OSU 80 Ton Compressor Load Stand
40.858728,50.223556,139.267116,148.949309,72.677103,79.772897,29.155568,14.169632,136.769746,2.118972,47.777905,41.771902,148.113965,139.967175,145.609991,137.316203,85.428809,136.412877,-0.000784,-1.902645,32.000000,-235.838318,137.342041,-0.024287,24.130042,0.614339,316762.439892,0.874737,20.112887,13.406316,3.407783,16.849560,60.076359,168.959949,32.000000,177.475509,180.085712,166.905049,174.887165,32.000000,158.497172,68.234097,76.450293,89.734460,39.490000,44.529525,59.000000,58.647781,41.050000,34.710857,59.523798,36.572941
40.855821,50.229706,139.248022,148.952070,72.735384,79.772661,29.878556,14.169685,136.761387,2.179204,47.781244,41.769903,148.116529,139.959019,145.610474,137.310824,85.425059,136.399841,-0.000784,-1.903804,32.000000,-235.838388,137.333259,-0.024385,24.129813,0.614881,317006.338743,0.875236,20.125402,13.403442,3.408334,29.170998,21.265589,168.956095,32.000000,177.479210,180.084308,166.899714,174.883435,32.000000,158.503425,68.228365,76.442219,89.738753,39.490000,44.530123,59.000000,58.646503,41.050000,34.722013,59.522087,36.524445
40.854358,50.236211,139.250507,148.953435,72.774729,79.772112,29.155276,14.169460,136.752826,2.256287,47.785064,41.767494,148.116413,139.952973,145.612942,137.303129,85.418269,136.389003,-0.000786,-1.903815,32.000000,-235.838599,137.327562,-0.024327,24.128014,0.615853,317499.960301,0.877325,20.141016,13.400679,3.408495,14.499977,7.329419,168.957388,32.000000,177.478143,180.069596,166.899013,174.887613,32.000000,158.494945,68.221369,76.430131,89.744436,39.490000,44.534562,59.000000,58.639842,41.050000,34.734574,59.515330,36.549977
40.853856,50.240916,139.284922,148.953407,72.835625,79.771973,29.962612,14.169492,136.748794,2.257073,47.791314,41.765057,148.118060,139.950070,145.614216,137.296030,85.412367,136.384428,-0.000786,-1.903830,32.000000,-235.838609,137.324290,-0.024366,24.125873,0.616222,317716.302525,0.877473,20.147365,13.399162,3.408046,11.604637,11.829976,168.967408,32.000000,177.466762,180.067089,166.909592,174.886451,32.000000,158.501038,68.216103,76.419266,89.749811,39.490000,44.564075,59.000000,58.633376,41.050000,34.743419,59.522362,36.713586
40.860456,50.247961,139.292768,148.953837,72.930156,79.772042,29.920553,14.169393,136.744476,2.179804,47.803533,41.764786,148.121797,139.947514,145.615277,137.289481,85.408296,136.378466,-0.000786,-1.903828,32.000000,-235.838497,137.316666,-0.024217,24.125173,0.616726,317887.584334,0.875255,20.153690,13.403869,3.408891,10.506930,60.475387,168.965647,32.000000,177.470436,180.070521,166.911299,174.874750,32.000000,158.519554,68.209046,76.406898,89.757114,39.490000,44.589469,59.000000,58.617447,41.050000,34.756141,59.544225,36.495538
40.861965,50.254743,139.282508,148.956087,72.920944,79.772081,29.193940,14.169469,136.741443,2.159000,47.811378,41.765243,148.122984,139.945954,145.614860,137.282274,85.406248,136.371886,-0.000787,-1.903908,32.000000,-235.838405,137.310607,-0.024234,24.126026,0.617803,318421.784014,0.856833,20.151673,13.405086,3.409200,14.674508,60.151975,168.958874,32.000000,177.474861,180.062817,166.902574,174.879083,32.000000,158.518029,68.200770,76.396341,89.762593,39.490000,44.592142,59.000000,58.614717,41.050000,34.768513,59.526217,36.432149
40.861788,50.260454,139.260282,148.959797,72.911403,79.772162,29.286551,14.169519,136.736575,2.177949,47.819792,41.762701,148.127600,139.947167,145.615366,137.280814,85.403191,136.367281,-0.000787,-1.904493,32.000000,-235.838521,137.306870,-0.024299,24.129755,0.617795,318424.044160,0.854843,20.163149,13.405280,3.409067,20.462282,60.280501,168.970242,32.000000,177.468126,180.051831,166.913506,174.882841,32.000000,158.511048,68.191382,76.386327,89.769964,39.490000,44.591818,59.000000,58.604394,41.050000,34.780237,59.521506,36.573381
40.865216,50.263357,139.253640,148.964110,72.901814,79.772078,30.037912,14.169685,136.732196,2.176879,47.824915,41.761588,148.128980,139.946576,145.616437,137.281111,85.400722,136.363514,-0.000788,-1.906271,32.000000,-235.838400,137.307566,-0.024310,24.134279,0.617750,318520.609800,0.879891,20.163710,13.405306,3.407944,30.577794,60.467813,168.975572,32.000000,177.466325,180.053190,166.917248,174.873949,32.000000,158.519584,68.185529,76.377982,89.775990,39.490000,44.594305,59.000000,58.591289,41.050000,34.787355,59.525529,36.464797
40.864598,50.265842,139.260661,148.970648,72.845744,79.772031,29.150292,14.169722,136.731729,2.347018,47.831159,41.763916,148.132978,139.951027,145.617457,137.277110,85.399912,136.364752,-0.000788,-1.909860,32.000000,-235.838372,137.306729,-0.024241,24.139359,0.617780,318609.289086,0.855661,20.167463,13.405565,3.407922,19.552967,59.882914,168.971462,32.000000,177.474102,180.048925,166.914151,174.867912,32.000000,158.525371,68.178569,76.372160,89.784238,39.490000,44.605885,59.000000,58.580142,41.050000,34.794177,59.539819,36.466631
40.861491,50.267510,139.259521,148.976546,72.836249,79.770704,29.232908,14.169713,136.731060,2.414526,47.833887,41.765697,148.135898,139.950581,145.620982,137.273946,85.399641,136.365596,-0.000788,-1.909230,32.000000,-235.838307,137.309926,-0.024309,24.142517,0.616712,318144.479628,0.878793,20.165906,13.407260,3.407601,15.967472,7.600831,168.973754,32.000000,177.475299,180.036693,166.918933,174.874749,32.000000,158.511835,68.172210,76.368812,89.791207,39.490000,44.619648,59.000000,58.574949,41.050000,34.799480,59.521280,36.582992
40.864022,50.269925,139.287650,148.984315,72.862419,79.769909,29.162260,14.169773,136.726964,2.469440,47.837063,41.768077,148.141615,139.953734,145.625720,137.276135,85.400265,136.365077,-0.000792,-1.906338,32.000000,-235.838245,137.312706,-0.024301,24.145279,0.616270,317953.228773,0.878431,20.171150,13.408624,3.407917,2.011724,10.117576,168.988745,32.000000,177.468577,180.033966,166.936149,174.870577,32.000000,158.521566,68.164629,76.366377,89.801288,39.490000,44.638359,59.000000,58.567506,41.050000,34.805911,59.517159,36.532515
40.875161,50.271560,139.350528,148.990278,72.777897,79.769555,29.167749,14.169658,136.727072,2.557352,47.835012,41.769176,148.145926,139.957034,145.628444,137.279767,85.401266,136.360829,-0.000796,-1.906345,32.000000,-235.838361,137.312199,-0.024560,24.149096,0.617045,318343.345164,0.858643,20.176853,13.407332,3.408360,2.928400,7.193963,168.987818,32.000000,177.476282,180.034289,166.938162,174.860439,32.000000,158.530886,68.157665,76.364707,89.809461,39.490000,44.684627,59.000000,58.548415,41.050000,34.811238,59.544225,36.452178
40.878941,50.271433,139.354299,148.996336,72.694047,79.769634,29.401358,14.169635,136.730014,2.557803,47.828689,41.773191,148.148391,139.964506,145.632767,137.284921,85.403939,136.363732,-0.000796,-1.906317,32.000000,-235.838476,137.319228,-0.024596,24.151556,0.616074,317858.406848,0.853560,20.168068,13.406130,3.408878,23.259569,60.300267,168.984380,32.000000,177.482263,180.023043,166.936569,174.865033,32.000000,158.532407,68.149624,76.364326,89.817944,39.490000,44.709420,59.000000,58.532057,41.050000,34.814764,59.515625,36.568979
40.883961,50.268706,139.355573,149.000680,72.682396,79.769765,29.944198,14.169715,136.733760,2.558979,47.824204,41.775014,148.151263,139.970071,145.635408,137.291725,85.405534,136.365627,-0.000794,-1.906275,32.000000,-235.838347,137.322839,-0.024499,24.152785,0.616115,317886.862287,0.853955,20.163125,13.404382,3.409261,9.292504,60.434597,168.993904,32.000000,177.479855,180.020389,166.947336,174.866535,32.000000,158.525756,68.139928,76.364040,89.825119,39.490000,44.722711,59.000000,58.515912,41.050000,34.813682,59.538865,36.442934
40.890246,50.268328,139.357823,149.006073,72.723070,79.769946,29.865797,14.169655,136.734173,2.660415,47.822576,41.774422,148.151577,139.972587,145.639521,137.297689,85.406684,136.365715,-0.000797,-1.904528,32.000000,-235.838462,137.326197,-0.024536,24.155791,0.614930,317359.450323,0.851148,20.148292,13.402994,3.408492,8.832395,60.379550,168.999701,32.000000,177.481280,180.031849,166.955880,174.857053,32.000000,158.530610,68.123623,76.361937,89.832520,39.490000,44.738640,59.000000,58.496591,41.050000,34.815833,59.513019,36.611605
40.893047,50.269008,139.364256,149.009300,72.783961,79.769964,29.164729,14.169626,136.736167,2.594666,47.820479,41.774762,148.153150,139.973723,145.643097,137.299828,85.410798,136.367673,-0.000792,-1.902802,32.000000,-235.838625,137.331626,-0.024480,24.156750,0.615155,317504.304576,0.853264,20.147435,13.401586,3.408560,13.798444,59.785029,168.993672,32.000000,177.493273,180.037450,166.949589,174.857508,32.000000,158.532998,68.108429,76.363256,89.840316,39.490000,44.758011,59.000000,58.480584,41.050000,34.819422,59.534478,36.532515
40.888919,50.269798,139.392243,149.010377,72.706898,79.769555,29.167669,14.169726,136.736464,2.647340,47.817526,41.768140,148.152649,139.976809,145.645660,137.299618,85.415278,136.368661,-0.000792,-1.902817,32.000000,-235.838581,137.334349,-0.024471,24.159029,0.615536,317732.488128,0.876385,20.137737,13.400268,3.408329,15.658126,59.782672,169.002686,32.000000,177.495714,180.032372,166.959741,174.866228,32.000000,158.517937,68.090036,76.365062,89.848792,39.490000,44.783666,59.000000,58.467891,41.050000,34.823708,59.521182,36.465164
40.889830,50.269466,139.397326,149.010844,72.682147,79.769736,29.178314,14.169563,136.737468,2.755801,47.814126,41.767682,148.154085,139.978060,145.647157,137.300177,85.418431,136.368257,-0.000790,-1.904043,32.000000,-235.838609,137.336596,-0.024508,24.160133,0.615564,317744.071288,0.877370,20.138576,13.395996,3.408510,11.391851,59.598676,169.014433,32.000000,177.491948,180.043872,166.971377,174.863420,32.000000,158.527761,68.077140,76.367393,89.857432,39.490000,44.805079,59.000000,58.459093,41.050000,34.826484,59.520552,36.553425
40.893675,50.266196,139.385242,149.011871,72.544650,79.770054,29.148320,14.169560,136.740242,2.758905,47.806935,41.771210,148.154219,139.978308,145.647688,137.300098,85.422482,136.368437,-0.000784,-1.906075,32.000000,-235.838584,137.339300,-0.024497,24.163403,0.615215,317549.234892,0.850646,20.142905,13.391752,3.409020,19.812223,7.964948,169.011267,32.000000,177.499705,180.055444,166.968450,174.850137,32.000000,158.539930,68.060371,76.372990,89.867038,39.490000,44.811140,59.000000,58.444707,41.050000,34.825608,59.509105,36.486147
40.899365,50.262929,139.381198,149.012840,72.535693,79.770379,29.965932,14.169473,136.744811,2.727447,47.803276,41.776077,148.153846,139.979557,145.648754,137.299114,85.427051,136.371174,-0.000784,-1.906095,32.000000,-235.838834,137.339308,-0.024495,24.167176,0.614341,317187.035866,0.874471,20.135066,13.389818,3.408251,13.164270,7.924011,169.008991,32.000000,177.505059,180.055290,166.965133,174.854934,32.000000,158.536664,68.049196,76.379547,89.875738,39.490000,44.822144,59.000000,58.424227,41.050000,34.823523,59.526611,36.523491
40.895542,50.259977,139.379827,149.014001,72.475673,79.770295,29.220713,14.169595,136.745364,2.721700,47.802380,41.773743,148.156775,139.981408,145.650687,137.300041,85.432696,136.369385,-0.000785,-1.906107,32.000000,-235.838729,137.337569,-0.024282,24.170425,0.613454,316770.116520,0.849586,20.129355,13.385326,3.408349,13.508495,19.849789,169.020949,32.000000,177.500120,180.057730,166.974514,174.856752,32.000000,158.534113,68.034645,76.388411,89.884984,39.490000,44.834265,59.000000,58.410321,41.050000,34.822079,59.515547,36.581378
40.897861,50.259195,139.367434,149.015452,72.412366,79.770413,29.151425,14.169755,136.740856,2.660040,47.805158,41.773326,148.157918,139.980814,145.651219,137.296351,85.435790,136.364780,-0.000787,-1.906096,32.000000,-235.838734,137.336375,-0.024281,24.173313,0.612886,316531.512166,0.849221,20.122455,13.380290,3.407964,13.050099,59.826675,169.023232,32.000000,177.498171,180.068104,166.974275,174.845303,32.000000,158.544571,68.020926,76.396266,89.891169,39.490000,44.843345,59.000000,58.396649,41.050000,34.822921,59.523955,36.553352
40.897718,50.259022,139.337479,149.017605,72.343314,79.770345,29.993669,14.169718,136.731748,2.634273,47.802728,41.770659,148.157665,139.974797,145.652011,137.291774,85.441620,136.359174,-0.000786,-1.906073,32.000000,-235.838781,137.333264,-0.024290,24.175491,0.612462,316371.547099,0.872455,20.120986,13.374092,3.407794,13.327281,60.485830,169.010379,32.000000,177.506316,180.071619,166.959655,174.843032,32.000000,158.539125,68.006217,76.408194,89.897838,39.490000,44.833961,59.000000,58.381545,41.050000,34.825861,59.550578,36.533542
40.901447,50.256937,139.331936,149.019070,72.363622,79.770290,29.171154,14.169609,136.725416,2.652634,47.798853,41.771255,148.158910,139.968483,145.655590,137.289827,85.444955,136.355625,-0.000784,-1.906050,32.000000,-235.838977,137.332066,-0.024208,24.175406,0.611716,316034.813035,0.847967,20.123703,13.368374,3.407305,14.696219,59.737861,169.015864,32.000000,177.506247,180.069347,166.965056,174.845663,32.000000,158.529460,67.996152,76.418887,89.902693,39.490000,44.842340,59.000000,58.368515,41.050000,34.826061,59.508407,36.564650
40.897364,50.252976,139.348701,149.019595,72.474304,79.770148,29.163595,14.169646,136.717882,2.574403,47.792150,41.775048,148.158981,139.964664,145.658509,137.285313,85.446986,136.348754,-0.000784,-1.906080,32.000000,-235.839051,137.327097,-0.024249,24.171689,0.611372,315899.097587,0.849003,20.123521,13.359187,3.406935,28.497740,8.011326,169.018712,32.000000,177.498637,180.081976,166.970120,174.840841,32.000000,158.532008,67.984983,76.429988,89.906782,39.490000,44.866295,59.000000,58.354828,41.050000,34.823798,59.540655,36.554379
40.897663,50.249555,139.324129,149.019444,72.458950,79.770020,29.148428,14.169442,136.713210,2.575006,47.788264,41.777233,148.159223,139.960709,145.658977,137.278026,85.448571,136.343351,-0.000784,-1.907206,32.000000,-235.839203,137.321464,-0.024212,24.166793,0.612018,316192.708570,0.849326,20.119107,13.355132,3.407122,30.017049,59.792512,169.011707,32.000000,177.506267,180.092801,166.964396,174.831972,32.000000,158.536904,67.976213,76.439256,89.909908,39.490000,44.867037,59.000000,58.342219,41.050000,34.821186,59.517366,36.620042
40.900164,50.248060,139.299942,149.018942,72.466018,79.769870,29.996822,14.169382,136.703934,2.588807,47.783207,41.772484,148.158599,139.952418,145.660176,137.272426,85.449603,136.331660,-0.000785,-1.907201,32.000000,-235.839317,137.316167,-0.024259,24.159134,0.612582,316413.375241,0.849455,20.117330,13.350766,3.407184,19.138838,14.139956,168.998791,32.000000,177.510393,180.097190,166.957365,174.837934,32.000000,158.527490,67.968944,76.447670,89.911685,39.490000,44.864078,59.000000,58.323757,41.050000,34.821226,59.523582,36.539558
40.900477,50.247467,139.278544,149.018445,72.440401,79.769886,29.962226,14.169409,136.695143,2.624402,47.778362,41.769080,148.159039,139.947661,145.660274,137.266344,85.448582,136.323920,-0.000785,-1.907200,32.000000,-235.839544,137.308018,-0.024489,24.152203,0.612888,316569.996194,0.849722,20.111967,13.346497,3.406163,11.008820,60.480614,169.000076,32.000000,177.501602,180.103286,166.962703,174.838158,32.000000,158.521983,67.964492,76.453109,89.913106,39.490000,44.861125,59.000000,58.310337,41.050000,34.822942,59.530082,36.495024
40.896139,50.245700,139.252662,149.016949,72.421743,79.769608,29.944500,14.169322,136.689702,2.625706,47.774578,41.767567,148.157770,139.939962,145.660876,137.258264,85.446847,136.312400,-0.000785,-1.910701,32.000000,-235.839638,137.299750,-0.024424,24.143126,0.612698,316443.508227,0.848952,20.104975,13.340536,3.405274,30.037234,60.443957,168.988235,32.000000,177.501524,180.123539,166.961874,174.821621,32.000000,158.532048,67.958401,76.458020,89.914505,39.490000,44.860226,59.000000,58.300613,41.050000,34.823624,59.505712,36.533689
40.890769,50.244592,139.208698,149.015818,72.462955,79.769272,29.136349,14.169369,136.682826,2.626090,47.773394,41.766977,148.157699,139.932893,145.660808,137.251147,85.445626,136.304090,-0.000784,-1.910731,32.000000,-235.839427,137.296239,-0.024386,24.135341,0.612073,316032.660982,0.855306,20.107694,13.337733,3.405167,15.208079,59.932386,168.969514,32.000000,177.505998,180.132688,166.956524,174.823718,32.000000,158.531386,67.951294,76.461311,89.914401,39.490000,44.841576,59.000000,58.292401,41.050000,34.824139,59.529600,36.491283
40.885128,50.243621,139.176350,149.014922,72.426202,79.769096,30.031786,14.169249,136.672517,2.597980,47.771158,41.766134,148.158184,139.924891,145.661574,137.240523,85.444655,136.295340,-0.000783,-1.910734,32.000000,-235.839502,137.286719,-0.024372,24.125195,0.612979,316417.318360,0.850194,20.111948,13.334139,3.404641,30.658006,7.704599,168.960721,32.000000,177.506769,180.133896,166.965707,174.829435,32.000000,158.513975,67.942550,76.462665,89.914396,39.490000,44.830920,59.000000,58.288048,41.050000,34.825737,59.498867,36.596051
40.881662,50.243396,139.143237,149.014816,72.449030,79.769251,29.174934,14.169099,136.660001,2.597061,47.773013,41.763816,148.159337,139.916634,145.662948,137.231551,85.442305,136.287949,-0.000784,-1.910749,32.000000,-235.839792,137.276822,-0.024259,24.118890,0.612597,316163.869476,0.847085,20.118211,13.330631,3.403911,7.765180,10.040172,168.951540,32.000000,177.499531,180.144752,166.977200,174.823756,32.000000,158.515809,67.937204,76.461152,89.913513,39.490000,44.820362,59.000000,58.281980,41.050000,34.827563,59.529856,36.483212
40.871695,50.244921,139.114204,149.015000,72.388465,79.769120,29.162527,14.169049,136.645252,2.524395,47.776510,41.761852,148.162496,139.908989,145.663638,137.219681,85.440280,136.279616,-0.000783,-1.911943,32.000000,-235.839809,137.265942,-0.024319,24.113113,0.613232,316341.991597,0.871803,20.128781,13.329732,3.404254,12.077650,9.948086,168.931760,32.000000,177.505966,180.150307,166.982466,174.818078,32.000000,158.521364,67.934458,76.460221,89.912706,39.490000,44.808684,59.000000,58.277844,41.050000,34.831967,59.518025,36.475215
40.866215,50.248035,139.111931,149.015726,72.358995,79.768957,30.006265,14.169123,136.635036,2.557937,47.779753,41.760600,148.164322,139.899419,145.664649,137.209856,85.437902,136.271343,-0.000787,-1.914299,32.000000,-235.839735,137.257015,-0.024287,24.110723,0.613017,316214.911669,0.872948,20.131612,13.327481,3.403723,20.289819,60.475539,168.914095,32.000000,177.505836,180.147498,166.987731,174.825057,32.000000,158.515659,67.935526,76.458511,89.910051,39.490000,44.800805,59.000000,58.274486,41.050000,34.838493,59.529305,36.427673
40.860556,50.251898,139.136453,149.016474,72.364469,79.769172,29.154846,14.169248,136.625619,2.619969,47.784985,41.759814,148.167016,139.890340,145.665999,137.201925,85.434817,136.261665,-0.000791,-1.914318,32.000000,-235.839582,137.249120,-0.024322,24.108657,0.612786,316025.220038,0.869972,20.145419,13.325419,3.403846,9.713600,59.858915,168.909010,32.000000,177.495565,180.146441,167.002472,174.827763,32.000000,158.514859,67.935009,76.455927,89.906418,39.490000,44.824896,59.000000,58.274227,41.050000,34.846410,59.509616,36.570299
40.854399,50.256797,139.122786,149.016686,72.403084,79.768942,29.149864,14.169329,136.614268,2.610281,47.787729,41.759751,148.168960,139.882592,145.667102,137.191817,85.430214,136.253999,-0.000793,-1.914313,32.000000,-235.839557,137.240014,-0.024221,24.106583,0.612748,315905.389819,0.871848,20.157346,13.324162,3.404834,10.471901,10.405538,168.892631,32.000000,177.492662,180.156358,167.007730,174.819549,32.000000,158.524058,67.932761,76.452562,89.901517,39.490000,44.835661,59.000000,58.270689,41.050000,34.856487,59.531272,36.576902
40.858691,50.259922,139.122235,149.015994,72.435893,79.768755,29.147669,14.169569,136.607452,2.699077,47.787635,41.762119,148.169885,139.878859,145.668571,137.185309,85.426916,136.248986,-0.000798,-1.914327,32.000000,-235.839315,137.234556,-0.024158,24.104831,0.613196,316078.435057,0.873296,20.161598,13.323096,3.405172,11.650178,7.421418,168.872540,32.000000,177.495242,180.156438,167.000886,174.822801,32.000000,158.528785,67.930307,76.449378,89.896440,39.490000,44.835843,59.000000,58.265417,41.050000,34.863793,59.536278,36.550857
40.856890,50.262070,139.136884,149.014830,72.380707,79.768443,29.164545,14.169705,136.595678,2.750740,47.788491,41.759794,148.169819,139.873805,145.671521,137.176643,85.422595,136.241180,-0.000801,-1.911978,32.000000,-235.838976,137.229131,-0.024129,24.098971,0.613616,316280.220096,0.873786,20.171308,13.324334,3.405219,6.819989,7.264769,168.862470,32.000000,177.488692,180.146999,167.009770,174.831262,32.000000,158.509964,67.925959,76.444311,89.890834,39.490000,44.846945,59.000000,58.258193,41.050000,34.870294,59.536780,36.518649
40.853630,50.264125,139.132537,149.015670,72.385947,79.768648,30.015021,14.169636,136.585271,2.750604,47.790796,41.758184,148.171037,139.867828,145.672914,137.170910,85.418270,136.236428,-0.000802,-1.911978,32.000000,-235.838860,137.223426,-0.024231,24.095310,0.613645,316222.172781,0.872387,20.177852,13.326087,3.405552,7.293455,15.086223,168.857883,32.000000,177.479932,180.154904,167.019161,174.824141,32.000000,158.513707,67.922381,76.440419,89.887709,39.490000,44.854590,59.000000,58.252931,41.050000,34.875717,59.496644,36.551297
40.857776,50.267905,139.123058,149.019140,72.400750,79.768296,29.816996,14.169525,136.577389,2.752761,47.791159,41.755832,148.172682,139.863513,145.674622,137.167606,85.416472,136.227977,-0.000803,-1.910838,32.000000,-235.838932,137.218863,-0.024254,24.090627,0.613661,316176.370978,0.850361,20.177599,13.326546,3.405530,12.412660,60.437609,168.837060,32.000000,177.490389,180.160224,167.017404,174.819849,32.000000,158.519934,67.921263,76.437719,89.883889,39.490000,44.856055,59.000000,58.244774,41.050000,34.883871,59.530269,36.452985
40.855239,50.269587,139.122987,149.023302,72.397241,79.768603,29.945068,14.169669,136.578086,2.914461,47.790802,41.758086,148.174647,139.863788,145.677612,137.166318,85.414425,136.226502,-0.000802,-1.908545,32.000000,-235.838766,137.216560,-0.024148,24.087504,0.613911,316246.600147,0.850212,20.180787,13.326343,3.405580,20.879608,60.455913,168.828132,32.000000,177.491940,180.151808,167.020693,174.827783,32.000000,158.511415,67.921047,76.436035,89.878491,39.490000,44.859214,59.000000,58.237126,41.050000,34.889649,59.538973,36.402215
40.850551,50.272018,139.139776,149.028972,72.411831,79.768514,29.194162,14.169505,136.575640,2.918158,47.790859,41.755984,148.177754,139.863544,145.679492,137.161305,85.411623,136.225009,-0.000802,-1.906202,32.000000,-235.839050,137.212526,-0.024288,24.083337,0.613790,316188.070662,0.873292,20.180963,13.324701,3.404953,21.348338,59.588557,168.826417,32.000000,177.482565,180.151796,167.034941,174.829829,32.000000,158.516366,67.919884,76.434340,89.868798,39.490000,44.873138,59.000000,58.232224,41.050000,34.895891,59.522323,36.553645
40.847310,50.274473,139.152248,149.033891,72.361631,79.769566,29.954356,14.169476,136.572879,2.975764,47.793845,41.753246,148.179710,139.861753,145.681018,137.158204,85.408936,136.224304,-0.000801,-1.906176,32.000000,-235.839006,137.211032,-0.024310,24.083072,0.614129,316257.621511,0.873680,20.187892,13.327502,3.405544,7.385058,60.412897,168.820973,32.000000,177.483709,180.155613,167.040913,174.820937,32.000000,158.527751,67.917641,76.432210,89.858253,39.490000,44.885837,59.000000,58.230548,41.050000,34.902160,59.527447,36.507497
40.846027,50.280278,139.170785,149.039209,72.319871,79.769626,29.286760,14.169499,136.568420,2.848970,47.799682,41.748404,148.181623,139.863659,145.685632,137.151350,85.408182,136.221862,-0.000802,-1.905575,32.000000,-235.838877,137.208485,-0.024561,24.084897,0.614004,316140.965164,0.872806,20.193117,13.330625,3.406024,13.426963,60.251441,168.802341,32.000000,177.489634,180.150449,167.033752,174.824381,32.000000,158.532587,67.912564,76.430956,89.844393,39.490000,44.909820,59.000000,58.225210,41.050000,34.912891,59.527712,36.465311
40.844714,50.285203,139.170192,149.042676,72.354877,79.770922,29.169469,14.169619,136.567740,2.770351,47.805252,41.748484,148.185573,139.865819,145.689602,137.149234,85.409127,136.222300,-0.000798,-1.905003,32.000000,-235.838785,137.206704,-0.024518,24.088756,0.613332,315775.443535,0.847239,20.196451,13.330330,3.406416,7.964436,17.547532,168.807470,32.000000,177.484089,180.139466,167.043973,174.832892,32.000000,158.525751,67.906602,76.431948,89.832264,39.490000,44.918910,59.000000,58.224456,41.050000,34.923131,59.507521,36.568685
40.834768,50.291482,139.180925,149.047271,72.387088,79.762985,29.964499,14.169722,136.565162,2.753035,47.814936,41.749111,148.189045,139.866534,145.694421,137.149863,85.409346,136.223683,-0.000798,-1.904927,32.000000,-235.838375,137.208630,-0.024423,24.093369,0.613720,315923.924342,0.848932,20.212693,13.330499,3.407599,28.005012,10.166027,168.813038,32.000000,177.480134,180.141090,167.054342,174.826572,32.000000,158.535401,67.895146,76.432739,89.817844,39.490000,44.930287,59.000000,58.232024,41.050000,34.935044,59.515232,36.462303
40.838294,50.296873,139.164045,149.052045,72.409206,79.762975,29.168317,14.169759,136.565033,2.603674,47.818259,41.749897,148.192367,139.869808,145.696511,137.148115,85.411746,136.227834,-0.000799,-1.904532,32.000000,-235.838322,137.206619,-0.024480,24.099187,0.614147,316172.100428,0.872673,20.225584,13.331444,3.407865,6.201112,60.045291,168.804992,32.000000,177.489385,180.138878,167.048854,174.826025,32.000000,158.541839,67.882881,76.434302,89.805838,39.490000,44.936116,59.000000,58.222790,41.050000,34.946018,59.542110,36.442860
40.840105,50.299949,139.162437,149.056924,72.419076,79.763090,29.157420,14.169865,136.566534,2.448953,47.815278,41.750175,148.196529,139.875388,145.702523,137.150675,85.413078,136.229794,-0.000802,-1.904424,32.000000,-235.838233,137.210615,-0.024442,24.108077,0.614427,316370.383463,0.868995,20.230231,13.330702,3.408125,2.893803,59.862644,168.809092,32.000000,177.492542,180.120517,167.052721,174.836464,32.000000,158.532647,67.867499,76.436586,89.790096,39.490000,44.927337,59.000000,58.217942,41.050000,34.955047,59.540281,36.578810
40.843236,50.300599,139.194203,149.059434,72.428646,79.764026,29.209174,14.169849,136.569148,2.331997,47.814193,41.745530,148.198876,139.879868,145.705915,137.153590,85.413374,136.232829,-0.000797,-1.903204,32.000000,-235.838198,137.214985,-0.024368,24.114318,0.614030,316307.851387,0.873779,20.234155,13.329536,3.407515,7.624269,60.216393,168.817801,32.000000,177.484264,180.114758,167.064099,174.841379,32.000000,158.536048,67.854837,76.438947,89.775581,39.490000,44.958405,59.000000,58.209692,41.050000,34.959059,59.531921,36.565971
40.839537,50.302879,139.231412,149.060802,72.474005,79.763940,30.000239,14.170025,136.574745,2.297749,47.819708,41.746868,148.201314,139.882665,145.709521,137.153526,85.416062,136.234850,-0.000798,-1.901988,32.000000,-235.837825,137.216692,-0.024484,24.119950,0.614163,316475.202657,0.874203,20.230094,13.330663,3.407669,6.529523,60.448176,168.824096,32.000000,177.486790,180.114288,167.069904,174.830734,32.000000,158.552694,67.841140,76.443710,89.759214,39.490000,44.989536,59.000000,58.205890,41.050000,34.965373,59.526463,36.484093
40.843141,50.306585,139.242585,149.061595,72.528417,79.763727,29.253812,14.170119,136.576684,2.322040,47.822628,41.748837,148.203123,139.887346,145.710744,137.151244,85.419619,136.239041,-0.000798,-1.901972,32.000000,-235.837729,137.218435,-0.024464,24.124087,0.614057,316410.215343,0.873073,20.235541,13.329600,3.408686,9.751000,60.278252,168.817549,32.000000,177.494168,180.104764,167.061846,174.840152,32.000000,158.555826,67.831165,76.449855,89.746290,39.490000,45.008122,59.000000,58.199645,41.050000,34.973381,59.526060,36.534716
40.843978,50.308626,139.242945,149.062145,72.527956,79.763966,29.155020,14.170065,136.577632,2.210319,47.826241,41.744074,148.203878,139.891383,145.712528,137.153095,85.422240,136.239480,-0.000797,-1.901918,32.000000,-235.837818,137.220511,-0.024516,24.126241,0.614519,316652.931550,0.873930,20.236473,13.327385,3.409263,14.276556,12.054212,168.835281,32.000000,177.488692,180.090836,167.070223,174.847788,32.000000,158.547701,67.819239,76.456049,89.731604,39.490000,45.018382,59.000000,58.189231,41.050000,34.980669,59.532866,36.536110
40.848997,50.312116,139.212442,149.063979,72.507469,79.763903,29.213524,14.170115,136.578381,2.211274,47.833409,41.744143,148.203629,139.892924,145.714267,137.152922,85.426089,136.241690,-0.000796,-1.901872,32.000000,-235.837748,137.219548,-0.024551,24.127117,0.614814,316883.965802,0.872892,20.230952,13.325993,3.408804,8.974035,8.111554,168.845604,32.000000,177.486366,180.093409,167.075459,174.839337,32.000000,158.562326,67.811150,76.462550,89.718078,39.490000,45.016846,59.000000,58.179666,41.050000,34.988832,59.509842,36.561349
40.853544,50.315147,139.192006,149.066901,72.487276,79.763942,29.148935,14.170070,136.579287,2.225429,47.841306,41.746165,148.204096,139.894170,145.716835,137.152382,85.430856,136.238260,-0.000794,-1.901855,32.000000,-235.837814,137.217249,-0.024621,24.127445,0.614506,316780.104919,0.875459,20.228064,13.323817,3.408318,10.304630,10.288900,168.842985,32.000000,177.496602,180.088656,167.066733,174.841773,32.000000,158.567898,67.808295,76.469615,89.707271,39.490000,45.008982,59.000000,58.172822,41.050000,34.996359,59.499703,36.497079
40.844109,50.319575,139.181053,149.070849,72.506580,79.763995,29.152468,14.170003,136.574826,2.168725,47.854336,41.746758,148.205065,139.888423,145.718945,137.148306,85.435241,136.236129,-0.000796,-1.901816,32.000000,-235.837835,137.213654,-0.024580,24.125565,0.614006,316574.447249,0.851792,20.236211,13.320410,3.407750,14.087746,60.027735,168.857202,32.000000,177.499258,180.074695,167.071812,174.851334,32.000000,158.556463,67.807167,76.476454,89.693480,39.490000,45.012772,59.000000,58.170809,41.050000,35.006117,59.526837,36.526352
40.845827,50.326258,139.158949,149.074919,72.526020,79.755849,29.227428,14.170059,136.569139,2.168979,47.865350,41.745124,148.208447,139.882432,145.720699,137.143986,85.439186,136.233764,-0.000798,-1.903299,32.000000,-235.837807,137.208853,-0.024576,24.125897,0.614291,316726.975558,0.875248,20.236695,13.313702,3.407443,11.546047,60.186461,168.869863,32.000000,177.493965,180.075578,167.080093,174.851569,32.000000,158.569250,67.807942,76.482036,89.682004,39.490000,45.007552,59.000000,58.166331,41.050000,35.018001,59.522972,36.593777
40.846582,50.333419,139.154573,149.079324,72.521991,79.755620,29.192875,14.170213,136.564947,2.168798,47.873479,41.748474,148.212064,139.879200,145.721449,137.135891,85.442423,136.226977,-0.000799,-1.903344,32.000000,-235.837778,137.201125,-0.024641,24.127178,0.614366,316740.422589,0.849910,20.250669,13.308352,3.407310,13.918755,60.194787,168.871532,32.000000,177.502037,180.075673,167.079389,174.846160,32.000000,158.586185,67.809233,76.487604,89.668105,39.490000,45.009450,59.000000,58.159194,41.050000,35.032880,59.510855,36.565384
40.846562,50.336859,139.158881,149.081524,72.510252,79.755749,29.209396,14.170053,136.559330,2.181435,47.876344,41.753403,148.213805,139.869554,145.724129,137.123462,85.443658,136.221350,-0.000798,-1.904467,32.000000,-235.837870,137.192689,-0.024575,24.127595,0.614148,316677.778126,0.857477,20.256229,13.302179,3.406816,2.892723,19.735295,168.872782,32.000000,177.506206,180.066798,167.077364,174.852236,32.000000,158.585461,67.809833,76.490426,89.658150,39.490000,45.018839,59.000000,58.152251,41.050000,35.041596,59.522215,36.549757
40.844032,50.338735,139.170745,149.082037,72.484538,79.755314,29.377307,14.170040,136.553528,1.975703,47.873867,41.755628,148.215036,139.862628,145.726987,137.113270,85.445050,136.210632,-0.000800,-1.906774,32.000000,-235.838086,137.184306,-0.024558,24.127854,0.613829,316550.251315,0.873958,20.256969,13.295953,3.406633,13.791034,7.676021,168.892650,32.000000,177.500396,180.059523,167.088800,174.856473,32.000000,158.587664,67.808974,76.491095,89.646685,39.490000,45.034298,59.000000,58.150154,41.050000,35.049116,59.530613,36.328407
40.849743,50.338878,139.151840,149.081024,72.458730,79.755266,29.262173,14.170205,136.545375,1.975528,47.874263,41.755823,148.215603,139.857554,145.729213,137.108225,85.445521,136.202430,-0.000803,-1.907375,32.000000,-235.837655,137.178840,-0.024520,24.127264,0.614118,316632.986573,0.859360,20.266718,13.291861,3.407438,10.932138,60.245284,168.900359,32.000000,177.500983,180.062079,167.092053,174.848482,32.000000,158.600785,67.809747,76.490296,89.640430,39.490000,45.036223,59.000000,58.141263,41.050000,35.052740,59.528342,36.610945
40.842816,50.339630,139.117922,149.079863,72.413885,79.754081,29.223006,14.170306,136.534713,1.998990,47.877439,41.753188,148.217432,139.845641,145.732077,137.097857,85.448359,136.191580,-0.000806,-1.905628,32.000000,-235.837603,137.165324,-0.024507,24.124328,0.613734,316473.301208,0.873671,20.263054,13.285727,3.406928,20.735406,60.256483,168.904370,32.000000,177.508894,180.055944,167.085815,174.855023,32.000000,158.610251,67.812203,76.490116,89.635066,39.490000,45.021244,59.000000,58.142331,41.050000,35.057337,59.546664,36.439265
40.839076,50.341638,139.078824,149.079938,72.422823,79.753939,29.911030,14.170187,136.524136,2.115968,47.879801,41.750792,148.218465,139.833226,145.733350,137.088801,85.448717,136.182160,-0.000798,-1.905644,32.000000,-235.837785,137.152869,-0.024521,24.119382,0.613426,316322.282063,0.873524,20.265594,13.279991,3.406578,13.779348,60.455322,168.915288,32.000000,177.507891,180.042816,167.092474,174.862574,32.000000,158.602707,67.815629,76.488368,89.631809,39.490000,45.001094,59.000000,58.141177,41.050000,35.063464,59.539720,36.459735
40.835008,50.345166,139.081798,149.080720,72.423574,79.744355,29.998015,14.170176,136.509353,2.190103,47.882331,41.751017,148.218718,139.817179,145.734822,137.073720,85.447489,136.168345,-0.000802,-1.906829,32.000000,-235.837757,137.137035,-0.024364,24.111587,0.613763,316485.326833,0.874821,20.276496,13.273254,3.405873,28.768857,60.468217,168.936330,32.000000,177.499484,180.042205,167.104873,174.861059,32.000000,158.616071,67.820938,76.484223,89.630579,39.490000,45.005076,59.000000,58.140241,41.050000,35.072307,59.508387,36.519382
40.835524,50.346414,139.071892,149.081515,72.357815,79.748334,29.946582,14.170282,136.498554,2.161694,47.883424,41.748409,148.219971,139.803519,145.734212,137.061748,85.446965,136.158011,-0.000800,-1.906840,32.000000,-235.837850,137.122249,-0.024378,24.102554,0.613809,316425.687726,0.855810,20.282049,13.267703,3.405948,30.079680,60.433252,168.936581,32.000000,177.504465,180.043501,167.104706,174.856235,32.000000,158.633383,67.826863,76.480695,89.629449,39.490000,45.007230,59.000000,58.135547,41.050000,35.078417,59.524634,36.514027
40.833286,50.347534,139.087015,149.081432,72.327857,79.744198,29.207138,14.170317,136.480027,2.227205,47.889389,41.743362,148.221366,139.787382,145.735432,137.045970,85.444770,136.141813,-0.000801,-1.907247,32.000000,-235.837788,137.103684,-0.024409,24.091209,0.613568,316194.007558,0.850585,20.282680,13.263058,3.405742,17.372508,60.245435,168.941715,32.000000,177.507589,180.033222,167.106618,174.863562,32.000000,158.633159,67.837727,76.476760,89.628566,39.490000,45.016169,59.000000,58.135663,41.050000,35.083694,59.526266,36.560248
40.827717,50.351619,139.088721,149.082227,72.294154,79.735821,30.002020,14.170052,136.466653,2.282867,47.897613,41.737690,148.222155,139.768629,145.735357,137.025788,85.442945,136.126924,-0.000799,-1.907316,32.000000,-235.838239,137.084442,-0.024439,24.082072,0.613526,316049.978242,0.853806,20.282720,13.257793,3.405752,29.003083,60.483967,168.950858,32.000000,177.499379,180.030094,167.115860,174.867818,32.000000,158.631914,67.850068,76.473146,89.629098,39.490000,45.027523,59.000000,58.136039,41.050000,35.092155,59.529423,36.399060
40.817503,50.357698,139.041021,149.085153,72.340562,79.727014,29.152506,14.170129,136.443777,2.440112,47.908820,41.733762,148.224117,139.748841,145.735473,137.006924,85.439793,136.106188,-0.000806,-1.908517,32.000000,-235.838283,137.061419,-0.024460,24.071852,0.613565,315842.363787,0.854934,20.295089,13.252039,3.406751,16.687365,59.843876,168.961552,32.000000,177.501844,180.035768,167.122265,174.857895,32.000000,158.643449,67.865745,76.468565,89.632628,39.490000,45.004629,59.000000,58.144414,41.050000,35.104956,59.500116,36.612632
40.812268,50.361188,139.011651,149.089125,72.439098,79.722946,29.175798,14.170043,136.425427,2.478564,47.912048,41.732180,148.225345,139.732023,145.736247,136.993337,85.436956,136.085645,-0.000805,-1.909715,32.000000,-235.838520,137.046326,-0.024429,24.066002,0.613714,315805.383997,0.873259,20.309730,13.246343,3.406630,17.244499,7.604157,168.958701,32.000000,177.509876,180.035230,167.116755,174.863077,32.000000,158.648438,67.878557,76.464342,89.636548,39.490000,44.991896,59.000000,58.148728,41.050000,35.114288,59.524880,36.505369
40.806000,50.363679,139.003919,149.094597,72.395318,79.698677,30.024233,14.170140,136.406017,2.526172,47.915542,41.727048,148.228148,139.710152,145.739344,136.976460,85.432631,136.068385,-0.000805,-1.909668,32.000000,-235.838401,137.026307,-0.024445,24.058671,0.614968,316372.566856,0.874026,20.324845,13.238486,3.406291,30.083097,6.992600,168.970707,32.000000,177.506618,180.027662,167.124226,174.872079,32.000000,158.635369,67.891130,76.458096,89.640497,39.490000,44.985577,59.000000,58.158086,41.050000,35.122037,59.504148,36.541026
40.798294,50.366208,139.008604,149.099814,72.434773,79.686187,29.220101,14.169996,136.391259,2.636438,47.917278,41.727797,148.231368,139.693189,145.742111,136.960883,85.427022,136.052767,-0.000806,-1.909687,32.000000,-235.838632,137.008873,-0.024363,24.053394,0.615249,316415.071231,0.874663,20.335731,13.233616,3.406549,9.908379,12.550453,168.977694,32.000000,177.502178,180.035143,167.133363,174.868232,32.000000,158.647953,67.899254,76.451985,89.644837,39.490000,44.990083,59.000000,58.164376,41.050000,35.129508,59.538167,36.544107
40.793343,50.367739,138.972792,149.105319,72.492684,79.678198,30.017570,14.169908,136.374719,2.636565,47.916707,41.723547,148.236741,139.674661,145.744791,136.941566,85.420942,136.032443,-0.000807,-1.909708,32.000000,-235.838931,136.990573,-0.024312,24.049073,0.615091,316238.292015,0.849171,20.343132,13.230272,3.406711,3.093078,60.450300,168.973162,32.000000,177.509360,180.038679,167.130341,174.870674,32.000000,158.655225,67.907320,76.444699,89.649923,39.490000,44.973193,59.000000,58.174984,41.050000,35.136395,59.544933,36.616521
40.787947,50.369240,138.981096,149.108921,72.575696,79.673784,29.983326,14.169908,136.358142,2.635881,47.917705,41.718685,148.241466,139.657263,145.748495,136.925751,85.415425,136.019059,-0.000807,-1.909715,32.000000,-235.838950,136.977050,-0.024284,24.045274,0.615921,316605.973847,0.850744,20.352628,13.228527,3.406806,16.611139,9.645290,168.971344,32.000000,177.511466,180.030656,167.132312,174.882427,32.000000,158.649778,67.913078,76.438239,89.655153,39.490000,44.979790,59.000000,58.177681,41.050000,35.141934,59.503233,36.515714
40.780132,50.371001,138.990416,149.112706,72.625266,79.649363,29.162967,14.169946,136.344136,2.690185,47.916159,41.711206,148.247179,139.640820,145.752869,136.911560,85.409206,136.004639,-0.000807,-1.909766,32.000000,-235.838869,136.961433,-0.024280,24.042819,0.616964,317078.607771,0.854387,20.358915,13.225429,3.406991,7.200401,60.118139,168.974380,32.000000,177.499394,180.030069,167.146387,174.891367,32.000000,158.648741,67.919001,76.431060,89.661382,39.490000,44.987634,59.000000,58.194800,41.050000,35.149046,59.518202,36.557387
40.776646,50.371240,138.988483,149.115671,72.689708,79.637220,29.172602,14.169975,136.333832,2.689316,47.913792,41.705509,148.250729,139.630084,145.755300,136.896381,85.401219,135.991044,-0.000803,-1.910643,32.000000,-235.838880,136.949968,-0.024274,24.040257,0.616929,316962.235853,0.877266,20.373804,13.224800,3.407866,13.349000,59.730711,168.974178,32.000000,177.502587,180.032542,167.150717,174.888893,32.000000,158.653308,67.922282,76.424392,89.665988,39.490000,44.993164,59.000000,58.201658,41.050000,35.153388,59.541796,36.540586
40.766815,50.372430,138.941572,149.119222,72.770501,79.612969,29.167806,14.169889,136.317877,2.689010,47.916156,41.696879,148.255542,139.619179,145.759635,136.882256,85.395545,135.978088,-0.000803,-1.909437,32.000000,-235.838946,136.942226,-0.024269,24.035646,0.618093,317490.880639,0.878217,20.376170,13.225839,3.408539,1.522489,59.882319,168.960143,32.000000,177.510126,180.029406,167.143484,174.900402,32.000000,158.649805,67.925961,76.419272,89.670686,39.490000,44.969177,59.000000,58.219532,41.050000,35.158731,59.532325,36.597665
40.757406,50.374551,138.919627,149.122747,72.800257,79.592729,29.965622,14.169989,136.305869,2.688617,47.915608,41.687553,148.259165,139.614521,145.761513,136.872403,85.390490,135.969540,-0.000803,-1.909412,32.000000,-235.839010,136.934018,-0.024281,24.033504,0.619034,317922.602516,0.880173,20.389459,13.225316,3.408627,7.553445,60.473782,168.966714,32.000000,177.506547,180.019233,167.153646,174.910651,32.000000,158.640851,67.927765,76.414864,89.672270,39.490000,44.949394,59.000000,58.235688,41.050000,35.165760,59.517779,36.595024
40.754125,50.376307,138.920779,149.127965,72.804718,79.568620,29.173834,14.169890,136.292993,2.889518,47.918166,41.674802,148.264269,139.605463,145.762780,136.861729,85.383814,135.958350,-0.000801,-1.909410,32.000000,-235.838918,136.924125,-0.024551,24.036922,0.619386,318077.277761,0.855718,20.400296,13.226248,3.408161,10.516602,60.222365,168.963486,32.000000,177.502798,180.023036,167.161094,174.910672,32.000000,158.646679,67.929962,76.408810,89.674867,39.490000,44.953037,59.000000,58.250282,41.050000,35.172714,59.529512,36.544034
40.746926,50.378049,138.926156,149.133023,72.774320,79.548233,29.989911,14.169682,136.284413,2.894935,47.917518,41.667134,148.269575,139.599632,145.765021,136.852697,85.379311,135.946153,-0.000798,-1.910572,32.000000,-235.839110,136.914383,-0.024560,24.042297,0.619541,318164.149071,0.879853,20.405427,13.226751,3.408284,12.780218,17.073668,168.956529,32.000000,177.510448,180.024224,167.156591,174.911521,32.000000,158.653429,67.932716,76.406472,89.676696,39.490000,44.957876,59.000000,58.263127,41.050000,35.178984,59.514140,36.588128
40.744759,50.380447,138.941958,149.139422,72.692237,79.523852,29.893984,14.169736,136.274357,2.894029,47.914192,41.666279,148.273922,139.592186,145.768915,136.841013,85.373897,135.938118,-0.000796,-1.912921,32.000000,-235.839148,136.908385,-0.024409,24.045092,0.619499,318147.520126,0.861979,20.416825,13.227138,3.409228,19.562827,60.481848,168.949059,32.000000,177.513975,180.016542,167.153466,174.921236,32.000000,158.636116,67.938168,76.404116,89.680623,39.490000,44.963695,59.000000,58.279409,41.050000,35.186780,59.510432,36.565751
40.740008,50.379975,138.941423,149.144126,72.601152,79.503662,29.973301,14.169895,136.269873,2.898144,47.906949,41.663712,148.279217,139.588364,145.771969,136.834814,85.369903,135.930106,-0.000799,-1.912948,32.000000,-235.838888,136.907042,-0.024424,24.045101,0.618702,317743.199911,0.855662,20.426947,13.226427,3.409965,5.682230,60.490753,168.955220,32.000000,177.509542,180.020892,167.157788,174.924768,32.000000,158.637000,67.944982,76.403824,89.684698,39.490000,44.968214,59.000000,58.291835,41.050000,35.191139,59.524486,36.560688
40.736151,50.376864,138.930032,149.148338,72.469333,79.487518,29.152292,14.169940,136.267308,2.907707,47.901444,41.656397,148.286291,139.582906,145.776064,136.830732,85.367276,135.925409,-0.000803,-1.910587,32.000000,-235.838924,136.904768,-0.024343,24.049387,0.618003,317379.490732,0.875223,20.430899,13.228165,3.410139,7.354377,7.484883,168.947189,32.000000,177.519932,180.030600,167.152917,174.917601,32.000000,158.649294,67.956493,76.405453,89.689688,39.490000,44.964368,59.000000,58.307654,41.050000,35.191380,59.527811,36.546969
40.734827,50.374971,138.929714,149.151024,72.417274,79.467184,29.170354,14.169802,136.264859,2.912229,47.899495,41.651020,148.289363,139.580764,145.780218,136.826838,85.365522,135.918676,-0.000803,-1.910603,32.000000,-235.839086,136.904228,-0.024292,24.055790,0.617069,316905.044379,0.877517,20.435971,13.228312,3.410395,6.579074,12.413813,168.936769,32.000000,177.530822,180.027710,167.139892,174.926877,32.000000,158.641127,67.965993,76.408266,89.693080,39.490000,44.961154,59.000000,58.321535,41.050000,35.192019,59.520159,36.382552
40.732673,50.375125,138.934947,149.154564,72.336224,79.450965,29.314170,14.169630,136.261513,3.045238,47.893204,41.653649,148.293658,139.576231,145.785156,136.825363,85.363369,135.912514,-0.000802,-1.908302,32.000000,-235.839336,136.903329,-0.024312,24.063141,0.616169,316531.663277,0.852552,20.434518,13.226423,3.410442,19.312430,59.464046,168.940236,32.000000,177.531981,180.023504,167.141582,174.935997,32.000000,158.632629,67.977707,76.411287,89.696148,39.490000,44.965217,59.000000,58.339890,41.050000,35.196357,59.544431,36.417475
40.731846,50.373221,138.949324,149.157260,72.291327,79.438981,30.019353,14.169662,136.259396,3.078600,47.886159,41.654660,148.296996,139.578843,145.788729,136.828365,85.361436,135.914133,-0.000803,-1.907170,32.000000,-235.839285,136.906695,-0.024216,24.064917,0.615775,316367.933380,0.853566,20.440603,13.226888,3.411113,14.252645,6.968064,168.944986,32.000000,177.531273,180.034393,167.139892,174.934045,32.000000,158.644040,67.987335,76.412048,89.697444,39.490000,44.969371,59.000000,58.349381,41.050000,35.198039,59.518133,36.553718
40.731454,50.369797,138.974027,149.158665,72.264315,79.429948,29.150521,14.169560,136.262820,3.122882,47.874776,41.654232,148.300113,139.582733,145.791280,136.830008,85.360812,135.916840,-0.000803,-1.907193,32.000000,-235.839368,136.910008,-0.024235,24.065120,0.614975,316022.506496,0.850913,20.438811,13.227674,3.411095,11.317341,59.992268,168.932309,32.000000,177.546440,180.044050,167.118000,174.932687,32.000000,158.654588,67.998769,76.413580,89.698924,39.490000,44.994520,59.000000,58.361933,41.050000,35.197726,59.517002,36.531268
40.736459,50.366746,138.953465,149.159281,72.191650,79.417624,29.181758,14.169509,136.263219,3.124648,47.867850,41.651358,148.304215,139.582925,145.794913,136.826868,85.359070,135.921958,-0.000803,-1.907140,32.000000,-235.839398,136.909433,-0.024083,24.064928,0.614825,315907.668828,0.874160,20.433406,13.229658,3.411638,6.859615,59.723410,168.933930,32.000000,177.549464,180.041237,167.112113,174.941983,32.000000,158.646509,68.008292,76.416334,89.699462,39.490000,44.985546,59.000000,58.371605,41.050000,35.196694,59.519549,36.459661
40.729952,50.363767,138.913379,149.160850,72.099024,79.417519,29.149093,14.169416,136.263025,3.106487,47.857758,41.644832,148.307804,139.584469,145.797351,136.826071,85.357040,135.919946,-0.000802,-1.907153,32.000000,-235.839602,136.910675,-0.024031,24.067623,0.614133,315547.004154,0.874036,20.431444,13.232388,3.411717,7.415760,59.894320,168.940489,32.000000,177.545476,180.047714,167.114624,174.943640,32.000000,158.652654,68.017666,76.417981,89.698678,39.490000,44.963501,59.000000,58.386132,41.050000,35.196805,59.520356,36.544474
40.726158,50.359835,138.898717,149.162056,71.975863,79.413608,29.166201,14.169533,136.262873,3.109135,47.848180,41.643760,148.310004,139.586254,145.798959,136.825226,85.356891,135.919722,-0.000801,-1.907191,32.000000,-235.839626,136.909493,-0.024066,24.070507,0.613236,315189.579808,0.872071,20.425448,13.235942,3.410693,11.796081,6.444746,168.940106,32.000000,177.552619,180.055658,167.110129,174.936297,32.000000,158.659067,68.024296,76.419933,89.697990,39.490000,44.953890,59.000000,58.404607,41.050000,35.195077,59.537980,36.575508
40.727465,50.355564,138.895707,149.163606,71.824399,79.393211,29.954418,14.169588,136.259701,3.054467,47.838412,41.644806,148.312308,139.588814,145.801865,136.828741,85.358017,135.921784,-0.000801,-1.907194,32.000000,-235.839565,136.910786,-0.024045,24.070001,0.612567,314896.638320,0.847892,20.429565,13.235778,3.410529,13.413620,24.505588,168.936124,32.000000,177.563420,180.056315,167.101853,174.943187,32.000000,158.656949,68.030720,76.422936,89.698450,39.490000,44.948428,59.000000,58.416696,41.050000,35.193169,59.539563,36.519603
