OSU 80 Ton Compressor Load Stand
40.723938,50.351432,138.898998,149.164882,71.753597,79.377269,30.000992,14.169555,136.258408,3.039354,47.826347,41.643655,148.313829,139.593241,145.802585,136.828426,85.358232,135.923264,-0.000802,-1.907187,32.000000,-235.839549,136.909877,-0.024058,24.066227,0.611048,314139.144597,0.846300,20.430577,13.235371,3.410603,28.812052,60.502396,168.942867,32.000000,177.563386,180.057683,167.106321,174.948519,32.000000,158.649676,68.035235,76.424640,89.696027,39.490000,44.951457,59.000000,58.432823,41.050000,35.190987,59.530348,36.555039
40.726992,50.345128,138.888666,149.166194,71.661285,79.377227,29.217412,14.169718,136.253877,3.009902,47.816408,41.640335,148.316275,139.597785,145.804783,136.826121,85.358230,135.922820,-0.000803,-1.907158,32.000000,-235.839370,136.908007,-0.024128,24.058772,0.610201,313639.489790,0.868035,20.425837,13.235030,3.410801,12.522470,59.542674,168.953066,32.000000,177.565299,180.072194,167.109283,174.939389,32.000000,158.665409,68.035450,76.425623,89.693641,39.490000,44.946102,59.000000,58.442599,41.050000,35.186327,59.529286,36.617988
40.727659,50.340294,138.872515,149.166964,71.533712,79.377364,29.161206,14.169462,136.252434,3.010429,47.809673,41.639849,148.318562,139.597787,145.805825,136.824420,85.360166,135.920311,-0.000804,-1.907163,32.000000,-235.839548,136.904966,-0.024092,24.056936,0.609824,313393.955560,0.864775,20.417827,13.236067,3.410497,11.295928,59.868453,168.947460,32.000000,177.575477,180.078708,167.100212,174.940818,32.000000,158.672361,68.033332,76.428464,89.691001,39.490000,44.935539,59.000000,58.456021,41.050000,35.182677,59.526689,36.556139
40.728632,50.334927,138.888233,149.168134,71.351402,79.377267,29.968944,14.169559,136.247658,2.968179,47.797553,41.638650,148.319144,139.595682,145.809470,136.827343,85.361479,135.916288,-0.000806,-1.908341,32.000000,-235.839414,136.897431,-0.024378,24.060813,0.608873,312878.711799,0.865944,20.410487,13.234265,3.409909,17.170745,17.402150,168.958357,32.000000,177.581018,180.080011,167.102623,174.950975,32.000000,158.672105,68.029306,76.430239,89.688780,39.490000,44.937547,59.000000,58.469168,41.050000,35.179037,59.561524,36.329654
40.729395,50.330148,138.898815,149.168851,71.382577,79.377133,29.983605,14.169436,136.244635,2.968494,47.788988,41.638608,148.320123,139.590280,145.811391,136.824236,85.361693,135.911219,-0.000806,-1.908397,32.000000,-235.839504,136.894529,-0.024256,24.064512,0.607268,312068.704029,0.840784,20.406174,13.231930,3.409815,29.339057,60.515713,168.967173,32.000000,177.575750,180.091429,167.109152,174.953246,32.000000,158.675736,68.025625,76.431051,89.686321,39.490000,44.947781,59.000000,58.478450,41.050000,35.175492,59.560550,36.385120
40.727020,50.324689,138.856511,149.168522,71.317300,79.376792,29.996525,14.169468,136.238535,2.908715,47.782678,41.638334,148.320430,139.581741,145.812222,136.819378,85.361796,135.907747,-0.000808,-1.908394,32.000000,-235.839551,136.885913,-0.024271,24.062121,0.606861,311909.826848,0.840280,20.398264,13.228370,3.410182,7.516190,60.482698,168.971522,32.000000,177.586320,180.105386,167.106713,174.949628,32.000000,158.685725,68.020710,76.432515,89.683982,39.490000,44.928776,59.000000,58.495388,41.050000,35.171463,59.540370,36.425252
40.721840,50.322475,138.824024,149.168446,71.282682,79.377028,30.010348,14.169473,136.231612,2.883103,47.782372,41.636167,148.318858,139.571310,145.812520,136.811012,85.361665,135.901770,-0.000809,-1.908429,32.000000,-235.839540,136.878208,-0.024290,24.055875,0.606143,311571.122532,0.862894,20.395916,13.227133,3.409939,15.480489,60.505605,168.966881,32.000000,177.593304,180.110568,167.103049,174.958911,32.000000,158.681868,68.015128,76.432149,89.681661,39.490000,44.901801,59.000000,58.515673,41.050000,35.170664,59.515301,36.410285
40.720864,50.321537,138.785728,149.168388,71.374984,79.377157,29.157770,14.169445,136.222551,2.851992,47.786215,41.633581,148.319429,139.558789,145.812046,136.804089,85.359565,135.890475,-0.000811,-1.908457,32.000000,-235.839528,136.864649,-0.024175,24.050955,0.606110,311514.636605,0.838462,20.398727,13.223228,3.409338,7.251522,60.004343,168.983389,32.000000,177.591179,180.113685,167.117302,174.966463,32.000000,158.677122,68.005952,76.431004,89.677020,39.490000,44.880843,59.000000,58.529166,41.050000,35.172721,59.542710,36.507350
40.721707,50.323603,138.792544,149.168399,71.484226,79.377060,29.188985,14.169269,136.209068,2.847889,47.794687,41.629107,148.319045,139.546510,145.810982,136.795913,85.357558,135.878152,-0.000812,-1.908450,32.000000,-235.839681,136.849405,-0.024204,24.051111,0.606379,311642.639211,0.838052,20.397545,13.220655,3.408389,6.414108,59.691148,168.985546,32.000000,177.591717,180.126493,167.125064,174.961837,32.000000,158.686977,67.994268,76.428554,89.671053,39.490000,44.875871,59.000000,58.541639,41.050000,35.178118,59.525627,36.495318
40.718512,50.329320,138.756024,149.169181,71.576768,79.377086,29.156589,14.169225,136.189065,2.847194,47.802446,41.623362,148.316877,139.529634,145.809792,136.780343,85.353912,135.860488,-0.000811,-1.910787,32.000000,-235.839545,136.831133,-0.024240,24.051450,0.607603,312261.743011,0.840330,20.400496,13.216880,3.408385,7.283800,59.893865,168.984752,32.000000,177.598387,180.132571,167.125169,174.966106,32.000000,158.692561,67.976841,76.424779,89.662634,39.490000,44.855660,59.000000,58.557631,41.050000,35.189514,59.556676,36.416375
40.711641,50.334036,138.749415,149.170267,71.697600,79.377046,29.153478,14.169246,136.174100,2.842586,47.805006,41.619244,148.316426,139.517046,145.810180,136.766034,85.349278,135.846632,-0.000811,-1.910809,32.000000,-235.839395,136.814550,-0.024252,24.048964,0.608185,312609.695128,0.841571,20.402828,13.212791,3.407894,28.737143,59.977512,168.989466,32.000000,177.599387,180.129694,167.132573,174.976008,32.000000,158.679037,67.959432,76.418473,89.655353,39.490000,44.846050,59.000000,58.577639,41.050000,35.199659,59.514848,36.453278
40.707194,50.336541,138.727532,149.170951,71.786830,79.376989,29.953759,14.169289,136.157272,2.836973,47.809101,41.611045,148.316530,139.499073,145.810608,136.747300,85.343734,135.829798,-0.000811,-1.912591,32.000000,-235.839282,136.794403,-0.024329,24.045094,0.609225,313105.697710,0.867425,20.417262,13.208393,3.408114,13.243129,60.476519,169.000221,32.000000,177.591843,180.140063,167.145735,174.978484,32.000000,158.680264,67.935414,76.410093,89.646684,39.490000,44.829184,59.000000,58.600477,41.050000,35.208151,59.529709,36.400014
40.700707,50.337550,138.703158,149.171403,71.800681,79.376677,29.171337,14.169318,136.143003,2.831773,47.812343,41.603098,148.315654,139.485774,145.809955,136.733612,85.338493,135.814638,-0.000810,-1.914327,32.000000,-235.839098,136.780337,-0.024331,24.039868,0.610237,313613.520114,0.868809,20.427386,13.206691,3.408065,17.183402,59.733892,168.999564,32.000000,177.601176,180.148062,167.147419,174.975042,32.000000,158.687288,67.913314,76.403734,89.640341,39.490000,44.807903,59.000000,58.621490,41.050000,35.213197,59.508151,36.377417
40.690714,50.337693,138.677197,149.173737,71.772077,79.369013,29.989288,14.169323,136.120287,2.831803,47.818298,41.598851,148.316070,139.465996,145.811903,136.714012,85.332865,135.793681,-0.000810,-1.914303,32.000000,-235.839026,136.761334,-0.024381,24.039878,0.610536,313709.194339,0.847862,20.433570,13.203880,3.407710,9.575540,17.242176,168.998825,32.000000,177.606679,180.142269,167.149930,174.989327,32.000000,158.679539,67.888216,76.397310,89.632764,39.490000,44.784304,59.000000,58.651243,41.050000,35.217565,59.536121,36.371180
40.688126,50.338587,138.671513,149.176230,71.721017,79.360848,30.021429,14.169352,136.105438,2.830468,47.819654,41.592468,148.316527,139.450242,145.811487,136.700792,85.327781,135.777555,-0.000810,-1.912617,32.000000,-235.838965,136.746677,-0.024409,24.041333,0.610653,313733.788774,0.845201,20.445760,13.200877,3.407862,10.449039,8.140535,169.004820,32.000000,177.603320,180.139844,167.161184,174.995782,32.000000,158.675997,67.866901,76.390655,89.625900,39.490000,44.779673,59.000000,58.670547,41.050000,35.221968,59.539701,36.503022
40.684116,50.339188,138.663619,149.177477,71.794932,79.360819,29.956638,14.169419,136.091345,2.849534,47.823630,41.588351,148.315804,139.435102,145.811820,136.684377,85.319929,135.757086,-0.000812,-1.912052,32.000000,-235.838939,136.731880,-0.024419,24.040153,0.610422,313629.125594,0.845631,20.450387,13.196606,3.408064,8.512777,60.489759,169.011776,32.000000,177.604711,180.147195,167.164756,174.995819,32.000000,158.676215,67.840940,76.383103,89.618884,39.490000,44.758745,59.000000,58.699910,41.050000,35.226995,59.539612,36.401848
40.678669,50.341281,138.675134,149.177790,71.833109,79.360730,29.254047,14.169272,136.079576,2.850903,47.827291,41.580957,148.316059,139.425195,145.811510,136.673121,85.313591,135.742486,-0.000812,-1.910856,32.000000,-235.838868,136.720098,-0.024414,24.036553,0.610491,313666.469256,0.846263,20.455477,13.194746,3.408113,14.086516,16.899605,169.004912,32.000000,177.616457,180.149212,167.156216,175.001658,32.000000,158.679777,67.819408,76.377934,89.612775,39.490000,44.761077,59.000000,58.721972,41.050000,35.232705,59.510147,36.330021
40.676185,50.341649,138.670534,149.179487,71.905378,79.360798,29.989884,14.169095,136.063908,2.889641,47.824576,41.572792,148.316885,139.411841,145.812262,136.661464,85.304385,135.725479,-0.000812,-1.910770,32.000000,-235.838878,136.709107,-0.024349,24.032017,0.611016,313858.338997,0.845635,20.466682,13.193171,3.408769,6.275758,8.839280,169.008630,32.000000,177.618959,180.139877,167.159607,175.012818,32.000000,158.667851,67.796523,76.372564,89.603044,39.490000,44.753635,59.000000,58.746890,41.050000,35.238534,59.534459,36.333763
40.673400,50.339896,138.662678,149.181098,71.889966,79.360919,29.181076,14.169053,136.051383,2.865969,47.824180,41.570547,148.317716,139.398832,145.813955,136.652570,85.297101,135.713743,-0.000810,-1.909027,32.000000,-235.838954,136.695969,-0.024432,24.029994,0.612038,314317.340114,0.871365,20.469962,13.192912,3.408893,12.494284,10.196619,169.019545,32.000000,177.617625,180.145090,167.167769,175.012920,32.000000,158.673173,67.777755,76.368105,89.595422,39.490000,44.746283,59.000000,58.767600,41.050000,35.239391,59.528774,36.455626
40.669981,50.339065,138.634310,149.182927,71.971365,79.361108,29.162676,14.168903,136.042110,2.867946,47.817905,41.567178,148.316687,139.385259,145.813480,136.639870,85.285547,135.698919,-0.000809,-1.907213,32.000000,-235.839209,136.687767,-0.024523,24.028842,0.612155,314323.705273,0.870373,20.473046,13.194956,3.409331,10.037888,14.566681,169.016123,32.000000,177.629828,180.146952,167.163456,175.008212,32.000000,158.676129,67.757588,76.363342,89.583796,39.490000,44.719925,59.000000,58.796780,41.050000,35.241862,59.513088,36.532442
40.670262,50.338483,138.624606,149.184133,72.007022,79.360977,29.142811,14.169015,136.035969,2.867181,47.812348,41.568173,148.316978,139.378653,145.816593,136.634825,85.278640,135.691422,-0.000809,-1.907196,32.000000,-235.839243,136.682693,-0.024476,24.028526,0.611960,314291.391305,0.849672,20.470356,13.198807,3.408385,17.032742,9.680805,169.015621,32.000000,177.638326,180.143589,167.160335,175.015484,32.000000,158.672665,67.744023,76.360281,89.576030,39.490000,44.708941,59.000000,58.816118,41.050000,35.244488,59.531213,36.318209
40.675146,50.336376,138.626362,149.184278,72.064466,79.360830,29.179080,14.169015,136.034759,2.811597,47.802062,41.564856,148.317137,139.375374,145.817192,136.623557,85.268059,135.684775,-0.000810,-1.907173,32.000000,-235.839302,136.680412,-0.024493,24.023596,0.612816,314697.121101,0.872744,20.476337,13.202078,3.408803,7.636647,14.906503,169.020546,32.000000,177.634817,180.143128,167.168964,175.018629,32.000000,158.665858,67.728870,76.356067,89.564501,39.490000,44.697079,59.000000,58.836785,41.050000,35.245897,59.520385,36.419970
40.668784,50.332129,138.601968,149.183725,71.983343,79.360735,29.975860,14.169013,136.031241,2.766062,47.795944,41.566034,148.317783,139.371705,145.819084,136.621671,85.259236,135.679644,-0.000810,-1.907144,32.000000,-235.839274,136.671626,-0.024534,24.020341,0.613273,314933.482377,0.873076,20.473802,13.207805,3.408417,17.151987,7.091968,169.028056,32.000000,177.640628,180.148286,167.175519,175.010663,32.000000,158.675445,67.719525,76.353508,89.553946,39.490000,44.677862,59.000000,58.865175,41.050000,35.244051,59.526109,36.341980
40.670300,50.329016,138.625720,149.184191,71.993491,79.360756,29.954793,14.169056,136.032307,2.753196,47.788714,41.566910,148.318273,139.368539,145.821198,136.620055,85.252765,135.677529,-0.000810,-1.904216,32.000000,-235.839161,136.670826,-0.024320,24.020136,0.613099,314823.728801,0.869828,20.472539,13.214368,3.408130,10.941943,60.450471,169.018434,32.000000,177.649046,180.144906,167.169355,175.015759,32.000000,158.673072,67.712818,76.352420,89.543888,39.490000,44.674214,59.000000,58.882465,41.050000,35.242847,59.524073,36.560101
40.666868,50.323597,138.640676,149.184892,71.924514,79.360759,29.988576,14.169036,136.033205,2.783183,47.773076,41.570779,148.320228,139.371351,145.823815,136.624274,85.245544,135.680242,-0.000809,-1.902432,32.000000,-235.839194,136.671414,-0.024401,24.026097,0.613432,314980.694219,0.873139,20.464823,13.218724,3.408121,13.865258,14.973528,169.030328,32.000000,177.650116,180.135778,167.180023,175.022086,32.000000,158.667392,67.705880,76.351285,89.529374,39.490000,44.678223,59.000000,58.908984,41.050000,35.239697,59.522637,36.546602
40.669291,50.317331,138.679717,149.184395,71.876784,79.360704,29.980828,14.169158,136.037546,2.809896,47.759101,41.570986,148.320692,139.378724,145.825842,136.626959,85.240730,135.682162,-0.000809,-1.901262,32.000000,-235.839094,136.674894,-0.024379,24.032025,0.612482,314477.465657,0.849142,20.467711,13.227319,3.408888,8.095009,12.354585,169.033311,32.000000,177.648300,180.141159,167.188478,175.020970,32.000000,158.675701,67.700234,76.350766,89.517951,39.490000,44.695135,59.000000,58.930892,41.050000,35.234360,59.535010,36.534423
40.667637,50.307823,138.684072,149.182927,71.776814,79.360782,29.243234,14.169239,136.044950,2.818137,47.739468,41.570684,148.320462,139.385963,145.827890,136.628781,85.236243,135.685492,-0.000811,-1.901267,32.000000,-235.839075,136.681534,-0.024383,24.037644,0.612335,314423.994248,0.848198,20.464142,13.235364,3.410002,23.613849,7.908615,169.030708,32.000000,177.660666,180.143071,167.187092,175.019113,32.000000,158.682467,67.694641,76.352062,89.505608,39.490000,44.693446,59.000000,58.953915,41.050000,35.224760,59.518251,36.504929
40.671070,50.297518,138.700091,149.181894,71.764531,79.360929,30.016297,14.169109,136.056135,2.818425,47.721517,41.578332,148.320388,139.394622,145.830080,136.636533,85.233878,135.695153,-0.000813,-1.899738,32.000000,-235.839216,136.687229,-0.024361,24.038371,0.611424,314034.912549,0.846264,20.452103,13.239945,3.410024,16.745333,60.495066,169.027787,32.000000,177.667560,180.137601,167.186882,175.026896,32.000000,158.670496,67.689634,76.352826,89.495956,39.490000,44.696085,59.000000,58.972037,41.050000,35.213824,59.517238,36.428554
40.678496,50.284037,138.700055,149.180880,71.640381,79.360814,29.159320,14.169105,136.067479,2.823526,47.700574,41.585244,148.320697,139.405928,145.831272,136.649013,85.230571,135.702521,-0.000813,-1.896483,32.000000,-235.839220,136.694748,-0.024382,24.040122,0.610973,313817.804301,0.848010,20.440574,13.246853,3.410293,14.069970,15.223682,169.039984,32.000000,177.662623,180.138503,167.202874,175.030690,32.000000,158.671987,67.684210,76.355751,89.485502,39.490000,44.693951,59.000000,58.989152,41.050000,35.198031,59.531567,36.432002
40.682706,50.274265,138.707100,149.180269,71.544219,79.360950,29.154545,14.169153,136.075849,2.824177,47.685956,41.590507,148.320520,139.414885,145.831617,136.657572,85.229001,135.708377,-0.000813,-1.895840,32.000000,-235.839177,136.700636,-0.024381,24.042115,0.610168,313437.526717,0.868534,20.425871,13.254295,3.410074,11.396452,59.942158,169.039696,32.000000,177.670000,180.147389,167.206980,175.022132,32.000000,158.681896,67.679559,76.359097,89.478260,39.490000,44.687005,59.000000,58.998962,41.050000,35.186242,59.542346,36.470006
40.687720,50.265963,138.710343,149.180297,71.577649,79.361108,29.212279,14.168922,136.082949,2.834560,47.670288,41.593427,148.319925,139.422604,145.832582,136.665441,85.228413,135.714072,-0.000814,-1.895812,32.000000,-235.839464,136.706794,-0.024308,24.049349,0.609301,313103.319960,0.843515,20.398641,13.259660,3.408995,11.866284,60.212819,169.031486,32.000000,177.677985,180.146130,167.202290,175.026392,32.000000,158.674063,67.673829,76.364298,89.469465,39.490000,44.693352,59.000000,59.017428,41.050000,35.176489,59.507256,36.537651
40.692765,50.259897,138.701677,149.179848,71.541379,79.361370,29.147760,14.169048,136.094298,2.834557,47.658942,41.597732,148.321192,139.431312,145.834223,136.673852,85.229322,135.720876,-0.000812,-1.892876,32.000000,-235.839412,136.710393,-0.024314,24.050832,0.608826,312868.589738,0.844000,20.392223,13.263544,3.409829,7.519708,7.647828,169.038229,32.000000,177.680869,180.143521,167.210969,175.031895,32.000000,158.663954,67.669118,76.369478,89.464715,39.490000,44.676599,59.000000,59.028319,41.050000,35.170612,59.565625,36.265825
40.695773,50.252847,138.701150,149.178630,71.537243,79.361273,29.246675,14.169148,136.102621,2.835377,47.648801,41.603800,148.320529,139.439356,145.835108,136.683860,85.228110,135.727203,-0.000812,-1.894095,32.000000,-235.839391,136.715823,-0.024397,24.048451,0.608480,312838.430255,0.847638,20.373827,13.265537,3.408702,8.928700,59.521788,169.045187,32.000000,177.680238,180.154987,167.216515,175.025922,32.000000,158.670854,67.660941,76.374028,89.457631,39.490000,44.667639,59.000000,59.045215,41.050000,35.163358,59.550017,36.383873
40.699177,50.247368,138.719291,149.178415,71.475985,79.361386,30.005522,14.169096,136.106348,2.817817,47.637111,41.610582,148.320163,139.443945,145.835267,136.690146,85.229303,135.734994,-0.000810,-1.894702,32.000000,-235.839234,136.716310,-0.024341,24.045632,0.608145,312732.320337,0.866698,20.363019,13.269773,3.407726,13.610425,60.459581,169.036701,32.000000,177.691925,180.160104,167.211107,175.021148,32.000000,158.682478,67.656046,76.378919,89.451635,39.490000,44.677279,59.000000,59.058505,41.050000,35.157876,59.518654,36.539779
40.707268,50.239149,138.715400,149.177745,71.491648,79.361821,29.148836,14.169125,136.110050,2.817393,47.625268,41.619730,148.320231,139.447863,145.837213,136.696652,85.231572,135.738157,-0.000812,-1.895843,32.000000,-235.839405,136.715918,-0.024596,24.041945,0.608266,312680.117907,0.866988,20.356848,13.273453,3.408780,13.213559,60.101868,169.039845,32.000000,177.693957,180.156503,167.213895,175.030360,32.000000,158.674398,67.653303,76.385166,89.445801,39.490000,44.669318,59.000000,59.069552,41.050000,35.149693,59.524073,36.427160
40.708984,50.232310,138.717053,149.175657,71.471151,79.361750,29.169787,14.169188,136.115247,2.817529,47.617104,41.624796,148.319710,139.451533,145.837936,136.696424,85.233054,135.743193,-0.000812,-1.895930,32.000000,-235.839315,136.716903,-0.024593,24.039553,0.607770,312421.708641,0.842645,20.344673,13.273960,3.408238,9.092682,8.052424,169.050711,32.000000,177.689156,180.162851,167.221125,175.030550,32.000000,158.674636,67.647200,76.388878,89.441155,39.490000,44.665891,59.000000,59.078515,41.050000,35.141552,59.525027,36.542787
40.710210,50.226293,138.712617,149.172810,71.489361,79.361638,29.458152,14.169142,136.121930,2.800171,47.611410,41.629128,148.317945,139.457731,145.838013,136.700368,85.234892,135.749050,-0.000813,-1.897668,32.000000,-235.839260,136.723413,-0.024623,24.037795,0.607681,312377.707327,0.865184,20.326446,13.274162,3.407672,10.169568,7.925052,169.050949,32.000000,177.695007,180.172599,167.222473,175.019398,32.000000,158.686864,67.639490,76.394369,89.436357,39.490000,44.652746,59.000000,59.095265,41.050000,35.135508,59.520877,36.405076
40.714059,50.221997,138.728089,149.170789,71.413546,79.361648,29.146584,14.169138,136.122923,2.814097,47.609458,41.632875,148.316786,139.464247,145.838309,136.703141,85.238217,135.749603,-0.000813,-1.899490,32.000000,-235.839156,136.723384,-0.024644,24.038374,0.607953,312526.974493,0.865833,20.317422,13.276053,3.407161,7.365404,59.853638,169.046443,32.000000,177.701673,180.172490,167.220980,175.024751,32.000000,158.683456,67.633970,76.398905,89.434149,39.490000,44.660450,59.000000,59.106646,41.050000,35.131415,59.532384,36.371107
40.710447,50.217372,138.744579,149.168645,71.358588,79.369642,29.981773,14.169273,136.125271,2.739327,47.607649,41.636149,148.313258,139.467241,145.836598,136.706700,85.239336,135.750431,-0.000813,-1.899485,32.000000,-235.839004,136.722325,-0.024449,24.040365,0.607975,312491.009580,0.840671,20.312549,13.271936,3.407621,8.377849,7.839023,169.053924,32.000000,177.693603,180.167206,167.229784,175.030628,32.000000,158.673854,67.626629,76.401277,89.429451,39.490000,44.665944,59.000000,59.124090,41.050000,35.127300,59.533790,36.406030
40.706424,50.214697,138.753918,149.167609,71.416927,79.378004,29.950468,14.169300,136.122075,2.742269,47.612438,41.636821,148.311511,139.460170,145.836404,136.704888,85.239977,135.748533,-0.000811,-1.899507,32.000000,-235.838882,136.721098,-0.024447,24.043302,0.606792,311893.118639,0.839447,20.305507,13.272808,3.407755,9.429863,15.120820,169.060798,32.000000,177.688102,180.173564,167.233683,175.021910,32.000000,158.686056,67.620350,76.402007,89.426547,39.490000,44.666653,59.000000,59.141261,41.050000,35.125057,59.526719,36.373381
40.708007,50.214568,138.770701,149.166654,71.463881,79.382323,29.138019,14.169283,136.115017,2.808169,47.617452,41.638818,148.310295,139.456085,145.834222,136.697998,85.240476,135.745243,-0.000810,-1.899483,32.000000,-235.838903,136.720464,-0.024453,24.046527,0.607079,312037.940349,0.864025,20.304905,13.270382,3.408208,15.877860,15.139610,169.049849,32.000000,177.692945,180.179059,167.220783,175.021666,32.000000,158.692163,67.609579,76.402931,89.423737,39.490000,44.671654,59.000000,59.160155,41.050000,35.126576,59.506725,36.585853
40.708545,50.215314,138.765950,149.165691,71.402478,79.394569,29.161801,14.169320,136.110125,2.871323,47.619389,41.640507,148.308227,139.456391,145.833297,136.694836,85.240783,135.740896,-0.000809,-1.901793,32.000000,-235.838800,136.719971,-0.024536,24.046257,0.607720,312349.668459,0.840061,20.307532,13.268606,3.408964,16.220945,6.889624,169.050687,32.000000,177.691356,180.178662,167.219989,175.027775,32.000000,158.684799,67.597509,76.402633,89.423066,39.490000,44.666272,59.000000,59.175738,41.050000,35.129987,59.527584,36.424225
40.714747,50.214799,138.729493,149.163631,71.494958,79.394596,29.968220,14.169339,136.102449,2.789681,47.623097,41.640308,148.306815,139.452149,145.832290,136.687410,85.240453,135.733846,-0.000813,-1.904163,32.000000,-235.838817,136.712562,-0.024507,24.039663,0.607082,312024.785225,0.863832,20.311733,13.266114,3.409063,29.906282,60.475525,169.053551,32.000000,177.678318,180.190787,167.224644,175.027530,32.000000,158.681578,67.581193,76.400924,89.425309,39.490000,44.644906,59.000000,59.185339,41.050000,35.132121,59.532315,36.327013
40.715766,50.214140,138.694677,149.161398,71.503335,79.394593,29.764826,14.169282,136.094500,2.790479,47.626392,41.639164,148.304712,139.445789,145.830956,136.678329,85.238946,135.729731,-0.000813,-1.904701,32.000000,-235.838884,136.708129,-0.024462,24.034822,0.607841,312457.771778,0.865704,20.304178,13.264139,3.408010,2.956085,60.479727,169.051277,32.000000,177.679468,180.201086,167.223381,175.019665,32.000000,158.690107,67.566127,76.398221,89.427176,39.490000,44.614759,59.000000,59.195393,41.050000,35.133248,59.547824,36.335230
40.717505,50.213259,138.690559,149.159639,71.482901,79.394506,29.154942,14.169348,136.085704,2.709798,47.629555,41.641723,148.302673,139.440998,145.830487,136.673401,85.237512,135.724034,-0.000813,-1.905244,32.000000,-235.838783,136.700169,-0.024506,24.033066,0.607877,312495.769156,0.865519,20.296507,13.262481,3.406592,25.008910,60.091775,169.040628,32.000000,177.679956,180.205672,167.212143,175.028175,32.000000,158.682245,67.549287,76.393374,89.428624,39.490000,44.606444,59.000000,59.211747,41.050000,35.134602,59.507630,36.529287
40.717483,50.213646,138.682186,149.158684,71.439759,79.394349,30.004859,14.169276,136.075010,2.651091,47.630431,41.643818,148.301493,139.434775,145.828582,136.664168,85.234756,135.714952,-0.000812,-1.906439,32.000000,-235.838903,136.693762,-0.024618,24.034148,0.608021,312531.669953,0.864738,20.297352,13.260753,3.406486,29.437430,60.509311,169.049683,32.000000,177.668273,180.205127,167.219934,175.030809,32.000000,158.670220,67.535862,76.386706,89.427163,39.490000,44.591840,59.000000,59.223631,41.050000,35.136821,59.531567,36.388715
40.723276,50.213657,138.692503,149.156858,71.536676,79.394396,29.155827,14.169148,136.066475,2.493028,47.634434,41.642634,148.300227,139.428976,145.826828,136.656432,85.231134,135.705388,-0.000812,-1.909421,32.000000,-235.839084,136.684608,-0.024554,24.029478,0.607518,312356.717156,0.865396,20.294546,13.259851,3.405752,17.254596,59.959812,169.047753,32.000000,177.661127,180.220822,167.220282,175.024580,32.000000,158.674696,67.523288,76.376300,89.423558,39.490000,44.594606,59.000000,59.230759,41.050000,35.139744,59.513157,36.510358
40.722380,50.213781,138.679642,149.155401,71.593412,79.394179,29.878113,14.168979,136.057734,2.493134,47.640339,41.638096,148.298941,139.423842,145.824691,136.647022,85.228097,135.700916,-0.000813,-1.910596,32.000000,-235.839269,136.678556,-0.024600,24.024438,0.607615,312416.547631,0.864856,20.286720,13.257579,3.405462,11.717507,7.792145,169.042971,32.000000,177.661040,180.225133,167.210929,175.024530,32.000000,158.678405,67.515632,76.367116,89.420154,39.490000,44.588995,59.000000,59.245756,41.050000,35.141702,59.526119,36.420557
40.722669,50.215729,138.655823,149.152601,71.591325,79.394241,29.141799,14.169025,136.047370,2.386933,47.650227,41.634612,148.296193,139.416342,145.823916,136.631805,85.223401,135.692509,-0.000815,-1.910636,32.000000,-235.839123,136.669044,-0.024562,24.021391,0.608463,312736.091965,0.865380,20.289391,13.258341,3.405960,28.623509,60.088892,169.045805,32.000000,177.655073,180.219601,167.212718,175.032951,32.000000,158.663360,67.509818,76.355275,89.415710,39.490000,44.553888,59.000000,59.260253,41.050000,35.146461,59.527594,36.507717
40.723211,50.218996,138.674535,149.150091,71.548321,79.402427,29.836523,14.169056,136.033474,2.209230,47.658339,41.633719,148.293636,139.407329,145.821553,136.621802,85.216421,135.684953,-0.000817,-1.913015,32.000000,-235.839064,136.662242,-0.024571,24.022493,0.609096,313091.159107,0.863733,20.287635,13.259097,3.404708,13.437577,9.523998,169.054592,32.000000,177.638478,180.224297,167.220917,175.030153,32.000000,158.662186,67.504083,76.342667,89.409646,39.490000,44.560900,59.000000,59.270032,41.050000,35.152827,59.525696,36.357754
40.729591,50.222941,138.671691,149.147350,71.488443,79.410720,29.241951,14.169045,136.020439,2.075317,47.667830,41.634494,148.290451,139.397850,145.818996,136.605336,85.212137,135.677113,-0.000817,-1.914105,32.000000,-235.838954,136.652803,-0.024590,24.023121,0.608339,312719.930818,0.841609,20.287419,13.261618,3.404748,7.348796,7.606658,169.048799,32.000000,177.639028,180.231789,167.217867,175.022854,32.000000,158.664193,67.500293,76.328038,89.404749,39.490000,44.560480,59.000000,59.280877,41.050000,35.161515,59.538393,36.409625
40.733014,50.226477,138.672455,149.144771,71.529102,79.414550,30.006877,14.169028,136.012074,2.028114,47.677543,41.631290,148.288301,139.387752,145.818898,136.591169,85.208103,135.663498,-0.000817,-1.914023,32.000000,-235.839112,136.645821,-0.024594,24.020751,0.607991,312530.593409,0.865199,20.291220,13.263694,3.405144,17.063347,60.507063,169.042978,32.000000,177.635724,180.229394,167.214242,175.028230,32.000000,158.655234,67.497186,76.316507,89.401322,39.490000,44.547904,59.000000,59.288094,41.050000,35.168711,59.506184,36.384166
40.737096,50.230691,138.668300,149.141831,71.551078,79.418431,29.998846,14.169060,136.003825,1.999023,47.686638,41.630029,148.286075,139.373299,145.816913,136.577070,85.202557,135.653488,-0.000817,-1.914047,32.000000,-235.839019,136.640114,-0.024586,24.020036,0.608188,312668.631871,0.864312,20.289915,13.261578,3.404539,12.437558,60.522936,169.045355,32.000000,177.624886,180.230172,167.220495,175.030580,32.000000,158.643296,67.492854,76.301956,89.394617,39.490000,44.542954,59.000000,59.293327,41.050000,35.177249,59.545513,36.519896
40.739954,50.234606,138.664376,149.139623,71.568643,79.426730,29.994572,14.169106,135.997087,1.999300,47.695374,41.631599,148.284017,139.368695,145.815864,136.570413,85.197480,135.648150,-0.000817,-1.914036,32.000000,-235.838906,136.635005,-0.024580,24.023954,0.608377,312752.417492,0.842523,20.287207,13.260331,3.404433,13.174037,60.503570,169.046337,32.000000,177.618727,180.237630,167.224422,175.024718,32.000000,158.645162,67.491556,76.291219,89.389787,39.490000,44.531206,59.000000,59.303847,41.050000,35.185148,59.564416,36.505002
40.744286,50.239588,138.670958,149.138143,71.537888,79.426782,29.775934,14.169332,135.989360,2.066152,47.701907,41.634433,148.281682,139.360631,145.813965,136.559390,85.192301,135.640282,-0.000817,-1.914051,32.000000,-235.838664,136.630561,-0.024298,24.030305,0.608307,312814.772693,0.842296,20.289627,13.263475,3.403768,1.621187,60.480156,169.029028,32.000000,177.620130,180.239402,167.215109,175.025721,32.000000,158.640593,67.490273,76.279941,89.382388,39.490000,44.530592,59.000000,59.313876,41.050000,35.194959,59.519235,36.428480
40.750132,50.242918,138.662659,149.137515,71.547613,79.438973,29.802012,14.169385,135.985075,2.077811,47.704959,41.634835,148.279512,139.352319,145.813976,136.552796,85.186591,135.641143,-0.000817,-1.911187,32.000000,-235.838747,136.626873,-0.024313,24.034426,0.608187,312802.942090,0.848614,20.293091,13.263869,3.404010,16.128477,7.249816,169.029252,32.000000,177.613880,180.230557,167.215449,175.034175,32.000000,158.623926,67.490114,76.271559,89.375945,39.490000,44.516910,59.000000,59.311517,41.050000,35.202640,59.530633,36.343007
40.757501,50.245654,138.656013,149.136524,71.545208,79.459347,29.976302,14.169068,135.976207,2.153264,47.706443,41.636141,148.279374,139.344439,145.814964,136.544438,85.179971,135.636965,-0.000816,-1.908244,32.000000,-235.839015,136.624131,-0.024297,24.034627,0.607930,312857.188688,0.841010,20.282322,13.269583,3.402756,16.693743,9.170579,169.031940,32.000000,177.605407,180.237851,167.224324,175.032779,32.000000,158.623241,67.490763,76.264166,89.369489,39.490000,44.505231,59.000000,59.316515,41.050000,35.209662,59.551148,36.629287
40.766604,50.247039,138.644549,149.134363,71.488574,79.451201,29.180048,14.169000,135.974061,2.211178,47.707167,41.641113,148.278176,139.346434,145.814693,136.542056,85.176074,135.641753,-0.000818,-1.908224,32.000000,-235.839143,136.627812,-0.024293,24.029611,0.607693,312742.667567,0.842254,20.288364,13.270407,3.403162,6.180850,59.671883,169.026968,32.000000,177.608842,180.242448,167.221839,175.027026,32.000000,158.617265,67.490147,76.259319,89.363862,39.490000,44.495541,59.000000,59.314496,41.050000,35.214461,59.544225,36.508744
40.769117,50.247335,138.637527,149.131248,71.394148,79.475766,29.184868,14.168979,135.978364,2.211071,47.703789,41.645120,148.274117,139.348628,145.815796,136.547615,85.170682,135.650566,-0.000819,-1.907095,32.000000,-235.839204,136.631628,-0.024300,24.027414,0.607349,312654.210417,0.864148,20.274015,13.280132,3.401515,15.493044,12.482014,169.019244,32.000000,177.610825,180.236112,167.215285,175.034525,32.000000,158.602569,67.487054,76.252695,89.356701,39.490000,44.484249,59.000000,59.315417,41.050000,35.217978,59.514101,36.539705
40.775079,50.247064,138.634934,149.128473,71.416154,79.480038,30.036439,14.169079,135.981290,2.211720,47.705012,41.645666,148.272939,139.351824,145.817690,136.550558,85.167450,135.653469,-0.000820,-1.904821,32.000000,-235.839158,136.630508,-0.024202,24.030163,0.606933,312475.661282,0.863804,20.264655,13.287239,3.400594,1.296297,60.479440,169.023276,32.000000,177.602550,180.232285,167.219134,175.039534,32.000000,158.586467,67.486290,76.247614,89.349033,39.490000,44.474498,59.000000,59.315544,41.050000,35.219675,59.533584,36.616961
40.780563,50.250397,138.649681,149.125299,71.371860,79.488187,29.149135,14.169096,135.986584,2.320954,47.710193,41.648278,148.269624,139.356136,145.819901,136.554827,85.162696,135.656204,-0.000819,-1.903634,32.000000,-235.839070,136.635764,-0.024214,24.035899,0.606188,312116.491023,0.840534,20.262410,13.294090,3.400407,9.407763,60.030653,169.025878,32.000000,177.600010,180.234560,167.217413,175.033454,32.000000,158.589750,67.486382,76.242767,89.339827,39.490000,44.469215,59.000000,59.315540,41.050000,35.226571,59.523945,36.411019
40.784397,50.254073,138.678263,149.123789,71.338272,79.508503,29.155581,14.169039,135.992764,2.321183,47.715169,41.651469,148.267198,139.359813,145.820491,136.559485,85.161765,135.660891,-0.000821,-1.903645,32.000000,-235.839150,136.639601,-0.024270,24.037564,0.606018,312125.816023,0.860753,20.253300,13.298755,3.399895,12.507140,59.964668,169.015023,32.000000,177.605014,180.230925,167.203346,175.038293,32.000000,158.581469,67.485714,76.241307,89.332705,39.490000,44.481566,59.000000,59.316244,41.050000,35.234531,59.532079,36.365384
40.791415,50.259302,138.695256,149.122538,71.296276,79.516949,29.967935,14.169115,136.001407,2.343038,47.720347,41.656321,148.264902,139.367327,145.821113,136.564799,85.161618,135.667548,-0.000814,-1.903663,32.000000,-235.839107,136.647636,-0.024262,24.033992,0.605649,311984.534346,0.837597,20.255284,13.304711,3.400227,12.599924,60.449714,169.023504,32.000000,177.601197,180.217586,167.206159,175.044555,32.000000,158.564137,67.483166,76.238926,89.323540,39.490000,44.489551,59.000000,59.311179,41.050000,35.245108,59.490320,36.398766
40.799474,50.262059,138.714112,149.121315,71.324484,79.537443,29.929447,14.169063,136.010005,2.460252,47.725128,41.660666,148.262769,139.376147,145.822830,136.574105,85.161445,135.676813,-0.000813,-1.903652,32.000000,-235.839222,136.658227,-0.024261,24.029513,0.605376,311846.577144,0.837977,20.250386,13.307939,3.400138,16.616499,60.494250,169.022954,32.000000,177.593199,180.218848,167.208136,175.042486,32.000000,158.568602,67.480264,76.238080,89.317282,39.490000,44.493413,59.000000,59.305791,41.050000,35.251955,59.521919,36.593997
40.803500,50.265214,138.707148,149.120517,71.317287,79.561814,29.972638,14.169205,136.019021,2.605956,47.733383,41.667495,148.259643,139.385079,145.824550,136.576532,85.163360,135.688164,-0.000813,-1.902499,32.000000,-235.839017,136.672692,-0.024229,24.030986,0.605474,311843.667412,0.860976,20.245250,13.312011,3.399843,5.847603,60.498591,169.018575,32.000000,177.595413,180.217016,167.199892,175.034371,32.000000,158.571245,67.473890,76.238742,89.312319,39.490000,44.487744,59.000000,59.302686,41.050000,35.259133,59.562026,36.526719
40.809459,50.269261,138.725386,149.119730,71.254485,79.582277,29.967123,14.169176,136.028873,2.617323,47.737637,41.674380,148.257200,139.393169,145.826554,136.583906,85.165915,135.694851,-0.000814,-1.902543,32.000000,-235.838980,136.680619,-0.024263,24.037724,0.605725,311905.714145,0.862296,20.248967,13.316063,3.400304,11.279563,60.489746,169.009933,32.000000,177.597014,180.209240,167.193386,175.040474,32.000000,158.561587,67.466099,76.239751,89.306050,39.490000,44.488974,59.000000,59.297983,41.050000,35.267516,59.516560,36.490916
40.810562,50.272531,138.771887,149.118697,71.224155,79.606995,29.164689,14.168975,136.039488,2.721741,47.739417,41.686423,148.256187,139.402276,145.828112,136.594200,85.168574,135.705463,-0.000813,-1.902536,32.000000,-235.839185,136.687682,-0.024286,24.044703,0.605110,311734.251854,0.837869,20.240844,13.317511,3.399472,14.674632,9.931278,169.015876,32.000000,177.584129,180.204292,167.200481,175.043073,32.000000,158.559094,67.456801,76.241848,89.297580,39.490000,44.508673,59.000000,59.293059,41.050000,35.276044,59.524732,36.601847
40.810124,50.274649,138.766835,149.118002,71.254729,79.623243,29.951640,14.169033,136.049997,2.744793,47.742711,41.689219,148.255043,139.407987,145.828430,136.598258,85.171139,135.711903,-0.000810,-1.900225,32.000000,-235.839113,136.694131,-0.024293,24.046276,0.604533,311507.907788,0.860485,20.237133,13.318221,3.399740,29.576431,60.476095,169.009974,32.000000,177.582298,180.208900,167.196020,175.032923,32.000000,158.564032,67.450152,76.244576,89.290810,39.490000,44.511669,59.000000,59.296202,41.050000,35.281701,59.538029,36.453499
40.814511,50.278229,138.764910,149.116528,71.357922,79.635706,29.155289,14.168912,136.059697,2.775614,47.750389,41.694630,148.252321,139.419238,145.829063,136.606793,85.172801,135.716270,-0.000809,-1.900265,32.000000,-235.839233,136.707270,-0.024381,24.045853,0.604421,311453.128192,0.836372,20.242138,13.320948,3.400306,7.201028,10.047124,169.001197,32.000000,177.581970,180.204669,167.187589,175.036825,32.000000,158.564445,67.443667,76.250503,89.280537,39.490000,44.500096,59.000000,59.292096,41.050000,35.289722,59.525519,36.397152
40.819946,50.282736,138.762448,149.115459,71.354104,79.656439,30.002637,14.168875,136.067653,2.878840,47.755990,41.695683,148.250701,139.426540,145.828894,136.615137,85.174513,135.727525,-0.000809,-1.900324,32.000000,-235.839360,136.715831,-0.024359,24.046003,0.605219,311878.350280,0.853637,20.244978,13.321271,3.400289,17.096106,10.493713,169.001895,32.000000,177.578398,180.192301,167.190912,175.042441,32.000000,158.553225,67.438008,76.254122,89.271968,39.490000,44.501926,59.000000,59.285275,41.050000,35.298652,59.540409,36.508671
40.820532,50.287971,138.745358,149.113722,71.415508,79.672758,30.000108,14.168736,136.076791,2.909965,47.763343,41.703163,148.247809,139.440137,145.827715,136.620742,85.175537,135.735241,-0.000812,-1.900341,32.000000,-235.839387,136.724510,-0.024076,24.049185,0.605595,312075.530757,0.861651,20.241268,13.323518,3.400022,2.824829,7.838246,169.009347,32.000000,177.564392,180.191157,167.198163,175.039062,32.000000,158.559578,67.434368,76.257607,89.263996,39.490000,44.477531,59.000000,59.280010,41.050000,35.309722,59.543192,36.585120
40.822065,50.291705,138.753714,149.112273,71.400721,79.689112,29.161910,14.168810,136.088167,2.911315,47.768303,41.707319,148.246208,139.446715,145.825525,136.625624,85.178604,135.738012,-0.000811,-1.900398,32.000000,-235.839331,136.729551,-0.024127,24.051276,0.605574,312182.613120,0.862119,20.240121,13.327297,3.398791,6.536052,9.698887,169.002961,32.000000,177.568023,180.189838,167.193887,175.034180,32.000000,158.568091,67.435160,76.261299,89.257369,39.490000,44.485335,59.000000,59.277845,41.050000,35.318110,59.500460,36.578663
40.826034,50.295504,138.740368,149.109953,71.488852,79.709501,29.985957,14.168768,136.099040,2.911372,47.773747,41.711517,148.243906,139.451842,145.824353,136.631175,85.180068,135.741033,-0.000809,-1.900390,32.000000,-235.839444,136.730315,-0.024055,24.051923,0.605497,312165.868414,0.861888,20.244637,13.327430,3.398944,28.191061,60.502545,169.003861,32.000000,177.562821,180.176113,167.193565,175.041503,32.000000,158.558462,67.436846,76.263796,89.251060,39.490000,44.468504,59.000000,59.269831,41.050000,35.327377,59.531400,36.492457
40.820899,50.298094,138.750463,149.107100,71.466831,79.721962,29.933623,14.168749,136.101817,2.769057,47.779480,41.712006,148.242325,139.456707,145.822172,136.634879,85.180730,135.739198,-0.000811,-1.902670,32.000000,-235.839394,136.731010,-0.024080,24.050482,0.605775,312377.624416,0.858487,20.242448,13.326202,3.398330,7.899987,60.440222,169.010605,32.000000,177.550385,180.170704,167.202222,175.040636,32.000000,158.557453,67.438509,76.263411,89.246940,39.490000,44.470188,59.000000,59.275759,41.050000,35.333840,59.540291,36.555479
40.822231,50.300909,138.752941,149.104504,71.543805,79.697785,30.027055,14.168726,136.104327,2.769041,47.790305,41.714436,148.239254,139.459944,145.819066,136.639227,85.181113,135.742972,-0.000811,-1.903902,32.000000,-235.839424,136.730990,-0.024077,24.047868,0.606157,312509.891103,0.863398,20.254742,13.324336,3.398977,12.035273,60.511732,169.012373,32.000000,177.551167,180.171040,167.201939,175.028244,32.000000,158.565596,67.442455,76.261671,89.244161,39.490000,44.464268,59.000000,59.267653,41.050000,35.341705,59.520621,36.337065
40.825555,50.303378,138.743716,149.104407,71.547262,79.709819,29.172366,14.168766,136.106418,2.768150,47.797327,41.717070,148.238844,139.463641,145.815092,136.637334,85.182062,135.739816,-0.000811,-1.903922,32.000000,-235.839320,136.722781,-0.024047,24.050487,0.606412,312660.600305,0.861953,20.249975,13.325968,3.398476,11.514534,12.618904,169.003689,32.000000,177.554841,180.164506,167.195731,175.030348,32.000000,158.566181,67.445885,76.259999,89.243283,39.490000,44.458879,59.000000,59.265434,41.050000,35.347918,59.555781,36.458708
40.831096,50.307806,138.757846,149.105922,71.589174,79.701588,29.158219,14.168809,136.103908,2.767469,47.806805,41.715584,148.238049,139.460870,145.811398,136.630000,85.182457,135.731778,-0.000811,-1.904488,32.000000,-235.839251,136.713772,-0.024068,24.051098,0.606610,312770.666304,0.841615,20.251530,13.324795,3.398378,15.964083,7.207456,169.006174,32.000000,177.548266,180.149252,167.202917,175.035048,32.000000,158.552403,67.453339,76.258677,89.243162,39.490000,44.461042,59.000000,59.259268,41.050000,35.357568,59.531292,36.579911
40.833789,50.312574,138.763564,149.107363,71.639857,79.697282,29.995257,14.168508,136.097895,2.767377,47.814067,41.716124,148.237541,139.456580,145.808453,136.626211,85.180751,135.724794,-0.000811,-1.907403,32.000000,-235.839554,136.710054,-0.024099,24.050526,0.606627,312767.871590,0.863665,20.255437,13.321395,3.398794,26.404974,60.519377,169.011542,32.000000,177.539897,180.148699,167.210584,175.026593,32.000000,158.562864,67.461669,76.257555,89.245480,39.490000,44.459134,59.000000,59.251894,41.050000,35.367284,59.480515,36.379031
40.833919,50.316365,138.754535,149.108535,71.670921,79.705061,29.183994,14.168480,136.090657,2.766969,47.817918,41.718819,148.237229,139.447522,145.803314,136.618387,85.179679,135.719324,-0.000810,-1.908582,32.000000,-235.839617,136.706130,-0.024126,24.048167,0.607443,313235.545140,0.847943,20.253540,13.318165,3.398127,16.830067,7.245851,169.001330,32.000000,177.543592,180.145661,167.207340,175.020441,32.000000,158.568918,67.472110,76.257448,89.248758,39.490000,44.456989,59.000000,59.247120,41.050000,35.377343,59.531469,36.366705
40.834269,50.317957,138.745612,149.108119,71.798232,79.697295,30.015865,14.168446,136.083912,2.766349,47.820296,41.722105,148.237383,139.439914,145.801190,136.611585,85.178366,135.714579,-0.000809,-1.908601,32.000000,-235.839681,136.696850,-0.024172,24.045689,0.607460,313222.665983,0.863759,20.255487,13.317346,3.398264,11.796677,15.178987,169.000636,32.000000,177.541669,180.133819,167.205909,175.024857,32.000000,158.557527,67.483220,76.256104,89.252701,39.490000,44.445662,59.000000,59.241664,41.050000,35.382862,59.546575,36.463843
40.827815,50.320036,138.710174,149.106930,72.017043,79.701252,29.882332,14.168218,136.070906,2.766537,47.826882,41.719003,148.237821,139.428669,145.797506,136.599035,85.172557,135.704748,-0.000812,-1.908616,32.000000,-235.839983,136.685460,-0.024161,24.041588,0.608481,313737.705597,0.841509,20.257395,13.314972,3.398015,11.320127,60.499783,169.002623,32.000000,177.528205,180.127492,167.212703,175.021488,32.000000,158.556519,67.499263,76.253064,89.257617,39.490000,44.420009,59.000000,59.248256,41.050000,35.389088,59.514740,36.408744
40.825504,50.324316,138.678192,149.106659,72.075115,79.705160,30.033755,14.168218,136.061335,2.766503,47.837343,41.716360,148.239176,139.415884,145.793990,136.587276,85.167374,135.692384,-0.000815,-1.908653,32.000000,-235.839880,136.671767,-0.024219,24.040309,0.609711,314320.854986,0.867268,20.263630,13.315691,3.397966,8.710473,6.616718,169.004116,32.000000,177.529375,180.126271,167.214994,175.013190,32.000000,158.566511,67.513787,76.250839,89.263388,39.490000,44.395903,59.000000,59.246290,41.050000,35.397738,59.531263,36.496859
40.823371,50.332810,138.654278,149.106849,72.107705,79.688910,30.001939,14.168041,136.042637,2.737851,47.849688,41.713337,148.240241,139.395779,145.789252,136.577799,85.160618,135.675508,-0.000817,-1.909835,32.000000,-235.840152,136.651982,-0.024200,24.040198,0.611134,315099.140298,0.844056,20.272384,13.315016,3.397084,29.106913,60.470968,168.988400,32.000000,177.531546,180.118127,167.204068,175.017903,32.000000,158.562932,67.533687,76.249327,89.270174,39.490000,44.375400,59.000000,59.242219,41.050000,35.413202,59.495700,36.393411
40.821952,50.339825,138.640621,149.106841,72.145912,79.676724,29.999043,14.168189,136.025374,2.737852,47.858448,41.710945,148.242185,139.380856,145.786216,136.568073,85.154846,135.664561,-0.000816,-1.910969,32.000000,-235.839902,136.637187,-0.024251,24.038305,0.611253,315243.157726,0.846654,20.274933,13.315024,3.396236,28.551049,22.025028,168.997351,32.000000,177.522992,180.106029,167.212896,175.021735,32.000000,158.554448,67.551577,76.247819,89.278993,39.490000,44.356950,59.000000,59.244007,41.050000,35.426950,59.535226,36.333543
40.820463,50.347306,138.609629,149.106531,72.249787,79.652143,29.149215,14.168343,136.007941,2.736250,47.865221,41.706880,148.243114,139.363903,145.781964,136.554966,85.146373,135.648432,-0.000816,-1.910952,32.000000,-235.839788,136.621668,-0.024364,24.031281,0.611532,315360.440108,0.870857,20.291665,13.314258,3.396495,14.209515,7.437425,168.999567,32.000000,177.518806,180.109263,167.214105,175.015437,32.000000,158.561972,67.573562,76.244939,89.291454,39.490000,44.336244,59.000000,59.245059,41.050000,35.441894,59.532708,36.335524
40.826027,50.352370,138.586886,149.104862,72.255809,79.639879,29.222900,14.168222,135.991347,2.851754,47.866593,41.704041,148.243831,139.349047,145.778514,136.545250,85.139489,135.636433,-0.000816,-1.913295,32.000000,-235.839875,136.607965,-0.024318,24.022418,0.612401,315789.717643,0.872267,20.301170,13.315078,3.395916,14.205746,60.298866,168.990967,32.000000,177.527131,180.105217,167.203663,175.013970,32.000000,158.562851,67.594629,76.239722,89.303167,39.490000,44.307169,59.000000,59.236284,41.050000,35.454244,59.536082,36.425912
40.821953,50.354532,138.576164,149.103092,72.187255,79.639821,29.164372,14.168126,135.983009,2.952568,47.863774,41.701731,148.244443,139.338075,145.777780,136.537551,85.134089,135.629041,-0.000818,-1.913313,32.000000,-235.839932,136.593699,-0.024416,24.019486,0.613054,316096.650102,0.872416,20.302383,13.315754,3.395032,6.742833,59.907542,168.993649,32.000000,177.525884,180.092953,167.204069,175.020284,32.000000,158.551471,67.609660,76.233740,89.313695,39.490000,44.293391,59.000000,59.236216,41.050000,35.461240,59.522372,36.520336
40.821765,50.354428,138.576158,149.101031,72.144619,79.615151,29.246152,14.168292,135.968403,2.951474,47.858632,41.706649,148.246107,139.325380,145.776922,136.530764,85.124569,135.618295,-0.000818,-1.913310,32.000000,-235.839730,136.579856,-0.024430,24.022613,0.612596,315836.505664,0.871984,20.302118,13.316781,3.394317,6.356647,59.484745,169.001329,32.000000,177.515372,180.096716,167.211499,175.016593,32.000000,158.555943,67.626423,76.222993,89.325446,39.490000,44.279764,59.000000,59.235368,41.050000,35.465918,59.532315,36.247410
40.818508,50.353646,138.566105,149.100772,72.119125,79.599087,29.155290,14.168226,135.958422,2.952162,47.853942,41.706236,148.247038,139.317731,145.776978,136.525644,85.116951,135.612103,-0.000816,-1.912156,32.000000,-235.839827,136.569095,-0.024441,24.026016,0.612017,315555.231339,0.871172,20.305888,13.320220,3.394277,10.414180,59.981632,168.993855,32.000000,177.521057,180.100556,167.207855,175.006101,32.000000,158.561356,67.637305,76.213616,89.334206,39.490000,44.275633,59.000000,59.240848,41.050000,35.468475,59.513865,36.483066
