OSU 80 Ton Compressor Load Stand
40.821362,50.352074,138.534101,149.101919,72.073271,79.599003,29.247145,14.168132,135.941559,2.934509,47.850017,41.699427,148.247472,139.309870,145.778192,136.517289,85.107119,135.607138,-0.000817,-1.912167,32.000000,-235.839923,136.561347,-0.024471,24.021564,0.611849,315490.510745,0.870469,20.315313,13.324693,3.395071,6.758161,12.295672,168.984750,32.000000,177.522450,180.094214,167.198512,175.013037,32.000000,158.555544,67.647982,76.201488,89.345553,39.490000,44.231894,59.000000,59.233146,41.050000,35.470375,59.533436,36.335157
40.820721,50.350785,138.557107,149.103522,72.046075,79.590906,30.025708,14.168086,135.933676,2.930591,47.847008,41.696473,148.249184,139.307009,145.778561,136.512383,85.099722,135.598808,-0.000819,-1.912151,32.000000,-235.839995,136.555695,-0.024472,24.014198,0.611561,315428.454778,0.847993,20.310142,13.330575,3.394102,9.057781,16.857233,168.987842,32.000000,177.518641,180.095271,167.202433,175.017718,32.000000,158.546203,67.655721,76.190398,89.354897,39.490000,44.242306,59.000000,59.235021,41.050000,35.472030,59.530151,36.324005
40.817516,50.350225,138.556023,149.106414,72.065415,79.590565,30.012680,14.167986,135.931618,3.073689,47.845130,41.696087,148.251235,139.304093,145.780370,136.509151,85.090940,135.596742,-0.000818,-1.912236,32.000000,-235.840167,136.552900,-0.024488,24.010418,0.611416,315226.044142,0.870322,20.309947,13.336334,3.394516,26.684102,9.868445,168.989798,32.000000,177.515628,180.105359,167.199989,175.008598,32.000000,158.552330,67.663148,76.177911,89.366408,39.490000,44.227601,59.000000,59.233800,41.050000,35.474997,59.561396,36.455186
40.815671,50.351196,138.537194,149.108870,72.100818,79.606722,29.203203,14.168016,135.932825,3.072732,47.843579,41.694245,148.253996,139.305666,145.781948,136.505144,85.084828,135.594377,-0.000819,-1.913972,32.000000,-235.840068,136.549331,-0.024588,24.014804,0.611367,315150.131220,0.867971,20.308641,13.341614,3.394290,14.221768,7.030974,168.977612,32.000000,177.518698,180.105377,167.185196,175.010559,32.000000,158.553625,67.666707,76.168055,89.375230,39.490000,44.209491,59.000000,59.235605,41.050000,35.479435,59.518074,36.503168
40.812097,50.353997,138.563886,149.110395,72.150617,79.586529,29.832076,14.167895,135.930358,3.073108,47.841796,41.689918,148.255045,139.301839,145.786084,136.505920,85.077478,135.591148,-0.000820,-1.914563,32.000000,-235.840202,136.548777,-0.024587,24.018766,0.611539,315285.993858,0.845448,20.308847,13.347991,3.394038,21.462767,60.470589,168.980792,32.000000,177.511096,180.097553,167.180723,175.021706,32.000000,158.537091,67.672709,76.156275,89.385343,39.490000,44.218984,59.000000,59.240391,41.050000,35.487476,59.556872,36.361423
40.812628,50.355460,138.528321,149.110400,72.099517,79.574409,29.168171,14.167669,135.928908,3.036938,47.841080,41.690936,148.257506,139.305544,145.788843,136.507839,85.071478,135.587989,-0.000820,-1.914618,32.000000,-235.840392,136.547394,-0.024663,24.017766,0.612184,315617.228760,0.848407,20.319904,13.353052,3.394953,6.548930,60.186822,168.989534,32.000000,177.502190,180.104726,167.180475,175.022443,32.000000,158.543054,67.676981,76.145558,89.392982,39.490000,44.188502,59.000000,59.235726,41.050000,35.493562,59.552201,36.320704
40.810190,50.357160,138.532204,149.110422,72.105896,79.558394,29.179114,14.167753,135.931758,3.024709,47.844199,41.688704,148.260595,139.307651,145.791151,136.509192,85.065917,135.590975,-0.000820,-1.914674,32.000000,-235.840400,136.546232,-0.024648,24.011192,0.611725,315473.232413,0.870621,20.314519,13.358442,3.394144,16.470390,59.740329,168.982428,32.000000,177.508283,180.111833,167.164819,175.015178,32.000000,158.547158,67.679880,76.133009,89.401516,39.490000,44.178295,59.000000,59.236999,41.050000,35.499823,59.499722,36.370740
40.809310,50.359868,138.543837,149.110649,72.139861,79.546350,29.154679,14.167795,135.932698,3.024615,47.847806,41.688339,148.261944,139.313663,145.794001,136.509401,85.062481,135.589806,-0.000819,-1.913542,32.000000,-235.840350,136.543932,-0.024653,24.008196,0.611911,315506.415419,0.867007,20.320453,13.364383,3.394375,19.562991,59.998206,168.981746,32.000000,177.512529,180.105777,167.153389,175.022146,32.000000,158.538306,67.681742,76.123227,89.408275,39.490000,44.170043,59.000000,59.240434,41.050000,35.506933,59.507925,36.446675
40.807935,50.364049,138.551611,149.111603,72.119988,79.533892,29.164080,14.167698,135.938779,3.024779,47.849874,41.686918,148.264362,139.320112,145.795853,136.516556,85.058587,135.592866,-0.000820,-1.911809,32.000000,-235.840598,136.546597,-0.024723,24.012859,0.612204,315546.185897,0.870863,20.328443,13.368625,3.394851,6.320129,59.966710,168.989671,32.000000,177.506299,180.104651,167.155981,175.024877,32.000000,158.534137,67.683195,76.110788,89.414525,39.490000,44.164947,59.000000,59.246594,41.050000,35.516947,59.555446,36.441026
40.810560,50.366894,138.555128,149.112589,71.992984,79.541996,29.158235,14.167768,135.945854,3.024938,47.850274,41.687513,148.265003,139.324869,145.797794,136.523092,85.056025,135.598874,-0.000822,-1.908918,32.000000,-235.840497,136.551454,-0.024684,24.020309,0.612591,315744.952481,0.847643,20.330111,13.373625,3.394966,16.245229,59.918249,168.996873,32.000000,177.504802,180.111620,167.153861,175.014592,32.000000,158.544422,67.683093,76.102027,89.419776,39.490000,44.156390,59.000000,59.241917,41.050000,35.525043,59.501945,36.612852
40.812086,50.367465,138.581634,149.112042,71.880225,79.541970,29.155252,14.168053,135.955149,2.997812,47.845475,41.691070,148.264884,139.331807,145.800614,136.533899,85.055512,135.608455,-0.000825,-1.905438,32.000000,-235.840195,136.558319,-0.024789,24.020623,0.611375,315228.049983,0.870356,20.336931,13.378897,3.395011,11.713516,10.526642,168.984249,32.000000,177.513249,180.114957,167.135346,175.015091,32.000000,158.542966,67.682354,76.093968,89.425388,39.490000,44.162983,59.000000,59.241456,41.050000,35.531271,59.524319,36.462743
40.814202,50.364774,138.585484,149.110819,71.868417,79.558161,30.018469,14.168145,135.966869,3.012430,47.836871,41.693316,148.264888,139.340352,145.803229,136.539152,85.055146,135.612296,-0.000824,-1.904882,32.000000,-235.839992,136.566397,-0.024785,24.017749,0.610257,314671.805109,0.867481,20.338688,13.383749,3.395472,11.570346,60.520205,168.989520,32.000000,177.514997,180.107644,167.134201,175.018986,32.000000,158.534610,67.682047,76.087822,89.429790,39.490000,44.157161,59.000000,59.236904,41.050000,35.531822,59.528351,36.531415
40.814342,50.359786,138.595709,149.110261,71.902034,79.570530,29.146009,14.168125,135.978180,3.026720,47.826772,41.696065,148.264703,139.348217,145.806029,136.543945,85.052728,135.618074,-0.000826,-1.903190,32.000000,-235.840222,136.571895,-0.024772,24.018764,0.609929,314452.280116,0.868278,20.330475,13.387933,3.395650,10.423445,60.076828,168.991777,32.000000,177.509438,180.111960,167.133578,175.015135,32.000000,158.534578,67.684308,76.079148,89.433141,39.490000,44.155855,59.000000,59.237179,41.050000,35.529112,59.528381,36.397813
40.816009,50.356008,138.600943,149.110545,71.839415,79.590655,29.165773,14.168045,135.986343,3.027712,47.820547,41.696461,148.266418,139.356173,145.807139,136.548555,85.051951,135.623664,-0.000826,-1.903200,32.000000,-235.840315,136.576943,-0.024776,24.022685,0.610379,314704.486056,0.868548,20.322741,13.391071,3.395126,7.645241,7.664967,168.990409,32.000000,177.515338,180.116406,167.128286,175.004517,32.000000,158.538627,67.685372,76.073190,89.435547,39.490000,44.151041,59.000000,59.233929,41.050000,35.526936,59.548936,36.482479
40.816914,50.351893,138.588066,149.111383,71.849455,79.607068,29.183613,14.168201,135.992092,3.027228,47.814156,41.701188,148.266354,139.365754,145.809517,136.551319,85.052037,135.623953,-0.000828,-1.903222,32.000000,-235.840274,136.580740,-0.024477,24.026130,0.609796,314397.330127,0.847296,20.320931,13.395422,3.395899,13.052674,12.820914,168.982681,32.000000,177.519031,180.112459,167.121398,175.010382,32.000000,158.533579,67.685709,76.067909,89.437791,39.490000,44.133700,59.000000,59.231355,41.050000,35.525381,59.530023,36.516374
40.814729,50.348376,138.610666,149.112583,71.834153,79.607092,29.981349,14.168148,135.995609,3.027881,47.807461,41.700588,148.267781,139.369453,145.810342,136.552271,85.051224,135.625227,-0.000828,-1.903222,32.000000,-235.840369,136.583458,-0.024453,24.024679,0.609293,314243.410912,0.843159,20.313512,13.398068,3.395303,15.738808,11.201900,168.987226,32.000000,177.514507,180.108377,167.125934,175.012836,32.000000,158.528725,67.685801,76.063723,89.438191,39.490000,44.141655,59.000000,59.234179,41.050000,35.523517,59.504768,36.604268
40.814950,50.346047,138.610122,149.114099,71.811183,79.627570,30.025318,14.168152,136.002822,3.028289,47.801458,41.695910,148.267927,139.375392,145.809656,136.553534,85.050812,135.625671,-0.000829,-1.903262,32.000000,-235.840321,136.588879,-0.024423,24.022929,0.609592,314342.368548,0.866653,20.312961,13.398489,3.396057,9.967361,17.471390,168.984100,32.000000,177.514935,180.112357,167.123220,175.000148,32.000000,158.537066,67.687715,76.060832,89.438920,39.490000,44.130834,59.000000,59.233300,41.050000,35.523957,59.539327,36.484973
40.814975,50.344354,138.607699,149.114040,71.886829,79.647695,29.188252,14.168108,135.999380,3.028035,47.798458,41.692600,148.268788,139.376375,145.807938,136.552738,85.051429,135.625169,-0.000828,-1.904453,32.000000,-235.840272,136.590244,-0.024409,24.021751,0.609443,314248.685071,0.842896,20.311343,13.398855,3.396137,12.171377,14.962404,168.979505,32.000000,177.519622,180.110539,167.114051,175.001169,32.000000,158.536723,67.689193,76.060450,89.440094,39.490000,44.122108,59.000000,59.227498,41.050000,35.525083,59.545690,36.555846
40.812630,50.343849,138.618570,149.111545,71.956785,79.647601,29.998086,14.168142,135.996894,3.043741,47.794051,41.691016,148.267570,139.375238,145.806667,136.549894,85.052044,135.621270,-0.000830,-1.904431,32.000000,-235.840254,136.585570,-0.024409,24.024321,0.610179,314622.787762,0.868893,20.301494,13.398982,3.395646,28.817547,60.480242,168.980997,32.000000,177.519326,180.097884,167.113128,175.006571,32.000000,158.521813,67.688091,76.059358,89.441364,39.490000,44.113955,59.000000,59.230275,41.050000,35.527891,59.530702,36.245575
40.811769,50.342848,138.598861,149.108429,71.880634,79.651587,29.195065,14.168235,135.990515,3.045739,47.789231,41.690719,148.265773,139.369897,145.804373,136.546196,85.050126,135.619763,-0.000832,-1.904438,32.000000,-235.840185,136.576519,-0.024413,24.025147,0.610086,314570.168143,0.868230,20.305552,13.397418,3.395950,12.006589,60.173290,168.985765,32.000000,177.513167,180.100173,167.115087,174.997291,32.000000,158.526449,67.685682,76.058077,89.441954,39.490000,44.100386,59.000000,59.231760,41.050000,35.530240,59.478735,36.512999
40.808127,50.341295,138.579483,149.104783,71.763603,79.655742,29.860365,14.168193,135.981363,3.048184,47.781531,41.688626,148.263698,139.362595,145.801383,136.537320,85.048370,135.612175,-0.000832,-1.904436,32.000000,-235.840048,136.567803,-0.024537,24.022641,0.610345,314719.621157,0.869190,20.308138,13.396087,3.396105,28.631903,60.394408,168.979314,32.000000,177.520852,180.104503,167.106614,174.987891,32.000000,158.535750,67.683447,76.056667,89.441354,39.490000,44.080833,59.000000,59.233445,41.050000,35.531827,59.535324,36.356947
40.807018,50.336917,138.549244,149.099267,71.663320,79.651238,30.002292,14.168359,135.966627,3.048740,47.773665,41.686581,148.258357,139.346251,145.796072,136.529120,85.045336,135.595076,-0.000831,-1.904395,32.000000,-235.839723,136.554227,-0.024525,24.016628,0.609321,314229.513557,0.867166,20.307700,13.396999,3.395567,30.580746,60.497317,168.973820,32.000000,177.524143,180.093914,167.098116,174.989659,32.000000,158.523992,67.681258,76.052312,89.439033,39.490000,44.050422,59.000000,59.237827,41.050000,35.530062,59.528607,36.364431
40.807979,50.332453,138.529192,149.095244,71.532233,79.651328,29.213441,14.168498,135.953846,3.048981,47.763311,41.685912,148.255168,139.334049,145.790957,136.515162,85.040437,135.578502,-0.000831,-1.904381,32.000000,-235.839623,136.540628,-0.024624,24.013097,0.608543,313790.452823,0.842378,20.311368,13.392088,3.395443,3.302287,60.255508,168.978613,32.000000,177.516004,180.091695,167.104389,174.985802,32.000000,158.524579,67.676601,76.046305,89.436823,39.490000,44.033049,59.000000,59.238781,41.050000,35.527128,59.560246,36.375729
40.797986,50.325037,138.537007,149.090636,71.556560,79.659422,29.162801,14.168688,135.937306,3.067696,47.750795,41.681927,148.250907,139.312090,145.785428,136.498219,85.034773,135.561127,-0.000831,-1.904356,32.000000,-235.839501,136.524585,-0.024572,24.014465,0.607312,313089.233743,0.863861,20.309047,13.387405,3.395151,18.946973,59.908608,168.974181,32.000000,177.515803,180.096134,167.108420,174.970415,32.000000,158.532597,67.671415,76.038783,89.434773,39.490000,44.024088,59.000000,59.250295,41.050000,35.520778,59.523650,36.358488
40.791612,50.317424,138.502319,149.086256,71.513344,79.675602,29.162229,14.168623,135.919381,3.097594,47.736598,41.677887,148.246627,139.295760,145.780872,136.480165,85.030844,135.543624,-0.000831,-1.904321,32.000000,-235.839485,136.506743,-0.024492,24.017057,0.607359,313089.775874,0.863047,20.306362,13.385055,3.395394,10.272697,59.810321,168.963458,32.000000,177.521198,180.093471,167.103907,174.969475,32.000000,158.533954,67.669471,76.032931,89.433614,39.490000,43.996260,59.000000,59.253226,41.050000,35.513986,59.549378,36.274629
40.785037,50.305131,138.476689,149.081359,71.465124,79.675932,29.176946,14.168596,135.893227,3.097805,47.715677,41.674715,148.241918,139.270686,145.775374,136.456277,85.022255,135.518601,-0.000831,-1.905442,32.000000,-235.839475,136.482066,-0.024556,24.015984,0.606695,312804.786534,0.839653,20.304114,13.381209,3.395264,8.518442,12.854119,168.963242,32.000000,177.515912,180.082916,167.115495,174.970469,32.000000,158.514521,67.667576,76.022992,89.431618,39.490000,43.962286,59.000000,59.263921,41.050000,35.500386,59.504315,36.304489
40.782372,50.295611,138.479210,149.077822,71.417974,79.675845,29.198373,14.168679,135.871228,3.097052,47.703537,41.667348,148.238501,139.249980,145.771882,136.432904,85.012595,135.495677,-0.000832,-1.906037,32.000000,-235.839289,136.460496,-0.024581,24.008330,0.606701,312866.619481,0.842161,20.302860,13.377228,3.394726,11.652724,59.574326,168.966071,32.000000,177.510404,180.086397,167.128400,174.960701,32.000000,158.524602,67.666808,76.014023,89.430431,39.490000,43.953904,59.000000,59.273627,41.050000,35.489240,59.558564,36.207791
40.777869,50.285691,138.452594,149.073914,71.430023,79.657389,29.159356,14.168633,135.839328,3.009487,47.689628,41.658167,148.234009,139.221309,145.766189,136.399590,85.000566,135.461679,-0.000829,-1.910685,32.000000,-235.839212,136.432413,-0.024586,23.997377,0.606276,312525.904338,0.837502,20.298698,13.375056,3.395508,11.377459,7.987014,168.949188,32.000000,177.517490,180.090573,167.127034,174.951288,32.000000,158.527935,67.665688,76.002647,89.428360,39.490000,43.928996,59.000000,59.283143,41.050000,35.478279,59.521133,36.334277
40.767420,50.276221,138.413005,149.069886,71.474422,79.639407,29.178921,14.168373,135.803431,3.019191,47.676723,41.646733,148.229309,139.190089,145.760784,136.362474,84.987054,135.426280,-0.000826,-1.914163,32.000000,-235.839535,136.398374,-0.024555,23.993954,0.606611,312555.642863,0.839459,20.300212,13.372361,3.395837,13.850140,60.159264,168.944748,32.000000,177.517749,180.077316,167.131873,174.956601,32.000000,158.511193,67.663641,75.988531,89.425393,39.490000,43.891513,59.000000,59.299009,41.050000,35.467954,59.504512,36.317402
40.753746,50.268709,138.381227,149.066762,71.574287,79.619031,29.163874,14.168202,135.772311,3.018916,47.666495,41.639721,148.227043,139.161576,145.756347,136.331280,84.974049,135.399025,-0.000826,-1.915329,32.000000,-235.839786,136.367565,-0.024453,23.995528,0.606677,312514.890580,0.863460,20.295425,13.367895,3.395581,7.444399,60.173538,168.947736,32.000000,177.507834,180.078257,167.143642,174.951921,32.000000,158.505702,67.662505,75.974966,89.422602,39.490000,43.853255,59.000000,59.324277,41.050000,35.459778,59.546723,36.388862
40.746371,50.260630,138.347060,149.062359,71.488186,79.594471,30.016594,14.168279,135.734065,3.018661,47.653196,41.629190,148.223675,139.127270,145.749725,136.295982,84.957659,135.363277,-0.000823,-1.917071,32.000000,-235.839656,136.332506,-0.024319,23.991658,0.607588,313011.629591,0.840462,20.302665,13.365433,3.395531,2.826936,60.470994,168.945142,32.000000,177.510387,180.082531,167.144901,174.934321,32.000000,158.514196,67.661262,75.958629,89.418792,39.490000,43.821669,59.000000,59.338396,41.050000,35.451358,59.508702,36.320337
40.732263,50.252973,138.328305,149.057837,71.502585,79.574330,29.171433,14.168328,135.702500,3.018478,47.641953,41.623259,148.216849,139.095347,145.744611,136.265686,84.943664,135.334308,-0.000822,-1.917086,32.000000,-235.839634,136.302554,-0.024263,23.982183,0.607389,312961.767221,0.865030,20.302592,13.366221,3.395096,17.734452,60.203141,168.926397,32.000000,177.515312,180.075170,167.131548,174.934085,32.000000,158.507570,67.659712,75.942096,89.414594,39.490000,43.793236,59.000000,59.362616,41.050000,35.442983,59.501050,36.466631
40.719365,50.246126,138.300556,149.052234,71.395132,79.549802,29.906110,14.168362,135.669701,3.017613,47.632727,41.615015,148.212347,139.058503,145.739000,136.230408,84.924946,135.298408,-0.000821,-1.917077,32.000000,-235.839539,136.267635,-0.024197,23.971470,0.607753,312997.299913,0.843028,20.311963,13.366102,3.395825,7.418946,60.452380,168.932472,32.000000,177.506046,180.060157,167.136205,174.935102,32.000000,158.489056,67.661769,75.922433,89.411425,39.490000,43.763386,59.000000,59.392083,41.050000,35.435377,59.502811,36.454306
40.712429,50.242589,138.267115,149.047631,71.464206,79.529483,29.170985,14.168255,135.636788,3.016559,47.630282,41.605779,148.208417,139.024365,145.733890,136.198590,84.907377,135.267947,-0.000821,-1.918261,32.000000,-235.839824,136.239047,-0.024256,23.970089,0.607598,312720.565408,0.865072,20.322723,13.364640,3.396779,11.908355,7.961101,168.929210,32.000000,177.499622,180.064212,167.133738,174.924120,32.000000,158.493667,67.664742,75.905359,89.410441,39.490000,43.722416,59.000000,59.416234,41.050000,35.432280,59.491343,36.419163
40.703149,50.239432,138.230285,149.041830,71.514757,79.504929,29.985041,14.168138,135.595084,3.015284,47.628814,41.596359,148.203657,138.986554,145.727436,136.159897,84.887014,135.230028,-0.000820,-1.918213,32.000000,-235.839774,136.199261,-0.024213,23.969416,0.607741,312756.527392,0.841403,20.329638,13.368347,3.396471,15.755109,12.471771,168.914619,32.000000,177.505422,180.062495,167.114045,174.916662,32.000000,158.493407,67.667489,75.884938,89.409517,39.490000,43.685234,59.000000,59.439792,41.050000,35.430434,59.509793,36.461642
40.689959,50.236375,138.222077,149.037101,71.371209,79.484413,29.172043,14.168179,135.566986,3.014647,47.622441,41.592278,148.197750,138.957476,145.724921,136.131835,84.869375,135.197815,-0.000821,-1.920480,32.000000,-235.839813,136.167320,-0.024321,23.964223,0.608114,312959.630041,0.864175,20.333378,13.370542,3.396680,7.509315,10.419647,168.907904,32.000000,177.502924,180.047388,167.107156,174.920740,32.000000,158.472040,67.670498,75.866713,89.407783,39.490000,43.652523,59.000000,59.472202,41.050000,35.428611,59.510777,36.241247
40.677073,50.230557,138.189809,149.032900,71.337619,79.460045,30.016872,14.168252,135.533301,3.015346,47.617490,41.584913,148.193570,138.922858,145.720900,136.095695,84.846929,135.160685,-0.000819,-1.920486,32.000000,-235.839678,136.130067,-0.024350,23.951119,0.607466,312611.243121,0.863741,20.350319,13.371889,3.396601,29.492950,60.496857,168.913782,32.000000,177.490802,180.044574,167.111089,174.913199,32.000000,158.464999,67.676489,75.843524,89.405669,39.490000,43.624435,59.000000,59.505643,41.050000,35.423490,59.496231,36.347409
40.670476,50.226137,138.164826,149.030639,71.330648,79.439847,29.205683,14.168105,135.503823,3.015078,47.612021,41.581234,148.191910,138.891413,145.718491,136.067096,84.829489,135.132677,-0.000817,-1.921081,32.000000,-235.839683,136.103743,-0.024402,23.944471,0.607377,312420.480723,0.864256,20.355140,13.375843,3.397219,11.532380,59.620092,168.905626,32.000000,177.492331,180.046696,167.103665,174.898576,32.000000,158.472652,67.680908,75.824629,89.404226,39.490000,43.588954,59.000000,59.530744,41.050000,35.419332,59.531636,36.381599
40.665053,50.220546,138.142974,149.028475,71.377709,79.415365,30.020539,14.168225,135.470236,3.013684,47.607001,41.574699,148.187500,138.856968,145.715763,136.033246,84.808774,135.098510,-0.000815,-1.922823,32.000000,-235.839697,136.072510,-0.024377,23.944638,0.607363,312277.187564,0.843642,20.361218,13.380820,3.397286,3.016593,60.505883,168.891020,32.000000,177.493149,180.032603,167.089163,174.901043,32.000000,158.457862,67.686081,75.802715,89.402414,39.490000,43.544787,59.000000,59.563515,41.050000,35.413665,59.485433,36.374409
40.658690,50.217712,138.160041,149.026513,71.414223,79.395340,29.961517,14.168255,135.443271,3.012351,47.602949,41.570740,148.185769,138.832368,145.714794,136.004704,84.791852,135.077154,-0.000813,-1.922861,32.000000,-235.839754,136.046574,-0.024392,23.946944,0.607604,312378.914534,0.839486,20.366989,13.381951,3.397404,29.810696,60.478627,168.890527,32.000000,177.483910,180.024929,167.091646,174.900815,32.000000,158.446612,67.689145,75.784951,89.401468,39.490000,43.529555,59.000000,59.588442,41.050000,35.411516,59.486023,36.388055
40.649096,50.214963,138.124714,149.023157,71.551332,79.395335,29.174551,14.168128,135.412372,3.011287,47.599884,41.564307,148.183871,138.799302,145.713123,135.975880,84.773357,135.049031,-0.000812,-1.922876,32.000000,-235.839835,136.016474,-0.024376,23.944108,0.607997,312658.350665,0.865615,20.363751,13.389695,3.397051,11.798656,60.191762,168.888372,32.000000,177.478166,180.028008,167.090371,174.887722,32.000000,158.446082,67.696058,75.766753,89.400730,39.490000,43.492563,59.000000,59.624415,41.050000,35.410152,59.566894,36.281672
40.645873,50.212464,138.090511,149.020349,71.525285,79.387092,29.956185,14.168178,135.385339,3.009445,47.595456,41.561007,148.181005,138.777469,145.711249,135.950797,84.757965,135.024259,-0.000812,-1.922882,32.000000,-235.839836,135.994233,-0.024362,23.935070,0.608984,313140.725962,0.865346,20.372320,13.395657,3.397824,8.214146,60.482362,168.872949,32.000000,177.484077,180.022029,167.074361,174.884097,32.000000,158.442901,67.700823,75.751879,89.399243,39.490000,43.455559,59.000000,59.652431,41.050000,35.408989,59.484734,36.444401
40.641266,50.208242,138.079554,149.016446,71.641344,79.370697,29.222148,14.168391,135.361389,3.007087,47.588512,41.556737,148.177210,138.753136,145.709680,135.924443,84.738662,134.999894,-0.000810,-1.922861,32.000000,-235.839687,135.971914,-0.024361,23.926008,0.609492,313338.806130,0.843858,20.378263,13.399260,3.397615,12.927835,60.281055,168.869096,32.000000,177.476876,180.007095,167.072805,174.885141,32.000000,158.424374,67.703686,75.734772,89.396220,39.490000,43.416118,59.000000,59.689775,41.050000,35.405551,59.555918,36.360322
40.638181,50.205745,138.087515,149.011823,71.728360,79.370225,29.200566,14.168445,135.342774,3.006260,47.586888,41.552412,148.173694,138.732284,145.708846,135.900793,84.723629,134.982103,-0.000809,-1.922856,32.000000,-235.839698,135.951671,-0.024357,23.923816,0.610200,313593.948034,0.866538,20.385705,13.404313,3.397565,13.312885,59.594227,168.870000,32.000000,177.464110,180.005826,167.075948,174.879713,32.000000,158.427175,67.706147,75.720926,89.393549,39.490000,43.407084,59.000000,59.713656,41.050000,35.403593,59.503735,36.454379
40.643560,50.201652,138.029216,149.004934,71.666132,79.370214,29.179654,14.168482,135.320211,3.005788,47.579486,41.552157,148.169249,138.708815,145.706053,135.877987,84.709443,134.959822,-0.000806,-1.922845,32.000000,-235.839648,135.929685,-0.024471,23.927311,0.611217,314027.650764,0.853989,20.380044,13.411967,3.398192,10.181651,10.407906,168.857273,32.000000,177.461004,180.003415,167.060206,174.866824,32.000000,158.425874,67.708278,75.705476,89.389395,39.490000,43.345826,59.000000,59.740698,41.050000,35.400879,59.554620,36.392163
40.639857,50.196777,138.014853,148.999323,71.621062,79.369280,29.185176,14.168593,135.302944,3.091896,47.571813,41.551722,148.165613,138.689816,145.704613,135.861895,84.697878,134.944984,-0.000807,-1.921680,32.000000,-235.839530,135.910678,-0.024321,23.928458,0.611094,314071.375901,0.869575,20.381000,13.415412,3.397169,28.701717,60.187305,168.845119,32.000000,177.461351,179.989578,167.046802,174.868622,32.000000,158.413830,67.710233,75.692790,89.386498,39.490000,43.312494,59.000000,59.764800,41.050000,35.395946,59.569313,36.251151
40.638609,50.190572,138.004804,148.993114,71.564643,79.362015,29.154442,14.168568,135.284084,3.099642,47.561009,41.554737,148.161304,138.671043,145.703448,135.842021,84.684044,134.928014,-0.000809,-1.921657,32.000000,-235.839479,135.889131,-0.024187,23.923238,0.610220,313777.797570,0.846251,20.369492,13.419485,3.395971,14.592899,59.988755,168.843248,32.000000,177.445866,179.977673,167.046377,174.865334,32.000000,158.397395,67.712185,75.679416,89.382678,39.490000,43.274171,59.000000,59.794815,41.050000,35.389441,59.491087,36.246089
40.642021,50.185922,137.999372,148.987587,71.439155,79.362010,29.196416,14.168699,135.267183,3.106491,47.555643,41.554024,148.155695,138.656622,145.701663,135.829255,84.673172,134.913522,-0.000808,-1.921648,32.000000,-235.839388,135.875522,-0.024159,23.915905,0.609939,313633.535664,0.843173,20.367474,13.424809,3.395817,19.229111,7.319945,168.841513,32.000000,177.440597,179.978075,167.041128,174.849538,32.000000,158.403266,67.712566,75.667506,89.378848,39.490000,43.248141,59.000000,59.817155,41.050000,35.384213,59.491068,36.210506
40.634290,50.181505,137.978059,148.980770,71.388042,79.361884,30.021827,14.168518,135.247736,3.105953,47.553632,41.556065,148.149023,138.641564,145.699088,135.810191,84.661635,134.896830,-0.000809,-1.920489,32.000000,-235.839432,135.858166,-0.024121,23.908386,0.609358,313275.630340,0.867603,20.360288,13.430893,3.395503,7.083410,60.490221,168.821578,32.000000,177.439067,179.969687,167.024027,174.848504,32.000000,158.393409,67.711269,75.654867,89.376130,39.490000,43.213456,59.000000,59.855823,41.050000,35.380044,59.564130,36.272061
40.640487,50.179129,137.968724,148.973562,71.357319,79.361758,29.969124,14.168569,135.228064,3.105505,47.553936,41.550126,148.144316,138.621945,145.696711,135.790288,84.650779,134.875530,-0.000810,-1.920477,32.000000,-235.839509,135.834334,-0.024148,23.907762,0.609184,313061.327194,0.863302,20.365422,13.431680,3.396034,27.752856,60.473602,168.824356,32.000000,177.426981,179.955515,167.030036,174.850456,32.000000,158.371682,67.710880,75.642363,89.372713,39.490000,43.176548,59.000000,59.880236,41.050000,35.378413,59.489563,36.323418
40.643587,50.176553,137.946865,148.967424,71.432187,79.370663,29.158808,14.168523,135.207655,2.992997,47.555623,41.549420,148.138984,138.606169,145.693635,135.773886,84.641165,134.859092,-0.000811,-1.920483,32.000000,-235.839477,135.814670,-0.024075,23.913279,0.608101,312512.516238,0.842392,20.359251,13.433601,3.395350,19.112079,60.119262,168.821288,32.000000,177.413868,179.956175,167.036115,174.840479,32.000000,158.371633,67.709808,75.629912,89.369652,39.490000,43.132505,59.000000,59.896765,41.050000,35.376596,59.520238,36.172648
40.648327,50.173278,137.923011,148.960177,71.424491,79.371515,29.964572,14.168490,135.188592,2.993263,47.555932,41.552107,148.132353,138.589666,145.688756,135.753479,84.631121,134.841685,-0.000810,-1.919329,32.000000,-235.839466,135.792758,-0.024065,23.915913,0.608346,312790.979042,0.843734,20.348389,13.436575,3.394260,6.183158,60.448745,168.809489,32.000000,177.413082,179.953154,167.036852,174.828171,32.000000,158.373168,67.708781,75.615386,89.364244,39.490000,43.099337,59.000000,59.920655,41.050000,35.374142,59.492268,36.236845
40.646888,50.169928,137.900928,148.954496,71.452453,79.371546,29.167161,14.168488,135.170795,2.993136,47.556400,41.553797,148.126621,138.574097,145.687080,135.733809,84.623178,134.824204,-0.000810,-1.920514,32.000000,-235.839560,135.773000,-0.024250,23.914678,0.608739,313103.787317,0.844136,20.344757,13.437263,3.393824,11.655175,59.759053,168.799057,32.000000,177.410756,179.941650,167.040276,174.829762,32.000000,158.356150,67.710250,75.603528,89.359162,39.490000,43.052553,59.000000,59.944943,41.050000,35.371097,59.558338,36.059956
40.653741,50.166976,137.876292,148.948154,71.506928,79.371741,30.018201,14.168623,135.150328,2.947286,47.562725,41.553987,148.121886,138.548642,145.684264,135.706020,84.614219,134.807350,-0.000809,-1.919329,32.000000,-235.839366,135.751621,-0.024263,23.913632,0.608539,313098.757361,0.841361,20.336502,13.438174,3.392680,9.469803,60.489167,168.802959,32.000000,177.393938,179.939054,167.057500,174.823853,32.000000,158.349473,67.713031,75.589060,89.354899,39.490000,43.013031,59.000000,59.966046,41.050000,35.368441,59.516687,36.384900
40.658234,50.166575,137.878172,148.942451,71.514789,79.375683,30.010608,14.168515,135.132498,2.947281,47.566949,41.552142,148.117475,138.529276,145.680695,135.684760,84.605657,134.791225,-0.000808,-1.919324,32.000000,-235.839568,135.734063,-0.024243,23.913897,0.608863,313269.473538,0.865296,20.331582,13.438798,3.392515,29.953538,60.465252,168.792547,32.000000,177.390463,179.943715,167.059514,174.807058,32.000000,158.349782,67.714987,75.577567,89.350930,39.490000,42.978459,59.000000,59.984402,41.050000,35.369107,59.497962,36.248290
40.658452,50.167119,137.851814,148.934336,71.567234,79.387826,29.147860,14.168496,135.113691,2.887221,47.573361,41.553215,148.110389,138.509467,145.675714,135.660698,84.594724,134.766384,-0.000807,-1.918723,32.000000,-235.839775,135.710538,-0.024251,23.912209,0.608974,313437.816358,0.841150,20.320969,13.438993,3.391216,16.399461,15.166632,168.776693,32.000000,177.389245,179.934805,167.054584,174.805811,32.000000,158.336343,67.722711,75.563096,89.344281,39.490000,42.934212,59.000000,60.011033,41.050000,35.371307,59.486386,36.262670
40.664363,50.168457,137.837432,148.926581,71.590386,79.387787,29.147025,14.168558,135.095805,2.814896,47.577697,41.555673,148.106208,138.492738,145.672713,135.644107,84.585981,134.749781,-0.000806,-1.916976,32.000000,-235.839700,135.691487,-0.024259,23.905930,0.608990,313478.371912,0.865862,20.315396,13.438082,3.390962,17.220388,59.986665,168.773445,32.000000,177.378821,179.923799,167.063572,174.806242,32.000000,158.317587,67.730635,75.551267,89.339333,39.490000,42.897964,59.000000,60.023608,41.050000,35.374917,59.561603,36.195612
40.664298,50.169286,137.796414,148.917145,71.535160,79.387540,29.159249,14.168373,135.073080,2.814363,47.582636,41.555095,148.100528,138.468218,145.667891,135.619379,84.573996,134.723044,-0.000806,-1.916942,32.000000,-235.839865,135.667762,-0.024270,23.896937,0.609274,313664.160778,0.867494,20.314359,13.439560,3.389830,8.100427,7.556329,168.773119,32.000000,177.363301,179.924237,167.075315,174.791587,32.000000,158.317390,67.740911,75.535540,89.333022,39.490000,42.846883,59.000000,60.050141,41.050000,35.378201,59.550509,36.357974
40.665945,50.169637,137.771686,148.909190,71.446525,79.387490,29.153611,14.168296,135.054606,2.777772,47.587121,41.555840,148.094064,138.451365,145.662534,135.596087,84.564387,134.702437,-0.000805,-1.917888,32.000000,-235.839983,135.649847,-0.024275,23.891760,0.609460,313696.511206,0.843895,20.316144,13.438569,3.389507,7.069856,60.119456,168.757534,32.000000,177.362657,179.922793,167.071461,174.781590,32.000000,158.318591,67.747834,75.521915,89.327903,39.490000,42.799482,59.000000,60.066611,41.050000,35.380695,59.559734,36.379251
40.666746,50.169958,137.749426,148.899483,71.450929,79.387483,30.059057,14.168172,135.034137,2.778775,47.589237,41.558853,148.086433,138.428587,145.657476,135.568328,84.552664,134.681609,-0.000805,-1.917883,32.000000,-235.839970,135.626531,-0.024423,23.893781,0.608687,313304.420919,0.865837,20.313011,13.437915,3.388252,14.293700,60.470411,168.748528,32.000000,177.354862,179.909325,167.072291,174.782721,32.000000,158.298109,67.757417,75.505434,89.322109,39.490000,42.744154,59.000000,60.088272,41.050000,35.383232,59.522352,36.461496
40.668968,50.169977,137.745054,148.891810,71.337994,79.387656,29.168179,14.168131,135.013385,2.779541,47.590811,41.563332,148.080698,138.407044,145.651603,135.545714,84.541177,134.659424,-0.000806,-1.917901,32.000000,-235.839842,135.601946,-0.024322,23.895635,0.607993,313000.609051,0.865639,20.313937,13.437732,3.387563,23.487628,60.136998,168.746844,32.000000,177.337072,179.906520,167.078969,174.775137,32.000000,158.290888,67.765795,75.489144,89.316988,39.490000,42.712218,59.000000,60.108442,41.050000,35.384722,59.493576,36.167219
40.664742,50.168973,137.680788,148.883759,71.194197,79.387834,29.157832,14.167966,134.991366,2.779823,47.590641,41.569353,148.073769,138.386140,145.642668,135.525021,84.527116,134.634744,-0.000805,-1.919994,32.000000,-235.840020,135.577961,-0.024015,23.893129,0.607488,312848.300132,0.845177,20.309643,13.438761,3.386920,19.145499,60.084621,168.735704,32.000000,177.334185,179.907505,167.073600,174.756294,32.000000,158.291720,67.773687,75.466315,89.309802,39.490000,42.643199,59.000000,60.135527,41.050000,35.385868,59.548660,36.184754
40.663808,50.167580,137.681291,148.877676,71.192437,79.387826,30.042386,14.167891,134.967158,2.779609,47.592258,41.571269,148.066737,138.363519,145.635669,135.502308,84.513737,134.612822,-0.000805,-1.920583,32.000000,-235.840230,135.558107,-0.024062,23.887615,0.606323,312306.187560,0.863712,20.310367,13.440849,3.386263,7.547898,60.484720,168.715871,32.000000,177.331442,179.900384,167.061924,174.753447,32.000000,158.280623,67.779262,75.446288,89.304839,39.490000,42.602904,59.000000,60.156609,41.050000,35.385425,59.542317,36.246529
40.666216,50.166205,137.680909,148.870198,71.091129,79.391579,29.166126,14.167673,134.943021,2.778479,47.594169,41.575356,148.059122,138.341782,145.627635,135.473553,84.497801,134.585261,-0.000805,-1.921138,32.000000,-235.840501,135.532742,-0.024043,23.880533,0.605938,312105.878517,0.863287,20.311104,13.443614,3.385703,23.135413,60.185306,168.717878,32.000000,177.314136,179.887548,167.068074,174.749938,32.000000,158.262364,67.786334,75.422156,89.297662,39.490000,42.570516,59.000000,60.180754,41.050000,35.385469,59.501129,36.160323
40.666131,50.166010,137.656701,148.863660,71.065754,79.395844,29.158905,14.167621,134.921827,2.777071,47.598578,41.577393,148.052560,138.319777,145.620451,135.450647,84.482331,134.561701,-0.000803,-1.921099,32.000000,-235.840608,135.513631,-0.024010,23.877137,0.605656,311892.846323,0.859666,20.312023,13.446764,3.385796,16.618682,10.457100,168.715007,32.000000,177.303100,179.889473,167.070426,174.737110,32.000000,158.266003,67.792344,75.399984,89.293688,39.490000,42.526079,59.000000,60.201477,41.050000,35.386477,59.535590,36.139193
40.662855,50.167739,137.625132,148.855699,71.037742,79.395503,29.810946,14.167659,134.898792,2.770202,47.603771,41.576934,148.045752,138.297503,145.612103,135.422402,84.465061,134.532108,-0.000802,-1.921079,32.000000,-235.840455,135.485795,-0.024019,23.874230,0.605446,311762.964352,0.847946,20.309416,13.449092,3.385432,29.077580,60.355167,168.698131,32.000000,177.301101,179.886077,167.058905,174.728095,32.000000,158.263398,67.799458,75.375281,89.288857,39.490000,42.465854,59.000000,60.227301,41.050000,35.390649,59.513432,36.169200
40.669107,50.168951,137.615085,148.848156,71.054735,79.395658,29.174831,14.167545,134.879768,2.770792,47.606918,41.578977,148.039586,138.274656,145.607894,135.402312,84.449594,134.510755,-0.000801,-1.921034,32.000000,-235.840670,135.466191,-0.024031,23.873273,0.604565,311375.378430,0.835172,20.308205,13.451297,3.384373,16.602970,60.200456,168.691227,32.000000,177.293784,179.872749,167.058757,174.728572,32.000000,158.240864,67.804194,75.353756,89.283762,39.490000,42.425464,59.000000,60.241459,41.050000,35.393978,59.547087,36.339045
40.671486,50.170194,137.587732,148.838377,71.095273,79.395626,29.976586,14.167441,134.857828,2.769932,47.609325,41.585419,148.032557,138.255999,145.601786,135.377987,84.429225,134.487046,-0.000800,-1.920990,32.000000,-235.840794,135.446755,-0.024023,23.873041,0.604690,311472.376007,0.838695,20.309305,13.457642,3.383857,28.780049,60.520404,168.691486,32.000000,177.277311,179.868840,167.065031,174.718261,32.000000,158.237489,67.806285,75.328593,89.278571,39.490000,42.367187,59.000000,60.260850,41.050000,35.397944,59.523149,36.307131
40.668265,50.170619,137.576292,148.830385,70.999360,79.387582,29.161516,14.167216,134.843078,2.882562,47.609703,41.588245,148.026158,138.241773,145.595915,135.361798,84.411934,134.470754,-0.000798,-1.920979,32.000000,-235.841107,135.431490,-0.024189,23.869460,0.605038,311714.774973,0.861407,20.305175,13.462570,3.383374,7.781232,59.882763,168.680008,32.000000,177.275429,179.868347,167.060934,174.703944,32.000000,158.239866,67.804572,75.310484,89.274664,39.490000,42.325098,59.000000,60.284781,41.050000,35.400458,59.513068,36.237799
40.670678,50.169686,137.570377,148.820961,70.900539,79.385925,30.000464,14.167259,134.825910,2.880558,47.606979,41.590929,148.017441,138.227957,145.590666,135.346736,84.392201,134.455955,-0.000798,-1.920901,32.000000,-235.841015,135.415322,-0.024248,23.859212,0.604682,311607.734947,0.837171,20.305587,13.472869,3.382442,26.239741,60.501433,168.664661,32.000000,177.274019,179.855893,167.047717,174.698420,32.000000,158.227462,67.799269,75.289382,89.269863,39.490000,42.280583,59.000000,60.305101,41.050000,35.401469,59.499063,36.170301
40.671765,50.167626,137.560366,148.813606,70.761080,79.385867,29.985698,14.167308,134.814399,2.879762,47.603457,41.592648,148.011720,138.218274,145.584826,135.335281,84.374917,134.444611,-0.000799,-1.920283,32.000000,-235.840968,135.403975,-0.024263,23.850821,0.603662,311035.859177,0.859170,20.303020,13.483972,3.382130,11.065153,9.655133,168.663852,32.000000,177.262166,179.843942,167.049643,174.694918,32.000000,158.210377,67.794116,75.271673,89.265940,39.490000,42.238073,59.000000,60.327158,41.050000,35.400374,59.529728,36.378077
40.675243,50.165618,137.551040,148.805382,70.628888,79.385864,29.203734,14.167298,134.805121,2.902157,47.597880,41.594662,148.004641,138.211502,145.576034,135.327968,84.353447,134.428892,-0.000797,-1.918547,32.000000,-235.841096,135.395435,-0.024271,23.847229,0.603156,310639.146953,0.834544,20.305353,13.496077,3.382417,7.299197,16.933240,168.662982,32.000000,177.251992,179.841884,167.047654,174.675027,32.000000,158.207006,67.786421,75.251259,89.261115,39.490000,42.195470,59.000000,60.344610,41.050000,35.399408,59.507925,36.309992
40.677679,50.163234,137.533589,148.798618,70.529765,79.385662,29.281056,14.167378,134.798045,2.924531,47.590628,41.600775,147.998044,138.209633,145.570060,135.323777,84.337394,134.419145,-0.000800,-1.918554,32.000000,-235.840946,135.392709,-0.024287,23.848408,0.601705,309912.437865,0.831332,20.294060,13.508211,3.381296,6.045343,59.451413,168.647313,32.000000,177.255274,179.836048,167.031608,174.667143,32.000000,158.200940,67.779974,75.235471,89.258173,39.490000,42.150419,59.000000,60.363347,41.050000,35.397922,59.539888,36.107278
40.679506,50.157830,137.542313,148.790629,70.423736,79.369139,30.035237,14.167562,134.792660,2.963203,47.579028,41.607668,147.989440,138.206071,145.564295,135.317067,84.319385,134.413247,-0.000801,-1.916236,32.000000,-235.840748,135.384863,-0.024251,23.850497,0.600860,309486.180234,0.844930,20.295934,13.521190,3.381512,13.442335,60.486449,168.645684,32.000000,177.244855,179.820172,167.024100,174.664762,32.000000,158.177117,67.768879,75.216156,89.254885,39.490000,42.106069,59.000000,60.383016,41.050000,35.392967,59.498129,36.143962
40.678770,50.152842,137.536845,148.783946,70.377538,79.385421,29.967584,14.167403,134.786341,3.028984,47.572342,41.610465,147.982820,138.201621,145.559225,135.309757,84.304269,134.407065,-0.000801,-1.916210,32.000000,-235.840913,135.380039,-0.024203,23.852190,0.600189,309237.468287,0.830171,20.289082,13.533747,3.380924,14.780165,9.530946,168.648753,32.000000,177.229333,179.820650,167.020616,174.653529,32.000000,158.167951,67.759298,75.200358,89.251346,39.490000,42.073214,59.000000,60.401563,41.050000,35.387051,59.517573,36.445795
40.682247,50.148038,137.520084,148.775589,70.335744,79.397746,29.175389,14.167492,134.784867,3.055004,47.565835,41.610619,147.974140,138.199374,145.551290,135.305812,84.286511,134.405954,-0.000803,-1.916171,32.000000,-235.840682,135.377029,-0.024294,23.851549,0.599375,308853.611218,0.828630,20.281605,13.548886,3.381168,13.525606,12.433327,168.639651,32.000000,177.226387,179.820731,167.004618,174.633226,32.000000,158.161241,67.748698,75.182403,89.246076,39.490000,42.017245,59.000000,60.420289,41.050000,35.381957,59.546172,36.158855
40.686911,50.143926,137.529381,148.768158,70.325234,79.401719,29.142584,14.167625,134.785087,3.089916,47.558616,41.613887,147.967302,138.196529,145.546850,135.307726,84.273644,134.406865,-0.000805,-1.915212,32.000000,-235.840653,135.375844,-0.024276,23.851586,0.599092,308796.036395,0.828108,20.272437,13.562280,3.380300,17.699708,59.990881,168.628440,32.000000,177.224464,179.808961,166.988841,174.631546,32.000000,158.141834,67.742075,75.169042,89.242003,39.490000,41.984731,59.000000,60.432809,41.050000,35.377206,59.531705,36.412926
40.687010,50.139279,137.533049,148.758745,70.255667,79.401824,29.173019,14.167656,134.786265,3.088466,47.552645,41.622014,147.960684,138.196088,145.541854,135.312976,84.258421,134.410648,-0.000806,-1.915180,32.000000,-235.840756,135.374485,-0.024221,23.850141,0.598478,308528.381911,0.833441,20.262847,13.578061,3.379902,28.402588,59.774989,168.635002,32.000000,177.207774,179.797977,166.988672,174.626121,32.000000,158.121423,67.735701,75.154183,89.236232,39.490000,41.945698,59.000000,60.453046,41.050000,35.372408,59.560747,36.303389
40.695091,50.134988,137.515411,148.750589,70.276230,79.413868,29.966153,14.167642,134.792203,3.087414,47.546043,41.628379,147.953213,138.202731,145.536573,135.319339,84.244721,134.415387,-0.000807,-1.913425,32.000000,-235.840821,135.380808,-0.024310,23.850765,0.598767,308667.900272,0.851964,20.258235,13.592739,3.379993,3.219670,60.480061,168.632200,32.000000,177.199130,179.797070,166.983138,174.606439,32.000000,158.111109,67.728919,75.139867,89.229781,39.490000,41.908376,59.000000,60.462773,41.050000,35.367823,59.541569,36.401261
40.698657,50.129828,137.543165,148.740280,70.287896,79.430022,29.986289,14.167683,134.799062,3.086812,47.541381,41.628998,147.944479,138.206053,145.531239,135.326527,84.230800,134.422730,-0.000808,-1.910032,32.000000,-235.840774,135.389766,-0.024281,23.853302,0.598190,308426.113904,0.827008,20.245893,13.610995,3.379548,17.269198,60.478369,168.618724,32.000000,177.192404,179.786463,166.961431,174.597511,32.000000,158.094232,67.720715,75.127202,89.223042,39.490000,41.869303,59.000000,60.480235,41.050000,35.361735,59.572214,36.145209
40.704022,50.127483,137.562545,148.732003,70.275338,79.450183,29.941560,14.167648,134.804062,3.086768,47.540467,41.634283,147.937304,138.213110,145.527273,135.332867,84.218883,134.429585,-0.000809,-1.909530,32.000000,-235.840768,135.396229,-0.024232,23.857173,0.598046,308421.718530,0.850333,20.239409,13.625573,3.379131,29.742259,60.493195,168.620180,32.000000,177.182795,179.772019,166.955717,174.593624,32.000000,158.069048,67.714934,75.117264,89.216591,39.490000,41.850826,59.000000,60.485940,41.050000,35.359118,59.559036,36.219310
40.708984,50.127406,137.536095,148.722831,70.267931,79.474753,29.163856,14.167609,134.811149,3.086466,47.541496,41.642366,147.929956,138.222222,145.521978,135.342584,84.205227,134.438113,-0.000809,-1.908362,32.000000,-235.840754,135.407073,-0.024233,23.859225,0.598107,308514.444714,0.850834,20.223262,13.643559,3.379392,11.793632,17.534612,168.623606,32.000000,177.163878,179.771168,166.952281,174.580090,32.000000,158.059391,67.710254,75.103608,89.209465,39.490000,41.797607,59.000000,60.501701,41.050000,35.360028,59.560718,36.404416
40.716533,50.126780,137.550257,148.715137,70.316270,79.486611,29.156864,14.167648,134.819657,3.087168,47.540504,41.647060,147.925007,138.233125,145.515631,135.352385,84.196457,134.444629,-0.000809,-1.908401,32.000000,-235.840725,135.415337,-0.024266,23.859314,0.597837,308430.223532,0.851239,20.222960,13.658035,3.379248,15.963162,59.826966,168.612945,32.000000,177.160681,179.770275,166.937883,174.563593,32.000000,158.054469,67.706772,75.094188,89.203674,39.490000,41.764669,59.000000,60.508772,41.050000,35.360573,59.548346,36.364797
40.728109,50.124498,137.581885,148.706830,70.300535,79.511131,30.011470,14.167296,134.829816,3.094406,47.537525,41.656544,147.916418,138.244203,145.509641,135.364432,84.184623,134.455409,-0.000809,-1.908438,32.000000,-235.841089,135.428728,-0.024300,23.862362,0.597869,308539.800770,0.849498,20.213627,13.674819,3.378394,7.901366,60.505515,168.602354,32.000000,177.152275,179.753458,166.916876,174.557283,32.000000,158.027276,67.700828,75.081164,89.197253,39.490000,41.739359,59.000000,60.509700,41.050000,35.359098,59.476335,36.341393
40.736557,50.122665,137.614340,148.701526,70.275884,79.531427,29.161158,14.167318,134.842002,3.092425,47.532525,41.660326,147.911140,138.257659,145.502538,135.373441,84.176149,134.465122,-0.000810,-1.908427,32.000000,-235.840993,135.444272,-0.024286,23.865294,0.597934,308618.164113,0.828012,20.200299,13.688303,3.378349,18.997688,59.894347,168.604813,32.000000,177.131804,179.743478,166.909732,174.549763,32.000000,158.009638,67.695414,75.070913,89.193897,39.490000,41.729841,59.000000,60.511361,41.050000,35.357635,59.506263,36.188276
40.744844,50.119648,137.634133,148.695447,70.226292,79.555682,29.984014,14.167309,134.857318,3.031988,47.526117,41.663342,147.904205,138.271614,145.494831,135.391918,84.167587,134.484281,-0.000809,-1.908431,32.000000,-235.840939,135.462916,-0.024371,23.869697,0.597557,308483.326507,0.850291,20.184117,13.704721,3.378364,7.513635,9.909549,168.601611,32.000000,177.117682,179.740991,166.893261,174.526734,32.000000,158.009365,67.689264,75.059644,89.191011,39.490000,41.699111,59.000000,60.514411,41.050000,35.355105,59.497913,36.162157
40.752145,50.116325,137.643188,148.690765,70.225817,79.575962,29.216807,14.167768,134.871142,3.031406,47.521729,41.667028,147.898437,138.284265,145.490646,135.402188,84.162187,134.501266,-0.000810,-1.908402,32.000000,-235.840415,135.479880,-0.024413,23.871396,0.597157,308366.309144,0.828829,20.173698,13.719428,3.377911,16.844286,59.536747,168.587490,32.000000,177.113527,179.735225,166.867600,174.520242,32.000000,158.000119,67.683818,75.051036,89.189569,39.490000,41.676204,59.000000,60.515009,41.050000,35.351556,59.507512,36.332589
40.758946,50.113395,137.654184,148.685280,70.307837,79.600034,29.968481,14.167679,134.887613,3.031196,47.516103,41.673676,147.891720,138.296398,145.485666,135.417170,84.155999,134.514856,-0.000810,-1.908296,32.000000,-235.840377,135.498362,-0.024445,23.878955,0.596465,308085.200109,0.825622,20.159337,13.736252,3.377629,9.525029,60.499580,168.586066,32.000000,177.096493,179.717516,166.852553,174.518443,32.000000,157.971721,67.675857,75.040162,89.187136,39.490000,41.644975,59.000000,60.519331,41.050000,35.348369,59.515704,36.315935
40.765301,50.112537,137.662545,148.680473,70.398610,79.620292,29.175524,14.167588,134.899194,2.951317,47.514549,41.681947,147.884833,138.305131,145.480882,135.428423,84.149168,134.523339,-0.000811,-1.908336,32.000000,-235.840598,135.513705,-0.024477,23.883898,0.597002,308409.211584,0.848548,20.150864,13.747404,3.377728,7.126918,59.710209,168.585103,32.000000,177.075202,179.716545,166.841361,174.503712,32.000000,157.962401,67.667165,75.030578,89.185192,39.490000,41.612998,59.000000,60.515550,41.050000,35.347912,59.523591,36.222391
