OSU 80 Ton Compressor Load Stand
40.767872,50.111725,137.680829,148.673355,70.530510,79.644584,29.186464,14.167701,134.911499,2.950707,47.513439,41.690532,147.877726,138.312073,145.475362,135.445421,84.143968,134.534197,-0.000812,-1.908332,32.000000,-235.840446,135.524016,-0.024506,23.887843,0.597168,308698.566842,0.848345,20.134473,13.761267,3.376727,24.450158,59.652309,168.571365,32.000000,177.068124,179.714299,166.816192,174.487901,32.000000,157.959096,67.656489,75.019471,89.182955,39.490000,41.585560,59.000000,60.522018,41.050000,35.348181,59.565212,36.329508
40.771796,50.110839,137.702922,148.667072,70.524719,79.665034,30.015608,14.167539,134.923047,2.949761,47.510508,41.697523,147.870285,138.315854,145.470558,135.455568,84.139058,134.543267,-0.000811,-1.908290,32.000000,-235.840530,135.529247,-0.024512,23.885522,0.598648,309493.684209,0.828077,20.133443,13.770751,3.377058,2.010408,60.491441,168.558270,32.000000,177.058168,179.699279,166.795394,174.486467,32.000000,157.943634,67.647176,75.009938,89.180828,39.490000,41.571630,59.000000,60.522706,41.050000,35.347979,59.520375,36.453205
40.781856,50.109379,137.680095,148.658444,70.554999,79.696728,29.162092,14.167421,134.932141,2.949798,47.508913,41.702367,147.863726,138.320954,145.463942,135.467853,84.132814,134.551916,-0.000811,-1.910582,32.000000,-235.840590,135.538180,-0.024587,23.886520,0.598635,309462.180337,0.828055,20.127114,13.781943,3.377401,10.495455,59.786208,168.559559,32.000000,177.035722,179.686368,166.787196,174.479229,32.000000,157.932164,67.637594,74.999649,89.179300,39.490000,41.517163,59.000000,60.520675,41.050000,35.347253,59.524231,36.193265
40.790160,50.108285,137.698775,148.650901,70.545386,79.700817,29.737108,14.167253,134.942498,2.950702,47.504615,41.708126,147.857724,138.326088,145.457037,135.476859,84.127129,134.557619,-0.000812,-1.910576,32.000000,-235.840519,135.547067,-0.024610,23.888386,0.599184,309752.314768,0.829955,20.123495,13.788768,3.377282,14.766597,60.451399,168.550161,32.000000,177.027144,179.682301,166.779383,174.462891,32.000000,157.932969,67.629384,74.989232,89.179503,39.490000,41.493531,59.000000,60.515664,41.050000,35.346811,59.536259,36.284900
40.800543,50.106238,137.721116,148.642689,70.606361,79.716989,30.000393,14.167139,134.949951,2.951137,47.500154,41.715496,147.849813,138.335439,145.449866,135.480199,84.121582,134.565539,-0.000811,-1.910600,32.000000,-235.840834,135.552738,-0.024658,23.893712,0.598646,309619.939314,0.827238,20.109156,13.799924,3.375960,9.457173,60.459384,168.532021,32.000000,177.023053,179.669612,166.757093,174.455506,32.000000,157.928410,67.622623,74.977064,89.181579,39.490000,41.476776,59.000000,60.508567,41.050000,35.345377,59.509390,36.434496
40.805433,50.103967,137.722579,148.636941,70.738322,79.728975,29.145111,14.167035,134.953167,2.913886,47.498624,41.720394,147.845120,138.342442,145.444029,135.482830,84.115406,134.565825,-0.000810,-1.910580,32.000000,-235.840915,135.558411,-0.024617,23.895066,0.598735,309714.458539,0.829772,20.097061,13.808545,3.376104,14.292807,59.840080,168.527863,32.000000,177.011985,179.653834,166.750602,174.453530,32.000000,157.908382,67.621007,74.966853,89.182799,39.490000,41.443312,59.000000,60.502124,41.050000,35.343263,59.547962,36.235304
40.813747,50.101530,137.721708,148.631197,70.823804,79.753110,30.045026,14.166968,134.955460,2.875926,47.497148,41.720466,147.838150,138.345552,145.435297,135.484076,84.105765,134.564754,-0.000808,-1.911139,32.000000,-235.840833,135.565332,-0.024302,23.895331,0.599547,310255.044251,0.852837,20.082121,13.817262,3.375235,7.816681,5.966749,168.524976,32.000000,176.992839,179.649559,166.746195,174.436630,32.000000,157.907639,67.619499,74.951348,89.183380,39.490000,41.408522,59.000000,60.491772,41.050000,35.340838,59.486701,36.349244
40.814886,50.100894,137.712816,148.626666,70.876682,79.765107,29.177339,14.166906,134.954513,2.877120,47.499522,41.717564,147.833794,138.343852,145.427461,135.482578,84.099324,134.563700,-0.000806,-1.912847,32.000000,-235.840889,135.566948,-0.024330,23.893770,0.600150,310614.890308,0.854228,20.072741,13.824420,3.374955,10.356298,59.644687,168.510852,32.000000,176.990237,179.645764,166.730404,174.423715,32.000000,157.911685,67.618896,74.940739,89.184604,39.490000,41.374433,59.000000,60.490302,41.050000,35.340527,59.519687,36.209185
40.823208,50.102727,137.706230,148.621966,70.908979,79.773117,29.976764,14.166923,134.948601,2.877644,47.502658,41.718516,147.826059,138.342740,145.420621,135.478347,84.089393,134.558180,-0.000805,-1.915189,32.000000,-235.840905,135.563327,-0.024399,23.889177,0.600862,311024.707578,0.855447,20.065690,13.832534,3.374452,16.023274,14.522759,168.502160,32.000000,176.983898,179.629306,166.719449,174.420870,32.000000,157.891269,67.618350,74.927990,89.185264,39.490000,41.334342,59.000000,60.482881,41.050000,35.343645,59.503696,36.396419
40.820751,50.103788,137.681616,148.617301,70.873335,79.773235,29.436086,14.167001,134.946787,2.877876,47.501985,41.722539,147.821267,138.341921,145.414093,135.474621,84.081374,134.555469,-0.000804,-1.915185,32.000000,-235.840772,135.557936,-0.024401,23.885884,0.601464,311304.966105,0.856342,20.065653,13.838732,3.374391,12.130390,60.347933,168.499458,32.000000,176.968755,179.622268,166.720484,174.412440,32.000000,157.886875,67.618241,74.916607,89.185491,39.490000,41.284822,59.000000,60.478485,41.050000,35.346705,59.530781,36.372061
40.819551,50.103001,137.671987,148.611325,70.829010,79.765057,29.183062,14.167171,134.943927,2.877368,47.504143,41.719262,147.814786,138.335679,145.405809,135.468421,84.068819,134.550061,-0.000802,-1.915191,32.000000,-235.840589,135.556258,-0.024366,23.886812,0.601049,311169.892836,0.836491,20.056296,13.845992,3.372878,2.054984,60.178196,168.495454,32.000000,176.955743,179.617796,166.714290,174.388491,32.000000,157.894799,67.616913,74.903562,89.186493,39.490000,41.239084,59.000000,60.477506,41.050000,35.346858,59.540615,36.329948
40.823395,50.103275,137.678602,148.605809,70.767747,79.765207,29.983474,14.167025,134.937690,2.876989,47.505028,41.720980,147.806019,138.330998,145.399892,135.463122,84.058252,134.547965,-0.000803,-1.915181,32.000000,-235.840682,135.553159,-0.024338,23.890331,0.600629,310964.993227,0.854207,20.061474,13.853217,3.372596,10.519648,60.508246,168.480143,32.000000,176.950287,179.606330,166.692972,174.381467,32.000000,157.887108,67.617391,74.892166,89.187470,39.490000,41.215833,59.000000,60.478897,41.050000,35.348194,59.524329,36.413367
40.819809,50.102990,137.664696,148.598864,70.834297,79.765212,29.935511,14.167083,134.933662,2.877049,47.503549,41.725486,147.798334,138.328861,145.393453,135.458461,84.044882,134.545362,-0.000803,-1.915150,32.000000,-235.840640,135.551083,-0.024361,23.892102,0.600353,310825.743793,0.854410,20.064770,13.864569,3.373411,7.044441,60.478561,168.483586,32.000000,176.931428,179.588894,166.690721,174.376487,32.000000,157.870423,67.622525,74.878658,89.188293,39.490000,41.166699,59.000000,60.478126,41.050000,35.349304,59.536760,36.261203
40.818324,50.101273,137.635114,148.592103,70.818831,79.765419,29.162465,14.167068,134.930325,2.877864,47.504387,41.727325,147.792364,138.328469,145.388184,135.458859,84.032968,134.545458,-0.000802,-1.915155,32.000000,-235.840685,135.548901,-0.024582,23.890333,0.600044,310769.827447,0.853492,20.061394,13.874422,3.372579,16.584047,60.107723,168.482448,32.000000,176.917821,179.588629,166.688883,174.362110,32.000000,157.873353,67.628504,74.866282,89.187817,39.490000,41.120808,59.000000,60.477755,41.050000,35.348392,59.496487,36.155260
40.812312,50.099750,137.619590,148.584994,70.870161,79.765548,29.171155,14.167046,134.928209,2.937549,47.508102,41.731149,147.785148,138.324294,145.380408,135.452278,84.017686,134.538921,-0.000801,-1.914569,32.000000,-235.840603,135.544140,-0.024503,23.883433,0.600122,310863.269619,0.831899,20.059104,13.887042,3.372139,6.877915,60.187555,168.468778,32.000000,176.913518,179.580719,166.672381,174.346263,32.000000,157.875599,67.635844,74.852790,89.186906,39.490000,41.068403,59.000000,60.480612,41.050000,35.346730,59.520218,36.149978
40.811973,50.099434,137.630521,148.579849,70.875260,79.765380,29.151144,14.166972,134.924215,2.937700,47.506367,41.730514,147.779243,138.318323,145.373997,135.448529,84.004848,134.530419,-0.000799,-1.913958,32.000000,-235.840778,135.541414,-0.024537,23.876883,0.600567,311076.422521,0.854868,20.058253,13.899184,3.371885,16.927101,59.937273,168.463722,32.000000,176.903521,179.564927,166.663944,174.341988,32.000000,157.862855,67.643119,74.840073,89.184724,39.490000,41.041185,59.000000,60.481414,41.050000,35.347343,59.545582,36.351298
40.815303,50.097278,137.619613,148.573519,70.823313,79.765474,29.156865,14.167095,134.919308,2.939020,47.502653,41.734357,147.775100,138.316005,145.367157,135.444603,83.988791,134.522997,-0.000800,-1.914106,32.000000,-235.840743,135.537265,-0.024445,23.870785,0.601310,311348.566887,0.855748,20.063757,13.910139,3.372223,8.968931,60.061436,168.469483,32.000000,176.878778,179.555249,166.664833,174.330234,32.000000,157.854917,67.653360,74.825187,89.184622,39.490000,40.996461,59.000000,60.477174,41.050000,35.346032,59.528892,36.283066
40.815037,50.093767,137.618224,148.567877,70.754436,79.765225,29.179389,14.167139,134.918946,2.979614,47.496490,41.732123,147.771407,138.312746,145.361308,135.441759,83.975697,134.521712,-0.000800,-1.914098,32.000000,-235.840594,135.537311,-0.024406,23.867642,0.601057,311173.315786,0.855622,20.060879,13.917742,3.372159,31.268894,60.199156,168.462507,32.000000,176.871867,179.552930,166.657608,174.308886,32.000000,157.861301,67.662982,74.813355,89.185290,39.490000,40.953559,59.000000,60.479984,41.050000,35.342443,59.540527,36.257534
40.818964,50.087334,137.625948,148.560999,70.695654,79.765249,29.149589,14.167062,134.918956,3.020947,47.486354,41.730108,147.766100,138.315710,145.356382,135.439653,83.961173,134.525244,-0.000800,-1.914106,32.000000,-235.840650,135.539530,-0.024367,23.865668,0.600669,310966.450322,0.831743,20.058684,13.933155,3.371553,13.954657,12.442425,168.450123,32.000000,176.863411,179.535265,166.642982,174.301340,32.000000,157.853736,67.675339,74.800641,89.187572,39.490000,40.926664,59.000000,60.472514,41.050000,35.334579,59.520887,36.069200
40.821859,50.082503,137.603777,148.555570,70.752881,79.765343,29.171181,14.167001,134.918602,3.020565,47.475851,41.731095,147.761847,138.320720,145.351517,135.435304,83.947333,134.525955,-0.000797,-1.914151,32.000000,-235.840769,135.543244,-0.024368,23.866689,0.599824,310494.263684,0.853257,20.052153,13.945196,3.371954,2.956941,59.768737,168.451914,32.000000,176.847708,179.518405,166.644631,174.295329,32.000000,157.842925,67.683591,74.788552,89.188066,39.490000,40.881939,59.000000,60.468992,41.050000,35.328277,59.520916,36.270667
40.827916,50.078311,137.644735,148.550082,70.733593,79.758146,29.169387,14.167011,134.919821,3.019891,47.468028,41.732320,147.755805,138.329496,145.347421,135.436324,83.931239,134.529054,-0.000796,-1.914144,32.000000,-235.840897,135.547930,-0.024363,23.868724,0.600236,310765.129760,0.831371,20.041348,13.963271,3.371310,13.808455,12.787485,168.450634,32.000000,176.824467,179.516691,166.645725,174.275035,32.000000,157.846325,67.694720,74.773799,89.190094,39.490000,40.855761,59.000000,60.458022,41.050000,35.322854,59.521290,36.382332
40.826436,50.073016,137.627061,148.543841,70.689976,79.758251,30.017836,14.167105,134.923822,3.019728,47.459988,41.734678,147.748283,138.338664,145.342914,135.439049,83.917626,134.531378,-0.000794,-1.911725,32.000000,-235.840956,135.552410,-0.024057,23.873609,0.599797,310625.293308,0.853713,20.029418,13.977278,3.370751,6.003655,60.487840,168.436642,32.000000,176.816868,179.505109,166.627798,174.266876,32.000000,157.842642,67.702177,74.760860,89.191484,39.490000,40.817184,59.000000,60.455110,41.050000,35.316731,59.536190,36.274702
40.830591,50.068314,137.629423,148.537566,70.631844,79.758511,29.958735,14.167183,134.929712,3.019135,47.450520,41.739170,147.742877,138.346734,145.338134,135.446199,83.905850,134.535020,-0.000794,-1.911723,32.000000,-235.841050,135.559423,-0.024057,23.877333,0.599645,310569.639451,0.829654,20.022961,13.992756,3.371244,10.052080,60.490015,168.434606,32.000000,176.803094,179.486697,166.624794,174.264526,32.000000,157.825725,67.703893,74.750774,89.192099,39.490000,40.775131,59.000000,60.449348,41.050000,35.310552,59.516255,36.432002
40.831238,50.062885,137.656651,148.529200,70.416620,79.758789,29.965141,14.167189,134.939403,3.058168,47.439288,41.739824,147.734872,138.358028,145.332748,135.455648,83.892339,134.543284,-0.000793,-1.911742,32.000000,-235.841170,135.565332,-0.024128,23.877754,0.598985,310369.227020,0.829276,20.014445,14.009283,3.370579,10.539102,60.510278,168.436512,32.000000,176.775657,179.479284,166.625757,174.251277,32.000000,157.820877,67.700743,74.738209,89.194354,39.490000,40.759630,59.000000,60.444500,41.050000,35.303553,59.525490,36.428260
40.830207,50.058745,137.661314,148.522214,70.367036,79.758886,29.166101,14.167303,134.946218,3.097278,47.433801,41.739893,147.728549,138.367057,145.327771,135.465578,83.882488,134.551479,-0.000794,-1.911748,32.000000,-235.841207,135.570948,-0.024069,23.875426,0.598093,309925.839317,0.851256,20.007046,14.022462,3.370799,15.804930,59.699706,168.427420,32.000000,176.768372,179.474388,166.614038,174.231728,32.000000,157.824611,67.697047,74.729857,89.198198,39.490000,40.727523,59.000000,60.444104,41.050000,35.297979,59.505210,36.306984
40.826252,50.054806,137.658750,148.515135,70.283993,79.759096,29.994861,14.167309,134.955047,3.097223,47.432009,41.744151,147.721412,138.380142,145.323940,135.476670,83.872312,134.559467,-0.000795,-1.910636,32.000000,-235.841277,135.578880,-0.024123,23.875625,0.596576,309082.068197,0.824842,20.004766,14.040625,3.371457,16.463565,11.578111,168.414454,32.000000,176.761580,179.457954,166.598177,174.229176,32.000000,157.812372,67.694500,74.721101,89.204608,39.490000,40.687705,59.000000,60.446460,41.050000,35.292866,59.520287,36.424812
40.829949,50.053275,137.668997,148.511045,70.278011,79.759166,29.324271,14.167075,134.965787,3.097298,47.431000,41.745967,147.717542,138.393134,145.319554,135.486314,83.863784,134.568660,-0.000794,-1.910636,32.000000,-235.841455,135.590391,-0.024071,23.880350,0.596436,308981.920323,0.848373,20.005909,14.052555,3.371773,2.867644,60.332599,168.415230,32.000000,176.741954,179.443543,166.592899,174.224679,32.000000,157.800751,67.696060,74.713710,89.210893,39.490000,40.659014,59.000000,60.439888,41.050000,35.290528,59.519589,36.346235
40.834930,50.052428,137.693634,148.508039,70.262820,79.759311,29.977088,14.167156,134.980081,3.096600,47.432111,41.749133,147.713664,138.407395,145.315378,135.501358,83.855112,134.579202,-0.000795,-1.910620,32.000000,-235.841346,135.610039,-0.024078,23.884704,0.595840,308738.791093,0.845289,19.999718,14.067682,3.371757,18.503189,15.209021,168.412649,32.000000,176.728807,179.439897,166.580016,174.208057,32.000000,157.806553,67.699237,74.705670,89.220190,39.490000,40.637248,59.000000,60.433411,41.050000,35.289923,59.556302,36.309845
40.838142,50.051975,137.709534,148.505320,70.316521,79.767677,29.297781,14.167296,134.993497,3.097296,47.428870,41.751231,147.709922,138.422643,145.312130,135.516743,83.850311,134.593428,-0.000796,-1.910631,32.000000,-235.841312,135.619970,-0.024337,23.886809,0.595864,308799.333822,0.824420,19.998706,14.079870,3.371889,13.757755,17.285909,168.397475,32.000000,176.728422,179.433683,166.558177,174.203949,32.000000,157.803519,67.702447,74.700832,89.227708,39.490000,40.617946,59.000000,60.422322,41.050000,35.289713,59.528548,36.153866
40.838920,50.048924,137.711313,148.502373,70.306466,79.767819,29.157532,14.167445,135.011862,3.097484,47.425722,41.751853,147.706196,138.439082,145.309852,135.536892,83.843618,134.612574,-0.000793,-1.910608,32.000000,-235.841164,135.635798,-0.024310,23.885295,0.595916,308870.323688,0.847601,19.986074,14.093819,3.372039,9.671104,59.926683,168.388982,32.000000,176.719919,179.413462,166.552041,174.207637,32.000000,157.780335,67.703577,74.695107,89.236344,39.490000,40.578017,59.000000,60.414413,41.050000,35.286601,59.528056,36.408671
40.844407,50.045989,137.741604,148.500095,70.182234,79.767919,30.001312,14.167622,135.029853,3.097959,47.424124,41.752398,147.704079,138.455526,145.307737,135.554032,83.838580,134.625526,-0.000794,-1.910615,32.000000,-235.841052,135.652100,-0.024360,23.885546,0.595832,308847.640147,0.845106,19.983872,14.105854,3.371870,9.133926,7.546713,168.389085,32.000000,176.703935,179.412065,166.553356,174.200913,32.000000,157.776785,67.703524,74.691068,89.243261,39.490000,40.565285,59.000000,60.404772,41.050000,35.282986,59.559577,36.414394
40.850593,50.044137,137.763245,148.497940,70.049807,79.767961,30.031160,14.167726,135.048396,3.099768,47.421393,41.754281,147.700840,138.471868,145.304611,135.569079,83.833873,134.642278,-0.000794,-1.910614,32.000000,-235.841100,135.664332,-0.024479,23.889983,0.595514,308653.894784,0.847149,19.975465,14.121177,3.372240,7.286509,60.493612,168.374282,32.000000,176.702774,179.410977,166.542505,174.189313,32.000000,157.780512,67.702037,74.687641,89.252204,39.490000,40.544688,59.000000,60.392309,41.050000,35.279982,59.505554,36.231489
40.851083,50.043158,137.766985,148.496170,69.989412,79.775860,29.157537,14.167818,135.058642,3.100748,47.417769,41.754816,147.697094,138.488471,145.303780,135.584871,83.831298,134.653986,-0.000795,-1.910640,32.000000,-235.841099,135.674999,-0.024520,23.896753,0.594354,308063.028248,0.822482,19.968947,14.132349,3.372481,8.126221,59.951988,168.360758,32.000000,176.700077,179.402692,166.532465,174.192840,32.000000,157.762551,67.700682,74.684845,89.259187,39.490000,40.518985,59.000000,60.386846,41.050000,35.279707,59.544028,36.439705
40.866232,50.042055,137.784322,148.493340,69.933310,79.776138,29.162112,14.167888,135.076105,3.102996,47.420706,41.758693,147.695213,138.507150,145.302382,135.601823,83.828656,134.671735,-0.000796,-1.911806,32.000000,-235.840967,135.688272,-0.024457,23.904936,0.593145,307540.216817,0.819574,19.962265,14.142909,3.372315,11.752965,59.908311,168.361092,32.000000,176.686459,179.397318,166.537757,174.192932,32.000000,157.749033,67.702438,74.683170,89.268275,39.490000,40.492156,59.000000,60.364173,41.050000,35.277982,59.543212,36.358781
40.865729,50.043358,137.806758,148.491341,69.858487,79.776259,29.160205,14.167911,135.089117,3.103192,47.423079,41.758953,147.690818,138.523052,145.299131,135.614890,83.825715,134.687592,-0.000795,-1.911786,32.000000,-235.840921,135.701568,-0.024430,23.907292,0.592535,307369.623556,0.843575,19.949382,14.152343,3.371790,9.623565,60.172230,168.355030,32.000000,176.681943,179.402311,166.535627,174.182419,32.000000,157.750350,67.704073,74.681185,89.274354,39.490000,40.480332,59.000000,60.355911,41.050000,35.279772,59.521270,36.421217
40.872459,50.045202,137.817657,148.488938,69.775439,79.776721,29.962757,14.167933,135.104567,3.105246,47.424840,41.762892,147.686801,138.543554,145.296214,135.631169,83.825588,134.706103,-0.000794,-1.911773,32.000000,-235.840908,135.715358,-0.024499,23.910777,0.591822,307068.872173,0.842103,19.944469,14.165050,3.371970,28.851369,60.514223,168.335622,32.000000,176.683595,179.402475,166.517189,174.183515,32.000000,157.746932,67.705076,74.679981,89.282030,39.490000,40.452689,59.000000,60.338283,41.050000,35.282962,59.501404,36.450124
40.871618,50.047432,137.818055,148.487009,69.746966,79.777035,29.244175,14.167995,135.114132,3.107017,47.429175,41.766717,147.682177,138.553139,145.293154,135.642205,83.824239,134.718747,-0.000793,-1.911746,32.000000,-235.840945,135.727168,-0.024519,23.915995,0.590978,306619.817015,0.840724,19.943470,14.172874,3.372356,9.893651,9.028850,168.332348,32.000000,176.674493,179.391260,166.515373,174.190233,32.000000,157.725856,67.703024,74.676456,89.287271,39.490000,40.421956,59.000000,60.328913,41.050000,35.286350,59.510442,36.195319
40.874822,50.051854,137.824537,148.484307,69.615071,79.776899,29.184958,14.168098,135.124754,3.109568,47.440301,41.766008,147.678916,138.562830,145.290464,135.652781,83.824612,134.730202,-0.000793,-1.911731,32.000000,-235.840875,135.737244,-0.024262,23.919308,0.590457,306491.625110,0.840710,19.937662,14.182510,3.371578,10.857892,59.621463,168.333088,32.000000,176.664962,179.397592,166.518691,174.186483,32.000000,157.723757,67.701509,74.673884,89.295504,39.490000,40.393530,59.000000,60.316747,41.050000,35.292896,59.534488,36.415274
40.871498,50.055445,137.825953,148.481921,69.493072,79.787891,29.262424,14.168102,135.131642,3.111503,47.449484,41.767497,147.676484,138.565971,145.285852,135.661737,83.824270,134.741294,-0.000793,-1.911740,32.000000,-235.840818,135.748964,-0.024280,23.918107,0.589762,306170.976090,0.817237,19.941984,14.186995,3.371776,9.142752,60.268063,168.321512,32.000000,176.668812,179.397367,166.509873,174.180189,32.000000,157.722257,67.698457,74.671258,89.301790,39.490000,40.369937,59.000000,60.310832,41.050000,35.298637,59.536888,36.311900
40.876427,50.062128,137.835933,148.480332,69.485862,79.787797,29.225651,14.168075,135.137595,3.112956,47.467931,41.765724,147.674755,138.571233,145.281849,135.669044,83.825287,134.753523,-0.000794,-1.914109,32.000000,-235.840873,135.758702,-0.024281,23.911652,0.588608,305545.050888,0.836990,19.946107,14.194961,3.372250,13.346382,7.113500,168.311339,32.000000,176.671419,179.387700,166.503959,174.185240,32.000000,157.709229,67.696513,74.667486,89.309442,39.490000,40.336315,59.000000,60.294710,41.050000,35.307778,59.536583,36.369053
40.870322,50.069878,137.830775,148.480706,69.481387,79.787752,30.016960,14.167985,135.139449,3.115216,47.487151,41.764151,147.674323,138.572798,145.279884,135.674025,83.825425,134.755538,-0.000792,-1.914177,32.000000,-235.840909,135.764297,-0.024248,23.905142,0.588199,305301.933445,0.814659,19.946076,14.198929,3.371819,28.610275,60.469212,168.311700,32.000000,176.663348,179.385596,166.508696,174.187965,32.000000,157.699900,67.697506,74.663547,89.316716,39.490000,40.310556,59.000000,60.289821,41.050000,35.319293,59.530987,36.382846
40.874002,50.080253,137.804539,148.482431,69.464135,79.787705,30.017892,14.167909,135.141877,3.116514,47.509906,41.766024,147.674717,138.569121,145.277553,135.675161,83.824941,134.760797,-0.000792,-1.914172,32.000000,-235.840850,135.768284,-0.024284,23.906626,0.588602,305396.973949,0.833690,19.958256,14.201975,3.372208,12.541899,9.774647,168.305350,32.000000,176.662931,179.390035,166.509811,174.180454,32.000000,157.711444,67.701519,74.656913,89.326162,39.490000,40.264893,59.000000,60.278429,41.050000,35.334869,59.525794,36.297153
40.875074,50.088963,137.817452,148.485276,69.462996,79.787493,29.168169,14.167846,135.143555,3.117620,47.524549,41.769905,147.674307,138.575116,145.275232,135.675335,83.823704,134.764052,-0.000791,-1.914148,32.000000,-235.840836,135.771907,-0.024292,23.913633,0.588344,305253.047113,0.835237,19.967927,14.203537,3.371891,2.156020,59.854203,168.288067,32.000000,176.665491,179.384822,166.496215,174.186724,32.000000,157.705412,67.703585,74.650023,89.332394,39.490000,40.238642,59.000000,60.265421,41.050000,35.348015,59.531823,36.353939
40.881060,50.099794,137.843519,148.488458,69.445702,79.787637,29.990218,14.167926,135.143151,3.117329,47.535764,41.771779,147.675131,138.578102,145.274182,135.673958,83.821334,134.768322,-0.000791,-1.914135,32.000000,-235.840692,135.776849,-0.024255,23.918937,0.588193,305284.632104,0.836354,19.974433,14.206942,3.371397,1.859063,60.466455,168.289904,32.000000,176.655789,179.372760,166.502072,174.196515,32.000000,157.690665,67.706132,74.641394,89.341402,39.490000,40.216784,59.000000,60.246963,41.050000,35.364876,59.524565,36.408084
40.880570,50.105305,137.843866,148.489231,69.501835,79.787495,29.148965,14.168149,135.143173,3.118700,47.540162,41.773882,147.675633,138.575269,145.273536,135.671232,83.818087,134.769565,-0.000791,-1.914124,32.000000,-235.840476,135.776345,-0.024526,23.917590,0.588074,305264.029611,0.813553,19.982682,14.210344,3.371959,10.083220,60.048949,168.290601,32.000000,176.645659,179.377705,166.508552,174.196935,32.000000,157.695014,67.705653,74.633358,89.348967,39.490000,40.192664,59.000000,60.238338,41.050000,35.374904,59.507148,36.245502
40.880354,50.106940,137.813072,148.487746,69.451141,79.787301,29.157676,14.168082,135.142102,3.120800,47.543658,41.775027,147.674336,138.574305,145.270245,135.672023,83.813922,134.769139,-0.000792,-1.914085,32.000000,-235.840638,135.771432,-0.024458,23.913168,0.588061,305311.930157,0.834562,19.984706,14.214022,3.371585,13.471182,60.012410,168.279340,32.000000,176.649635,179.379363,166.504692,174.194530,32.000000,157.698664,67.704873,74.623910,89.358605,39.490000,40.147937,59.000000,60.226777,41.050000,35.379502,59.494412,36.401041
40.883269,50.109420,137.792090,148.486289,69.424955,79.787194,29.142662,14.167988,135.141599,3.121829,47.550799,41.776088,147.673847,138.571925,145.269327,135.668105,83.809629,134.766082,-0.000792,-1.914090,32.000000,-235.840626,135.770395,-0.024486,23.908778,0.588069,305289.688088,0.837192,19.990208,14.218671,3.371505,12.055521,59.987961,168.272329,32.000000,176.649068,179.369890,166.504696,174.203870,32.000000,157.683809,67.704193,74.615695,89.367422,39.490000,40.101207,59.000000,60.215362,41.050000,35.383541,59.541432,36.288569
40.880919,50.115985,137.804138,148.484315,69.487554,79.787178,29.952345,14.167908,135.139563,3.123454,47.557463,41.775905,147.674308,138.569822,145.267063,135.664976,83.802320,134.760760,-0.000793,-1.915216,32.000000,-235.840644,135.769783,-0.024494,23.911871,0.587805,305152.964946,0.836672,19.989462,14.222280,3.370635,7.301525,60.494347,168.283225,32.000000,176.637408,179.365682,166.516067,174.207992,32.000000,157.676552,67.704268,74.604189,89.377108,39.490000,40.070876,59.000000,60.203791,41.050000,35.393521,59.529994,36.187542
40.873787,50.123060,137.802027,148.483006,69.644478,79.786986,29.655387,14.167891,135.135187,3.125606,47.568469,41.773812,147.673022,138.563177,145.263889,135.656912,83.796488,134.756616,-0.000792,-1.915217,32.000000,-235.840613,135.764565,-0.024386,23.916557,0.587964,305278.506693,0.836024,19.986616,14.225141,3.370133,14.194553,14.929780,168.279980,32.000000,176.637420,179.369262,166.514069,174.197442,32.000000,157.682263,67.706079,74.592980,89.384712,39.490000,40.045451,59.000000,60.199634,41.050000,35.404019,59.512744,36.399133
40.870451,50.133046,137.765825,148.482465,69.779741,79.786997,29.996784,14.167831,135.129112,3.125075,47.580822,41.773077,147.671007,138.553659,145.260009,135.650415,83.787839,134.750957,-0.000793,-1.915220,32.000000,-235.840427,135.762315,-0.024329,23.916238,0.589080,305859.242132,0.823919,20.006073,14.230673,3.371130,15.225413,9.732026,168.269721,32.000000,176.641508,179.360706,166.502786,174.203188,32.000000,157.678274,67.709386,74.580133,89.393006,39.490000,39.992167,59.000000,60.192055,41.050000,35.420039,59.551434,36.412413
40.867390,50.139301,137.775752,148.481281,69.858291,79.783036,29.832141,14.167692,135.126156,3.105388,47.587561,41.772405,147.670087,138.545991,145.256733,135.645801,83.780501,134.750613,-0.000792,-1.915209,32.000000,-235.840600,135.760385,-0.024261,23.910260,0.590035,306410.292637,0.840030,20.017434,14.234136,3.370865,9.148819,60.459993,168.271635,32.000000,176.637048,179.350256,166.503901,174.209294,32.000000,157.664751,67.713590,74.569355,89.400567,39.490000,39.963139,59.000000,60.191526,41.050000,35.431077,59.527545,36.250051
40.857427,50.144190,137.755468,148.479498,69.842137,79.779142,30.002107,14.167598,135.122231,3.104423,47.588771,41.773469,147.667408,138.542575,145.253095,135.645566,83.769331,134.747704,-0.000793,-1.915192,32.000000,-235.840583,135.755673,-0.024375,23.904515,0.591370,307026.334224,0.841697,20.037382,14.241486,3.371268,2.958565,9.708789,168.277004,32.000000,176.626923,179.352263,166.505933,174.200519,32.000000,157.668191,67.718801,74.554037,89.408691,39.490000,39.919175,59.000000,60.189259,41.050000,35.440610,59.510039,36.361716
40.853183,50.145775,137.735105,148.477485,69.883037,79.779060,29.178236,14.167392,135.118681,3.103534,47.589872,41.776260,147.666604,138.536569,145.249936,135.642254,83.761876,134.745559,-0.000792,-1.915166,32.000000,-235.840853,135.753706,-0.024412,23.906156,0.591301,306930.851634,0.840082,20.043098,14.249147,3.371043,9.943342,12.864082,168.265598,32.000000,176.632253,179.350622,166.493231,174.198120,32.000000,157.670980,67.723876,74.541081,89.415348,39.490000,39.879445,59.000000,60.186965,41.050000,35.444683,59.526011,36.258855
40.850846,50.148996,137.746809,148.475297,70.037907,79.778882,29.254752,14.167325,135.119807,3.100977,47.599019,41.775829,147.664452,138.528244,145.248420,135.639908,83.752704,134.737963,-0.000790,-1.915237,32.000000,-235.841031,135.751230,-0.024388,23.912276,0.591880,307187.798002,0.842691,20.057945,14.258689,3.371560,11.734782,60.327650,168.264984,32.000000,176.635280,179.334752,166.490077,174.207551,32.000000,157.661780,67.735808,74.524849,89.425082,39.490000,39.842036,59.000000,60.181994,41.050000,35.450028,59.520926,36.385780
40.850175,50.152549,137.758096,148.474057,70.011194,79.778706,29.170604,14.167359,135.123359,3.099301,47.598794,41.774589,147.663538,138.526528,145.246666,135.636510,83.743759,134.736457,-0.000791,-1.915254,32.000000,-235.840976,135.749452,-0.024408,23.912030,0.592529,307609.213403,0.820207,20.061829,14.264489,3.371474,2.151741,59.825407,168.266905,32.000000,176.624662,179.331828,166.496882,174.209898,32.000000,157.658530,67.748164,74.511254,89.432408,39.490000,39.819850,59.000000,60.180089,41.050000,35.457241,59.536829,36.383726
40.849621,50.151742,137.769165,148.472544,69.880039,79.778578,30.002191,14.167249,135.125444,3.098096,47.589479,41.774427,147.662746,138.528611,145.243725,135.641215,83.732285,134.741107,-0.000791,-1.915228,32.000000,-235.840951,135.751838,-0.024374,23.906100,0.593132,307920.875852,0.844257,20.073144,14.270696,3.372087,16.450869,60.519526,168.263447,32.000000,176.626707,179.333281,166.495497,174.200261,32.000000,157.667443,67.765550,74.493955,89.440964,39.490000,39.791946,59.000000,60.170856,41.050000,35.459883,59.548759,36.240733
40.848217,50.147136,137.777432,148.471830,69.874392,79.775860,29.719061,14.167175,135.132265,3.097385,47.581657,41.774383,147.660837,138.536061,145.242154,135.646111,83.723112,134.742926,-0.000789,-1.915212,32.000000,-235.840958,135.755293,-0.024339,23.905926,0.592481,307508.186414,0.837362,20.071647,14.281674,3.372472,12.789294,59.740725,168.251100,32.000000,176.631991,179.329156,166.486334,174.206697,32.000000,157.661244,67.781923,74.478612,89.447799,39.490000,39.768072,59.000000,60.167925,41.050000,35.455032,59.524614,36.320117
40.843215,50.140684,137.793162,148.472539,69.872147,79.776044,30.004303,14.167428,135.139065,3.096263,47.565282,41.781254,147.660017,138.538986,145.241401,135.654881,83.710225,134.747234,-0.000788,-1.915211,32.000000,-235.840712,135.760937,-0.024310,23.915118,0.591960,307181.734441,0.842239,20.070710,14.293787,3.372715,7.684238,60.488673,168.256562,32.000000,176.621971,179.319110,166.494472,174.213628,32.000000,157.651393,67.801642,74.460033,89.455513,39.490000,39.739251,59.000000,60.165205,41.050000,35.447597,59.542818,36.275289
40.845611,50.134876,137.785864,148.474412,69.858485,79.775955,29.142725,14.167489,135.146792,3.095915,47.552385,41.782772,147.658981,138.547033,145.241137,135.660714,83.698856,134.752641,-0.000789,-1.915215,32.000000,-235.840587,135.764044,-0.024330,23.918880,0.591808,307182.802844,0.842596,20.065495,14.306271,3.372846,9.541384,15.081495,168.257581,32.000000,176.615100,179.325271,166.497288,174.206128,32.000000,157.654282,67.818341,74.445057,89.461728,39.490000,39.709503,59.000000,60.161991,41.050000,35.440681,59.523670,36.384240
40.840331,50.128103,137.829603,148.476062,69.906356,79.775992,29.160315,14.167505,135.158186,3.093671,47.537098,41.782999,147.657426,138.556365,145.240159,135.673121,83.688159,134.761064,-0.000787,-1.915239,32.000000,-235.840661,135.773484,-0.024399,23.918737,0.591733,307212.177755,0.842772,20.064285,14.321553,3.373348,14.377870,59.981584,168.252377,32.000000,176.620223,179.325813,166.490004,174.202394,32.000000,157.659761,67.833022,74.428801,89.466765,39.490000,39.695467,59.000000,60.159795,41.050000,35.432564,59.503578,36.390109
40.841517,50.123488,137.843772,148.476324,69.883435,79.776149,29.869649,14.167605,135.166350,3.092242,47.527219,41.785661,147.656382,138.562471,145.241766,135.683502,83.680255,134.769403,-0.000787,-1.915251,32.000000,-235.840719,135.780794,-0.024521,23.918577,0.591903,307277.351334,0.818074,20.059751,14.335313,3.374114,11.477842,60.423048,168.250611,32.000000,176.622094,179.317228,166.490697,174.210289,32.000000,157.644726,67.844212,74.416842,89.470667,39.490000,39.686311,59.000000,60.154643,41.050000,35.426820,59.533879,36.286074
40.849539,50.117952,137.863993,148.474878,69.858068,79.776138,29.367047,14.167532,135.178741,3.092104,47.517183,41.786748,147.654710,138.570336,145.241552,135.698501,83.670835,134.782650,-0.000788,-1.915252,32.000000,-235.840791,135.791692,-0.024527,23.921132,0.592285,307382.679580,0.837481,20.057276,14.349221,3.375381,13.926968,60.384577,168.260083,32.000000,176.611641,179.319270,166.500328,174.207150,32.000000,157.646986,67.854617,74.402395,89.470909,39.490000,39.657077,59.000000,60.141654,41.050000,35.420192,59.554187,36.429287
40.854675,50.114301,137.873910,148.473234,69.769687,79.776369,29.160791,14.167652,135.193106,3.089188,47.510597,41.791512,147.652840,138.583336,145.240872,135.714865,83.664743,134.797955,-0.000789,-1.915272,32.000000,-235.840675,135.806043,-0.024530,23.921908,0.591648,307114.275011,0.841893,20.046393,14.362006,3.374862,11.163408,59.928686,168.253275,32.000000,176.617209,179.325322,166.497302,174.198498,32.000000,157.656819,67.862821,74.392145,89.470145,39.490000,39.640133,59.000000,60.128761,41.050000,35.416002,59.518635,36.255847
40.853394,50.111750,137.908647,148.470786,69.692530,79.788715,29.339968,14.167725,135.210039,3.087741,47.503298,41.795278,147.650038,138.599446,145.241274,135.730124,83.658576,134.819097,-0.000787,-1.915319,32.000000,-235.840664,135.824578,-0.024540,23.922984,0.591311,307011.297044,0.822862,20.030819,14.377764,3.374467,28.403288,60.333748,168.244042,32.000000,176.619176,179.319904,166.484799,174.203419,32.000000,157.652822,67.868731,74.379507,89.467758,39.490000,39.628147,59.000000,60.120481,41.050000,35.413266,59.504709,36.380571
40.853938,50.108493,137.939975,148.468620,69.718414,79.809081,29.905641,14.167749,135.223413,3.087591,47.493475,41.802130,147.648420,138.613491,145.241550,135.749000,83.653731,134.834856,-0.000789,-1.915318,32.000000,-235.840722,135.840351,-0.024535,23.929833,0.590729,306648.559150,0.816069,20.026317,14.390615,3.375379,16.015961,60.445211,168.247358,32.000000,176.612548,179.312927,166.488355,174.208425,32.000000,157.642019,67.871940,74.370026,89.465492,39.490000,39.619163,59.000000,60.116811,41.050000,35.410586,59.525726,36.286221
40.861469,50.102233,137.985438,148.466979,69.632282,79.825295,29.176428,14.167748,135.242197,3.087876,47.482312,41.810358,147.646289,138.635730,145.241514,135.768987,83.648785,134.856298,-0.000788,-1.914191,32.000000,-235.840615,135.861821,-0.024606,23.934963,0.590657,306612.473283,0.840389,20.030148,14.407251,3.376210,19.671807,60.173647,168.251074,32.000000,176.607252,179.318618,166.492219,174.199239,32.000000,157.654502,67.873011,74.359461,89.463008,39.490000,39.619260,59.000000,60.100436,41.050000,35.402917,59.549191,36.317769
40.871065,50.096552,137.992269,148.466552,69.535624,79.841719,29.367027,14.167778,135.259798,3.087279,47.472677,41.814986,147.645729,138.652380,145.240452,135.790657,83.646498,134.872133,-0.000788,-1.913648,32.000000,-235.840649,135.878355,-0.024634,23.934470,0.590410,306530.816305,0.816773,20.017398,14.421136,3.376843,11.038518,60.370660,168.236173,32.000000,176.613397,179.321552,166.482598,174.196999,32.000000,157.659263,67.871646,74.353417,89.460130,39.490000,39.601757,59.000000,60.081302,41.050000,35.396124,59.525686,36.342420
40.878813,50.088980,138.011205,148.466074,69.383974,79.841790,29.990811,14.167666,135.280025,3.087201,47.459331,41.821036,147.645261,138.675561,145.241357,135.814541,83.644608,134.893204,-0.000787,-1.913023,32.000000,-235.840934,135.899865,-0.024631,23.932683,0.589261,306020.856893,0.827835,19.996468,14.433555,3.376206,15.937797,11.063548,168.236245,32.000000,176.613338,179.311641,166.482442,174.202252,32.000000,157.644473,67.867382,74.347015,89.457173,39.490000,39.584728,59.000000,60.065975,41.050000,35.386266,59.546054,36.353939
40.887960,50.083106,138.043848,148.465840,69.177647,79.857985,29.167865,14.167849,135.297105,3.107386,47.451454,41.826011,147.644214,138.697187,145.241006,135.832685,83.642536,134.905764,-0.000786,-1.913005,32.000000,-235.840730,135.919361,-0.024626,23.936272,0.588514,305593.945612,0.814557,19.985904,14.445137,3.376356,18.684117,59.983685,168.238460,32.000000,176.602107,179.317427,166.487567,174.196294,32.000000,157.646848,67.863176,74.340452,89.453906,39.490000,39.579402,59.000000,60.042573,41.050000,35.378624,59.506587,36.369126
40.903353,50.077186,138.077306,148.466286,69.139024,79.882183,29.152154,14.168008,135.320184,3.107439,47.439377,41.834762,147.643772,138.717766,145.240648,135.851153,83.641757,134.928518,-0.000786,-1.913049,32.000000,-235.840657,135.944362,-0.024618,23.947660,0.586386,304541.531966,0.811400,19.962118,14.454963,3.375950,1.729675,59.888728,168.234291,32.000000,176.604077,179.322549,166.482142,174.186901,32.000000,157.660749,67.858263,74.333658,89.451152,39.490000,39.575314,59.000000,60.014655,41.050000,35.371033,59.494913,36.398693
40.915940,50.068918,138.121848,148.466141,69.051601,79.906916,29.156949,14.168099,135.343281,3.108574,47.426124,41.838921,147.640287,138.742685,145.242003,135.872842,83.641546,134.953242,-0.000784,-1.912596,32.000000,-235.840615,135.962923,-0.024653,23.952608,0.585690,304286.467373,0.830857,19.946858,14.463941,3.375928,9.948498,7.974745,168.223050,32.000000,176.606772,179.315414,166.472835,174.192312,32.000000,157.645936,67.852509,74.327019,89.447413,39.490000,39.575450,59.000000,59.985407,41.050000,35.360626,59.510905,36.341540
40.920852,50.060721,138.131449,148.465457,69.043643,79.927350,29.425498,14.167949,135.357984,3.110835,47.409933,41.846760,147.639260,138.762833,145.241821,135.891363,83.640495,134.969199,-0.000784,-1.911438,32.000000,-235.840545,135.978844,-0.024336,23.952951,0.584659,303858.196153,0.831101,19.924872,14.476085,3.375971,6.659121,60.375559,168.227469,32.000000,176.597168,179.314376,166.477816,174.191593,32.000000,157.637051,67.844366,74.320763,89.441477,39.490000,39.564249,59.000000,59.962233,41.050000,35.349963,59.533623,36.304636
40.926737,50.051909,138.148363,148.464768,69.012338,79.947811,29.975213,14.167959,135.373197,3.111857,47.395876,41.856315,147.638765,138.780850,145.242276,135.907889,83.640168,134.986541,-0.000783,-1.911430,32.000000,-235.840407,135.996358,-0.024330,23.949233,0.584183,303690.523386,0.807708,19.906271,14.485233,3.375498,16.775584,60.451841,168.225688,32.000000,176.597209,179.324129,166.477255,174.180322,32.000000,157.645631,67.835684,74.313840,89.436418,39.490000,39.558223,59.000000,59.940472,41.050000,35.337729,59.504709,36.316962
40.931941,50.042231,138.142979,148.464187,69.056337,79.972455,29.183330,14.168076,135.391381,3.112694,47.382888,41.871340,147.636656,138.800892,145.241192,135.924950,83.641220,135.002884,-0.000784,-1.911423,32.000000,-235.840490,136.013923,-0.024332,23.953107,0.584031,303544.139059,0.830624,19.887878,14.497325,3.376071,9.567369,59.731066,168.214377,32.000000,176.600892,179.326973,166.463986,174.177030,32.000000,157.648165,67.826004,74.307156,89.428989,39.490000,39.528636,59.000000,59.914495,41.050000,35.324262,59.545238,36.388202
40.936746,50.038590,138.160681,148.463135,69.152780,79.988682,29.156984,14.168003,135.399133,3.112014,47.378501,41.876431,147.633812,138.812996,145.241056,135.937410,83.640706,135.015069,-0.000783,-1.911462,32.000000,-235.840533,136.024413,-0.024358,23.958143,0.583604,303371.564857,0.829167,19.872102,14.503813,3.375314,12.879498,60.115451,168.213359,32.000000,176.598944,179.321203,166.464299,174.181708,32.000000,157.632161,67.815730,74.301522,89.421335,39.490000,39.516537,59.000000,59.893178,41.050000,35.317485,59.516845,36.525839
40.945958,50.038706,138.178551,148.460321,69.236397,80.008951,29.912861,14.168028,135.409314,3.112579,47.382187,41.878056,147.631248,138.826035,145.239279,135.946773,83.641527,135.024795,-0.000783,-1.911456,32.000000,-235.840422,136.035877,-0.024344,23.960264,0.584502,303955.069896,0.831885,19.857781,14.511437,3.374876,9.710525,60.420537,168.221458,32.000000,176.586811,179.329241,166.470204,174.174726,32.000000,157.630823,67.803670,74.296568,89.413477,39.490000,39.508550,59.000000,59.860564,41.050000,35.317461,59.527063,36.290256
40.952829,50.040039,138.194944,148.456120,69.214891,80.033484,29.168501,14.167855,135.418065,3.113108,47.381396,41.879178,147.628413,138.840406,145.236252,135.956139,83.642317,135.035706,-0.000783,-1.911470,32.000000,-235.840636,136.046226,-0.024330,23.965105,0.585331,304400.539563,0.811210,19.848963,14.515593,3.375186,11.824730,60.213629,168.210677,32.000000,176.594146,179.336212,166.462476,174.164883,32.000000,157.638388,67.791067,74.290926,89.406043,39.490000,39.493343,59.000000,59.826723,41.050000,35.320406,59.530181,36.380425
40.960029,50.038758,138.194647,148.452430,69.122841,80.053850,29.185021,14.168069,135.422071,3.112692,47.378259,41.884881,147.623928,138.848775,145.233309,135.961248,83.641721,135.042058,-0.000784,-1.911452,32.000000,-235.840379,136.054190,-0.024329,23.968935,0.585119,304392.436791,0.832102,19.841404,14.519783,3.374292,11.874182,60.202376,168.203107,32.000000,176.595712,179.334398,166.456093,174.169281,32.000000,157.628132,67.782766,74.286361,89.400008,39.490000,39.477991,59.000000,59.801916,41.050000,35.319341,59.523424,36.385927
40.969305,50.035515,138.177312,148.448377,69.057932,80.078190,29.148889,14.168008,135.428556,3.112416,47.375472,41.890495,147.620258,138.854697,145.229621,135.966333,83.639774,135.040155,-0.000785,-1.911433,32.000000,-235.840303,136.060740,-0.024395,23.969614,0.584492,304124.912455,0.830446,19.834447,14.523145,3.374469,29.849561,59.991012,168.208665,32.000000,176.586393,179.342538,166.465063,174.168847,32.000000,157.626119,67.776603,74.280575,89.394544,39.490000,39.440880,59.000000,59.764359,41.050000,35.315412,59.533534,36.307938
40.967113,50.033460,138.179122,148.445162,69.007074,80.098495,29.181271,14.168026,135.432730,3.112547,47.372706,41.893338,147.616283,138.858921,145.227197,135.969882,83.637781,135.040298,-0.000782,-1.911426,32.000000,-235.840315,136.067193,-0.024317,23.964338,0.583372,303677.691330,0.810810,19.820544,14.526046,3.373120,13.188345,59.646551,168.204895,32.000000,176.585724,179.358721,166.467351,174.157577,32.000000,157.629789,67.774700,74.275065,89.392900,39.490000,39.427566,59.000000,59.739791,41.050000,35.312768,59.528499,36.366045
40.965162,50.031329,138.165430,148.441444,68.934766,80.122743,29.425230,14.167909,135.436167,3.114233,47.372467,41.891512,147.611642,138.861809,145.223566,135.967897,83.633696,135.037614,-0.000781,-1.911444,32.000000,-235.840329,136.067982,-0.024339,23.959442,0.583391,303673.182924,0.807827,19.815799,14.527321,3.373073,12.591594,60.379027,168.194589,32.000000,176.591974,179.366320,166.459960,174.153977,32.000000,157.630554,67.774972,74.268045,89.392858,39.490000,39.399142,59.000000,59.718563,41.050000,35.309472,59.530672,36.388202
40.964271,50.030146,138.156784,148.439158,68.938716,80.130777,29.784169,14.167933,135.435657,3.114144,47.371857,41.888292,147.608618,138.859936,145.220101,135.966076,83.628273,135.034008,-0.000782,-1.911465,32.000000,-235.840170,136.067316,-0.024456,23.959761,0.582692,303216.342989,0.826118,19.814260,14.530127,3.373077,11.678581,12.617311,168.198959,32.000000,176.587348,179.366443,166.468880,174.155297,32.000000,157.618137,67.777988,74.260270,89.390305,39.490000,39.369957,59.000000,59.698221,41.050000,35.308265,59.526011,36.382846
40.968514,50.028772,138.158024,148.436888,68.927655,80.126911,29.183989,14.167878,135.432086,3.113965,47.372256,41.883862,147.605150,138.854073,145.216319,135.957480,83.620479,135.028597,-0.000779,-1.911480,32.000000,-235.840239,136.062845,-0.024444,23.954466,0.582234,303006.574918,0.828824,19.814276,14.533521,3.372580,8.807312,60.164238,168.207037,32.000000,176.580087,179.383118,166.479042,174.141978,32.000000,157.634182,67.784251,74.248984,89.385435,39.490000,39.346736,59.000000,59.666216,41.050000,35.306616,59.514947,36.341760
40.964487,50.028344,138.128528,148.434287,68.939133,80.134635,29.149028,14.167828,135.422135,3.113005,47.374721,41.880812,147.600090,138.841936,145.210533,135.945776,83.612561,135.017990,-0.000778,-1.911509,32.000000,-235.840435,136.055306,-0.024450,23.947551,0.582373,303090.752790,0.804250,19.808643,14.537646,3.372329,9.643480,59.905405,168.189539,32.000000,176.585905,179.394674,166.465812,174.135091,32.000000,157.636601,67.790489,74.236046,89.380871,39.490000,39.308474,59.000000,59.643661,41.050000,35.305791,59.531056,36.367439
40.963688,50.028783,138.120055,148.431454,68.890624,80.138727,29.570578,14.167789,135.414845,3.112022,47.370671,41.883108,147.594439,138.835706,145.208162,135.935294,83.604001,135.011585,-0.000778,-1.913238,32.000000,-235.840461,136.045488,-0.024410,23.946230,0.582382,303050.382152,0.828651,19.810202,14.541312,3.371733,28.986532,60.365859,168.193150,32.000000,176.581758,179.387328,166.468709,174.141092,32.000000,157.624256,67.795196,74.222757,89.378479,39.490000,39.284390,59.000000,59.626888,41.050000,35.307038,59.507925,36.360102
40.960599,50.025101,138.119620,148.425810,68.794063,80.146747,29.995418,14.167966,135.406987,3.111153,47.359175,41.881407,147.588936,138.824624,145.204737,135.924548,83.593306,135.003740,-0.000779,-1.914290,32.000000,-235.840156,136.036500,-0.024282,23.947707,0.582104,302797.755026,0.803954,19.818531,14.546089,3.372495,11.961293,6.129138,168.200167,32.000000,176.567287,179.394791,166.479472,174.138808,32.000000,157.626526,67.800992,74.205069,89.375793,39.490000,39.251900,59.000000,59.598498,41.050000,35.303272,59.495926,36.307057
40.963006,50.018644,138.106748,148.418999,68.837479,80.150794,29.174385,14.167982,135.399102,3.111052,47.349434,41.879725,147.584752,138.816773,145.202389,135.916889,83.584237,134.998444,-0.000778,-1.914330,32.000000,-235.840145,136.031063,-0.024175,23.946405,0.581914,302811.113803,0.827359,19.810900,14.551668,3.371402,16.457247,6.338368,168.200394,32.000000,176.569150,179.401431,166.482982,174.129415,32.000000,157.636924,67.805300,74.190008,89.373659,39.490000,39.231620,59.000000,59.577067,41.050000,35.294677,59.527978,36.338459
40.953305,50.012282,138.097064,148.410178,68.836985,80.150836,29.996888,14.167911,135.387804,3.109934,47.342399,41.876597,147.577538,138.807763,145.199277,135.902992,83.572481,134.982483,-0.000779,-1.914355,32.000000,-235.840270,136.019626,-0.024178,23.938879,0.581629,302657.555746,0.827317,19.806997,14.559110,3.371681,19.037033,7.239754,168.186991,32.000000,176.570964,179.397313,166.477345,174.136601,32.000000,157.633100,67.809553,74.170607,89.370093,39.490000,39.198942,59.000000,59.561140,41.050000,35.285114,59.535993,36.316228
40.946559,50.009821,138.067185,148.403507,68.861322,80.150561,29.202698,14.168011,135.379651,3.108300,47.337704,41.876049,147.573560,138.797712,145.195547,135.890057,83.561380,134.969300,-0.000780,-1.914871,32.000000,-235.840113,136.013206,-0.024061,23.934705,0.581298,302413.815183,0.805958,19.806267,14.563124,3.372021,19.358296,60.173543,168.197250,32.000000,176.558019,179.392224,166.489358,174.142256,32.000000,157.629653,67.811394,74.154902,89.367304,39.490000,39.160361,59.000000,59.545025,41.050000,35.281033,59.527496,36.578370
