OSU 80 Ton Compressor Load Stand
40.943620,50.007317,138.071990,148.395859,68.814975,80.134202,29.148236,14.168178,135.367637,3.106197,47.338605,41.869454,147.567060,138.788679,145.191133,135.874684,83.546299,134.961428,-0.000781,-1.916065,32.000000,-235.839998,136.003919,-0.024231,23.930919,0.581848,302652.141383,0.826847,19.809646,14.567932,3.371743,13.826295,60.056822,168.199966,32.000000,176.544355,179.399097,166.496028,174.130873,32.000000,157.641596,67.810467,74.136966,89.366305,39.490000,39.139514,59.000000,59.526757,41.050000,35.277661,59.535049,36.336551
40.947397,50.006603,138.035153,148.390201,68.778298,80.121010,29.199874,14.168085,135.354042,3.105816,47.342953,41.865129,147.560976,138.781539,145.186728,135.862598,83.534195,134.952626,-0.000781,-1.916117,32.000000,-235.840160,135.996999,-0.024123,23.932323,0.581807,302579.542298,0.825187,19.811049,14.575995,3.371930,7.873134,60.180097,168.193466,32.000000,176.542438,179.391660,166.485152,174.129582,32.000000,157.646281,67.808320,74.124536,89.366072,39.490000,39.095864,59.000000,59.503683,41.050000,35.276006,59.503135,36.383286
40.943903,50.006965,138.050405,148.384742,68.828178,80.121020,29.205886,14.168195,135.344547,3.104448,47.349871,41.856586,147.556915,138.770312,145.183744,135.853368,83.520235,134.938973,-0.000782,-1.916167,32.000000,-235.839794,135.988697,-0.024295,23.932811,0.581491,302485.085771,0.826814,19.806921,14.586216,3.371013,12.428870,60.167184,168.192246,32.000000,176.534142,179.374644,166.485502,174.137838,32.000000,157.636968,67.804034,74.110538,89.367448,39.490000,39.070116,59.000000,59.488191,41.050000,35.276901,59.520130,36.240366
40.943579,50.005736,138.035792,148.382182,68.832836,80.121109,29.145636,14.168188,135.340900,3.105549,47.348705,41.856847,147.555425,138.763662,145.181428,135.846807,83.508591,134.932719,-0.000784,-1.916172,32.000000,-235.839819,135.986756,-0.024254,23.930645,0.581752,302662.775697,0.828062,19.811252,14.592800,3.371092,2.207384,60.045110,168.203084,32.000000,176.513560,179.368305,166.494127,174.135062,32.000000,157.645017,67.800917,74.098310,89.370347,39.490000,39.044060,59.000000,59.464467,41.050000,35.275965,59.514425,36.311973
40.938107,49.999589,138.021598,148.379851,68.660702,80.121364,30.044711,14.168155,135.339150,3.105684,47.339073,41.858752,147.552658,138.761626,145.177125,135.843647,83.493622,134.930955,-0.000784,-1.915025,32.000000,-235.840146,135.985485,-0.024471,23.926003,0.581960,302742.911786,0.827145,19.811650,14.601261,3.371362,6.657683,60.454308,168.194783,32.000000,176.512106,179.366216,166.487502,174.122236,32.000000,157.657701,67.796646,74.084144,89.373410,39.490000,39.007026,59.000000,59.450424,41.050000,35.268174,59.521339,36.340586
40.937991,49.992245,138.025262,148.376571,68.633979,80.117104,29.224097,14.168273,135.339494,3.105057,47.329537,41.861419,147.549528,138.759526,145.175484,135.842416,83.482836,134.927754,-0.000786,-1.915061,32.000000,-235.839965,135.988723,-0.024569,23.924467,0.581073,302273.903197,0.822931,19.813867,14.611653,3.371007,12.354396,14.336956,168.189713,32.000000,176.509212,179.350467,166.479929,174.126517,32.000000,157.651902,67.795091,74.072914,89.376058,39.490000,38.991120,59.000000,59.432068,41.050000,35.257853,59.528804,36.279691
40.935981,49.984424,138.020607,148.372499,68.654274,80.112942,29.161987,14.168166,135.341913,3.106717,47.316627,41.858106,147.549105,138.762596,145.174903,135.845047,83.469986,134.930683,-0.000785,-1.915046,32.000000,-235.840111,135.996474,-0.024489,23.924423,0.580568,301921.977421,0.822605,19.808727,14.625300,3.371830,7.498284,11.909880,168.197488,32.000000,176.490428,179.332304,166.486562,174.130362,32.000000,157.640461,67.792815,74.061306,89.380634,39.490000,38.955964,59.000000,59.412060,41.050000,35.246156,59.518104,36.353205
40.933177,49.977467,138.053528,148.368750,68.663598,80.113115,29.177905,14.168381,135.350736,3.108297,47.301730,41.858015,147.547308,138.771757,145.173235,135.850924,83.460439,134.942170,-0.000785,-1.915073,32.000000,-235.839941,136.005557,-0.024341,23.926950,0.580288,301810.385742,0.823270,19.805283,14.636046,3.371583,9.808580,60.076120,168.200094,32.000000,176.478702,179.326669,166.484784,174.117036,32.000000,157.651773,67.789637,74.051780,89.384696,39.490000,38.951359,59.000000,59.398906,41.050000,35.236332,59.509469,36.370593
40.936389,49.965268,138.045479,148.364429,68.685194,80.113118,29.895807,14.168382,135.363706,3.110049,47.283655,41.859866,147.544017,138.785997,145.169789,135.858767,83.451096,134.957208,-0.000787,-1.911603,32.000000,-235.839879,136.013885,-0.024401,23.933552,0.580861,302088.441386,0.824174,19.799821,14.651415,3.372159,7.790300,60.404841,168.189079,32.000000,176.479043,179.310253,166.468817,174.113355,32.000000,157.656609,67.784229,74.040808,89.390014,39.490000,38.920664,59.000000,59.377261,41.050000,35.219289,59.519825,36.504929
40.941407,49.954876,138.072083,148.361127,68.607701,80.113183,29.806009,14.168425,135.373174,3.109985,47.266814,41.864875,147.541169,138.793870,145.168434,135.874221,83.444387,134.970530,-0.000786,-1.910395,32.000000,-235.839900,136.028584,-0.024333,23.944404,0.580575,302012.636291,0.804531,19.789446,14.666865,3.371992,29.703367,60.351635,168.190345,32.000000,176.468697,179.287337,166.466659,174.118569,32.000000,157.640980,67.777673,74.032022,89.393953,39.490000,38.911402,59.000000,59.351936,41.050000,35.204206,59.538353,36.262964
40.941126,49.943190,138.097783,148.356927,68.619086,80.113390,29.181422,14.168443,135.387142,3.111221,47.253736,41.867047,147.538704,138.811846,145.169114,135.891570,83.438280,134.986581,-0.000786,-1.910414,32.000000,-235.840046,136.043631,-0.024374,23.953891,0.580254,301960.968971,0.825169,19.773667,14.682578,3.372469,8.144529,59.703204,168.195262,32.000000,176.452111,179.276168,166.466715,174.114660,32.000000,157.642073,67.770538,74.023924,89.404509,39.490000,38.904265,59.000000,59.329664,41.050000,35.185989,59.524506,36.369713
40.940195,49.936060,138.112005,148.353362,68.566924,80.097126,29.145379,14.168552,135.401444,3.112584,47.243940,41.870539,147.536173,138.829455,145.167294,135.907452,83.435933,135.006686,-0.000787,-1.910445,32.000000,-235.840011,136.061216,-0.024372,23.963486,0.579633,301716.137984,0.825133,19.762177,14.694671,3.373041,16.877418,60.068015,168.186018,32.000000,176.449982,179.269481,166.453046,174.107954,32.000000,157.645234,67.763535,74.017922,89.415463,39.490000,38.890735,59.000000,59.310640,41.050000,35.174833,59.522342,36.505002
40.944072,49.928242,138.123396,148.348740,68.524849,80.097457,29.874022,14.168543,135.424196,3.113549,47.228713,41.873851,147.532952,138.849879,145.166305,135.928784,83.433690,135.031393,-0.000786,-1.909286,32.000000,-235.840082,136.080186,-0.024357,23.975994,0.579511,301774.258280,0.805690,19.749755,14.708145,3.373164,21.524751,60.361132,168.179294,32.000000,176.448030,179.248101,166.440553,174.111201,32.000000,157.632588,67.756851,74.013092,89.428609,39.490000,38.878643,59.000000,59.285405,41.050000,35.162878,59.522873,36.496785
40.944518,49.920086,138.134783,148.344955,68.572650,80.097578,29.588926,14.168669,135.447377,3.113940,47.217489,41.874808,147.532856,138.870936,145.165082,135.951600,83.433029,135.052211,-0.000786,-1.905797,32.000000,-235.839992,136.105544,-0.024210,23.986194,0.578896,301564.524642,0.819797,19.742519,14.720624,3.373469,6.594147,7.217426,168.182554,32.000000,176.434574,179.242296,166.440852,174.108363,32.000000,157.630997,67.752436,74.011237,89.438776,39.490000,38.861412,59.000000,59.264365,41.050000,35.150963,59.533544,36.334790
40.942806,49.912163,138.176537,148.341170,68.677291,80.113595,29.155269,14.168689,135.471215,3.093808,47.213818,41.876506,147.530919,138.895976,145.162528,135.978985,83.432096,135.077907,-0.000785,-1.901315,32.000000,-235.839961,136.132815,-0.024213,23.995502,0.578549,301529.068235,0.822695,19.731037,14.734966,3.373772,6.592950,59.935592,168.178812,32.000000,176.433714,179.243455,166.432570,174.091007,32.000000,157.646111,67.745016,74.011313,89.452188,39.490000,38.862550,59.000000,59.245082,41.050000,35.137616,59.534213,36.298253
40.941480,49.907741,138.185727,148.340511,68.664993,80.113605,29.156635,14.168853,135.496109,3.093126,47.210696,41.877611,147.529642,138.913520,145.159929,136.001636,83.433504,135.101434,-0.000786,-1.901300,32.000000,-235.839739,136.152173,-0.024376,24.003621,0.578764,301705.871503,0.824700,19.726100,14.746024,3.374434,15.296206,59.872145,168.166934,32.000000,176.436325,179.238496,166.414488,174.091478,32.000000,157.643494,67.736964,74.013566,89.463331,39.490000,38.854518,59.000000,59.230055,41.050000,35.130185,59.528243,36.562302
40.947423,49.901338,138.208941,148.341834,68.623883,80.113561,29.447010,14.168869,135.525104,3.093373,47.202147,41.879584,147.528865,138.942450,145.157347,136.030358,83.435203,135.132110,-0.000785,-1.901300,32.000000,-235.839792,136.180712,-0.024361,24.015232,0.579783,302273.853736,0.825065,19.721374,14.757989,3.375348,9.620957,7.495026,168.174294,32.000000,176.429028,179.228212,166.412097,174.090040,32.000000,157.623632,67.727245,74.015822,89.475719,39.490000,38.841937,59.000000,59.198158,41.050000,35.120418,59.525371,36.345062
40.948015,49.895235,138.253630,148.343556,68.614331,80.113600,29.966271,14.168873,135.550784,3.096236,47.195894,41.881198,147.528793,138.966354,145.155824,136.056196,83.437019,135.156566,-0.000786,-1.901256,32.000000,-235.840004,136.206572,-0.024276,24.025000,0.578877,301932.734335,0.809231,19.711656,14.769201,3.375193,20.698029,11.937540,168.174947,32.000000,176.424422,179.235680,166.410370,174.074783,32.000000,157.625099,67.718513,74.018168,89.486484,39.490000,38.847949,59.000000,59.179460,41.050000,35.110705,59.519913,36.468392
40.950199,49.889062,138.296654,148.345982,68.623679,80.129701,29.969121,14.168783,135.581120,3.098291,47.187815,41.880493,147.528275,138.993193,145.152734,136.088958,83.441090,135.179625,-0.000785,-1.901264,32.000000,-235.840206,136.232943,-0.024347,24.035304,0.578156,301634.156897,0.823981,19.704578,14.781698,3.376127,7.311243,19.513799,168.164285,32.000000,176.434259,179.245183,166.396439,174.060943,32.000000,157.633869,67.711839,74.021261,89.498876,39.490000,38.854480,59.000000,59.156710,41.050000,35.100173,59.518605,36.397373
40.947006,49.883828,138.313671,148.347528,68.677011,80.142729,29.264959,14.168778,135.609877,3.098596,47.177391,41.881127,147.528530,139.014137,145.151579,136.118158,83.445382,135.202945,-0.000786,-1.901219,32.000000,-235.840261,136.254770,-0.024328,24.045207,0.578723,301937.395253,0.815077,19.698322,14.789309,3.377383,13.136662,60.263622,168.155312,32.000000,176.439792,179.244427,166.390578,174.063680,32.000000,157.621904,67.706488,74.023478,89.508255,39.490000,38.854686,59.000000,59.137449,41.050000,35.091924,59.535472,36.578957
40.955856,49.875497,138.357545,148.348307,68.689891,80.142587,29.150601,14.168742,135.639677,3.100489,47.162492,41.881385,147.529229,139.039168,145.150508,136.153947,83.450678,135.231839,-0.000784,-1.901203,32.000000,-235.840463,136.282879,-0.024605,24.055364,0.578527,301940.871523,0.824998,19.690339,14.796466,3.377751,11.865492,59.863726,168.166390,32.000000,176.431815,179.256818,166.395741,174.054717,32.000000,157.621696,67.701272,74.026479,89.520172,39.490000,38.857332,59.000000,59.104049,41.050000,35.078965,59.528656,36.460028
40.950452,49.869108,138.394401,148.347816,68.676195,80.142474,29.153606,14.168739,135.665105,3.101475,47.150641,41.882030,147.527581,139.061877,145.149103,136.176666,83.455528,135.256034,-0.000785,-1.901238,32.000000,-235.840504,136.302073,-0.024601,24.064191,0.578592,302048.813238,0.820010,19.679500,14.803569,3.378264,13.832712,59.836745,168.159316,32.000000,176.441796,179.272898,166.385557,174.040513,32.000000,157.627071,67.695056,74.029156,89.528822,39.490000,38.866508,59.000000,59.089577,41.050000,35.068157,59.539996,36.526572
40.951723,49.861227,138.431125,148.346339,68.715503,80.142451,29.152915,14.168759,135.691437,3.102669,47.139570,41.880766,147.524055,139.087242,145.148849,136.204128,83.462139,135.283641,-0.000786,-1.902439,32.000000,-235.840384,136.325324,-0.024450,24.073017,0.578469,302046.890189,0.806347,19.672458,14.812603,3.379137,7.831267,60.063018,168.144985,32.000000,176.456040,179.279991,166.365876,174.038299,32.000000,157.625466,67.688375,74.032383,89.538399,39.490000,38.879173,59.000000,59.063234,41.050000,35.055394,59.520651,36.342494
40.951460,49.855587,138.444898,148.345312,68.764428,80.142419,29.148683,14.168756,135.713510,3.103420,47.133117,41.879697,147.522023,139.106449,145.147732,136.223391,83.467553,135.302371,-0.000787,-1.902429,32.000000,-235.840359,136.342900,-0.024548,24.078617,0.578736,302192.886349,0.825532,19.664793,14.819918,3.380267,24.639946,59.886674,168.145529,32.000000,176.457549,179.283151,166.364019,174.039006,32.000000,157.618694,67.680147,74.034933,89.544705,39.490000,38.871613,59.000000,59.042690,41.050000,35.045340,59.535708,36.455259
40.950743,49.850004,138.471855,148.345086,68.805856,80.150660,29.186096,14.168735,135.737853,3.103249,47.129091,41.878441,147.519452,139.130094,145.146188,136.243796,83.472420,135.329467,-0.000786,-1.901297,32.000000,-235.840205,136.362862,-0.024576,24.084611,0.578843,302307.230451,0.821908,19.657544,14.824119,3.380624,11.160561,60.183617,168.148951,32.000000,176.461060,179.302083,166.361276,174.023278,32.000000,157.630470,67.668508,74.034376,89.551778,39.490000,38.877219,59.000000,59.018365,41.050000,35.035615,59.531154,36.275583
40.947226,49.847061,138.478444,148.345541,68.879876,80.150508,29.297020,14.168666,135.750664,3.101899,47.133521,41.876074,147.517677,139.141289,145.143155,136.261091,83.477319,135.338916,-0.000785,-1.901288,32.000000,-235.840057,136.373325,-0.024510,24.086951,0.579274,302539.995655,0.824672,19.650822,14.830066,3.381342,6.731642,60.257050,168.133407,32.000000,176.479351,179.314608,166.343872,174.015374,32.000000,157.636313,67.658089,74.033880,89.556766,39.490000,38.869514,59.000000,59.002219,41.050000,35.029284,59.520395,36.530021
40.939035,49.846638,138.507789,148.346911,68.793240,80.150626,29.311368,14.168592,135.762612,3.101526,47.134422,41.872868,147.516524,139.150014,145.142152,136.276115,83.480772,135.346652,-0.000785,-1.904190,32.000000,-235.840069,136.384706,-0.024599,24.086610,0.579654,302795.768960,0.822706,19.646896,14.834102,3.381455,7.037401,60.282204,168.128821,32.000000,176.488188,179.310792,166.333659,174.022217,32.000000,157.619548,67.645645,74.032238,89.560764,39.490000,38.876791,59.000000,58.986081,41.050000,35.026451,59.536573,36.401921
40.931206,49.845620,138.508554,148.348449,68.889142,80.150603,29.293426,14.168552,135.769972,3.101674,47.135201,41.867768,147.517320,139.157305,145.140134,136.281077,83.483283,135.352048,-0.000785,-1.906001,32.000000,-235.840144,136.388421,-0.024504,24.082698,0.579883,302804.103546,0.806341,19.655481,14.834112,3.382794,20.946971,15.233585,168.132251,32.000000,176.493421,179.322057,166.334531,174.019252,32.000000,157.622065,67.637209,74.029648,89.562398,39.490000,38.862088,59.000000,58.978217,41.050000,35.023418,59.521516,36.422538
40.934291,49.842839,138.515051,148.350493,68.862067,80.138430,29.997992,14.168510,135.779736,3.100865,47.125545,41.865074,147.517973,139.158929,145.135586,136.286290,83.485047,135.359999,-0.000784,-1.906029,32.000000,-235.839985,136.395981,-0.024472,24.077877,0.579664,302610.254782,0.827835,19.663005,14.833866,3.383409,8.006861,60.482098,168.124452,32.000000,176.507771,179.337916,166.326044,174.006259,32.000000,157.627802,67.625182,74.025479,89.562259,39.490000,38.857783,59.000000,58.959244,41.050000,35.018640,59.530004,36.266632
40.935143,49.835830,138.518221,148.351972,68.841966,80.154563,29.150656,14.168582,135.786563,3.100673,47.113443,41.864689,147.517798,139.160914,145.133452,136.292294,83.484787,135.365551,-0.000783,-1.906034,32.000000,-235.839886,136.399882,-0.024524,24.073847,0.580554,302977.069696,0.828745,19.668376,14.835067,3.383926,16.754872,59.799191,168.111546,32.000000,176.523942,179.341795,166.313069,174.008918,32.000000,157.622101,67.613457,74.022948,89.560680,39.490000,38.851215,59.000000,58.936665,41.050000,35.007877,59.518477,36.590329
40.934631,49.826050,138.519428,148.353669,68.779381,80.158492,29.960299,14.168532,135.796347,3.100549,47.097482,41.861346,147.519300,139.164115,145.133178,136.297079,83.484150,135.369453,-0.000784,-1.907803,32.000000,-235.839911,136.404798,-0.024542,24.064250,0.580125,302705.366084,0.826563,19.655971,14.837572,3.383786,9.624391,60.459014,168.112868,32.000000,176.529397,179.345482,166.319222,174.018925,32.000000,157.613706,67.597330,74.019059,89.558514,39.490000,38.835013,59.000000,58.916452,41.050000,34.992238,59.542602,36.491209
40.934054,49.817629,138.513505,148.354629,68.640913,80.146102,29.968990,14.168452,135.796346,3.100340,47.085222,41.860597,147.520310,139.165273,145.133766,136.295596,83.481693,135.373829,-0.000785,-1.910717,32.000000,-235.840026,136.407642,-0.024485,24.057131,0.580020,302572.148659,0.805124,19.649177,14.840057,3.383905,13.865005,60.438655,168.114059,32.000000,176.534630,179.358941,166.324614,174.015581,32.000000,157.620462,67.584039,74.015065,89.557509,39.490000,38.822295,59.000000,58.900956,41.050000,34.978145,59.529207,36.495611
40.929895,49.806848,138.534692,148.355467,68.462209,80.129972,29.971709,14.168401,135.801124,3.122195,47.067484,41.855778,147.520233,139.166107,145.132318,136.295763,83.478652,135.371342,-0.000785,-1.914215,32.000000,-235.840275,136.407780,-0.024369,24.049742,0.579367,302109.212249,0.803963,19.641479,14.845056,3.383830,9.062360,60.418323,168.096812,32.000000,176.550729,179.365824,166.311548,174.019548,32.000000,157.612678,67.568088,74.007825,89.553228,39.490000,38.825401,59.000000,58.882027,41.050000,34.961115,59.542907,36.284974
40.929497,49.797378,138.542589,148.355495,68.365394,80.109648,29.156356,14.168288,135.801180,3.122868,47.053287,41.854051,147.520566,139.167965,145.132743,136.295435,83.475250,135.370550,-0.000784,-1.914806,32.000000,-235.840364,136.408081,-0.024376,24.047003,0.578217,301408.428145,0.824529,19.633654,14.846819,3.384052,12.142625,59.729935,168.097625,32.000000,176.554717,179.359908,166.314035,174.029562,32.000000,157.595943,67.557100,74.001718,89.548311,39.490000,38.820448,59.000000,58.869539,41.050000,34.945369,59.534429,36.476609
40.915595,49.787761,138.510119,148.354166,68.375581,80.085182,29.978627,14.168212,135.801493,3.123197,47.041738,41.847231,147.521109,139.166477,145.132497,136.297009,83.468284,135.366749,-0.000783,-1.914779,32.000000,-235.840518,136.404583,-0.024354,24.042318,0.577334,300801.512285,0.800993,19.630361,14.850725,3.385197,16.327301,60.479824,168.096738,32.000000,176.551251,179.366146,166.318051,174.032483,32.000000,157.595385,67.542966,73.993952,89.542090,39.490000,38.794046,59.000000,58.862192,41.050000,34.928364,59.511268,36.524812
40.917212,49.779493,138.508909,148.352692,68.316327,80.068695,29.206145,14.168165,135.798971,3.123005,47.034165,41.843376,147.522154,139.155817,145.130657,136.299713,83.461977,135.364175,-0.000783,-1.914785,32.000000,-235.840218,136.400953,-0.024567,24.040095,0.577139,300641.542650,0.800018,19.628814,14.854686,3.385409,11.849898,59.554170,168.090141,32.000000,176.561977,179.371218,166.312167,174.031746,32.000000,157.603903,67.530495,73.986475,89.535449,39.490000,38.778028,59.000000,58.842409,41.050000,34.914055,59.512734,36.398913
40.914427,49.773716,138.488490,148.351595,68.323954,80.048516,29.187321,14.168372,135.795114,3.122733,47.027642,41.838976,147.522199,139.152587,145.131386,136.294939,83.457323,135.364859,-0.000781,-1.914746,32.000000,-235.839891,136.399414,-0.024552,24.037489,0.576912,300500.927327,0.821488,19.622416,14.859149,3.385226,27.666214,60.144213,168.080776,32.000000,176.570737,179.363618,166.305937,174.045910,32.000000,157.591790,67.521326,73.980452,89.530225,39.490000,38.756019,59.000000,58.827924,41.050000,34.903440,59.512862,36.386367
40.906916,49.765354,138.505337,148.351202,68.195558,80.032493,29.157498,14.168365,135.791638,3.122148,47.016974,41.838232,147.524271,139.150847,145.130515,136.289425,83.450393,135.361044,-0.000781,-1.914726,32.000000,-235.839931,136.394507,-0.024591,24.034693,0.576684,300407.030907,0.818039,19.613740,14.864860,3.384642,11.673812,60.068778,168.092192,32.000000,176.567487,179.355986,166.316349,174.057217,32.000000,157.582245,67.510435,73.972663,89.523696,39.490000,38.748136,59.000000,58.819770,41.050000,34.888964,59.515163,36.578883
40.896169,49.757569,138.497830,148.351687,68.175698,80.012221,29.543801,14.168371,135.790270,3.121406,47.010785,41.835132,147.524313,139.153755,145.128211,136.285136,83.441957,135.358602,-0.000782,-1.914688,32.000000,-235.839933,136.392690,-0.024611,24.032141,0.576276,300092.319932,0.798817,19.620034,14.867860,3.385559,9.452073,12.194044,168.088572,32.000000,176.573476,179.357899,166.312801,174.055120,32.000000,157.584591,67.499244,73.964233,89.517762,39.490000,38.739616,59.000000,58.819447,41.050000,34.875598,59.523513,36.481598
40.894163,49.750415,138.455999,148.352223,68.080627,79.987840,29.143505,14.168349,135.788839,3.119605,47.007701,41.826644,147.525511,139.151221,145.126388,136.280467,83.434309,135.354023,-0.000781,-1.914648,32.000000,-235.839899,136.390274,-0.024456,24.032992,0.575793,299734.386481,0.819511,19.623011,14.876153,3.386609,16.381202,59.964530,168.077176,32.000000,176.583759,179.347766,166.302077,174.065179,32.000000,157.581891,67.487023,73.956550,89.512287,39.490000,38.702222,59.000000,58.808155,41.050000,34.861533,59.530161,36.318136
40.893287,49.746522,138.438857,148.353094,67.941978,79.967311,29.944596,14.168316,135.788303,3.118339,47.002874,41.822461,147.528475,139.147577,145.125513,136.278278,83.427418,135.350556,-0.000779,-1.914611,32.000000,-235.839948,136.389458,-0.024471,24.033233,0.575328,299529.230188,0.818495,19.620509,14.882241,3.386148,6.285682,9.370791,168.080161,32.000000,176.583944,179.335442,166.304485,174.076997,32.000000,157.567563,67.476140,73.949042,89.507042,39.490000,38.675615,59.000000,58.796251,41.050000,34.853044,59.511288,36.566264
40.889344,49.739889,138.440294,148.354364,67.906846,79.955102,29.987122,14.168271,135.788097,3.117631,46.993529,41.819925,147.531879,139.142936,145.125665,136.280211,83.419397,135.352005,-0.000779,-1.914574,32.000000,-235.840105,136.387072,-0.024443,24.034562,0.574141,298983.267171,0.795399,19.616273,14.886905,3.385363,28.676738,10.281866,168.088066,32.000000,176.575647,179.333973,166.309482,174.078735,32.000000,157.572072,67.465722,73.940132,89.502047,39.490000,38.660440,59.000000,58.788348,41.050000,34.841534,59.539042,36.319163
40.887276,49.733446,138.423980,148.354467,67.855203,79.938752,29.198199,14.168208,135.787848,3.117537,46.987127,41.817952,147.534382,139.141475,145.124443,136.285586,83.414353,135.351489,-0.000781,-1.915744,32.000000,-235.840122,136.384833,-0.024430,24.035129,0.573430,298647.705630,0.817636,19.612245,14.893125,3.385216,16.520787,59.543388,168.079152,32.000000,176.583634,179.332462,166.299486,174.081563,32.000000,157.579248,67.459863,73.935102,89.500047,39.490000,38.641302,59.000000,58.776618,41.050000,34.829350,59.520641,36.544768
40.887691,49.725704,138.435734,148.353831,67.742192,79.938694,29.156621,14.168248,135.792157,3.116997,46.975133,41.811446,147.536425,139.141091,145.126136,136.287797,83.407950,135.360301,-0.000782,-1.915747,32.000000,-235.840269,136.387966,-0.024537,24.039004,0.573148,298513.130600,0.815667,19.606943,14.901469,3.385223,16.432072,59.781095,168.080721,32.000000,176.584815,179.317835,166.296555,174.095167,32.000000,157.566022,67.453375,73.929041,89.497703,39.490000,38.634688,59.000000,58.766884,41.050000,34.815366,59.522716,36.433763
40.881495,49.718808,138.411061,148.353175,67.823974,79.934366,29.159617,14.168168,135.797039,3.115486,46.967760,41.807415,147.539760,139.145029,145.128893,136.290302,83.404906,135.366720,-0.000783,-1.915769,32.000000,-235.840510,136.391846,-0.024500,24.044224,0.572231,298010.562559,0.794726,19.606300,14.908429,3.385859,6.501283,7.962969,168.091041,32.000000,176.580961,179.314991,166.305769,174.100678,32.000000,157.566720,67.449424,73.926313,89.497252,39.490000,38.605126,59.000000,58.760950,41.050000,34.802506,59.524122,36.592530
40.884855,49.711237,138.423919,148.352907,67.848623,79.913903,29.814638,14.168161,135.804759,3.114798,46.958589,41.802959,147.542018,139.156188,145.130014,136.298973,83.400429,135.372913,-0.000784,-1.915780,32.000000,-235.840465,136.399171,-0.024496,24.050984,0.572101,298038.898160,0.815666,19.601362,14.917958,3.385610,16.558520,60.445280,168.091465,32.000000,176.581877,179.315440,166.302705,174.091887,32.000000,157.576859,67.440208,73.922041,89.497636,39.490000,38.595876,59.000000,58.746168,41.050000,34.788450,59.517356,36.437358
40.882366,49.703891,138.425067,148.353284,67.838423,79.913725,29.153518,14.168129,135.816110,3.114644,46.951526,41.804238,147.543191,139.168505,145.132513,136.306268,83.397448,135.377427,-0.000784,-1.915760,32.000000,-235.840483,136.408409,-0.024469,24.057718,0.572769,298477.800006,0.793571,19.596286,14.923984,3.385413,3.069408,6.789024,168.085138,32.000000,176.590562,179.309143,166.291639,174.096872,32.000000,157.582470,67.433815,73.920603,89.499287,39.490000,38.585599,59.000000,58.736252,41.050000,34.775297,59.525234,36.385927
40.879686,49.696687,138.435233,148.353848,67.937055,79.897437,30.013935,14.168002,135.827609,3.113424,46.943859,41.800391,147.545064,139.177379,145.134533,136.320349,83.395888,135.382442,-0.000784,-1.915704,32.000000,-235.840597,136.418904,-0.024352,24.066244,0.572297,298309.195391,0.816618,19.586263,14.930577,3.385664,11.963483,60.475204,168.094138,32.000000,176.588116,179.294711,166.296045,174.104068,32.000000,157.574324,67.429720,73.919174,89.501006,39.490000,38.577976,59.000000,58.728321,41.050000,34.761001,59.528332,36.558047
40.875286,49.691006,138.439879,148.354459,67.994993,79.877210,29.169527,14.168038,135.832264,3.112397,46.941930,41.796514,147.546429,139.184041,145.134083,136.329867,83.393976,135.391894,-0.000784,-1.914534,32.000000,-235.840548,136.423025,-0.024326,24.075183,0.572762,298586.396704,0.796624,19.585048,14.936086,3.386293,7.532833,60.073750,168.103769,32.000000,176.582820,179.296741,166.298647,174.094154,32.000000,157.583715,67.427744,73.917646,89.502697,39.490000,38.567955,59.000000,58.724497,41.050000,34.749643,59.526394,36.258341
40.876500,49.683811,138.459167,148.355642,68.072711,79.865392,29.197161,14.168045,135.847915,3.112660,46.937482,41.786679,147.548886,139.195938,145.132319,136.345196,83.395072,135.401550,-0.000785,-1.914487,32.000000,-235.840507,136.433146,-0.024375,24.086201,0.573001,298781.864632,0.795905,19.584476,14.940716,3.386929,7.768391,7.515444,168.097673,32.000000,176.592534,179.298356,166.284981,174.085196,32.000000,157.592149,67.425064,73.917494,89.506264,39.490000,38.566143,59.000000,58.707667,41.050000,34.735848,59.503440,36.494071
40.872765,49.678643,138.454319,148.357136,68.139514,79.865539,30.008321,14.168058,135.856002,3.112280,46.935944,41.784522,147.550612,139.211737,145.134401,136.355357,83.397428,135.415776,-0.000785,-1.914496,32.000000,-235.840341,136.444549,-0.024385,24.095014,0.573559,299205.306095,0.795814,19.575379,14.944347,3.386834,7.250179,12.741498,168.102254,32.000000,176.599322,179.288587,166.279602,174.087834,32.000000,157.587862,67.423703,73.919688,89.511342,39.490000,38.553697,59.000000,58.704348,41.050000,34.724547,59.530200,36.577783
40.873054,49.674286,138.455988,148.359246,68.245097,79.873921,29.168490,14.168013,135.873439,3.111777,46.926097,41.786391,147.553161,139.230916,145.136450,136.372471,83.400452,135.430887,-0.000784,-1.912182,32.000000,-235.840353,136.459108,-0.024653,24.103527,0.574061,299551.425365,0.818972,19.570374,14.949348,3.387360,22.216103,59.990118,168.113126,32.000000,176.594343,179.288787,166.285189,174.085982,32.000000,157.592804,67.421519,73.922386,89.518961,39.490000,38.541706,59.000000,58.694032,41.050000,34.714467,59.530781,36.520189
40.875881,49.667986,138.479110,148.360284,68.242322,79.874223,29.977620,14.167943,135.892346,3.111529,46.913253,41.788280,147.555401,139.245025,145.137802,136.386625,83.403460,135.447691,-0.000786,-1.910447,32.000000,-235.840387,136.477251,-0.024572,24.108741,0.574373,299793.200922,0.818800,19.569228,14.952622,3.387582,16.793482,19.806526,168.116830,32.000000,176.605093,179.295609,166.282760,174.071857,32.000000,157.610804,67.420050,73.925768,89.527209,39.490000,38.539647,59.000000,58.679692,41.050000,34.703603,59.526139,36.469639
40.870871,49.657847,138.490049,148.360385,68.176684,79.870173,29.233928,14.168092,135.914565,3.111262,46.898152,41.788399,147.556726,139.268730,145.141614,136.406521,83.408319,135.469151,-0.000786,-1.909874,32.000000,-235.840220,136.494489,-0.024557,24.111898,0.574766,300108.186084,0.821407,19.556343,14.958328,3.387332,12.462823,60.244293,168.104917,32.000000,176.622652,179.293572,166.269322,174.075396,32.000000,157.612801,67.420049,73.931583,89.537263,39.490000,38.532559,59.000000,58.676988,41.050000,34.685006,59.512793,36.570079
40.865480,49.648863,138.506658,148.360418,68.085054,79.890398,29.145813,14.168026,135.935205,3.110359,46.880646,41.794714,147.558174,139.289811,145.144174,136.428614,83.411856,135.488080,-0.000788,-1.909891,32.000000,-235.840405,136.513093,-0.024559,24.114497,0.574543,299995.117670,0.798554,19.555164,14.963252,3.387955,7.587403,59.926214,168.116965,32.000000,176.624215,179.284167,166.273186,174.077876,32.000000,157.606649,67.417449,73.936366,89.544431,39.490000,38.530525,59.000000,58.672891,41.050000,34.668943,59.526021,36.516301
40.871161,49.637770,138.520267,148.359821,68.082106,79.882052,29.978815,14.168126,135.961658,3.111084,46.865051,41.791517,147.559360,139.315760,145.147357,136.454673,83.415805,135.515791,-0.000790,-1.906391,32.000000,-235.840286,136.537390,-0.024418,24.118429,0.573962,299648.957122,0.820073,19.551967,14.970179,3.388783,19.393436,60.465458,168.120160,32.000000,176.626469,179.295304,166.274277,174.065694,32.000000,157.616236,67.414882,73.942546,89.553407,39.490000,38.528448,59.000000,58.656617,41.050000,34.648805,59.524595,36.546308
40.875467,49.629815,138.531790,148.358696,68.062540,79.889889,29.157659,14.168126,135.981144,3.110412,46.855908,41.790017,147.559694,139.335749,145.150153,136.474307,83.422440,135.540468,-0.000791,-1.905294,32.000000,-235.840248,136.561009,-0.024429,24.120261,0.573195,299279.691767,0.818547,19.537392,14.976745,3.388927,10.130468,59.929629,168.119841,32.000000,176.640143,179.302462,166.269158,174.055625,32.000000,157.624923,67.415177,73.950507,89.561238,39.490000,38.525089,59.000000,58.644899,41.050000,34.633232,59.532482,36.553278
40.875723,49.621498,138.542545,148.357672,68.108554,79.889852,29.154972,14.168106,136.001088,3.109684,46.843010,41.789937,147.559200,139.355445,145.153558,136.498798,83.428400,135.562725,-0.000790,-1.905265,32.000000,-235.840319,136.583429,-0.024393,24.120004,0.573191,299280.381296,0.799991,19.524940,14.984221,3.389227,21.314046,59.731860,168.117783,32.000000,176.651451,179.300310,166.266965,174.058896,32.000000,157.613111,67.415877,73.958207,89.567543,39.490000,38.522346,59.000000,58.633029,41.050000,34.618019,59.516333,36.451518
40.872563,49.607321,138.603063,148.356940,68.227831,79.918672,29.221519,14.168073,136.032063,3.110020,46.827614,41.789800,147.559046,139.391957,145.155382,136.533225,83.436777,135.598729,-0.000793,-1.903538,32.000000,-235.840385,136.617301,-0.024384,24.117387,0.573000,299207.220902,0.801004,19.511357,14.989558,3.388890,6.392990,60.183329,168.130213,32.000000,176.655039,179.312406,166.278648,174.052090,32.000000,157.616009,67.416912,73.971091,89.574703,39.490000,38.545016,59.000000,58.623826,41.050000,34.592926,59.524211,36.525399
40.873856,49.598313,138.631283,148.357527,68.149407,79.931177,29.994784,14.168118,136.053952,3.109621,46.817011,41.791599,147.559915,139.417666,145.156120,136.559981,83.444288,135.624099,-0.000792,-1.902988,32.000000,-235.840357,136.642788,-0.024424,24.115505,0.574029,299630.937417,0.801620,19.500583,14.997552,3.390071,9.667700,8.072087,168.126650,32.000000,176.671327,179.326154,166.273551,174.040350,32.000000,157.629219,67.415572,73.981862,89.580005,39.490000,38.554097,59.000000,58.614811,41.050000,34.575543,59.515261,36.508744
40.876806,49.587313,138.656212,148.360502,68.092047,79.947590,29.209517,14.167992,136.078659,3.108996,46.800774,41.795356,147.560282,139.446094,145.158264,136.584596,83.453479,135.649008,-0.000793,-1.900619,32.000000,-235.840528,136.669329,-0.024392,24.113784,0.574460,299720.164679,0.818832,19.494394,15.004212,3.391325,6.863284,59.540161,168.121523,32.000000,176.689901,179.327182,166.265590,174.041702,32.000000,157.619347,67.408473,73.994571,89.585005,39.490000,38.562459,59.000000,58.602647,41.050000,34.555464,59.522205,36.553425
40.880017,49.576204,138.660659,148.363014,68.091971,79.947677,29.149676,14.167816,136.103867,3.109536,46.783866,41.801588,147.561727,139.477266,145.159472,136.607897,83.461327,135.671333,-0.000792,-1.900620,32.000000,-235.840606,136.693668,-0.024395,24.110981,0.573723,299269.685041,0.812283,19.487022,15.006560,3.391882,29.192843,60.016817,168.126494,32.000000,176.694936,179.329347,166.270273,174.043662,32.000000,157.612053,67.402293,74.005607,89.588865,39.490000,38.557753,59.000000,58.587374,41.050000,34.535747,59.527850,36.487541
40.890295,49.563884,138.712802,148.363899,68.037655,79.947882,29.961642,14.167848,136.127516,3.110288,46.765407,41.809257,147.561299,139.507248,145.158490,136.633604,83.467720,135.695660,-0.000791,-1.899420,32.000000,-235.840461,136.720184,-0.024273,24.106947,0.573912,299324.514899,0.799198,19.469082,15.009761,3.391966,7.526899,60.428434,168.128747,32.000000,176.698127,179.340027,166.274347,174.035511,32.000000,157.618098,67.395216,74.014725,89.591176,39.490000,38.581234,59.000000,58.569603,41.050000,34.514098,59.524132,36.474995
40.892357,49.550372,138.747181,148.362277,67.892481,79.972384,29.969645,14.167783,136.159187,3.110994,46.749982,41.814373,147.559942,139.534615,145.158691,136.664304,83.478531,135.725452,-0.000792,-1.896597,32.000000,-235.840481,136.748107,-0.024239,24.104080,0.573702,299134.464933,0.818484,19.447563,15.013543,3.392232,9.997604,1.513472,168.117890,32.000000,176.718006,179.350244,166.262335,174.036957,32.000000,157.620310,67.390977,74.027381,89.594507,39.490000,38.602627,59.000000,58.550325,41.050000,34.488807,59.528587,36.489155
40.891343,49.542107,138.765907,148.360150,67.888909,79.980543,29.182550,14.167829,136.177281,3.110315,46.742586,41.814094,147.558345,139.554867,145.158533,136.686467,83.487033,135.747839,-0.000791,-1.896576,32.000000,-235.840539,136.766203,-0.024286,24.102468,0.572751,298569.979296,0.817110,19.424857,15.019372,3.392590,13.997785,11.739667,168.124494,32.000000,176.720946,179.346330,166.268222,174.047725,32.000000,157.599609,67.389286,74.037568,89.596815,39.490000,38.612828,59.000000,58.541159,41.050000,34.471660,59.523837,36.570593
40.883759,49.536294,138.796218,148.357764,67.856341,79.992994,29.172964,14.167769,136.200738,3.109588,46.740347,41.815675,147.558512,139.580418,145.158288,136.709760,83.496558,135.770762,-0.000792,-1.896604,32.000000,-235.840613,136.790947,-0.024406,24.100694,0.572370,298252.783761,0.816326,19.418377,15.021664,3.393598,11.156339,7.669961,168.134410,32.000000,176.716752,179.361765,166.281000,174.047224,32.000000,157.600447,67.388490,74.047339,89.598460,39.490000,38.619361,59.000000,58.535680,41.050000,34.456758,59.514986,36.466264
40.887632,49.532989,138.843432,148.356223,67.886703,80.013562,29.156479,14.167723,136.220234,3.109769,46.737228,41.818491,147.557816,139.603892,145.159015,136.727162,83.505531,135.788875,-0.000793,-1.896606,32.000000,-235.840707,136.811361,-0.024263,24.098698,0.572371,298162.327973,0.816588,19.418588,15.022274,3.394443,1.435428,7.686182,168.133153,32.000000,176.726258,179.371685,166.279125,174.041688,32.000000,157.608025,67.387551,74.055678,89.600837,39.490000,38.643960,59.000000,58.518645,41.050000,34.447414,59.522736,36.555186
40.885621,49.528240,138.851186,148.354802,67.908745,80.037904,29.208228,14.167926,136.237675,3.108744,46.733579,41.825630,147.554684,139.626637,145.159702,136.746343,83.515780,135.808054,-0.000792,-1.896620,32.000000,-235.840548,136.827730,-0.024250,24.094891,0.572562,298168.087885,0.794147,19.410444,15.025005,3.395196,21.685062,59.527389,168.130357,32.000000,176.736098,179.366274,166.274211,174.052225,32.000000,157.598446,67.388066,74.065184,89.601588,39.490000,38.655717,59.000000,58.509071,41.050000,34.435488,59.517995,36.555406
40.886307,49.523895,138.879136,148.353962,68.001385,80.054178,29.176430,14.167861,136.253303,3.108334,46.730229,41.828280,147.552778,139.637305,145.157721,136.761617,83.522965,135.818338,-0.000794,-1.895445,32.000000,-235.840583,136.838725,-0.024279,24.091317,0.572800,298178.244158,0.801763,19.413123,15.023144,3.396046,6.169832,10.451644,168.140080,32.000000,176.730251,179.366318,166.284209,174.060831,32.000000,157.589400,67.388643,74.070642,89.600669,39.490000,38.666569,59.000000,58.498271,41.050000,34.424477,59.519471,36.533029
40.888289,49.518181,138.869102,148.353125,67.965159,80.066240,29.198603,14.167886,136.262571,3.107904,46.731131,41.826956,147.550343,139.647084,145.155173,136.772953,83.529604,135.828797,-0.000794,-1.897163,32.000000,-235.840637,136.851908,-0.024265,24.085661,0.573849,298641.284142,0.795610,19.401356,15.021524,3.396433,1.642150,6.418918,168.150339,32.000000,176.728761,179.375404,166.291686,174.051858,32.000000,157.600294,67.392334,74.075068,89.599857,39.490000,38.660310,59.000000,58.480419,41.050000,34.410620,59.524693,36.543667
40.893265,49.514229,138.905638,148.353142,67.991318,80.086467,29.152657,14.167941,136.267507,3.107052,46.735938,41.824722,147.548556,139.659293,145.153499,136.784708,83.535313,135.836897,-0.000795,-1.898939,32.000000,-235.840422,136.858893,-0.024271,24.080887,0.573783,298591.776503,0.795408,19.389997,15.020313,3.395890,22.963898,60.133636,168.138237,32.000000,176.737687,179.374421,166.279973,174.056895,32.000000,157.601131,67.395791,74.078949,89.596710,39.490000,38.682033,59.000000,58.467772,41.050000,34.399902,59.513393,36.546528
40.898543,49.512089,138.894148,148.355252,68.008505,80.110723,29.154521,14.167883,136.273574,3.107738,46.737648,41.823001,147.548055,139.669771,145.151407,136.792159,83.540628,135.842382,-0.000797,-1.900114,32.000000,-235.840656,136.866927,-0.024140,24.075168,0.573909,298510.336818,0.815379,19.388119,15.018219,3.396822,21.613389,59.931683,168.151432,32.000000,176.732378,179.365599,166.286077,174.067024,32.000000,157.586740,67.401486,74.082329,89.592993,39.490000,38.679938,59.000000,58.448723,41.050000,34.390413,59.525027,36.521950
40.901878,49.508449,138.899843,148.357809,67.983080,80.096463,29.152761,14.167835,136.275633,3.107640,46.739705,41.818079,147.549188,139.676489,145.149770,136.796079,83.544427,135.845807,-0.000797,-1.900110,32.000000,-235.840635,136.871213,-0.024207,24.071232,0.574360,298697.747594,0.817661,19.376814,15.017157,3.396559,7.194226,59.934554,168.160846,32.000000,176.720784,179.374786,166.294350,174.064138,32.000000,157.594919,67.406141,74.085093,89.590349,39.490000,38.678049,59.000000,58.430542,41.050000,34.381114,59.530397,36.469052
40.893725,49.503659,138.921404,148.360884,67.912535,80.108879,29.154560,14.167773,136.276258,3.106477,46.740280,41.819824,147.549283,139.681783,145.146737,136.799347,83.548346,135.848224,-0.000797,-1.903024,32.000000,-235.840678,136.877765,-0.024314,24.064972,0.574184,298601.568391,0.793763,19.370331,15.013365,3.395763,24.783356,6.867361,168.159695,32.000000,176.724629,179.380272,166.287161,174.059337,32.000000,157.609889,67.409975,74.087348,89.588641,39.490000,38.693704,59.000000,58.421468,41.050000,34.368139,59.527348,36.388642
40.891469,49.499967,138.934413,148.363254,67.926973,80.117028,29.147151,14.167772,136.279364,3.106300,46.735798,41.823638,147.548952,139.686202,145.145576,136.798634,83.551162,135.851087,-0.000796,-1.904739,32.000000,-235.840496,136.880349,-0.024219,24.060621,0.574197,298475.867904,0.794396,19.370961,15.011910,3.396601,7.520006,59.856635,168.155144,32.000000,176.724324,179.370691,166.281539,174.071848,32.000000,157.603020,67.412168,74.087307,89.586976,39.490000,38.701479,59.000000,58.414758,41.050000,34.358034,59.531695,36.509551
40.889680,49.496514,138.956842,148.364968,67.950539,80.117057,30.012816,14.167728,136.283863,3.106542,46.735486,41.822412,147.550769,139.690130,145.145167,136.800518,83.551972,135.853485,-0.000798,-1.904788,32.000000,-235.840496,136.881113,-0.024304,24.055674,0.574083,298258.551180,0.797510,19.374463,15.009302,3.397671,8.487144,7.677358,168.173682,32.000000,176.705211,179.362169,166.293447,174.083541,32.000000,157.595233,67.414370,74.085688,89.584451,39.490000,38.714285,59.000000,58.402466,41.050000,34.346410,59.523513,36.595611
40.888452,49.496695,138.942866,148.365490,67.922315,80.104871,29.181041,14.167788,136.285209,3.104623,46.743071,41.818559,147.551174,139.688126,145.145668,136.800142,83.552366,135.851815,-0.000799,-1.905364,32.000000,-235.840357,136.879569,-0.024343,24.054007,0.574471,298379.881726,0.814684,19.370033,15.007781,3.398001,7.304806,59.649447,168.178024,32.000000,176.697552,179.365523,166.295743,174.076422,32.000000,157.605477,67.416144,74.083980,89.583816,39.490000,38.713302,59.000000,58.392839,41.050000,34.340657,59.526847,36.464504
40.886170,49.499671,138.928113,148.366040,68.012319,80.088128,29.159700,14.167772,136.286220,3.104019,46.753142,41.809365,147.550034,139.686297,145.145702,136.801872,83.553825,135.850357,-0.000799,-1.907076,32.000000,-235.840412,136.876115,-0.024228,24.052217,0.574746,298452.097133,0.802230,19.371044,15.007928,3.398400,10.206699,6.456943,168.174058,32.000000,176.695767,179.355586,166.292505,174.085980,32.000000,157.608554,67.419153,74.082443,89.583347,39.490000,38.705467,59.000000,58.379324,41.050000,34.338835,59.520887,36.489228
40.880363,49.502485,138.931731,148.366333,68.123072,80.071798,29.161425,14.167955,136.288109,3.104300,46.759637,41.807081,147.548580,139.685589,145.146085,136.798957,83.552789,135.852473,-0.000798,-1.909418,32.000000,-235.840116,136.877085,-0.024266,24.051953,0.574416,298338.676157,0.794912,19.368900,15.005752,3.397385,6.847731,9.202498,168.183421,32.000000,176.682689,179.343706,166.305411,174.098332,32.000000,157.598237,67.423587,74.080193,89.580720,39.490000,38.704204,59.000000,58.375404,41.050000,34.338160,59.529954,36.466998
40.876625,49.505914,138.958422,148.366470,68.148961,80.063654,29.943813,14.168196,136.287426,3.103903,46.771602,41.800530,147.549505,139.680953,145.147078,136.799454,83.552353,135.853100,-0.000798,-1.909410,32.000000,-235.840124,136.878967,-0.024214,24.053238,0.575822,298986.639868,0.818854,19.380973,15.006114,3.398276,8.762914,7.275577,168.196668,32.000000,176.658963,179.343494,166.324756,174.098902,32.000000,157.607744,67.430235,74.078153,89.577139,39.490000,38.722044,59.000000,58.364730,41.050000,34.336802,59.534577,36.426573
40.871208,49.508932,138.932580,148.367709,68.127785,80.055445,29.158776,14.168122,136.287711,3.102258,46.781428,41.794836,147.550010,139.676409,145.146258,136.796536,83.551864,135.855079,-0.000801,-1.910033,32.000000,-235.840306,136.874504,-0.024221,24.055636,0.576671,299379.761591,0.818811,19.390361,15.007737,3.398853,13.492682,59.696995,168.192918,32.000000,176.653589,179.340162,166.324392,174.099803,32.000000,157.617937,67.434028,74.076578,89.574560,39.490000,38.714472,59.000000,58.367362,41.050000,34.336279,59.520080,36.581304
40.865966,49.511433,138.937106,148.371371,68.185387,80.047382,29.156639,14.168162,136.288238,3.101542,46.789413,41.791634,147.551492,139.677881,145.148119,136.790676,83.551789,135.857463,-0.000800,-1.913367,32.000000,-235.840427,136.875778,-0.024206,24.056177,0.576371,299182.797139,0.796927,19.406063,15.010245,3.399961,15.870445,59.733570,168.192267,32.000000,176.641714,179.324452,166.332930,174.114044,32.000000,157.612850,67.438411,74.074980,89.572689,39.490000,38.713562,59.000000,58.361757,41.050000,34.334492,59.518635,36.547776
40.867134,49.512643,138.938697,148.375142,68.283825,80.035055,29.222671,14.168381,136.289321,3.102800,46.792188,41.788111,147.554115,139.676543,145.147671,136.788696,83.551768,135.859345,-0.000800,-1.913354,32.000000,-235.840099,136.875425,-0.024271,24.056603,0.576758,299399.292295,0.804353,19.410965,15.010442,3.399780,9.188855,9.886143,168.202960,32.000000,176.623002,179.315970,166.348523,174.115088,32.000000,157.616122,67.439988,74.073563,89.569996,39.490000,38.709825,59.000000,58.350293,41.050000,34.331481,59.518428,36.482699
40.873965,49.512706,138.956942,148.379499,68.218725,80.030964,29.973073,14.168570,136.290153,3.103971,46.794717,41.780230,147.556214,139.677696,145.148073,136.790292,83.552269,135.861685,-0.000801,-1.913350,32.000000,-235.839897,136.875693,-0.024214,24.057088,0.577544,299821.266019,0.821166,19.412837,15.011792,3.399756,11.650562,9.643875,168.199857,32.000000,176.615299,179.308733,166.357939,174.108361,32.000000,157.628641,67.440101,74.072820,89.569901,39.490000,38.725956,59.000000,58.333439,41.050000,34.326327,59.524172,36.559955
40.867299,49.512498,138.945690,148.383095,68.204942,80.030896,29.966037,14.168472,136.292081,3.104306,46.797935,41.777701,147.557216,139.676605,145.148386,136.794210,83.553376,135.865057,-0.000802,-1.913342,32.000000,-235.839871,136.877230,-0.024465,24.059535,0.578037,300083.566286,0.799378,19.411237,15.012174,3.399718,16.242664,60.470567,168.192736,32.000000,176.614538,179.296127,166.356954,174.117776,32.000000,157.629895,67.440246,74.072919,89.570482,39.490000,38.724753,59.000000,58.330397,41.050000,34.320758,59.524732,36.578296
40.860575,49.514308,138.937385,148.387215,68.136807,80.013103,29.159187,14.168422,136.297765,3.103679,46.801142,41.774214,147.560214,139.677978,145.150342,136.801399,83.555070,135.869078,-0.000802,-1.914508,32.000000,-235.839836,136.880697,-0.024536,24.063637,0.577054,299595.455226,0.819967,19.405150,15.012077,3.399701,16.584647,59.827707,168.197782,32.000000,176.603679,179.278845,166.371814,174.133340,32.000000,157.621401,67.438765,74.074215,89.571957,39.490000,38.722444,59.000000,58.326876,41.050000,34.317222,59.522047,36.512413
40.858701,49.516311,138.946985,148.390452,68.092731,80.012772,30.007670,14.168432,136.301578,3.103726,46.803668,41.771105,147.562560,139.681012,145.153951,136.807932,83.556916,135.875678,-0.000802,-1.915241,32.000000,-235.839790,136.885408,-0.024401,24.065402,0.576603,299380.212410,0.797949,19.412490,15.013308,3.399911,12.025246,60.475355,168.203232,32.000000,176.594390,179.276766,166.383633,174.132252,32.000000,157.632920,67.438931,74.077201,89.574858,39.490000,38.721486,59.000000,58.326524,41.050000,34.315608,59.528469,36.567878
40.850327,49.517685,138.968295,148.395184,68.126940,79.992406,30.028205,14.168426,136.310047,3.083954,46.808144,41.768352,147.565915,139.687845,145.156476,136.814065,83.559624,135.883077,-0.000802,-1.915820,32.000000,-235.839797,136.891469,-0.024464,24.070396,0.576219,299152.506793,0.819941,19.426589,15.013668,3.400733,9.670967,60.479762,168.187928,32.000000,176.600699,179.273498,166.379968,174.136153,32.000000,157.640919,67.440483,74.083221,89.577486,39.490000,38.739997,59.000000,58.328002,41.050000,34.311632,59.533584,36.462303
40.840718,49.519805,138.957168,148.401048,68.203573,79.972208,29.174902,14.168418,136.317648,3.084808,46.814252,41.766825,147.569003,139.692201,145.160279,136.818524,83.564173,135.891830,-0.000803,-1.915785,32.000000,-235.839863,136.897267,-0.024434,24.073827,0.576416,299209.566821,0.798907,19.436133,15.015351,3.401806,10.654890,59.704496,168.187773,32.000000,176.602646,179.260273,166.385432,174.151302,32.000000,157.630852,67.442192,74.089884,89.582184,39.490000,38.733966,59.000000,58.330295,41.050000,34.309676,59.517720,36.554966
