OSU 80 Ton Compressor Load Stand
40.834632,49.523668,138.984091,148.407982,68.214347,79.947638,29.854139,14.168289,136.327793,3.083966,46.819604,41.767025,147.572656,139.697394,145.164562,136.826352,83.570567,135.901574,-0.000804,-1.915788,32.000000,-235.839857,136.907208,-0.024477,24.079072,0.576720,299402.806440,0.820888,19.446025,15.016192,3.402034,28.060532,10.385220,168.190437,32.000000,176.594559,179.255533,166.398137,174.161554,32.000000,157.629098,67.445093,74.097969,89.589017,39.490000,38.744469,59.000000,58.336006,41.050000,34.309199,59.535816,36.525545
40.828854,49.528419,139.009832,148.412947,68.314310,79.937863,30.023203,14.168166,136.337398,3.083732,46.826046,41.769109,147.575886,139.705255,145.167125,136.832523,83.575887,135.913041,-0.000803,-1.915757,32.000000,-235.840059,136.915622,-0.024520,24.086073,0.576803,299415.438637,0.818508,19.461925,15.013319,3.402840,24.068999,12.404718,168.187182,32.000000,176.602117,179.254851,166.402340,174.161522,32.000000,157.638021,67.448955,74.104927,89.595372,39.490000,38.773285,59.000000,58.337872,41.050000,34.310660,59.528892,36.555993
40.826313,49.534763,138.994085,148.417542,68.401704,79.929517,29.143514,14.168178,136.354227,3.084342,46.831449,41.771582,147.578591,139.714979,145.171966,136.843673,83.584106,135.928497,-0.000803,-1.915228,32.000000,-235.840061,136.928866,-0.024449,24.095547,0.577949,299969.692360,0.800115,19.471971,15.013350,3.404569,21.718357,59.945627,168.174125,32.000000,176.615473,179.246577,166.399030,174.176930,32.000000,157.632820,67.456917,74.115321,89.603893,39.490000,38.765494,59.000000,58.338127,41.050000,34.314473,59.523493,36.613073
40.832775,49.539939,139.000618,148.420414,68.470872,79.921898,29.159169,14.168251,136.367970,3.083117,46.840907,41.766599,147.580751,139.722983,145.175450,136.857977,83.590755,135.939361,-0.000803,-1.912388,32.000000,-235.840129,136.939018,-0.024475,24.101220,0.577923,300035.732030,0.822844,19.478531,15.012440,3.404678,16.380437,59.992011,168.179427,32.000000,176.615506,179.237576,166.409639,174.189696,32.000000,157.625827,67.465956,74.124682,89.610923,39.490000,38.764700,59.000000,58.329392,41.050000,34.316904,59.529335,36.476242
40.828868,49.546973,139.010156,148.425098,68.399307,79.922013,29.164662,14.168305,136.379190,3.082180,46.850759,41.765312,147.583654,139.736501,145.179465,136.870281,83.598429,135.956109,-0.000800,-1.908825,32.000000,-235.840088,136.951306,-0.024312,24.110215,0.579007,300754.274795,0.823778,19.482267,15.011666,3.403892,16.437644,59.810984,168.179324,32.000000,176.620420,179.244713,166.419619,174.190116,32.000000,157.638490,67.478051,74.136488,89.618557,39.490000,38.778983,59.000000,58.329127,41.050000,34.321612,59.521939,36.528333
40.828291,49.550574,139.014775,148.430806,68.416148,79.913636,29.983678,14.168276,136.389986,3.084630,46.852325,41.770209,147.587982,139.748486,145.181850,136.879126,83.607435,135.968062,-0.000799,-1.908304,32.000000,-235.840106,136.962671,-0.024277,24.117998,0.578830,300674.587249,0.825091,19.488126,15.012150,3.404517,1.206895,19.858274,168.168528,32.000000,176.635898,179.246458,166.418039,174.196802,32.000000,157.644571,67.489675,74.148653,89.626091,39.490000,38.781237,59.000000,58.328569,41.050000,34.323485,59.517395,36.558267
40.832212,49.550813,139.056555,148.437246,68.362454,79.909772,29.999929,14.168401,136.405651,3.085080,46.844863,41.781720,147.592769,139.769136,145.186139,136.890630,83.616791,135.987378,-0.000798,-1.907812,32.000000,-235.839926,136.982306,-0.024310,24.128271,0.578092,300389.138467,0.801041,19.496890,15.008885,3.404708,13.784385,60.465404,168.162624,32.000000,176.647700,179.238687,166.419173,174.214166,32.000000,157.628528,67.503974,74.162712,89.633418,39.490000,38.808612,59.000000,58.321790,41.050000,34.319328,59.516176,36.562889
40.843499,49.548509,139.078064,148.441366,68.248989,79.921835,29.963254,14.168242,136.420016,3.086181,46.842625,41.783361,147.597158,139.786486,145.189696,136.905095,83.626124,136.001887,-0.000800,-1.907814,32.000000,-235.840147,136.996807,-0.024235,24.136011,0.578454,300610.070140,0.822260,19.496382,15.009695,3.405486,5.957132,60.485306,168.166738,32.000000,176.646415,179.244294,166.426082,174.218953,32.000000,157.626929,67.517163,74.173399,89.640356,39.490000,38.827372,59.000000,58.306446,41.050000,34.311941,59.527299,36.502655
40.843131,49.549057,139.066082,148.445156,68.196512,79.930138,29.990816,14.168201,136.440136,3.087091,46.838053,41.788118,147.600089,139.803432,145.192747,136.922623,83.637802,136.018686,-0.000799,-1.905462,32.000000,-235.840166,137.015614,-0.024254,24.146221,0.576438,299697.762935,0.821644,19.485167,15.007138,3.405284,6.911736,60.473232,168.161752,32.000000,176.664600,179.252350,166.419743,174.217559,32.000000,157.634851,67.532617,74.185330,89.650627,39.490000,38.832149,59.000000,58.298108,41.050000,34.306589,59.534665,36.485854
40.850811,49.548355,139.094464,148.447484,68.221746,79.938198,29.150154,14.168295,136.458911,3.088326,46.833093,41.790628,147.601186,139.822856,145.197568,136.940883,83.648832,136.032791,-0.000800,-1.904263,32.000000,-235.839970,137.034816,-0.024299,24.153204,0.576014,299587.554408,0.799088,19.478488,15.004468,3.405017,11.522105,9.754903,168.152515,32.000000,176.680315,179.251784,166.409037,174.227927,32.000000,157.628525,67.546268,74.197230,89.658477,39.490000,38.844013,59.000000,58.281953,41.050000,34.301516,59.518399,36.526279
40.853310,49.547593,139.124227,148.450384,68.172648,79.937994,29.168245,14.168468,136.481390,3.090161,46.828696,41.791837,147.603894,139.840803,145.201960,136.963340,83.661528,136.052951,-0.000800,-1.903692,32.000000,-235.839815,137.057093,-0.024230,24.161656,0.575792,299605.240231,0.799501,19.468819,14.999753,3.404514,9.702793,59.992545,168.161636,32.000000,176.688799,179.252079,166.412274,174.236498,32.000000,157.620683,67.560742,74.211070,89.666428,39.490000,38.873752,59.000000,58.274588,41.050000,34.294648,59.513157,36.460102
40.854970,49.547505,139.151665,148.453413,68.117781,79.946216,29.153103,14.168335,136.499552,3.090397,46.827234,41.794620,147.606522,139.859141,145.206990,136.984474,83.671612,136.071742,-0.000801,-1.900791,32.000000,-235.840054,137.078656,-0.024453,24.168650,0.575317,299381.077086,0.798174,19.466378,14.997402,3.405289,23.998962,60.033057,168.161357,32.000000,176.699417,179.264705,166.409779,174.237588,32.000000,157.626335,67.572864,74.221796,89.674836,39.490000,38.893187,59.000000,58.267346,41.050000,34.290201,59.526935,36.531195
40.851084,49.547774,139.159236,148.457711,68.115867,79.954064,29.993673,14.168379,136.520069,3.090950,46.827571,41.803839,147.609816,139.883553,145.211891,137.005601,83.685119,136.097184,-0.000802,-1.899624,32.000000,-235.839997,137.101992,-0.024431,24.175902,0.575037,299297.378250,0.797883,19.463294,14.995045,3.405636,21.164160,60.470833,168.155342,32.000000,176.721917,179.276934,166.394907,174.243012,32.000000,157.636141,67.585374,74.234847,89.684015,39.490000,38.911764,59.000000,58.260718,41.050000,34.284928,59.533967,36.428554
40.852143,49.549030,139.175033,148.461859,68.095252,79.941723,29.191878,14.168388,136.537613,3.088627,46.825540,41.810996,147.612959,139.902414,145.216979,137.022315,83.696659,136.114835,-0.000803,-1.899582,32.000000,-235.840060,137.122305,-0.024432,24.179243,0.574310,298964.580511,0.818605,19.460582,14.994867,3.405959,10.028120,59.658469,168.159768,32.000000,176.733171,179.278673,166.392615,174.256260,32.000000,157.620531,67.594250,74.246066,89.690661,39.490000,38.920688,59.000000,58.259210,41.050000,34.282294,59.542759,36.490916
40.860102,49.549047,139.204708,148.466197,68.062393,79.954444,29.162707,14.168275,136.555940,3.090048,46.822464,41.816455,147.617490,139.920695,145.221157,137.036823,83.709586,136.136022,-0.000805,-1.898979,32.000000,-235.840175,137.145518,-0.024403,24.181649,0.574536,299077.997847,0.818514,19.469267,14.991952,3.406655,7.582535,60.043360,168.173922,32.000000,176.736506,179.294964,166.398720,174.259806,32.000000,157.624125,67.603917,74.257968,89.699450,39.490000,38.949401,59.000000,58.242125,41.050000,34.277186,59.529551,36.538018
40.863971,49.548344,139.223740,148.470317,67.979786,79.947121,29.162118,14.168293,136.577114,3.090440,46.819205,41.822907,147.621544,139.940919,145.223110,137.051535,83.722837,136.156302,-0.000804,-1.898240,32.000000,-235.840269,137.166573,-0.024370,24.182457,0.573999,298809.000065,0.819585,19.460924,14.989227,3.406874,14.418451,60.145967,168.170469,32.000000,176.755074,179.312325,166.388079,174.254727,32.000000,157.631215,67.608529,74.267663,89.708538,39.490000,38.977743,59.000000,58.228361,41.050000,34.270878,59.525067,36.531195
40.872849,49.547735,139.238321,148.473661,67.973103,79.963432,29.971234,14.168281,136.593115,3.111103,46.815946,41.826280,147.623364,139.957367,145.226131,137.066932,83.734497,136.175503,-0.000804,-1.898226,32.000000,-235.840171,137.183594,-0.024340,24.179821,0.573738,298689.837587,0.797920,19.452655,14.985860,3.406631,2.737092,60.504111,168.173266,32.000000,176.766199,179.314356,166.381984,174.263433,32.000000,157.627349,67.609411,74.274083,89.716799,39.490000,38.990933,59.000000,58.211238,41.050000,34.265533,59.523434,36.535377
40.880272,49.547598,139.251888,148.476424,67.953432,79.979594,29.972319,14.168358,136.611069,3.110632,46.814897,41.829911,147.627411,139.977985,145.230251,137.085322,83.747461,136.197056,-0.000802,-1.898210,32.000000,-235.840185,137.203407,-0.024280,24.177005,0.573273,298415.738895,0.818181,19.444885,14.983117,3.406757,9.672564,60.514031,168.186578,32.000000,176.768271,179.325436,166.386913,174.270899,32.000000,157.630982,67.610399,74.280712,89.726177,39.490000,39.011710,59.000000,58.193898,41.050000,34.259742,59.505368,36.486220
40.889134,49.547071,139.259118,148.478295,67.953361,79.996652,29.156166,14.168288,136.625870,3.110639,46.819142,41.834144,147.630855,139.994438,145.233698,137.094238,83.758151,136.212486,-0.000802,-1.898188,32.000000,-235.840233,137.216102,-0.024280,24.175794,0.573275,298352.952846,0.796297,19.439579,14.980558,3.406874,11.782059,59.828668,168.194545,32.000000,176.776558,179.340198,166.390050,174.264621,32.000000,157.648723,67.609298,74.285630,89.734796,39.490000,39.028784,59.000000,58.169837,41.050000,34.254589,59.520248,36.577196
40.891910,49.547195,139.246473,148.480639,67.805367,79.997203,29.217378,14.168315,136.638524,3.110961,46.823214,41.835014,147.633475,140.005879,145.235374,137.108075,83.771300,136.222986,-0.000802,-1.898195,32.000000,-235.840169,137.234485,-0.024318,24.175834,0.573213,298355.126520,0.795117,19.423334,14.977816,3.406072,12.433251,60.272644,168.189401,32.000000,176.793158,179.347317,166.381099,174.269000,32.000000,157.657573,67.605527,74.290939,89.743328,39.490000,39.024848,59.000000,58.153744,41.050000,34.249228,59.527978,36.502141
40.897531,49.547598,139.247389,148.483581,67.786517,79.997235,29.160457,14.168379,136.648429,3.110705,46.823662,41.831300,147.636985,140.016377,145.236629,137.118157,83.780542,136.233291,-0.000802,-1.898178,32.000000,-235.840053,137.246404,-0.024216,24.177162,0.572352,297902.058644,0.793699,19.421990,14.972675,3.405727,8.642662,59.996065,168.198845,32.000000,176.795596,179.346762,166.387807,174.278317,32.000000,157.650342,67.602929,74.294641,89.749187,39.490000,39.037380,59.000000,58.137543,41.050000,34.245310,59.524418,36.534496
40.899607,49.546441,139.274643,148.488003,67.692601,80.004836,29.994067,14.168218,136.655717,3.112170,46.818933,41.837873,147.642474,140.030368,145.237726,137.127853,83.789928,136.246587,-0.000803,-1.901568,32.000000,-235.840168,137.257716,-0.024257,24.182037,0.571308,297419.358626,0.815013,19.413357,14.965519,3.404901,28.263614,60.491836,168.211852,32.000000,176.792970,179.364503,166.397003,174.275035,32.000000,157.663831,67.600000,74.298943,89.756539,39.490000,39.067097,59.000000,58.116742,41.050000,34.238974,59.519677,36.669932
40.904137,49.543730,139.301908,148.490853,67.690319,80.008775,29.175571,14.168283,136.663816,3.114070,46.815252,41.842011,147.646295,140.043245,145.238643,137.141084,83.798584,136.252715,-0.000803,-1.902763,32.000000,-235.840278,137.268263,-0.024301,24.182123,0.571039,297308.203023,0.794027,19.404659,14.962715,3.404946,23.109179,12.383088,168.209681,32.000000,176.802239,179.375306,166.388458,174.270774,32.000000,157.675343,67.597633,74.303209,89.762416,39.490000,39.087842,59.000000,58.102046,41.050000,34.230906,59.514278,36.657827
40.904429,49.541407,139.321066,148.492042,67.731919,80.033461,29.171703,14.168466,136.677223,3.114827,46.815830,41.840406,147.649370,140.051306,145.240910,137.156422,83.807020,136.265053,-0.000803,-1.900364,32.000000,-235.840231,137.281362,-0.024331,24.177701,0.570390,296945.092471,0.813216,19.404963,14.957270,3.405703,12.385361,59.992704,168.214857,32.000000,176.809944,179.377077,166.380324,174.279133,32.000000,157.677245,67.594813,74.306443,89.767812,39.490000,39.117158,59.000000,58.081415,41.050000,34.221300,59.527319,36.475949
40.902694,49.542249,139.321465,148.493613,67.707786,80.053877,29.245670,14.168291,136.684794,3.115408,46.822877,41.834876,147.652624,140.055259,145.242081,137.162937,83.813604,136.271162,-0.000804,-1.899121,32.000000,-235.840259,137.286668,-0.024356,24.171448,0.570878,297162.529776,0.791103,19.395630,14.954760,3.405775,10.192577,6.366736,168.227744,32.000000,176.805982,179.383971,166.383112,174.282638,32.000000,157.682633,67.592098,74.309137,89.774116,39.490000,39.127927,59.000000,58.073049,41.050000,34.217194,59.532384,36.429948
40.892932,49.546446,139.327457,148.497784,67.821537,80.062222,29.978315,14.168339,136.689883,3.116055,46.828593,41.833937,147.655885,140.062303,145.241504,137.166157,83.817743,136.277681,-0.000801,-1.899142,32.000000,-235.840352,137.291233,-0.024355,24.164491,0.570804,297005.061774,0.792091,19.398001,14.949782,3.406131,16.991442,10.266982,168.238716,32.000000,176.809479,179.398464,166.381446,174.272525,32.000000,157.707428,67.586652,74.312510,89.780064,39.490000,39.143889,59.000000,58.066351,41.050000,34.217337,59.521064,36.491209
40.893274,49.547974,139.358977,148.502674,67.803558,80.042271,29.167034,14.168275,136.691450,3.115738,46.831137,41.833413,147.659943,140.068486,145.242027,137.168535,83.822238,136.281597,-0.000803,-1.900913,32.000000,-235.840326,137.293957,-0.024439,24.160266,0.572007,297508.940133,0.814359,19.406549,14.948459,3.406560,12.080178,59.778203,168.232054,32.000000,176.818891,179.403277,166.368873,174.276990,32.000000,157.716223,67.583380,74.317091,89.784522,39.490000,39.175314,59.000000,58.054678,41.050000,34.215841,59.525381,36.550857
40.882779,49.548427,139.370193,148.509273,67.732071,80.038895,30.005777,14.168246,136.692225,3.115400,46.830462,41.832303,147.667097,140.068760,145.243193,137.171253,83.826862,136.288345,-0.000802,-1.901514,32.000000,-235.840417,137.297463,-0.024531,24.157468,0.572222,297457.071524,0.815003,19.415767,14.946170,3.407686,23.889131,14.127362,168.248347,32.000000,176.818488,179.402192,166.372176,174.286339,32.000000,157.714339,67.580672,74.320259,89.788669,39.490000,39.193948,59.000000,58.054695,41.050000,34.211605,59.531154,36.551151
40.878559,49.547335,139.381729,148.514800,67.701744,80.030785,29.696461,14.168083,136.690016,3.115596,46.830749,41.828821,147.672980,140.071114,145.244421,137.176032,83.829731,136.291135,-0.000800,-1.901540,32.000000,-235.840561,137.297445,-0.024540,24.158043,0.572100,297277.654519,0.793107,19.423538,14.945146,3.408675,9.005535,60.432148,168.257225,32.000000,176.814828,179.412290,166.374136,174.284944,32.000000,157.727407,67.578515,74.322990,89.792147,39.490000,39.214181,59.000000,58.046166,41.050000,34.205787,59.520503,36.650563
40.870501,49.545535,139.369277,148.520405,67.653269,80.006446,29.189649,14.168168,136.689682,3.115316,46.829832,41.824871,147.678722,140.074849,145.245359,137.178903,83.834362,136.290719,-0.000799,-1.903890,32.000000,-235.840271,137.298613,-0.024548,24.157178,0.571757,297047.061793,0.791032,19.428582,14.942422,3.409145,23.969605,7.782027,168.258346,32.000000,176.825924,179.421630,166.366749,174.283164,32.000000,157.746109,67.578243,74.329226,89.795580,39.490000,39.226779,59.000000,58.041805,41.050000,34.197822,59.519510,36.539192
40.871827,49.543171,139.368158,148.524472,67.542794,79.998189,29.990211,14.168073,136.691377,3.115206,46.825625,41.822372,147.681847,140.074138,145.248223,137.180326,83.837298,136.290235,-0.000797,-1.905024,32.000000,-235.840498,137.300781,-0.024506,24.157118,0.571621,296941.845828,0.814209,19.432964,14.940015,3.409586,19.526710,60.455256,168.259523,32.000000,176.833861,179.417850,166.364117,174.292053,32.000000,157.750193,67.578237,74.334368,89.799426,39.490000,39.232809,59.000000,58.034398,41.050000,34.190451,59.529364,36.661202
40.870370,49.539868,139.385874,148.528977,67.538149,79.989844,29.158755,14.167935,136.695214,3.116719,46.822955,41.817999,147.686832,140.079257,145.251155,137.184270,83.840667,136.291984,-0.000797,-1.905044,32.000000,-235.840343,137.300047,-0.024321,24.154095,0.570788,296472.931014,0.812891,19.438243,14.935354,3.409914,9.932181,9.660744,168.271662,32.000000,176.826554,179.421269,166.372175,174.293927,32.000000,157.762077,67.579585,74.339391,89.803794,39.490000,39.261050,59.000000,58.022774,41.050000,34.179861,59.525912,36.473161
40.863279,49.538985,139.379020,148.532754,67.545698,79.973483,30.046127,14.167986,136.697999,3.116358,46.825258,41.811246,147.690784,140.084360,145.253117,137.188738,83.843644,136.292082,-0.000795,-1.903882,32.000000,-235.840393,137.303959,-0.024427,24.149794,0.570535,296318.455383,0.789911,19.434255,14.932910,3.410005,7.366482,9.705098,168.272432,32.000000,176.833638,179.431774,166.370200,174.282519,32.000000,157.784759,67.582513,74.344146,89.806877,39.490000,39.267412,59.000000,58.024248,41.050000,34.173465,59.521162,36.575435
40.864996,49.539994,139.366674,148.537398,67.528582,79.957326,30.029048,14.168006,136.700919,3.116885,46.826948,41.806331,147.694012,140.087907,145.255893,137.196425,83.845145,136.299288,-0.000795,-1.902748,32.000000,-235.840271,137.306100,-0.024376,24.146659,0.570811,296358.174888,0.813274,19.439805,14.930002,3.410503,3.501957,60.465487,168.265843,32.000000,176.843146,179.431214,166.363751,174.287096,32.000000,157.798346,67.586535,74.351422,89.809050,39.490000,39.280194,59.000000,58.015002,41.050000,34.169203,59.513403,36.593924
40.857748,49.541399,139.376591,148.539869,67.488878,79.945461,29.988179,14.167942,136.701412,3.116290,46.828627,41.801314,147.698357,140.090322,145.258982,137.200994,83.848105,136.301986,-0.000795,-1.902767,32.000000,-235.840400,137.309475,-0.024357,24.147737,0.570693,296242.810114,0.794789,19.442151,14.929919,3.410645,11.619406,7.523188,168.273752,32.000000,176.842523,179.424600,166.373922,174.294019,32.000000,157.796302,67.592568,74.358901,89.809674,39.490000,39.290849,59.000000,58.010668,41.050000,34.166747,59.523857,36.707937
40.851712,49.541703,139.397157,148.542247,67.333446,79.925632,29.208397,14.167926,136.706195,3.117057,46.825126,41.795155,147.703173,140.093714,145.261899,137.207877,83.850631,136.306152,-0.000795,-1.902792,32.000000,-235.840423,137.310817,-0.024401,24.152533,0.570894,296304.308333,0.812670,19.446962,14.929364,3.410895,16.883159,60.180468,168.280619,32.000000,176.841450,179.431479,166.388080,174.288575,32.000000,157.811921,67.598700,74.366392,89.809941,39.490000,39.322251,59.000000,58.011896,41.050000,34.162061,59.524978,36.460762
40.843468,49.540291,139.396454,148.544388,67.318763,79.909203,29.144406,14.168008,136.711083,3.117713,46.817338,41.790492,147.705665,140.099164,145.261881,137.215433,83.853559,136.309724,-0.000796,-1.902824,32.000000,-235.840237,137.318227,-0.024368,24.155784,0.569830,295754.380911,0.787821,19.456621,14.928189,3.411494,7.569037,59.985586,168.277187,32.000000,176.848013,179.435822,166.390051,174.284932,32.000000,157.820590,67.601665,74.373089,89.808110,39.490000,39.333815,59.000000,58.016411,41.050000,34.155885,59.522392,36.460468
40.843242,49.535968,139.412604,148.547626,67.279469,79.924494,30.020621,14.168018,136.715796,3.117357,46.806149,41.789745,147.710156,140.103921,145.265854,137.223510,83.858448,136.315862,-0.000797,-1.902841,32.000000,-235.840060,137.323357,-0.024396,24.158786,0.569022,295276.377844,0.806925,19.467468,14.927348,3.412767,19.002982,7.724286,168.278697,32.000000,176.854780,179.429456,166.395201,174.295868,32.000000,157.811722,67.605727,74.383509,89.806613,39.490000,39.356086,59.000000,58.008456,41.050000,34.144885,59.526699,36.475876
40.839859,49.531241,139.459661,148.550624,67.294148,79.932546,29.997725,14.167963,136.718556,3.117465,46.796078,41.790940,147.713035,140.110430,145.269357,137.231905,83.863203,136.323619,-0.000794,-1.902877,32.000000,-235.840080,137.325592,-0.024396,24.160766,0.568828,295225.923871,0.787442,19.462140,14.925768,3.412619,12.436643,60.447923,168.290999,32.000000,176.845661,179.430426,166.410352,174.297966,32.000000,157.818274,67.607709,74.391448,89.804520,39.490000,39.397093,59.000000,58.011629,41.050000,34.133816,59.520100,36.555626
40.837064,49.525569,139.477089,148.554124,67.236694,79.920271,29.155114,14.167968,136.728514,3.117749,46.791181,41.789311,147.716081,140.116368,145.273190,137.237471,83.868903,136.329273,-0.000795,-1.902850,32.000000,-235.839969,137.332075,-0.024403,24.161614,0.569089,295258.755216,0.793675,19.466626,14.924796,3.414313,14.660765,7.762869,168.289777,32.000000,176.849960,179.436095,166.416869,174.291262,32.000000,157.834436,67.608510,74.402563,89.800963,39.490000,39.427754,59.000000,58.007736,41.050000,34.119337,59.528253,36.407497
40.835693,49.524200,139.478018,148.557217,67.194328,79.924394,29.810249,14.167799,136.736181,3.118066,46.792453,41.784104,147.718023,140.124087,145.276566,137.246369,83.874888,136.334041,-0.000799,-1.902841,32.000000,-235.840023,137.335970,-0.024458,24.162963,0.568301,294792.398141,0.785933,19.465148,14.923911,3.415268,17.417409,60.343105,168.286441,32.000000,176.857253,179.434929,166.415397,174.298210,32.000000,157.842841,67.607902,74.412671,89.799394,39.490000,39.443490,59.000000,58.007186,41.050000,34.111809,59.523041,36.699866
40.833334,49.525434,139.510573,148.561594,67.144248,79.899793,29.159755,14.167471,136.741981,3.118173,46.791953,41.779838,147.721212,140.130023,145.279391,137.254310,83.883247,136.341104,-0.000799,-1.904036,32.000000,-235.840240,137.341293,-0.024473,24.165572,0.568558,294907.572167,0.808049,19.463006,14.919188,3.415524,11.399800,7.990354,168.295500,32.000000,176.852462,179.430323,166.428191,174.307537,32.000000,157.842750,67.607970,74.424999,89.799297,39.490000,39.479480,59.000000,58.005264,41.050000,34.107667,59.522647,36.571033
40.827847,49.525533,139.533637,148.565792,67.138971,79.879025,29.159600,14.167596,136.746330,3.116143,46.790545,41.781591,147.724206,140.133946,145.282978,137.263542,83.890263,136.344386,-0.000799,-1.905790,32.000000,-235.840275,137.346354,-0.024488,24.171080,0.568413,294809.242435,0.809589,19.465867,14.915492,3.416099,12.104517,15.137672,168.304616,32.000000,176.847879,179.437793,166.440854,174.305596,32.000000,157.857969,67.606922,74.435178,89.798752,39.490000,39.509359,59.000000,58.011447,41.050000,34.103552,59.531528,36.504709
40.830714,49.524940,139.520531,148.569661,67.083863,79.854662,29.945761,14.167688,136.754742,3.116250,46.789822,41.779212,147.727952,140.142001,145.285849,137.276380,83.900049,136.353164,-0.000799,-1.905180,32.000000,-235.840082,137.353703,-0.024533,24.174185,0.567825,294460.201967,0.808698,19.472731,14.909797,3.417396,9.464409,17.118583,168.298004,32.000000,176.860242,179.447031,166.440386,174.305399,32.000000,157.871515,67.606355,74.447749,89.797051,39.490000,39.528209,59.000000,58.003173,41.050000,34.097218,59.533151,36.504709
40.828445,49.525588,139.504310,148.572123,67.078248,79.850426,29.979452,14.167832,136.762256,3.116364,46.792089,41.772883,147.729728,140.147023,145.290178,137.283819,83.907730,136.361968,-0.000799,-1.903983,32.000000,-235.839928,137.359850,-0.024513,24.176013,0.567616,294390.747474,0.807679,19.471334,14.904771,3.417326,3.220765,60.457014,168.304812,32.000000,176.864019,179.439957,166.447406,174.313638,32.000000,157.865490,67.604759,74.458463,89.794938,39.490000,39.535072,59.000000,57.999701,41.050000,34.092934,59.518566,36.649683
40.829622,49.529439,139.526784,148.574568,67.223136,79.841000,29.190795,14.167925,136.771638,3.117179,46.802066,41.773184,147.734293,140.155820,145.294249,137.291836,83.917635,136.371415,-0.000799,-1.905160,32.000000,-235.839743,137.366371,-0.024591,24.174947,0.567312,294287.496737,0.807557,19.468199,14.900192,3.416905,27.583327,59.624154,168.317989,32.000000,176.860227,179.447556,166.464208,174.314342,32.000000,157.875305,67.602935,74.471872,89.792695,39.490000,39.561443,59.000000,57.997828,41.050000,34.091526,59.526591,36.505369
40.826479,49.535293,139.512716,148.576999,67.226580,79.840838,29.162268,14.167909,136.778678,3.117758,46.811243,41.775637,147.737550,140.163931,145.296686,137.300381,83.926131,136.381939,-0.000800,-1.905001,32.000000,-235.839852,137.373185,-0.024426,24.169765,0.567724,294462.432943,0.808727,19.474885,14.895908,3.417302,11.998561,10.381221,168.321301,32.000000,176.869683,179.456966,166.470094,174.305656,32.000000,157.891629,67.602204,74.483376,89.791728,39.490000,39.575292,59.000000,57.997898,41.050000,34.095126,59.527958,36.698472
40.824764,49.543234,139.518891,148.580045,67.341073,79.840817,30.028646,14.167781,136.786565,3.118692,46.823622,41.776761,147.741223,140.169346,145.300458,137.306006,83.937306,136.393951,-0.000799,-1.905567,32.000000,-235.840066,137.380927,-0.024347,24.163771,0.568446,294776.230023,0.788061,19.481514,14.891117,3.417389,11.071596,15.229459,168.317659,32.000000,176.882045,179.458312,166.467827,174.310980,32.000000,157.895748,67.598885,74.497193,89.790483,39.490000,39.590065,59.000000,57.998963,41.050000,34.100835,59.520444,36.524885
40.823316,49.550210,139.524939,148.583361,67.463903,79.832917,29.140063,14.167619,136.793328,3.119443,46.835385,41.774785,147.746296,140.174956,145.303941,137.313711,83.946969,136.403613,-0.000800,-1.906160,32.000000,-235.840009,137.389400,-0.024366,24.161195,0.569054,294975.874703,0.810179,19.492127,14.887350,3.417710,18.823254,59.966951,168.326353,32.000000,176.879946,179.459509,166.475964,174.315574,32.000000,157.890017,67.595244,74.508980,89.787051,39.490000,39.611321,59.000000,57.995789,41.050000,34.106141,59.535826,36.538311
40.825664,49.559854,139.515534,148.588290,67.556394,79.833006,29.369918,14.167635,136.800479,3.119851,46.854719,41.771728,147.751083,140.182443,145.307135,137.325478,83.958182,136.412937,-0.000799,-1.906150,32.000000,-235.840194,137.399773,-0.024343,24.163414,0.570587,295725.933779,0.811887,19.498055,14.880627,3.417398,18.744054,14.610683,168.336540,32.000000,176.879659,179.473077,166.484479,174.309690,32.000000,157.905850,67.590114,74.524916,89.781380,39.490000,39.630473,59.000000,57.990600,41.050000,34.114379,59.535324,36.698839
40.829751,49.566869,139.537812,148.592838,67.514216,79.841470,30.048463,14.167686,136.809133,3.119939,46.867197,41.774389,147.756436,140.190205,145.310223,137.332017,83.969802,136.422688,-0.000799,-1.907302,32.000000,-235.840188,137.408526,-0.024332,24.169229,0.571194,296033.206980,0.790690,19.503025,14.876865,3.417388,11.562378,6.698844,168.329154,32.000000,176.887346,179.479538,166.479647,174.311968,32.000000,157.911169,67.585015,74.539104,89.776538,39.490000,39.655908,59.000000,57.983652,41.050000,34.120858,59.531154,36.465457
40.829771,49.574530,139.543485,148.598457,67.647578,79.841302,30.003521,14.167711,136.817940,3.120296,46.884467,41.776767,147.761879,140.198392,145.314983,137.341123,83.983252,136.428038,-0.000800,-1.907877,32.000000,-235.840172,137.415514,-0.024288,24.178472,0.571183,296081.417685,0.791939,19.509359,14.868270,3.417220,7.105232,16.955702,168.336416,32.000000,176.891585,179.474546,166.487231,174.325183,32.000000,157.900571,67.581150,74.552692,89.769044,39.490000,39.677279,59.000000,57.981022,41.050000,34.126342,59.530938,36.555479
40.830539,49.583204,139.541297,148.604201,67.681994,79.833195,29.970286,14.167733,136.821809,3.120451,46.899794,41.776550,147.766935,140.199109,145.319401,137.346513,83.994656,136.432148,-0.000799,-1.908452,32.000000,-235.840190,137.421145,-0.024329,24.184292,0.571681,296356.939597,0.812942,19.517744,14.861977,3.418030,13.230510,60.488169,168.346896,32.000000,176.888459,179.485146,166.497992,174.328672,32.000000,157.908570,67.577519,74.564696,89.765869,39.490000,39.694737,59.000000,57.978119,41.050000,34.134008,59.538068,36.480791
40.832470,49.593589,139.528100,148.611883,67.847088,79.832277,30.022640,14.167706,136.828048,3.120002,46.916143,41.778375,147.772936,140.206347,145.322360,137.349879,84.009117,136.438484,-0.000800,-1.908446,32.000000,-235.840116,137.430078,-0.024378,24.188186,0.572276,296789.883576,0.814959,19.524893,14.850163,3.417525,9.711301,60.469796,168.351271,32.000000,176.898514,179.502449,166.496599,174.323212,32.000000,157.919419,67.571684,74.579892,89.762728,39.490000,39.712820,59.000000,57.972220,41.050000,34.144268,59.531243,36.563696
40.840455,49.601078,139.541653,148.618139,67.875338,79.840234,30.028365,14.167732,136.832035,3.120347,46.924454,41.783944,147.776555,140.205097,145.327273,137.357467,84.021511,136.442101,-0.000802,-1.907833,32.000000,-235.840187,137.432939,-0.024327,24.190088,0.572999,297216.694662,0.816957,19.530598,14.839915,3.417362,13.296110,60.484852,168.348871,32.000000,176.910279,179.507462,166.487502,174.332674,32.000000,157.921978,67.566925,74.592031,89.761098,39.490000,39.732467,59.000000,57.961207,41.050000,34.151299,59.523650,36.472354
40.838432,49.608646,139.521521,148.624282,67.966452,79.823907,30.026276,14.167921,136.834041,3.120474,46.936739,41.780645,147.781411,140.213669,145.331196,137.361224,84.035476,136.449172,-0.000802,-1.906073,32.000000,-235.840090,137.434450,-0.024324,24.186408,0.573574,297561.560950,0.797079,19.534776,14.827217,3.417012,9.752957,60.503408,168.360149,32.000000,176.909109,179.513861,166.492770,174.340376,32.000000,157.921333,67.560942,74.604908,89.759383,39.490000,39.743904,59.000000,57.958539,41.050000,34.157444,59.521084,36.531121
40.843097,49.617098,139.496527,148.628112,67.955273,79.815795,29.189273,14.168026,136.835918,3.122087,46.956750,41.778262,147.785516,140.216001,145.334328,137.360952,84.044752,136.450449,-0.000803,-1.906058,32.000000,-235.840048,137.439098,-0.024323,24.180086,0.573768,297664.514445,0.817825,19.537140,14.818735,3.416723,16.692063,8.007937,168.364922,32.000000,176.912759,179.531011,166.492743,174.334676,32.000000,157.933952,67.556851,74.615440,89.759030,39.490000,39.745097,59.000000,57.946551,41.050000,34.164713,59.531872,36.580571
40.837708,49.632832,139.486788,148.632283,68.015251,79.807701,30.029146,14.167851,136.832644,3.122527,46.982470,41.772249,147.791801,140.214625,145.338440,137.362429,84.058665,136.449487,-0.000803,-1.906036,32.000000,-235.840427,137.440397,-0.024356,24.172985,0.574423,297998.571562,0.801452,19.540121,14.808710,3.415585,9.741556,28.650360,168.362418,32.000000,176.928655,179.543293,166.479099,174.338934,32.000000,157.946550,67.554281,74.627964,89.759992,39.490000,39.755996,59.000000,57.945984,41.050000,34.181673,59.535265,36.518942
40.837974,49.645983,139.477912,148.636383,67.948551,79.803641,29.174310,14.168083,136.829003,3.123013,46.997608,41.773636,147.796079,140.213109,145.341515,137.359741,84.069559,136.450911,-0.000803,-1.907203,32.000000,-235.840278,137.440041,-0.024389,24.170852,0.574952,298177.694082,0.796727,19.556015,14.796745,3.415545,28.527812,59.790224,168.369153,32.000000,176.934591,179.543627,166.482530,174.348517,32.000000,157.940049,67.553521,74.635980,89.759978,39.490000,39.763242,59.000000,57.942152,41.050000,34.197657,59.515881,36.651150
40.836336,49.658862,139.439649,148.642212,67.923742,79.799712,29.997063,14.168298,136.825145,3.122414,47.010931,41.775829,147.802689,140.215589,145.346033,137.357527,84.080746,136.448933,-0.000804,-1.908945,32.000000,-235.839913,137.437925,-0.024331,24.172218,0.574649,297963.894470,0.796134,19.574182,14.783669,3.415212,16.395975,60.464834,168.381234,32.000000,176.931010,179.554172,166.494694,174.351187,32.000000,157.947426,67.551573,74.644547,89.761183,39.490000,39.759431,59.000000,57.941630,41.050000,34.212629,59.517720,36.571253
40.841821,49.668087,139.408467,148.646831,67.931317,79.815937,29.980340,14.168211,136.824499,3.125047,47.023361,41.771098,147.807829,140.216818,145.348503,137.355201,84.089840,136.450839,-0.000803,-1.908332,32.000000,-235.839992,137.440202,-0.024496,24.173978,0.574427,297826.720800,0.818695,19.588853,14.773545,3.415295,16.004057,60.477105,168.381467,32.000000,176.944126,179.564164,166.496485,174.347028,32.000000,157.958842,67.550119,74.651743,89.762806,39.490000,39.752760,59.000000,57.932581,41.050000,34.222636,59.526424,36.552104
40.840210,49.680064,139.426058,148.651928,67.988588,79.815779,29.973827,14.168132,136.819703,3.124346,47.038652,41.769652,147.813627,140.218035,145.353879,137.351090,84.100768,136.449510,-0.000805,-1.909505,32.000000,-235.840214,137.437921,-0.024471,24.176924,0.574453,297976.098082,0.818571,19.598910,14.762632,3.413591,6.568525,60.482180,168.380947,32.000000,176.956968,179.560157,166.499972,174.361349,32.000000,157.956979,67.551503,74.661777,89.768559,39.490000,39.778479,59.000000,57.927323,41.050000,34.235570,59.514937,36.705809
40.836156,49.689519,139.448894,148.657056,67.962735,79.824070,29.150413,14.168048,136.816834,3.124418,47.049547,41.770771,147.819470,140.217058,145.357947,137.349294,84.108821,136.449609,-0.000806,-1.910076,32.000000,-235.840292,137.434821,-0.024233,24.177787,0.574404,297980.523951,0.818807,19.606005,14.753745,3.413525,7.770133,59.928059,168.393066,32.000000,176.955688,179.560092,166.512689,174.371016,32.000000,157.960661,67.552819,74.668814,89.774379,39.490000,39.804329,59.000000,57.928665,41.050000,34.246407,59.522244,36.463990
40.836702,49.699842,139.443302,148.664283,67.918892,79.820306,29.956317,14.168053,136.812368,3.124820,47.064211,41.765845,147.824534,140.218288,145.361445,137.349756,84.117019,136.445741,-0.000806,-1.910676,32.000000,-235.840277,137.433669,-0.024240,24.177107,0.574665,298041.114812,0.819559,19.623340,14.742958,3.414759,7.610660,60.464410,168.395110,32.000000,176.961297,179.572119,166.516226,174.366260,32.000000,157.977050,67.555070,74.676894,89.782995,39.490000,39.821213,59.000000,57.922681,41.050000,34.257745,59.536603,36.501848
40.832939,49.707978,139.431803,148.670128,67.988247,79.808220,29.159805,14.167971,136.811416,3.124139,47.075765,41.761723,147.828121,140.213626,145.363557,137.345938,84.123299,136.438931,-0.000807,-1.910790,32.000000,-235.840091,137.431276,-0.024187,24.177552,0.574931,298168.804434,0.797433,19.628710,14.734826,3.414696,8.892021,60.101778,168.390284,32.000000,176.971646,179.575681,166.510345,174.373715,32.000000,157.986082,67.556485,74.682808,89.790224,39.490000,39.828828,59.000000,57.920534,41.050000,34.266530,59.515999,36.580791
40.833632,49.717541,139.446960,148.677581,67.963813,79.808409,29.943318,14.167919,136.809158,3.124594,47.086754,41.757467,147.833751,140.210693,145.367589,137.344329,84.129704,136.426731,-0.000807,-1.910815,32.000000,-235.840060,137.424244,-0.024150,24.177672,0.574373,297896.511708,0.797399,19.641185,14.723512,3.414368,16.510220,60.455841,168.397209,32.000000,176.973849,179.568590,166.516093,174.389863,32.000000,157.982457,67.560832,74.689615,89.800668,39.490000,39.850582,59.000000,57.917956,41.050000,34.276821,59.531056,36.540952
40.836277,49.724843,139.425940,148.684010,67.946639,79.808525,29.940467,14.168192,136.806458,3.124025,47.093732,41.756774,147.839589,140.209805,145.371469,137.340279,84.133862,136.422895,-0.000807,-1.910835,32.000000,-235.839856,137.421012,-0.024181,24.176040,0.574824,298098.554345,0.819307,19.653976,14.713930,3.414714,17.067382,60.506848,168.412266,32.000000,176.970556,179.575895,166.530720,174.393037,32.000000,157.993339,67.566100,74.695227,89.810467,39.490000,39.859345,59.000000,57.910468,41.050000,34.285060,59.525696,36.559955
40.835436,49.730464,139.417643,148.690919,67.934123,79.808512,29.934793,14.168179,136.803761,3.124085,47.091866,41.757316,147.846318,140.209399,145.375729,137.335072,84.138716,136.419369,-0.000807,-1.910817,32.000000,-235.839872,137.416211,-0.024144,24.173294,0.574437,297903.026677,0.795667,19.659072,14.704116,3.414350,7.970367,60.486612,168.414995,32.000000,176.985077,179.578424,166.532716,174.393456,32.000000,158.010386,67.572484,74.701125,89.823939,39.490000,39.861272,59.000000,57.908909,41.050000,34.290667,59.528745,36.595391
40.834391,49.732946,139.442267,148.695726,68.038484,79.816540,29.146628,14.168303,136.800716,3.124944,47.085582,41.759278,147.848348,140.206158,145.380461,137.333891,84.140580,136.417974,-0.000807,-1.910820,32.000000,-235.839909,137.410006,-0.024132,24.172674,0.574432,297894.879674,0.834643,19.665300,14.699021,3.413897,16.501681,10.208606,168.417272,32.000000,176.995741,179.570963,166.532171,174.405089,32.000000,158.009667,67.578755,74.704352,89.834611,39.490000,39.894405,59.000000,57.904816,41.050000,34.291860,59.522569,36.731267
40.839325,49.733473,139.448719,148.701024,67.867153,79.817489,29.992142,14.168416,136.801673,3.125231,47.070957,41.757955,147.854159,140.211631,145.385934,137.335259,84.145409,136.421012,-0.000805,-1.909645,32.000000,-235.839642,137.414544,-0.024177,24.173103,0.575240,298244.320105,0.819857,19.669680,14.694560,3.414620,28.641843,60.529938,168.433667,32.000000,176.995067,179.570871,166.544950,174.413408,32.000000,158.015436,67.587261,74.711107,89.850264,39.490000,39.914583,59.000000,57.895565,41.050000,34.290659,59.533249,36.521804
40.843368,49.728821,139.464170,148.705116,67.713085,79.833892,29.174926,14.168332,136.807024,3.126219,47.052290,41.762331,147.859997,140.219791,145.390074,137.337293,84.149377,136.428283,-0.000806,-1.908435,32.000000,-235.839657,137.421495,-0.024174,24.174047,0.574861,298049.916055,0.811345,19.668122,14.690055,3.414466,25.038083,60.108412,168.440359,32.000000,177.004966,179.579793,166.547483,174.409852,32.000000,158.034394,67.597564,74.717280,89.863792,39.490000,39.940348,59.000000,57.888476,41.050000,34.281634,59.525814,36.618428
40.848696,49.722772,139.479727,148.706863,67.667068,79.850474,29.858897,14.168345,136.811043,3.125801,47.038356,41.760674,147.863378,140.224129,145.394782,137.344153,84.153159,136.431940,-0.000805,-1.908446,32.000000,-235.839785,137.424970,-0.024236,24.172982,0.573299,297233.010692,0.795213,19.665673,14.688890,3.414723,6.866471,60.464899,168.436216,32.000000,177.013711,179.577456,166.539604,174.416619,32.000000,158.045125,67.607737,74.722673,89.873234,39.490000,39.965217,59.000000,57.875956,41.050000,34.270491,59.524506,36.516374
40.847322,49.717587,139.511662,148.708907,67.643360,79.842576,29.783843,14.168321,136.816466,3.125738,47.031918,41.757034,147.869794,140.234505,145.400587,137.347898,84.157886,136.439302,-0.000804,-1.909043,32.000000,-235.839837,137.428728,-0.024236,24.168761,0.572399,296773.986895,0.815661,19.650052,14.688596,3.414537,16.393986,60.456373,168.446623,32.000000,177.014766,179.568414,166.546989,174.430173,32.000000,158.042807,67.623124,74.730566,89.884853,39.490000,39.999501,59.000000,57.868809,41.050000,34.258965,59.526827,36.743006
40.846201,49.716817,139.563865,148.712050,67.696304,79.842642,29.151002,14.168272,136.824583,3.125593,47.029153,41.760591,147.874732,140.238266,145.404074,137.353661,84.160080,136.444544,-0.000804,-1.910798,32.000000,-235.839881,137.430285,-0.024314,24.170111,0.572223,296631.162895,0.792339,19.641561,14.685035,3.414761,16.870096,59.933098,168.459980,32.000000,177.012636,179.576402,166.554722,174.430304,32.000000,158.059100,67.635104,74.735452,89.892503,39.490000,40.046462,59.000000,57.867166,41.050000,34.254268,59.530436,36.705956
40.842348,49.716427,139.593706,148.717002,67.720240,79.842794,29.140673,14.168328,136.836462,3.124394,47.020323,41.763798,147.881104,140.252262,145.408432,137.363643,84.165842,136.449001,-0.000805,-1.909640,32.000000,-235.839845,137.438365,-0.024334,24.177794,0.572644,296704.448737,0.791947,19.643669,14.685891,3.416455,11.392028,60.032996,168.459797,32.000000,177.025751,179.583318,166.551789,174.431389,32.000000,158.073874,67.647402,74.742137,89.901557,39.490000,40.090390,59.000000,57.866173,41.050000,34.250820,59.529876,36.475362
40.847531,49.713412,139.592476,148.720910,67.737755,79.842857,29.973972,14.168482,136.844592,3.124719,47.007766,41.769544,147.885319,140.263085,145.412813,137.375306,84.170609,136.456537,-0.000803,-1.909666,32.000000,-235.839676,137.444114,-0.024285,24.183179,0.572858,296766.064532,0.814842,19.647306,14.684344,3.417718,10.438739,60.496454,168.464867,32.000000,177.032657,179.578220,166.554646,174.443737,32.000000,158.069591,67.655691,74.747761,89.908216,39.490000,40.110271,59.000000,57.855332,41.050000,34.244224,59.531823,36.660394
40.853214,49.707578,139.607285,148.724405,67.982946,79.854872,29.156281,14.168392,136.860385,3.124607,46.993803,41.770337,147.892339,140.275071,145.418471,137.386889,84.176553,136.466148,-0.000801,-1.908508,32.000000,-235.839681,137.454928,-0.024411,24.184038,0.572803,296832.353703,0.815676,19.641992,14.682132,3.417706,16.092760,60.063772,168.481483,32.000000,177.031851,179.588054,166.570651,174.451415,32.000000,158.078370,67.665105,74.756899,89.916438,39.490000,40.136173,59.000000,57.841533,41.050000,34.232730,59.516933,36.480351
40.855633,49.702651,139.659697,148.726493,67.994641,79.866919,29.172393,14.168059,136.872692,3.124584,46.982693,41.773208,147.896932,140.286583,145.422180,137.400292,84.181702,136.474766,-0.000800,-1.907329,32.000000,-235.840163,137.468365,-0.024378,24.181721,0.573701,297320.675847,0.796182,19.636761,14.680946,3.417811,16.331317,59.832875,168.490068,32.000000,177.041519,179.599495,166.576247,174.447010,32.000000,158.090433,67.672114,74.764789,89.921766,39.490000,40.179681,59.000000,57.833437,41.050000,34.222825,59.520907,36.698986
40.854531,49.695990,139.691589,148.728921,68.039024,79.859013,29.523341,14.168172,136.888037,3.122638,46.967457,41.780877,147.901116,140.300862,145.427904,137.418645,84.190790,136.488333,-0.000800,-1.904998,32.000000,-235.840138,137.480196,-0.024384,24.182387,0.575159,298062.568794,0.818931,19.619004,14.678854,3.417596,8.990478,7.806100,168.488741,32.000000,177.057436,179.605120,166.565726,174.457020,32.000000,158.094849,67.683560,74.775826,89.926580,39.490000,40.236275,59.000000,57.826678,41.050000,34.209918,59.526630,36.591869
40.855574,49.688033,139.694334,148.731034,68.000975,79.867336,30.006696,14.168183,136.905263,3.118321,46.948641,41.785867,147.905328,140.315750,145.432556,137.435222,84.197219,136.503198,-0.000799,-1.902064,32.000000,-235.840037,137.495026,-0.024409,24.186099,0.575344,298036.160999,0.796259,19.614446,14.676548,3.419053,19.830378,12.561775,168.500614,32.000000,177.057855,179.605059,166.571130,174.467828,32.000000,158.095688,67.691504,74.784417,89.928184,39.490000,40.252261,59.000000,57.820387,41.050000,34.196506,59.526463,36.688934
40.860338,49.677795,139.685580,148.733463,68.033663,79.871364,29.946648,14.168166,136.926506,3.113102,46.932450,41.790281,147.909962,140.328504,145.437533,137.454190,84.206204,136.516673,-0.000799,-1.898923,32.000000,-235.839918,137.514731,-0.024366,24.190198,0.575558,298140.587875,0.818691,19.607659,14.676763,3.419408,29.440885,9.074056,168.513222,32.000000,177.060313,179.619830,166.580799,174.467998,32.000000,158.110801,67.700180,74.795244,89.929113,39.490000,40.274171,59.000000,57.806366,41.050000,34.177578,59.527388,36.720042
40.864890,49.671653,139.692467,148.735252,68.058102,79.890812,30.025186,14.168073,136.943122,3.030766,46.919490,41.796814,147.912371,140.340716,145.441194,137.468438,84.214109,136.529541,-0.000799,-1.897476,32.000000,-235.840067,137.529616,-0.024393,24.192771,0.575334,298087.368343,0.818854,19.596361,14.675949,3.419034,13.730934,60.480653,168.512361,32.000000,177.071126,179.629672,166.579303,174.472639,32.000000,158.121284,67.706553,74.804757,89.928421,39.490000,40.297013,59.000000,57.795750,41.050000,34.165012,59.532630,36.641026
40.877016,49.664208,139.721491,148.737592,68.077228,79.899163,29.996328,14.168102,136.958892,3.030642,46.901251,41.806869,147.915835,140.363794,145.448514,137.487854,84.225057,136.546997,-0.000798,-1.897537,32.000000,-235.840241,137.545716,-0.024377,24.194505,0.575091,298041.894497,0.818814,19.580183,14.673894,3.418453,13.808281,60.504255,168.523364,32.000000,177.079660,179.629616,166.590085,174.490213,32.000000,158.116454,67.712794,74.817163,89.927506,39.490000,40.341058,59.000000,57.772295,41.050000,34.150525,59.522628,36.540072
40.885251,49.657792,139.740610,148.738423,68.085962,79.907105,29.145709,14.168231,136.977740,3.030141,46.889236,41.812879,147.919068,140.381396,145.453735,137.505565,84.234570,136.568012,-0.000798,-1.897556,32.000000,-235.840137,137.565590,-0.024365,24.199499,0.576021,298551.370439,0.819586,19.561943,14.672577,3.418174,14.609672,12.479770,168.537682,32.000000,177.077837,179.639856,166.606909,174.497264,32.000000,158.120272,67.714184,74.826788,89.925465,39.490000,40.373880,59.000000,57.753719,41.050000,34.138088,59.519392,36.689595
40.886664,49.650783,139.794314,148.738677,68.137602,79.907184,29.910490,14.168205,136.997021,3.030533,46.880029,41.819094,147.921469,140.401182,145.458026,137.524432,84.246671,136.589311,-0.000799,-1.897559,32.000000,-235.840127,137.585995,-0.024440,24.208102,0.575399,298283.031436,0.816988,19.541058,14.670540,3.418066,12.815785,60.434238,168.548375,32.000000,177.085189,179.658098,166.618359,174.495198,32.000000,158.131947,67.714111,74.839440,89.923956,39.490000,40.425931,59.000000,57.739824,41.050000,34.123141,59.523700,36.730240
40.892060,49.647091,139.845418,148.739305,68.175708,79.923634,29.173344,14.168231,137.014701,3.030626,46.871810,41.823403,147.921543,140.416509,145.460120,137.542489,84.257256,136.604534,-0.000800,-1.897575,32.000000,-235.840191,137.604066,-0.024504,24.213903,0.575402,298338.757688,0.798513,19.530864,14.671663,3.418216,6.151663,59.799141,168.542760,32.000000,177.092808,179.664193,166.618429,174.508492,32.000000,158.126571,67.713751,74.850692,89.921947,39.490000,40.484839,59.000000,57.722243,41.050000,34.114309,59.535000,36.691576
40.897255,49.642488,139.850689,148.740500,68.127339,79.931911,29.291538,14.168011,137.035545,3.029723,46.867430,41.820506,147.924859,140.439674,145.463296,137.559692,84.270966,136.622960,-0.000800,-1.896439,32.000000,-235.840434,137.624965,-0.024601,24.215486,0.576246,298754.533451,0.801027,19.521828,14.666502,3.419786,16.340568,59.452117,168.558098,32.000000,177.091263,179.672141,166.638267,174.523659,32.000000,158.121534,67.712872,74.865771,89.918518,39.490000,40.520249,59.000000,57.701777,41.050000,34.103617,59.517169,36.692456
40.889438,49.640933,139.870792,148.741843,68.180026,79.930949,29.956597,14.167842,137.046510,3.029678,46.871081,41.823127,147.927025,140.450029,145.466404,137.572249,84.281450,136.636422,-0.000800,-1.897593,32.000000,-235.840611,137.636316,-0.024665,24.210150,0.575464,298388.473195,0.819107,19.510103,14.663162,3.419658,7.097463,14.857982,168.567051,32.000000,177.089616,179.690357,166.654030,174.525617,32.000000,158.127037,67.712093,74.878423,89.915350,39.490000,40.556295,59.000000,57.699919,41.050000,34.096521,59.513344,36.565457
40.894597,49.642957,139.873305,148.744096,68.301920,79.918871,29.160615,14.167946,137.059305,3.029360,46.881295,41.820021,147.928047,140.458378,145.468728,137.585588,84.295584,136.647620,-0.000800,-1.898784,32.000000,-235.840700,137.648197,-0.024654,24.205778,0.575640,298352.505934,0.819318,19.514975,14.659377,3.420654,15.442123,59.983220,168.565228,32.000000,177.099145,179.702147,166.656521,174.533860,32.000000,158.137518,67.707490,74.893863,89.910795,39.490000,40.592734,59.000000,57.676985,41.050000,34.094546,59.528430,36.666191
