OSU 80 Ton Compressor Load Stand
40.888471,49.647458,139.880518,148.746697,68.316526,79.906329,29.267716,14.167936,137.066023,3.029738,46.893929,41.821004,147.930039,140.465720,145.472452,137.590222,84.307563,136.653522,-0.000798,-1.898797,32.000000,-235.840597,137.656081,-0.024691,24.205245,0.576781,298885.073240,0.821231,19.509915,14.653939,3.420286,7.631240,60.316096,168.573020,32.000000,177.102666,179.702769,166.672782,174.547963,32.000000,158.135643,67.704419,74.907036,89.908996,39.490000,40.622771,59.000000,57.671372,41.050000,34.096851,59.528027,36.615567
40.886304,49.654914,139.909651,148.750120,68.354357,79.914428,29.214680,14.167845,137.071826,3.030380,46.905581,41.818752,147.933039,140.472121,145.474422,137.593184,84.320924,136.660199,-0.000798,-1.898753,32.000000,-235.840813,137.665430,-0.024663,24.212074,0.577699,299259.160253,0.821886,19.516443,14.642757,3.421009,10.258809,59.555192,168.587385,32.000000,177.094174,179.713657,166.698649,174.556956,32.000000,158.138042,67.699310,74.922093,89.905724,39.490000,40.664465,59.000000,57.661535,41.050000,34.103040,59.521329,36.754158
40.890349,49.660469,139.907309,148.752604,68.330545,79.914375,29.155491,14.167995,137.075838,3.031213,46.915623,41.817817,147.934622,140.474914,145.474631,137.597071,84.332934,136.664079,-0.000797,-1.898768,32.000000,-235.840694,137.670866,-0.024730,24.218065,0.577924,299363.504343,0.822553,19.525866,14.634921,3.421493,12.940595,10.265555,168.589355,32.000000,177.099700,179.725442,166.707610,174.551589,32.000000,158.147847,67.696409,74.935628,89.903365,39.490000,40.696726,59.000000,57.645644,41.050000,34.107880,59.509970,36.695097
40.890051,49.665146,139.890836,148.755641,68.374868,79.914415,29.969502,14.167813,137.076957,3.032509,46.930674,41.809861,147.935280,140.473590,145.477609,137.600652,84.346561,136.667876,-0.000796,-1.899939,32.000000,-235.840866,137.671934,-0.024776,24.219322,0.577635,299289.137986,0.818385,19.532849,14.623533,3.421737,28.032871,9.978601,168.589576,32.000000,177.109278,179.727661,166.714742,174.563235,32.000000,158.142966,67.697577,74.954219,89.900523,39.490000,40.714407,59.000000,57.631948,41.050000,34.110463,59.528902,36.520923
40.882490,49.670858,139.881902,148.759510,68.385836,79.914281,29.434138,14.167759,137.079797,3.032583,46.945137,41.805103,147.937513,140.472006,145.479654,137.598405,84.358744,136.668305,-0.000798,-1.899901,32.000000,-235.841069,137.673016,-0.024752,24.218948,0.577574,299292.176215,0.801677,19.538139,14.613734,3.421617,13.299469,60.082043,168.600297,32.000000,177.110455,179.729972,166.730754,174.572329,32.000000,158.135439,67.700970,74.968577,89.898611,39.490000,40.737957,59.000000,57.627525,41.050000,34.115230,59.525755,36.514100
40.879535,49.677897,139.882874,148.766260,68.277478,79.922695,29.162545,14.167742,137.074253,3.032511,46.963919,41.802123,147.941132,140.470439,145.482367,137.594004,84.372580,136.665088,-0.000797,-1.901034,32.000000,-235.840955,137.673162,-0.024777,24.223247,0.577983,299497.551853,0.822066,19.543479,14.600562,3.421339,24.952302,60.065359,168.609830,32.000000,177.111016,179.746191,166.741475,174.564008,32.000000,158.142716,67.703040,74.984585,89.897090,39.490000,40.765595,59.000000,57.618499,41.050000,34.121483,59.526365,36.548583
40.876375,49.684332,139.853639,148.772982,68.359684,79.906368,29.165431,14.167998,137.069527,3.031748,46.982716,41.798248,147.943885,140.465241,145.483635,137.588570,84.383295,136.664054,-0.000798,-1.902233,32.000000,-235.840713,137.667460,-0.024815,24.227085,0.577780,299383.080350,0.822615,19.556838,14.588335,3.421627,27.379690,60.125293,168.604571,32.000000,177.121814,179.754108,166.740021,174.565396,32.000000,158.152968,67.702836,74.997744,89.894525,39.490000,40.779520,59.000000,57.614320,41.050000,34.126712,59.527525,36.545501
40.874156,49.695829,139.831682,148.780996,68.467030,79.898122,29.715718,14.168021,137.058720,3.032241,47.005356,41.790183,147.947239,140.454297,145.486671,137.572885,84.393740,136.657479,-0.000797,-1.905160,32.000000,-235.840452,137.656410,-0.024611,24.227335,0.577083,299074.101729,0.821763,19.568170,14.573862,3.421471,12.837805,60.451656,168.606774,32.000000,177.128641,179.751568,166.746780,174.574140,32.000000,158.144212,67.700743,75.012017,89.891320,39.490000,40.791641,59.000000,57.606790,41.050000,34.138981,59.525067,36.565531
40.870241,49.706930,139.814334,148.787531,68.528013,79.889884,29.155444,14.168071,137.046745,3.030010,47.026685,41.782985,147.951049,140.439571,145.487922,137.558301,84.402028,136.647855,-0.000796,-1.908104,32.000000,-235.840476,137.646540,-0.024649,24.222934,0.578240,299687.625318,0.823501,19.584473,14.563235,3.421406,13.953295,59.893621,168.620935,32.000000,177.122222,179.761249,166.761295,174.571919,32.000000,158.146919,67.696864,75.022935,89.888971,39.490000,40.807176,59.000000,57.600606,41.050000,34.151692,59.534203,36.444108
40.867342,49.718836,139.804190,148.794264,68.453746,79.881968,30.014203,14.168021,137.032793,3.041431,47.047881,41.778458,147.955945,140.427825,145.490709,137.545995,84.411295,136.634589,-0.000797,-1.910398,32.000000,-235.840506,137.636658,-0.024601,24.219650,0.578829,299968.600852,0.824921,19.596058,14.547853,3.421029,9.090043,60.441902,168.621280,32.000000,177.132944,179.775846,166.758635,174.564115,32.000000,158.162355,67.692602,75.036427,89.886330,39.490000,40.825123,59.000000,57.593845,41.050000,34.166122,59.535314,36.436697
40.860114,49.726418,139.778279,148.799526,68.404550,79.862161,30.034697,14.167913,137.019040,3.083179,47.064745,41.769774,147.961071,140.416392,145.495270,137.530399,84.418773,136.621947,-0.000795,-1.912100,32.000000,-235.840641,137.624862,-0.024610,24.219477,0.579036,300037.243663,0.825189,19.610235,14.533847,3.420705,11.838243,60.490145,168.620785,32.000000,177.143874,179.780975,166.753497,174.569649,32.000000,158.164927,67.688185,75.046968,89.885669,39.490000,40.839498,59.000000,57.594351,41.050000,34.174674,59.526935,36.522757
40.851402,49.736337,139.729108,148.805700,68.384399,79.853952,29.967660,14.167955,137.002489,3.123380,47.088511,41.758068,147.968055,140.397906,145.499644,137.508676,84.426301,136.607421,-0.000795,-1.912058,32.000000,-235.840547,137.611051,-0.024638,24.221792,0.578382,299647.909026,0.801978,19.628554,14.518830,3.420896,7.523736,60.453956,168.634378,32.000000,177.142580,179.786020,166.761726,174.572677,32.000000,158.158509,67.682154,75.058758,89.882573,39.490000,40.832751,59.000000,57.595839,41.050000,34.185007,59.528981,36.555479
40.838231,49.746383,139.692304,148.811828,68.451380,79.833898,30.050258,14.168098,136.984058,3.122671,47.111844,41.750378,147.973085,140.381613,145.502966,137.491774,84.430627,136.594871,-0.000795,-1.912023,32.000000,-235.840495,137.595576,-0.024599,24.222841,0.577677,299295.878169,0.804775,19.647866,14.504947,3.420972,29.870120,60.452633,168.641583,32.000000,177.147138,179.799101,166.764035,174.565649,32.000000,158.167506,67.678343,75.067396,89.880498,39.490000,40.831558,59.000000,57.601777,41.050000,34.196313,59.538304,36.585120
40.831480,49.761015,139.651716,148.820492,68.387085,79.834128,29.166354,14.167945,136.960971,3.123195,47.136369,41.737757,147.979615,140.360949,145.506862,137.469349,84.435792,136.575012,-0.000794,-1.911992,32.000000,-235.840864,137.575574,-0.024681,24.220332,0.578448,299749.090618,0.824785,19.669515,14.493472,3.420271,19.378803,60.053966,168.633962,32.000000,177.164896,179.806756,166.750757,174.562117,32.000000,158.176924,67.674648,75.076810,89.874774,39.490000,40.837126,59.000000,57.606061,41.050000,34.213877,59.523434,36.569272
40.819082,49.772514,139.614776,148.827415,68.332906,79.821953,29.193265,14.167765,136.942391,3.122780,47.155634,41.729013,147.985072,140.344166,145.511934,137.449043,84.439369,136.556133,-0.000793,-1.912017,32.000000,-235.840908,137.557604,-0.024609,24.216977,0.578672,299840.051090,0.825140,19.690394,14.480006,3.420403,6.160721,59.611021,168.641693,32.000000,177.171232,179.803512,166.749948,174.568139,32.000000,158.167033,67.671303,75.083736,89.867873,39.490000,40.831646,59.000000,57.618137,41.050000,34.228490,59.530623,36.446822
40.807704,49.785698,139.579934,148.835513,68.224907,79.789444,29.152854,14.167748,136.918831,3.123188,47.174703,41.722253,147.992472,140.324476,145.517416,137.424400,84.442363,136.537382,-0.000794,-1.912629,32.000000,-235.840818,137.535499,-0.024593,24.212674,0.577889,299376.831977,0.824079,19.721824,14.465401,3.420422,6.836670,59.909890,168.655440,32.000000,177.173759,179.814967,166.753377,174.562073,32.000000,158.178435,67.668273,75.090211,89.859531,39.490000,40.830529,59.000000,57.626725,41.050000,34.244831,59.526699,36.485193
40.806009,49.794537,139.562934,148.842713,68.243235,79.785628,30.014371,14.167835,136.902955,3.122858,47.189983,41.715779,147.999808,140.308635,145.521501,137.407072,84.444605,136.518444,-0.000795,-1.913243,32.000000,-235.840853,137.519171,-0.024579,24.211064,0.577781,299261.491553,0.824006,19.748119,14.454652,3.420544,7.672269,60.479997,168.657886,32.000000,177.190330,179.825184,166.747263,174.553566,32.000000,158.198272,67.664365,75.095998,89.852008,39.490000,40.833724,59.000000,57.633723,41.050000,34.256127,59.529797,36.481818
40.786012,49.806212,139.561754,148.851975,68.361539,79.769985,29.163984,14.167868,136.885085,3.123216,47.208009,41.707603,148.007566,140.294871,145.527800,137.390195,84.446633,136.501549,-0.000794,-1.913246,32.000000,-235.840993,137.498897,-0.024544,24.206364,0.576952,298807.273126,0.822718,19.767082,14.442940,3.420244,12.274309,59.910955,168.658391,32.000000,177.207004,179.825922,166.737777,174.557918,32.000000,158.196987,67.658908,75.101684,89.842638,39.490000,40.859633,59.000000,57.651896,41.050000,34.270016,59.516009,36.686220
40.783710,49.816208,139.529206,148.860453,68.431882,79.757926,29.967208,14.167866,136.870030,3.122817,47.219547,41.703220,148.015107,140.282044,145.532523,137.376092,84.447333,136.490326,-0.000796,-1.913257,32.000000,-235.840937,137.484322,-0.024654,24.202959,0.577910,299199.811897,0.823962,19.786115,14.432012,3.421219,8.293920,10.174606,168.669369,32.000000,177.208159,179.828972,166.745002,174.558078,32.000000,158.194476,67.652332,75.105840,89.832199,39.490000,40.853069,59.000000,57.661164,41.050000,34.282429,59.532639,36.409772
40.778564,49.827491,139.474012,148.870695,68.509480,79.746037,29.157164,14.167916,136.857286,3.122823,47.236088,41.698084,148.023069,140.268545,145.538465,137.363507,84.448397,136.477681,-0.000798,-1.913300,32.000000,-235.840786,137.472096,-0.024668,24.199431,0.578976,299648.852102,0.826071,19.812784,14.422980,3.421643,2.772918,59.827978,168.682593,32.000000,177.219660,179.841987,166.748772,174.545486,32.000000,158.209862,67.643058,75.110011,89.819170,39.490000,40.847198,59.000000,57.672812,41.050000,34.296497,59.511593,36.535670
40.771463,49.837654,139.419138,148.878924,68.516687,79.745950,29.280033,14.167969,136.848220,3.122249,47.249827,41.693328,148.029464,140.257326,145.545791,137.351083,84.449851,136.467301,-0.000799,-1.913316,32.000000,-235.840725,137.464121,-0.024618,24.195340,0.579674,300032.938122,0.804712,19.828470,14.417271,3.420817,9.872811,14.960653,168.679920,32.000000,177.237198,179.844620,166.738921,174.549714,32.000000,158.217115,67.635009,75.114691,89.808049,39.490000,40.824757,59.000000,57.681397,41.050000,34.309235,59.529010,36.567511
40.771477,49.849774,139.425395,148.889174,68.523097,79.746118,29.692728,14.167985,136.836570,3.120985,47.258997,41.693315,148.038593,140.249123,145.553627,137.340493,84.451640,136.457741,-0.000798,-1.913297,32.000000,-235.840817,137.458883,-0.024710,24.189578,0.579845,300164.573178,0.827611,19.840655,14.409435,3.419420,22.948388,60.424240,168.692835,32.000000,177.243685,179.837397,166.743934,174.559152,32.000000,158.210761,67.623911,75.119467,89.794601,39.490000,40.836854,59.000000,57.690548,41.050000,34.324903,59.519117,36.565237
40.769988,49.855493,139.431814,148.897094,68.538184,79.746391,29.163870,14.168152,136.831007,3.120327,47.259708,41.695387,148.046479,140.240720,145.560341,137.334377,84.452182,136.453420,-0.000797,-1.913316,32.000000,-235.840611,137.454954,-0.024560,24.182505,0.580085,300224.699320,0.804374,19.857722,14.403383,3.419459,16.773797,60.114376,168.706992,32.000000,177.241090,179.841468,166.752189,174.560431,32.000000,158.225167,67.611550,75.122908,89.783563,39.490000,40.855124,59.000000,57.699232,41.050000,34.333622,59.523611,36.595318
40.771028,49.858448,139.442479,148.905016,68.544308,79.734559,29.824417,14.167999,136.829949,3.120812,47.258709,41.695649,148.054441,140.234887,145.567628,137.330818,84.453909,136.451903,-0.000798,-1.913353,32.000000,-235.840787,137.453479,-0.024423,24.176390,0.580200,300170.129677,0.804316,19.871106,14.398777,3.419849,12.389877,60.481441,168.710078,32.000000,177.257069,179.842550,166.748520,174.560098,32.000000,158.245382,67.594532,75.125735,89.770187,39.490000,40.877687,59.000000,57.703696,41.050000,34.336449,59.523965,36.452251
40.771482,49.860407,139.452337,148.910256,68.383150,79.730523,29.972644,14.167975,136.830222,3.121095,47.252358,41.697476,148.059326,140.228794,145.574772,137.329045,84.455417,136.453470,-0.000796,-1.912601,32.000000,-235.840840,137.456335,-0.024412,24.175427,0.580581,300267.142333,0.825878,19.872658,14.397458,3.420155,29.902269,12.826210,168.710212,32.000000,177.267749,179.831514,166.745370,174.572839,32.000000,158.241123,67.581586,75.125454,89.759497,39.490000,40.904055,59.000000,57.709940,41.050000,34.337857,59.524319,36.566191
40.769669,49.858634,139.448080,148.915398,68.244232,79.730911,29.976695,14.167918,136.834878,3.121927,47.244492,41.700174,148.066642,140.232182,145.584364,137.331009,84.460446,136.455225,-0.000796,-1.912624,32.000000,-235.840966,137.463192,-0.024328,24.173999,0.580097,299918.301070,0.804513,19.876590,14.394963,3.420770,29.074452,6.629964,168.728463,32.000000,177.265634,179.829146,166.760775,174.588074,32.000000,158.246101,67.569268,75.125519,89.747170,39.490000,40.917967,59.000000,57.715535,41.050000,34.334815,59.530731,36.477636
40.772319,49.856923,139.474682,148.919744,68.155767,79.730859,29.998109,14.167775,136.839150,3.123859,47.237083,41.701561,148.072233,140.234586,145.591380,137.338964,84.464147,136.457235,-0.000798,-1.912082,32.000000,-235.841168,137.467639,-0.024297,24.170542,0.578710,299214.929466,0.823741,19.875023,14.392137,3.420575,29.052055,8.254426,168.731714,32.000000,177.274536,179.834426,166.764832,174.585787,32.000000,158.262890,67.560860,75.125633,89.737041,39.490000,40.943562,59.000000,57.721031,41.050000,34.330769,59.519067,36.727012
40.770726,49.858319,139.477949,148.924730,68.169752,79.730827,29.163083,14.167766,136.844716,3.123371,47.232915,41.700708,148.076767,140.241114,145.599055,137.341172,84.470764,136.462802,-0.000796,-1.912697,32.000000,-235.841159,137.470600,-0.024325,24.167615,0.577734,298656.280695,0.802495,19.873740,14.388774,3.420704,2.126223,10.419434,168.729330,32.000000,177.288749,179.829532,166.761303,174.598764,32.000000,158.265060,67.553228,75.128037,89.724309,39.490000,40.966381,59.000000,57.727396,41.050000,34.329794,59.529404,36.553352
40.774393,49.860840,139.489927,148.928043,68.273895,79.730990,29.147314,14.167842,136.853251,3.121349,47.225991,41.702051,148.080568,140.244142,145.604268,137.347755,84.475444,136.468904,-0.000797,-1.912679,32.000000,-235.841036,137.477419,-0.024323,24.168204,0.577756,298575.970741,0.823151,19.875013,14.386889,3.421288,9.136253,7.977442,168.740245,32.000000,177.292831,179.818230,166.771338,174.611634,32.000000,158.254493,67.548677,75.130691,89.711785,39.490000,40.985181,59.000000,57.732859,41.050000,34.332360,59.516973,36.519162
40.771940,49.861427,139.532034,148.931438,68.216021,79.731047,29.161953,14.167982,136.864629,3.122338,47.216037,41.704946,148.083662,140.252690,145.609471,137.363082,84.481401,136.480455,-0.000797,-1.912726,32.000000,-235.841027,137.484908,-0.024491,24.166775,0.578479,298945.859443,0.800500,19.877450,14.382600,3.421179,13.822632,60.151171,168.754131,32.000000,177.290807,179.821686,166.784226,174.616237,32.000000,158.265142,67.545983,75.133456,89.697094,39.490000,41.027851,59.000000,57.738527,41.050000,34.332115,59.526709,36.434790
40.775243,49.859142,139.568411,148.934015,68.087774,79.735060,29.983047,14.167772,136.878545,3.111769,47.198489,41.707713,148.085324,140.261016,145.612009,137.373043,84.487274,136.486536,-0.000797,-1.910971,32.000000,-235.841166,137.497677,-0.024517,24.161612,0.578729,299015.502647,0.801452,19.876412,14.382574,3.421791,28.759820,60.491541,168.753466,32.000000,177.304016,179.820543,166.782187,174.617212,32.000000,158.278015,67.544634,75.136891,89.685190,39.490000,41.066665,59.000000,57.741553,41.050000,34.329070,59.525519,36.668392
40.775459,49.851669,139.594406,148.935756,68.149092,79.738939,29.959809,14.167846,136.894187,3.107984,47.177496,41.715216,148.086742,140.271884,145.617677,137.390693,84.495865,136.504381,-0.000798,-1.907469,32.000000,-235.841020,137.510277,-0.024487,24.157063,0.577718,298369.040170,0.823107,19.873978,14.379798,3.422765,13.175005,60.489854,168.754013,32.000000,177.314549,179.811308,166.783611,174.635734,32.000000,158.275433,67.544660,75.141256,89.674170,39.490000,41.103822,59.000000,57.747802,41.050000,34.316911,59.527171,36.658634
40.780624,49.845209,139.592203,148.936909,68.240806,79.738947,29.977935,14.168019,136.907389,3.107097,47.162758,41.720499,148.088743,140.283375,145.621784,137.403938,84.503139,136.515912,-0.000798,-1.904550,32.000000,-235.840832,137.524824,-0.024487,24.157797,0.577657,298233.745380,0.801664,19.866585,14.378570,3.423132,21.830737,11.763405,168.768167,32.000000,177.312809,179.809890,166.796999,174.645440,32.000000,158.283273,67.544634,75.143787,89.667078,39.490000,41.125956,59.000000,57.747782,41.050000,34.306080,59.518713,36.695464
40.782373,49.839130,139.596529,148.938495,68.369507,79.746910,29.169231,14.167998,136.922012,3.106313,47.148730,41.721735,148.091605,140.295040,145.625677,137.417454,84.512453,136.526795,-0.000799,-1.903346,32.000000,-235.840883,137.543102,-0.024471,24.162316,0.578556,298649.408424,0.812393,19.855880,14.378370,3.423389,13.092080,59.717966,168.768483,32.000000,177.322883,179.813941,166.802410,174.645049,32.000000,158.300934,67.545473,75.147151,89.659817,39.490000,41.147369,59.000000,57.748361,41.050000,34.295196,59.517395,36.540145
40.784320,49.833838,139.583875,148.939374,68.462847,79.746894,29.989066,14.167952,136.935750,3.106687,47.136871,41.728382,148.092280,140.304138,145.630234,137.429904,84.521749,136.537084,-0.000797,-1.903346,32.000000,-235.840945,137.558015,-0.024492,24.165687,0.578935,298912.196501,0.801605,19.845977,14.375863,3.422984,22.812164,9.249551,168.766513,32.000000,177.331607,179.809180,166.796212,174.657996,32.000000,158.302230,67.548121,75.150159,89.654703,39.490000,41.158193,59.000000,57.752420,41.050000,34.285971,59.524545,36.495758
40.793653,49.825875,139.582468,148.940203,68.377713,79.770796,29.984101,14.167948,136.952024,3.106188,47.119076,41.736038,148.094464,140.316389,145.634925,137.445003,84.532486,136.552266,-0.000798,-1.903332,32.000000,-235.840635,137.573428,-0.024471,24.167939,0.580454,299763.203629,0.809400,19.836134,14.370383,3.422588,20.762361,60.496469,168.774625,32.000000,177.331635,179.796136,166.805697,174.676607,32.000000,158.289990,67.554337,75.152711,89.648902,39.490000,41.176955,59.000000,57.748282,41.050000,34.272990,59.522333,36.727819
40.796717,49.818896,139.615892,148.940404,68.381414,79.778787,29.994654,14.168053,136.965342,3.100405,47.102425,41.740701,148.096032,140.327114,145.636842,137.457893,84.540580,136.565855,-0.000796,-1.903316,32.000000,-235.840523,137.585563,-0.024477,24.171891,0.580021,299610.617882,0.801437,19.822239,14.368635,3.421832,5.803206,10.332752,168.782800,32.000000,177.328615,179.798527,166.809333,174.681428,32.000000,158.300529,67.562055,75.156212,89.647383,39.490000,41.212782,59.000000,57.744521,41.050000,34.261362,59.529846,36.576389
40.800182,49.810699,139.634793,148.940114,68.360385,79.778525,29.705784,14.168058,136.978634,3.098986,47.081993,41.746398,148.095547,140.340994,145.638146,137.478784,84.551201,136.579408,-0.000794,-1.903296,32.000000,-235.840456,137.597719,-0.024480,24.176851,0.579219,299214.003175,0.824504,19.809355,14.365263,3.422031,11.615403,60.434656,168.774863,32.000000,177.340111,179.797283,166.800269,174.690160,32.000000,158.310440,67.571699,75.160470,89.646155,39.490000,41.248737,59.000000,57.741252,41.050000,34.247245,59.523916,36.523491
40.801411,49.803989,139.670248,148.939020,68.392477,79.778774,30.021604,14.168086,136.989763,3.099469,47.063143,41.749076,148.095253,140.352194,145.640722,137.491980,84.560684,136.587813,-0.000792,-1.901543,32.000000,-235.840442,137.609623,-0.024166,24.177641,0.579497,299389.755576,0.824939,19.796627,14.362640,3.422225,6.526817,7.735741,168.777345,32.000000,177.347261,179.788489,166.801644,174.706180,32.000000,158.301902,67.580936,75.165216,89.648435,39.490000,41.290273,59.000000,57.745074,41.050000,34.236118,59.519117,36.720042
40.805420,49.793999,139.686848,148.936918,68.432666,79.778454,29.920369,14.168056,137.001157,3.100306,47.043805,41.748955,148.095942,140.363838,145.643475,137.507914,84.571619,136.597698,-0.000793,-1.900967,32.000000,-235.840390,137.619937,-0.024193,24.178551,0.579600,299413.688735,0.802518,19.788160,14.356569,3.422995,28.745709,60.444487,168.788644,32.000000,177.344146,179.789770,166.814306,174.718842,32.000000,158.306444,67.591821,75.170112,89.653059,39.490000,41.323389,59.000000,57.736983,41.050000,34.219619,59.530122,36.526132
40.808779,49.786787,139.719853,148.935544,68.432504,79.778305,29.965665,14.167878,137.009383,3.101451,47.031772,41.748527,148.095627,140.375242,145.644049,137.522962,84.581998,136.603419,-0.000793,-1.900972,32.000000,-235.840398,137.627233,-0.024152,24.181044,0.579787,299492.501923,0.802393,19.774322,14.352289,3.423187,30.725225,60.476148,168.788237,32.000000,177.356411,179.796480,166.815295,174.716794,32.000000,158.319160,67.602995,75.175936,89.659007,39.490000,41.367812,59.000000,57.734468,41.050000,34.205257,59.517002,36.729213
40.806703,49.784079,139.732438,148.934503,68.401400,79.778210,29.139657,14.168035,137.015898,3.100624,47.025387,41.746082,148.094608,140.381733,145.644555,137.527544,84.590861,136.607104,-0.000792,-1.900949,32.000000,-235.840279,137.632988,-0.024190,24.180310,0.580046,299604.108667,0.801321,19.762599,14.344505,3.423629,24.193948,59.992669,168.782821,32.000000,177.368692,179.796511,166.812647,174.725772,32.000000,158.322921,67.613092,75.182911,89.663245,39.490000,41.394928,59.000000,57.735901,41.050000,34.198824,59.517573,36.528113
40.800477,49.781720,139.722789,148.933102,68.537580,79.778090,29.983574,14.168062,137.020383,3.099786,47.021967,41.741590,148.095869,140.386344,145.645369,137.534977,84.601357,136.606256,-0.000793,-1.901671,32.000000,-235.840127,137.634059,-0.024166,24.176794,0.579817,299480.625956,0.825160,19.755440,14.337877,3.423757,13.967202,60.479218,168.797271,32.000000,177.369353,179.797470,166.825944,174.738245,32.000000,158.317204,67.625195,75.193903,89.668446,39.490000,41.419663,59.000000,57.741922,41.050000,34.192931,59.529473,36.595831
40.806904,49.781671,139.733161,148.932440,68.604637,79.777998,29.157031,14.168079,137.025856,3.099428,47.018266,41.738755,148.095698,140.388200,145.643715,137.537548,84.606775,136.603023,-0.000794,-1.901632,32.000000,-235.840166,137.636445,-0.024167,24.174512,0.580688,299872.016150,0.803388,19.756221,14.329288,3.424030,12.698793,60.082882,168.805894,32.000000,177.373474,179.805978,166.832711,174.732628,32.000000,158.326037,67.632544,75.201755,89.672297,39.490000,41.444234,59.000000,57.741379,41.050000,34.190325,59.519146,36.555186
40.807158,49.779556,139.718532,148.931737,68.606862,79.778231,29.895023,14.168216,137.029229,3.099760,47.010999,41.737248,148.095520,140.392520,145.641688,137.538078,84.614071,136.603576,-0.000793,-1.902173,32.000000,-235.839889,137.640198,-0.024205,24.178488,0.580882,299924.063881,0.826622,19.754089,14.320999,3.423982,15.402150,60.415487,168.800476,32.000000,177.386115,179.812332,166.827466,174.735309,32.000000,158.330818,67.641916,75.213163,89.676320,39.490000,41.465566,59.000000,57.740208,41.050000,34.185278,59.526748,36.395025
40.808934,49.774983,139.715217,148.931527,68.590703,79.778326,29.159084,14.168179,137.028986,3.099451,47.002778,41.735509,148.095989,140.391799,145.641556,137.536711,84.619556,136.603993,-0.000794,-1.902697,32.000000,-235.840046,137.643062,-0.024358,24.183334,0.581700,300313.363876,0.804632,19.753580,14.312342,3.424222,11.641553,59.969920,168.805393,32.000000,177.391511,179.805553,166.836117,174.743979,32.000000,158.322088,67.649498,75.221382,89.680687,39.490000,41.484321,59.000000,57.737050,41.050000,34.177165,59.524427,36.514393
40.812400,49.768086,139.692444,148.931734,68.486095,79.778378,29.966170,14.168135,137.025565,3.101098,46.993799,41.739740,148.097253,140.392195,145.641316,137.537661,84.625849,136.599055,-0.000796,-1.902717,32.000000,-235.840021,137.644346,-0.024322,24.183254,0.581077,300114.369403,0.804169,19.746238,14.305816,3.423595,9.477163,60.482410,168.816151,32.000000,177.387834,179.813886,166.854715,174.746576,32.000000,158.323785,67.659257,75.230303,89.687175,39.490000,41.500310,59.000000,57.732650,41.050000,34.164655,59.523926,36.715200
40.814600,49.763289,139.675157,148.932030,68.488225,79.778426,30.035344,14.168065,137.019888,3.100847,46.990115,41.736340,148.098333,140.389846,145.641314,137.538466,84.630284,136.596584,-0.000797,-1.902696,32.000000,-235.839939,137.642935,-0.024338,24.182642,0.580655,299936.676666,0.826931,19.736528,14.298847,3.423207,18.793506,60.498081,168.818331,32.000000,177.397609,179.822153,166.860323,174.740566,32.000000,158.333779,67.668351,75.238768,89.694822,39.490000,41.507220,59.000000,57.731898,41.050000,34.155218,59.527525,36.622317
40.815043,49.759163,139.654187,148.932225,68.615037,79.778428,29.199978,14.168102,137.013110,3.104352,46.991558,41.731262,148.100301,140.386549,145.642059,137.533208,84.635910,136.591235,-0.000795,-1.904454,32.000000,-235.839994,137.637380,-0.024258,24.181556,0.579832,299559.295937,0.823687,19.728832,14.291658,3.422356,1.799430,60.237997,168.810417,32.000000,177.408138,179.822802,166.859651,174.750018,32.000000,158.329882,67.678949,75.249374,89.702753,39.490000,41.519972,59.000000,57.730446,41.050000,34.145817,59.515743,36.536991
40.811698,49.756411,139.625771,148.933046,68.536642,79.778347,29.150753,14.168042,137.006984,3.106210,46.990680,41.726334,148.101746,140.382445,145.641912,137.527421,84.638617,136.581257,-0.000796,-1.907386,32.000000,-235.839924,137.631305,-0.024313,24.178178,0.580664,300011.613205,0.803319,19.724100,14.285220,3.421897,11.233903,10.247128,168.821604,32.000000,177.403921,179.818846,166.871866,174.755868,32.000000,158.316189,67.686990,75.257042,89.705992,39.490000,41.526117,59.000000,57.730249,41.050000,34.139888,59.526060,36.437138
40.817475,49.753015,139.624605,148.934486,68.465559,79.778252,29.206658,14.168172,136.998194,3.105687,46.991989,41.722432,148.104420,140.371440,145.638970,137.518010,84.641672,136.569771,-0.000796,-1.910830,32.000000,-235.839906,137.620767,-0.024340,24.173265,0.580652,299999.679534,0.827330,19.720513,14.276865,3.421479,17.148530,59.596159,168.827646,32.000000,177.404574,179.829999,166.882933,174.749563,32.000000,158.320465,67.698193,75.267601,89.706316,39.490000,41.542301,59.000000,57.723498,41.050000,34.131772,59.520602,36.534716
40.814369,49.751844,139.625572,148.935916,68.391507,79.778373,29.189215,14.168185,136.988015,3.105845,46.992800,41.722322,148.106470,140.361990,145.637578,137.510309,84.644797,136.559692,-0.000795,-1.911985,32.000000,-235.839914,137.611196,-0.024331,24.168188,0.580203,299787.897370,0.804457,19.712900,14.268836,3.420526,18.530223,60.113305,168.824070,32.000000,177.411427,179.835257,166.881439,174.752217,32.000000,158.320199,67.707560,75.277660,89.704403,39.490000,41.557749,59.000000,57.725820,41.050000,34.126843,59.529748,36.422391
40.816588,49.752050,139.642294,148.937858,68.374548,79.778381,29.150863,14.168166,136.977906,3.105678,46.992266,41.716803,148.109069,140.351415,145.636569,137.502094,84.646319,136.547068,-0.000796,-1.911943,32.000000,-235.839931,137.597728,-0.024450,24.168135,0.579801,299458.697607,0.802340,19.714276,14.260102,3.420865,8.061087,8.932749,168.828170,32.000000,177.413841,179.828644,166.891163,174.763921,32.000000,158.304997,67.717898,75.288884,89.699983,39.490000,41.598597,59.000000,57.723222,41.050000,34.124288,59.525873,36.419383
40.810330,49.751896,139.633971,148.938964,68.281958,79.770174,29.954943,14.168073,136.970376,3.105686,46.992349,41.707591,148.111168,140.343042,145.636513,137.492298,84.645991,136.536704,-0.000795,-1.911944,32.000000,-235.840214,137.587743,-0.024444,24.172391,0.579305,299159.547269,0.824536,19.716100,14.253017,3.421090,16.403543,60.479894,168.838381,32.000000,177.407962,179.837463,166.904861,174.763855,32.000000,158.306276,67.726833,75.298540,89.695601,39.490000,41.609668,59.000000,57.729608,41.050000,34.121666,59.531626,36.714026
40.807030,49.750102,139.614921,148.939254,68.217579,79.770138,29.889066,14.167965,136.961642,3.111658,46.995769,41.702346,148.113434,140.333003,145.636846,137.478900,84.647190,136.520970,-0.000797,-1.911905,32.000000,-235.840277,137.576126,-0.024173,24.175150,0.578728,298870.921134,0.823074,19.719054,14.245592,3.421594,9.776665,60.443882,168.838687,32.000000,177.420436,179.847409,166.906734,174.759446,32.000000,158.310321,67.739352,75.310519,89.689047,39.490000,41.618990,59.000000,57.732943,41.050000,34.116684,59.529099,36.496125
40.802258,49.748012,139.611141,148.939327,68.134761,79.770308,29.929087,14.168006,136.951110,3.110039,46.997786,41.700404,148.115097,140.321454,145.638884,137.463074,84.648140,136.509852,-0.000798,-1.911902,32.000000,-235.840304,137.569030,-0.024188,24.173017,0.578189,298644.164323,0.801609,19.721025,14.240743,3.421483,6.684860,60.431985,168.833815,32.000000,177.428221,179.848521,166.903046,174.769399,32.000000,158.300655,67.751881,75.320102,89.684837,39.490000,41.639160,59.000000,57.739842,41.050000,34.111201,59.525175,36.504122
40.795052,49.744525,139.586196,148.940480,68.073317,79.770030,29.235990,14.167725,136.936378,3.109476,46.998825,41.694457,148.118468,140.308558,145.639852,137.448411,84.646314,136.494576,-0.000801,-1.913661,32.000000,-235.840582,137.553042,-0.024164,24.170827,0.577471,298266.200901,0.800011,19.725134,14.232425,3.421524,10.198763,60.281294,168.844917,32.000000,177.425723,179.854156,166.912265,174.776670,32.000000,158.294571,67.766764,75.328928,89.676115,39.490000,41.641442,59.000000,57.743118,41.050000,34.103125,59.523414,36.542787
40.788657,49.744429,139.564705,148.941772,68.081351,79.770085,29.161746,14.167619,136.923741,3.108437,47.006779,41.690129,148.118278,140.294055,145.639730,137.431437,84.643441,136.485371,-0.000799,-1.914264,32.000000,-235.840698,137.538133,-0.024157,24.171917,0.577158,298044.698047,0.799932,19.726011,14.226936,3.421723,16.822829,59.910818,168.846855,32.000000,177.427475,179.866255,166.914114,174.773464,32.000000,158.297660,67.778920,75.335996,89.668358,39.490000,41.646792,59.000000,57.756703,41.050000,34.099193,59.527220,36.475509
40.782325,49.747474,139.491964,148.942738,68.026272,79.770138,29.158223,14.167636,136.909637,3.108478,47.014948,41.685884,148.118348,140.275159,145.639140,137.412086,84.642593,136.469087,-0.000800,-1.914213,32.000000,-235.840684,137.520927,-0.024167,24.172092,0.576989,297992.485782,0.799780,19.734256,14.223855,3.421396,22.827539,60.121822,168.839969,32.000000,177.437430,179.873953,166.902127,174.778920,32.000000,158.296830,67.793553,75.344525,89.658812,39.490000,41.632857,59.000000,57.767793,41.050000,34.100533,59.526896,36.442567
40.775074,49.748558,139.478395,148.944103,68.055448,79.749714,29.143556,14.167482,136.894695,3.103617,47.020591,41.681597,148.119371,140.263925,145.640075,137.401069,84.641838,136.457471,-0.000801,-1.914174,32.000000,-235.840841,137.506729,-0.024142,24.172999,0.576564,297794.161324,0.821486,19.744045,14.219075,3.421162,9.878748,59.931206,168.844113,32.000000,177.437371,179.871145,166.903089,174.790244,32.000000,158.279807,67.807572,75.350705,89.650952,39.490000,41.631956,59.000000,57.780552,41.050000,34.099879,59.518851,36.549316
40.775688,49.750681,139.453284,148.947470,68.053379,79.729448,29.252633,14.167465,136.878634,3.102272,47.027183,41.678297,148.121358,140.250603,145.640960,137.387086,84.639236,136.444674,-0.000802,-1.914191,32.000000,-235.840960,137.492922,-0.024231,24.173072,0.576337,297717.701126,0.821489,19.755091,14.212109,3.420594,10.273194,9.430761,168.852968,32.000000,177.428365,179.882656,166.907822,174.788896,32.000000,158.284375,67.825082,75.356680,89.643705,39.490000,41.631443,59.000000,57.788279,41.050000,34.099801,59.525126,36.539852
40.770196,49.752544,139.420293,148.951280,68.060977,79.729185,30.002611,14.167333,136.861281,3.102593,47.034460,41.674899,148.123306,140.236825,145.640310,137.370853,84.638652,136.434856,-0.000800,-1.914194,32.000000,-235.841229,137.475269,-0.024294,24.170386,0.576247,297684.349689,0.821404,19.761990,14.209310,3.420487,11.724568,60.459399,168.847339,32.000000,177.434967,179.891623,166.901101,174.782678,32.000000,158.287862,67.839430,75.362200,89.637775,39.490000,41.630134,59.000000,57.797991,41.050000,34.100063,59.531518,36.535083
40.763586,49.758518,139.377528,148.956003,68.172299,79.720771,29.166488,14.167232,136.841374,3.102094,47.056209,41.664366,148.125037,140.213980,145.642619,137.353117,84.638993,136.415509,-0.000800,-1.914208,32.000000,-235.841459,137.454065,-0.024313,24.164682,0.576616,297898.493358,0.820207,19.769479,14.203873,3.419978,27.254926,59.755267,168.849453,32.000000,177.442638,179.891502,166.898913,174.791500,32.000000,158.274361,67.855092,75.368132,89.631905,39.490000,41.622581,59.000000,57.811053,41.050000,34.104134,59.536249,36.455920
40.754166,49.768043,139.372354,148.959507,68.296171,79.700429,30.022650,14.167316,136.826128,3.101453,47.078311,41.658928,148.128429,140.199659,145.644738,137.337969,84.638652,136.399381,-0.000800,-1.914222,32.000000,-235.841383,137.437487,-0.024386,24.154643,0.577013,298094.360001,0.822805,19.776683,14.198438,3.419397,11.185787,60.509868,168.861301,32.000000,177.440043,179.897123,166.905530,174.795556,32.000000,158.271273,67.866853,75.371897,89.627417,39.490000,41.624350,59.000000,57.827577,41.050000,34.114367,59.528283,36.491283
40.742646,49.781690,139.368588,148.964266,68.443357,79.675935,29.178906,14.167276,136.808458,3.100547,47.108057,41.647478,148.132049,140.176753,145.647441,137.315653,84.637602,136.379687,-0.000800,-1.914223,32.000000,-235.841514,137.414657,-0.024419,24.142824,0.578343,298648.251593,0.823116,19.796906,14.188223,3.419720,25.359079,7.618746,168.867435,32.000000,177.444879,179.909245,166.907761,174.785174,32.000000,158.288285,67.879051,75.374630,89.623478,39.490000,41.641430,59.000000,57.850057,41.050000,34.130939,59.528440,36.424959
40.737964,49.793961,139.351723,148.969392,68.456379,79.655700,29.983887,14.167326,136.794254,3.098490,47.130513,41.644088,148.133706,140.159306,145.648901,137.291980,84.639079,136.364655,-0.000799,-1.914238,32.000000,-235.841518,137.394828,-0.024512,24.134873,0.579982,299327.235168,0.803036,19.817706,14.182411,3.420071,11.146882,60.437205,168.859144,32.000000,177.452913,179.913004,166.895416,174.788752,32.000000,158.291404,67.887963,75.377036,89.618969,39.490000,41.645528,59.000000,57.866148,41.050000,34.146235,59.519697,36.568759
40.730640,49.810305,139.344749,148.976639,68.539820,79.630988,29.160260,14.167339,136.774397,3.106402,47.158811,41.636177,148.136395,140.136501,145.652358,137.269747,84.640166,136.342660,-0.000799,-1.914245,32.000000,-235.841453,137.372449,-0.024566,24.130270,0.580830,299575.937516,0.803916,19.843302,14.171691,3.420999,16.766675,59.787551,168.867831,32.000000,177.448649,179.908455,166.900295,174.796521,32.000000,158.279451,67.899758,75.378761,89.614105,39.490000,41.648032,59.000000,57.885261,41.050000,34.166861,59.526217,36.508010
40.727446,49.827099,139.333903,148.982889,68.569864,79.610868,29.207607,14.167278,136.760092,3.106047,47.185896,41.630625,148.140828,140.119825,145.655001,137.259727,84.641055,136.330253,-0.000799,-1.914257,32.000000,-235.841598,137.358692,-0.024619,24.130970,0.581239,299718.335136,0.805171,19.862601,14.163165,3.420797,24.262869,7.407889,168.876961,32.000000,177.440888,179.918636,166.908005,174.794838,32.000000,158.293530,67.909744,75.380259,89.611906,39.490000,41.654793,59.000000,57.903588,41.050000,34.188041,59.531577,36.502214
40.717706,49.847550,139.332294,148.990326,68.517668,79.586256,29.198601,14.167042,136.744164,3.106258,47.215253,41.624905,148.144665,140.101543,145.658575,137.243187,84.642224,136.314222,-0.000798,-1.914284,32.000000,-235.841776,137.340748,-0.024653,24.128388,0.581895,300018.095891,0.828059,19.888539,14.153013,3.421132,9.474321,60.236289,168.870757,32.000000,177.446362,179.927119,166.900671,174.790915,32.000000,158.305464,67.918779,75.381038,89.612733,39.490000,41.665420,59.000000,57.925982,41.050000,34.215864,59.524654,36.559514
40.714702,49.861450,139.336085,148.996213,68.524136,79.565623,29.154626,14.167042,136.734871,3.106784,47.237291,41.621481,148.147208,140.084884,145.662885,137.233901,84.642803,136.304093,-0.000798,-1.914328,32.000000,-235.841701,137.331626,-0.024629,24.126430,0.582480,300244.136136,0.829381,19.913077,14.145190,3.421918,12.795816,8.201342,168.868955,32.000000,177.449880,179.924348,166.896754,174.798393,32.000000,158.303247,67.923750,75.381088,89.616898,39.490000,41.680538,59.000000,57.940999,41.050000,34.235164,59.531312,36.406250
40.709937,49.876225,139.317406,149.003253,68.475929,79.540937,29.171671,14.167131,136.716066,3.107110,47.265127,41.613393,148.150659,140.067192,145.667916,137.215419,84.642524,136.293767,-0.000799,-1.914359,32.000000,-235.841593,137.311049,-0.024680,24.124571,0.581546,299742.148583,0.828055,19.933868,14.137430,3.421771,21.874475,12.538914,168.877901,32.000000,177.440695,179.927649,166.907306,174.801951,32.000000,158.299133,67.927801,75.380563,89.624276,39.490000,41.686878,59.000000,57.964287,41.050000,34.254745,59.523287,36.463990
40.703310,49.889491,139.298142,149.009409,68.576529,79.520615,29.968557,14.167026,136.697842,3.107353,47.288800,41.614248,148.154124,140.051411,145.671163,137.198160,84.643108,136.276777,-0.000799,-1.914362,32.000000,-235.841653,137.298156,-0.024679,24.122681,0.582308,300081.518178,0.828998,19.954462,14.133542,3.422115,23.458149,60.470280,168.880219,32.000000,177.443955,179.938154,166.909159,174.790398,32.000000,158.312290,67.930028,75.378976,89.631286,39.490000,41.685689,59.000000,57.988627,41.050000,34.272634,59.523424,36.541393
40.700340,49.906091,139.261712,149.017677,68.548476,79.496237,29.193402,14.167131,136.679631,3.107139,47.314349,41.608690,148.157302,140.033917,145.676045,137.183937,84.643584,136.262558,-0.000799,-1.914399,32.000000,-235.841493,137.282257,-0.024674,24.118880,0.582308,300014.952859,0.828678,19.980490,14.125919,3.422599,14.206072,15.031356,168.869777,32.000000,177.452486,179.939394,166.902615,174.794300,32.000000,158.321651,67.930593,75.376551,89.639092,39.490000,41.674589,59.000000,58.006555,41.050000,34.294815,59.533908,36.513293
40.697461,49.920232,139.262072,149.025312,68.558657,79.475740,29.982422,14.167111,136.671539,3.108824,47.331080,41.604526,148.161300,140.021901,145.680998,137.174433,84.643399,136.250716,-0.000799,-1.914414,32.000000,-235.841475,137.269685,-0.024691,24.115583,0.582333,300064.274628,0.825946,19.998849,14.118450,3.421724,1.190971,60.518627,168.878527,32.000000,177.449849,179.932219,166.912431,174.799679,32.000000,158.314592,67.929957,75.375806,89.643937,39.490000,41.684408,59.000000,58.026085,41.050000,34.314463,59.533544,36.552324
40.695132,49.936889,139.273531,149.034569,68.599022,79.451300,29.178750,14.167145,136.661473,3.107959,47.355846,41.605165,148.167419,140.012702,145.687708,137.167000,84.644478,136.244992,-0.000798,-1.914399,32.000000,-235.841408,137.260605,-0.024640,24.109685,0.582818,300250.182336,0.829548,20.017042,14.111574,3.421899,6.525851,59.705749,168.885206,32.000000,177.441641,179.938909,166.928307,174.791317,32.000000,158.329160,67.928774,75.375165,89.651543,39.490000,41.699454,59.000000,58.049663,41.050000,34.337349,59.518438,36.512413
40.692475,49.951549,139.266226,149.042726,68.597425,79.430989,29.189285,14.167149,136.656126,3.108677,47.373503,41.606007,148.174099,140.006389,145.693609,137.164079,84.647139,136.238040,-0.000796,-1.914390,32.000000,-235.841423,137.255339,-0.024623,24.102304,0.583025,300283.841012,0.830026,20.036863,14.107522,3.422276,8.079968,60.233518,168.882257,32.000000,177.447114,179.942815,166.931039,174.785710,32.000000,158.343931,67.927808,75.375358,89.656976,39.490000,41.704574,59.000000,58.067154,41.050000,34.357719,59.528873,36.447703
40.690251,49.967959,139.282045,149.052257,68.617384,79.406692,29.971023,14.167031,136.646942,3.107815,47.392234,41.605562,148.182218,140.000378,145.702486,137.158464,84.650019,136.234861,-0.000796,-1.914410,32.000000,-235.841606,137.248543,-0.024833,24.095133,0.583404,300392.655743,0.807964,20.052410,14.101869,3.422122,13.855441,60.505058,168.879367,32.000000,177.451476,179.935489,166.935488,174.794571,32.000000,158.340128,67.927379,75.375015,89.663073,39.490000,41.723177,59.000000,58.088876,41.050000,34.381081,59.532384,36.435964
40.690103,49.980946,139.297493,149.059359,68.627138,79.402836,29.224515,14.167132,136.641991,3.111119,47.407911,41.605093,148.189516,139.997082,145.709771,137.151377,84.652842,136.233043,-0.000794,-1.914473,32.000000,-235.841614,137.246277,-0.024842,24.090665,0.583807,300487.000390,0.827073,20.069377,14.097393,3.422213,3.039869,59.558881,168.890692,32.000000,177.440731,179.937184,166.953842,174.796386,32.000000,158.343220,67.926973,75.374847,89.666772,39.490000,41.742975,59.000000,58.110269,41.050000,34.399461,59.525824,36.512559
40.688477,49.995090,139.300852,149.067102,68.552934,79.402784,29.997774,14.167172,136.640685,3.112604,47.421357,41.605452,148.195845,139.994117,145.716916,137.147476,84.656007,136.230765,-0.000793,-1.912163,32.000000,-235.841525,137.240459,-0.024899,24.088939,0.584164,300509.913598,0.808237,20.094492,14.093294,3.423485,9.495712,60.487322,168.890638,32.000000,177.445645,179.943785,166.963630,174.790357,32.000000,158.355692,67.924575,75.374796,89.668546,39.490000,41.758327,59.000000,58.128760,41.050000,34.420431,59.515311,36.586293
40.683514,50.003970,139.322684,149.072995,68.552572,79.382827,29.265070,14.167249,136.638273,3.113335,47.425799,41.606932,148.200703,139.993034,145.723553,137.149752,84.661214,136.232863,-0.000793,-1.911023,32.000000,-235.841332,137.243145,-0.024809,24.090804,0.584238,300528.192906,0.808462,20.101692,14.089834,3.423262,17.237122,12.742334,168.882493,32.000000,177.451231,179.943663,166.962968,174.800531,32.000000,158.359950,67.922010,75.376591,89.670212,39.490000,41.780835,59.000000,58.149942,41.050000,34.433609,59.520798,36.559514
40.686737,50.008897,139.349575,149.079109,68.485872,79.362395,29.159714,14.167252,136.640033,3.114021,47.419917,41.609690,148.207245,139.995239,145.732329,137.151000,84.665844,136.235293,-0.000793,-1.908646,32.000000,-235.841109,137.245863,-0.024905,24.096232,0.583743,300224.728863,0.827311,20.117792,14.083314,3.423937,17.201475,59.894898,168.889981,32.000000,177.443189,179.939618,166.976261,174.813834,32.000000,158.358967,67.917049,75.379096,89.671913,39.490000,41.806601,59.000000,58.170579,41.050000,34.442430,59.518389,36.527379
40.687881,50.009997,139.365459,149.083617,68.426702,79.362432,29.151784,14.167205,136.643117,3.113290,47.410479,41.613009,148.210854,139.996859,145.738029,137.154191,84.669750,136.238422,-0.000793,-1.908646,32.000000,-235.840971,137.248475,-0.024771,24.102262,0.583417,300030.820605,0.807116,20.125543,14.081300,3.424647,15.734619,12.799689,168.893997,32.000000,177.439279,179.950905,166.984236,174.811353,32.000000,158.367063,67.914067,75.382254,89.671888,39.490000,41.834952,59.000000,58.185255,41.050000,34.445027,59.534783,36.430608
40.693191,50.007160,139.376265,149.088212,68.409171,79.366560,29.951723,14.167215,136.646757,3.113798,47.395032,41.613189,148.216186,140.005983,145.741460,137.160601,84.676083,136.247367,-0.000791,-1.908666,32.000000,-235.840986,137.249748,-0.024829,24.111280,0.582835,299775.028897,0.806382,20.126355,14.078730,3.425026,19.728263,60.484636,168.884673,32.000000,177.449413,179.958660,166.977914,174.815861,32.000000,158.377318,67.910151,75.388137,89.671632,39.490000,41.855976,59.000000,58.203242,41.050000,34.441879,59.509970,36.541026
40.694325,50.003451,139.376665,149.091010,68.556590,79.378974,29.911551,14.167242,136.649244,3.115042,47.383323,41.612797,148.220079,140.009723,145.745567,137.168083,84.679997,136.251161,-0.000790,-1.907494,32.000000,-235.841006,137.255147,-0.024818,24.116396,0.582178,299515.174048,0.804648,20.121592,14.075691,3.425339,14.185756,60.426001,168.883817,32.000000,177.453333,179.948760,166.979670,174.830903,32.000000,158.361865,67.906557,75.391818,89.670706,39.490000,41.865778,59.000000,58.215290,41.050000,34.436723,59.528892,36.495905
40.694097,49.998365,139.371963,149.093530,68.532122,79.379150,30.004460,14.167329,136.654169,3.116257,47.367205,41.613068,148.225900,140.016260,145.750237,137.175649,84.684660,136.257453,-0.000789,-1.907463,32.000000,-235.840976,137.257097,-0.024657,24.121158,0.582755,299952.836734,0.829172,20.110266,14.074343,3.424625,8.590572,60.464057,168.897888,32.000000,177.449939,179.957639,166.994672,174.836239,32.000000,158.369037,67.899885,75.396576,89.670789,39.490000,41.884757,59.000000,58.241059,41.050000,34.429720,59.517887,36.555112
40.697154,49.993438,139.364304,149.095512,68.531509,79.379082,30.018957,14.167443,136.654358,3.116854,47.354980,41.611907,148.228104,140.018361,145.753066,137.170043,84.688302,136.259156,-0.000788,-1.907419,32.000000,-235.840728,137.257162,-0.024789,24.118779,0.583284,300214.183938,0.830177,20.114148,14.072589,3.425450,9.459412,60.483016,168.895946,32.000000,177.460831,179.970132,166.996074,174.831191,32.000000,158.380854,67.892734,75.400885,89.670989,39.490000,41.889674,59.000000,58.249890,41.050000,34.422269,59.538776,36.454819
40.695756,49.988089,139.371695,149.098095,68.592885,79.379208,29.991527,14.167535,136.653372,3.117126,47.338715,41.612647,148.230475,140.019277,145.757052,137.173796,84.692269,136.261831,-0.000788,-1.907443,32.000000,-235.840626,137.259569,-0.024636,24.117618,0.582495,299894.972009,0.828862,20.100000,14.070030,3.424322,7.496278,60.463067,168.891570,32.000000,177.473353,179.971320,166.990610,174.843437,32.000000,158.381770,67.884892,75.408120,89.669913,39.490000,41.907114,59.000000,58.271380,41.050000,34.414707,59.525922,36.534129
40.690337,49.983768,139.363602,149.100060,68.696842,79.379499,30.026003,14.167406,136.653652,3.117205,47.325452,41.606513,148.234953,140.020771,145.760749,137.168858,84.695061,136.264016,-0.000789,-1.907409,32.000000,-235.840935,137.258833,-0.024451,24.115508,0.582976,300070.865948,0.829741,20.100281,14.067106,3.424928,23.778669,60.459627,168.903986,32.000000,177.472011,179.976317,167.003530,174.854048,32.000000,158.380519,67.880539,75.416054,89.667466,39.490000,41.911867,59.000000,58.291124,41.050000,34.408285,59.521585,36.544768
40.690408,49.977563,139.366147,149.101875,68.558728,79.379646,29.269323,14.167463,136.654693,3.116399,47.306073,41.608308,148.238637,140.022880,145.763986,137.173203,84.699496,136.259310,-0.000788,-1.907443,32.000000,-235.840970,137.263448,-0.024371,24.111532,0.584375,300802.643752,0.807934,20.093395,14.064535,3.424404,21.825453,9.345437,168.916013,32.000000,177.471807,179.992306,167.018200,174.851300,32.000000,158.401531,67.874939,75.425322,89.662829,39.490000,41.930438,59.000000,58.311454,41.050000,34.399749,59.524506,36.569052
40.693642,49.971182,139.371914,149.102801,68.518911,79.379866,30.027765,14.167558,136.658826,3.116764,47.289703,41.609111,148.240856,140.028704,145.766215,137.179897,84.703998,136.266115,-0.000786,-1.907453,32.000000,-235.840994,137.264426,-0.024283,24.107629,0.583733,300388.487566,0.830291,20.091865,14.060233,3.424944,19.037797,60.473973,168.907315,32.000000,177.484529,180.000255,167.014758,174.857212,32.000000,158.410725,67.869938,75.435844,89.658063,39.490000,41.941882,59.000000,58.329447,41.050000,34.390464,59.529689,36.515714
40.694713,49.963380,139.383438,149.103591,68.715786,79.379790,30.002122,14.167609,136.663845,3.116984,47.270216,41.609599,148.242692,140.031473,145.769328,137.184829,84.707136,136.269828,-0.000785,-1.907463,32.000000,-235.841139,137.269845,-0.024384,24.105284,0.583598,300271.746064,0.825105,20.087254,14.056269,3.424806,9.029746,9.537121,168.915937,32.000000,177.484417,179.996931,167.026446,174.874403,32.000000,158.394315,67.863321,75.447591,89.652326,39.490000,41.968412,59.000000,58.345030,41.050000,34.379021,59.525952,36.519456
40.696372,49.957038,139.371723,149.103750,68.760059,79.379908,30.040281,14.167572,136.660008,3.116858,47.260163,41.605189,148.245430,140.033072,145.771582,137.186657,84.709512,136.273392,-0.000782,-1.907460,32.000000,-235.841183,137.273065,-0.024368,24.104363,0.583670,300242.380385,0.830427,20.077274,14.055389,3.425028,7.926147,7.025738,168.927546,32.000000,177.480195,180.011838,167.038544,174.879475,32.000000,158.404799,67.855160,75.456659,89.647932,39.490000,41.974031,59.000000,58.361734,41.050000,34.369208,59.530348,36.531195
40.696117,49.950251,139.340374,149.102785,68.891752,79.387907,29.919232,14.167599,136.660800,3.118073,47.246669,41.602003,148.247330,140.029822,145.772590,137.184660,84.712591,136.274202,-0.000781,-1.907491,32.000000,-235.841228,137.270177,-0.024262,24.109058,0.585085,300939.649195,0.809918,20.069050,14.053508,3.425120,9.279274,19.384058,168.930216,32.000000,177.491611,180.030187,167.038805,174.878062,32.000000,158.419767,67.842435,75.467284,89.642530,39.490000,41.968431,59.000000,58.379915,41.050000,34.358954,59.519667,36.568392
40.693398,49.944416,139.338072,149.100875,68.823116,79.387926,30.031143,14.167546,136.661191,3.118455,47.229020,41.598401,148.246728,140.027061,145.773269,137.181417,84.713987,136.274579,-0.000780,-1.907480,32.000000,-235.841297,137.267392,-0.024438,24.114534,0.585616,301301.489636,0.822996,20.057628,14.052780,3.424205,13.794533,10.281324,168.929248,32.000000,177.500358,180.032255,167.033949,174.890239,32.000000,158.416671,67.830703,75.475042,89.637462,39.490000,41.978041,59.000000,58.397780,41.050000,34.350491,59.520877,36.487981
40.694463,49.932730,139.321678,149.097626,68.890286,79.387855,29.154738,14.167686,136.663959,3.118618,47.207859,41.593847,148.246973,140.026397,145.773633,137.183621,84.716813,136.275259,-0.000779,-1.907492,32.000000,-235.841173,137.272293,-0.024365,24.123230,0.585520,301348.145706,0.811470,20.055404,14.050513,3.423892,10.161552,6.248902,168.942062,32.000000,177.498509,180.038154,167.050545,174.905541,32.000000,158.414215,67.816232,75.484712,89.632385,39.490000,41.983209,59.000000,58.416846,41.050000,34.333828,59.523493,36.543887
40.697635,49.923356,139.310803,149.095071,68.890349,79.387823,29.164140,14.167608,136.664142,3.118899,47.192413,41.587646,148.246340,140.025596,145.774261,137.183208,84.717386,136.274167,-0.000779,-1.907480,32.000000,-235.841227,137.273311,-0.024521,24.128647,0.585294,301296.190642,0.817267,20.051155,14.048813,3.424181,4.160992,59.811678,168.950798,32.000000,177.502395,180.054918,167.059487,174.899315,32.000000,158.429593,67.803687,75.491673,89.629037,39.490000,41.987229,59.000000,58.429102,41.050000,34.319379,59.522726,36.543007
40.687510,49.912841,139.302898,149.092149,68.906377,79.387847,29.176148,14.167578,136.658599,3.120284,47.175687,41.583610,148.245269,140.022722,145.773623,137.180538,84.719103,136.271585,-0.000779,-1.909214,32.000000,-235.841182,137.272397,-0.024472,24.130483,0.585601,301608.303599,0.809884,20.033161,14.047672,3.423311,7.273150,60.064568,168.941268,32.000000,177.517012,180.065889,167.051053,174.902998,32.000000,158.434982,67.789041,75.500585,89.625631,39.490000,41.997435,59.000000,58.459713,41.050000,34.302997,59.534046,36.503682
40.691493,49.905546,139.297069,149.089519,69.036590,79.387771,29.149151,14.167552,136.653926,3.120219,47.165986,41.577482,148.244145,140.016654,145.775107,137.181500,84.718170,136.271122,-0.000777,-1.910373,32.000000,-235.841137,137.273556,-0.024454,24.125582,0.585316,301505.335028,0.829605,20.030123,14.044878,3.423321,17.125066,59.900730,168.953056,32.000000,177.518606,180.063520,167.059547,174.911576,32.000000,158.423231,67.778548,75.506236,89.622686,39.490000,42.003038,59.000000,58.474494,41.050000,34.291486,59.521025,36.527379
40.689341,49.899821,139.307302,149.086786,69.082565,79.388164,29.217187,14.167482,136.650384,3.119857,47.162298,41.573892,148.244484,140.012563,145.775263,137.180776,84.718306,136.270324,-0.000775,-1.913315,32.000000,-235.841341,137.272422,-0.024478,24.118592,0.586337,301969.617849,0.831036,20.023498,14.044753,3.423685,6.073467,60.170880,168.963426,32.000000,177.516790,180.077817,167.068249,174.908583,32.000000,158.432374,67.770547,75.512437,89.619752,39.490000,42.020524,59.000000,58.495042,41.050000,34.281109,59.523700,36.445208
40.685843,49.896628,139.316783,149.086236,69.042500,79.387902,29.198647,14.167548,136.645369,3.121038,47.159506,41.572862,148.244639,140.008668,145.774083,137.181050,84.719081,136.270736,-0.000773,-1.913312,32.000000,-235.841431,137.270383,-0.024497,24.112520,0.587251,302343.295909,0.836044,20.021888,14.044066,3.423940,14.084025,7.500057,168.962658,32.000000,177.528083,180.085252,167.067344,174.904409,32.000000,158.443410,67.764281,75.516365,89.617590,39.490000,42.037158,59.000000,58.514263,41.050000,34.275299,59.534842,36.402508
40.681132,49.894137,139.321667,149.087152,69.017163,79.387960,29.159265,14.167531,136.643724,3.121530,47.159307,41.570630,148.243162,140.003317,145.774560,137.177780,84.717918,136.264715,-0.000772,-1.913270,32.000000,-235.841442,137.273332,-0.024540,24.104761,0.587272,302281.224385,0.812731,20.010106,14.043169,3.423797,14.475654,60.050141,168.961624,32.000000,177.536842,180.083727,167.065303,174.913707,32.000000,158.434294,67.758257,75.519969,89.613141,39.490000,42.051739,59.000000,58.541544,41.050000,34.270211,59.537154,36.407717
40.678712,49.894412,139.342841,149.088707,68.991628,79.375294,29.165352,14.167582,136.641538,3.121320,47.157348,41.570494,148.244682,140.002383,145.775943,137.176246,84.718357,136.263810,-0.000773,-1.913831,32.000000,-235.841338,137.273085,-0.024528,24.098585,0.587158,302100.907584,0.835181,20.013868,14.042254,3.424248,7.358526,6.106329,168.975188,32.000000,177.530315,180.089601,167.074438,174.918415,32.000000,158.436788,67.755920,75.523284,89.608840,39.490000,42.076101,59.000000,58.567693,41.050000,34.268943,59.535167,36.511312
40.681158,49.894659,139.338508,149.089804,68.901325,79.387406,29.275509,14.167262,136.638547,3.119923,47.156818,41.569650,148.245549,140.004443,145.776393,137.173361,84.716627,136.261510,-0.000774,-1.914459,32.000000,-235.841617,137.272013,-0.024529,24.092555,0.587355,302025.541603,0.812596,20.023016,14.040958,3.425373,16.629064,14.786156,168.978383,32.000000,177.532259,180.102874,167.075983,174.908533,32.000000,158.455947,67.754946,75.526697,89.603781,39.490000,42.089291,59.000000,58.579337,41.050000,34.268146,59.512095,36.541906
40.679910,49.895630,139.337578,149.089742,68.919732,79.387477,29.159984,14.167293,136.637122,3.120272,47.155134,41.571809,148.244962,140.004346,145.777908,137.177185,84.717881,136.262467,-0.000774,-1.914480,32.000000,-235.841732,137.271639,-0.024193,24.089320,0.586805,301728.613101,0.811095,20.014894,14.040990,3.424744,10.110718,8.073602,168.974081,32.000000,177.538915,180.103038,167.065720,174.915404,32.000000,158.459012,67.756160,75.529875,89.599197,39.490000,42.102124,59.000000,58.604604,41.050000,34.268159,59.530564,36.513586
40.687635,49.894499,139.327670,149.087559,68.934692,79.395529,29.857983,14.167236,136.636487,3.120758,47.154430,41.573243,148.245363,140.008337,145.779409,137.175918,84.719283,136.263415,-0.000773,-1.914453,32.000000,-235.841717,137.272571,-0.024205,24.088386,0.586992,301686.669888,0.827484,20.023899,14.040998,3.425693,13.760769,60.469638,168.983864,32.000000,177.537846,180.097875,167.070522,174.925205,32.000000,158.447578,67.757754,75.531245,89.594090,39.490000,42.105068,59.000000,58.618278,41.050000,34.265716,59.509508,36.511092
40.688670,49.894826,139.314938,149.085089,68.929654,79.399794,29.187379,14.167249,136.635130,3.121578,47.155195,41.575091,148.244221,140.008455,145.779790,137.174272,84.720011,136.262520,-0.000772,-1.914479,32.000000,-235.841548,137.274535,-0.024219,24.087067,0.586856,301649.636726,0.814454,20.018870,14.040031,3.425021,12.347967,10.489575,168.992526,32.000000,177.529383,180.102641,167.073569,174.922622,32.000000,158.447481,67.757238,75.529442,89.591958,39.490000,42.114882,59.000000,58.636266,41.050000,34.264852,59.522293,36.542787
40.694757,49.897276,139.315250,149.083059,69.142732,79.403888,29.387126,14.167213,136.632536,3.122159,47.159381,41.576589,148.244659,140.012838,145.779764,137.170017,84.722801,136.263505,-0.000772,-1.914473,32.000000,-235.841553,137.273375,-0.024201,24.083794,0.586717,301621.063043,0.832993,20.013108,14.039105,3.424201,16.663861,60.344368,168.992836,32.000000,177.538101,180.106709,167.059697,174.919687,32.000000,158.458015,67.759044,75.528738,89.591140,39.490000,42.119349,59.000000,58.647819,41.050000,34.266497,59.523434,36.549977
40.695637,49.900493,139.331568,149.082004,69.234763,79.403796,30.024319,14.167199,136.632449,3.121190,47.162370,41.577545,148.243231,140.014364,145.781100,137.168809,84.725413,136.260115,-0.000772,-1.914460,32.000000,-235.841324,137.272589,-0.024166,24.082281,0.587812,302188.549132,0.835311,20.008194,14.038230,3.423816,9.791105,60.479064,168.996464,32.000000,177.536314,180.098368,167.052324,174.931642,32.000000,158.450034,67.759376,75.527418,89.592558,39.490000,42.144077,59.000000,58.662299,41.050000,34.270033,59.518723,36.475362
40.698467,49.903420,139.344208,149.080977,69.175837,79.411953,29.291772,14.167118,136.630282,3.122132,47.167661,41.576656,148.243418,140.015778,145.779661,137.162927,84.726930,136.260237,-0.000772,-1.914489,32.000000,-235.841232,137.268161,-0.024193,24.080997,0.588961,302763.314440,0.836543,20.006091,14.033981,3.423561,14.348024,60.305183,169.012056,32.000000,177.526154,180.101549,167.059056,174.934541,32.000000,158.451066,67.759098,75.526211,89.593795,39.490000,42.164998,59.000000,58.680548,41.050000,34.273084,59.524359,36.569492
40.695800,49.905763,139.344385,149.080535,69.135173,79.411796,29.375782,14.167183,136.630426,3.122589,47.170453,41.578284,148.242976,140.015256,145.778458,137.161132,84.729438,136.260283,-0.000774,-1.914515,32.000000,-235.841242,137.262804,-0.024172,24.076231,0.589581,303016.794916,0.836565,20.009815,14.030677,3.424136,14.480461,60.348778,169.012381,32.000000,177.527757,180.107030,167.057637,174.926932,32.000000,158.464184,67.761731,75.524994,89.596468,39.490000,42.179579,59.000000,58.698115,41.050000,34.276004,59.528774,36.491870
40.703664,49.905492,139.373545,149.081409,69.038057,79.403841,29.142101,14.167181,136.630179,3.122183,47.172489,41.580499,148.241523,140.017961,145.778555,137.158727,84.731300,136.260251,-0.000774,-1.914495,32.000000,-235.841246,137.263858,-0.024408,24.071571,0.588478,302429.504557,0.829232,20.007324,14.030552,3.423840,14.521751,8.106983,169.007569,32.000000,177.528234,180.101868,167.052645,174.932985,32.000000,158.463426,67.766105,75.524513,89.598202,39.490000,42.202725,59.000000,58.705615,41.050000,34.275107,59.526434,36.541173
