OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, April 16, 2019
4:00:05 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.857780,60.227061,139.972076,145.732440,92.296812,97.784875,29.148505,14.191187,137.187154,1.522529,59.716776,50.817279,144.736625,140.487434,142.641493,137.613195,85.771430,136.226637,-0.000801,-1.489513,32.000000,-235.817612,137.884644,-0.024453,24.644624,0.644273,408977.067864,0.914788,20.124898,12.968887,2.806597,16.252352,60.013890,166.119866,32.000000,168.763182,176.355894,162.300746,169.622368,32.000000,154.101044,67.748943,77.130916,89.478006,41.490000,50.658214,68.000000,65.617953,41.250000,39.765445,59.522500,37.068904
49.857895,60.218881,139.981505,145.731495,92.304730,97.776666,29.391986,14.191163,137.199474,1.523012,59.707334,50.816826,144.736589,140.502160,142.642893,137.628313,85.775689,136.238465,-0.000801,-1.490074,32.000000,-235.817521,137.898348,-0.024451,24.643474,0.644343,408900.328279,0.916628,20.112476,12.969831,2.807149,2.750792,10.162976,166.130894,32.000000,168.751862,176.361908,162.306711,169.624495,32.000000,154.102243,67.755851,77.143777,89.472492,41.490000,50.695653,68.000000,65.606388,41.250000,39.755284,59.532649,36.983284
49.860542,60.211593,140.002311,145.731654,92.153946,97.776498,29.151016,14.191107,137.211460,1.522703,59.703133,50.821449,144.738089,140.520281,142.642761,137.645590,85.784591,136.257404,-0.000801,-1.493547,32.000000,-235.817462,137.909592,-0.024452,24.643273,0.644419,408860.267996,0.914232,20.101024,12.970742,2.807556,7.864962,9.985819,166.130499,32.000000,168.757380,176.373643,162.294307,169.616055,32.000000,154.112537,67.765601,77.158296,89.466791,41.490000,50.737886,68.000000,65.591420,41.250000,39.746781,59.527555,36.958559
49.862024,60.206606,140.017812,145.732083,92.279213,97.792691,29.183001,14.190953,137.223101,1.522555,59.697895,50.825791,144.736843,140.532673,142.643975,137.661952,85.791310,136.269433,-0.000800,-1.495321,32.000000,-235.817364,137.925421,-0.024366,24.643288,0.644001,408563.987757,0.917065,20.093675,12.971122,2.807636,10.440689,8.171654,166.122700,32.000000,168.763511,176.366302,162.280069,169.626722,32.000000,154.102227,67.774461,77.169586,89.461893,41.490000,50.777431,68.000000,65.577865,41.250000,39.741710,59.525371,37.018721
49.865452,60.201335,140.054524,145.732932,92.168321,97.816795,29.150313,14.190851,137.238902,1.522865,59.690323,50.827086,144.735869,140.548551,142.644010,137.678990,85.795923,136.288241,-0.000800,-1.498872,32.000000,-235.817436,137.939387,-0.024344,24.642592,0.643933,408441.066933,0.896202,20.084499,12.971779,2.808061,13.728607,7.633074,166.132793,32.000000,168.749204,176.357842,162.279726,169.640299,32.000000,154.084781,67.784617,77.181148,89.454100,41.490000,50.835416,68.000000,65.560294,41.250000,39.736406,59.529551,36.955771
49.867719,60.196914,140.052693,145.733423,92.191132,97.820760,29.271622,14.190950,137.251871,1.523153,59.686762,50.827386,144.734883,140.560361,142.646422,137.693471,85.802783,136.302690,-0.000800,-1.498904,32.000000,-235.817347,137.954002,-0.024383,24.642776,0.644153,408498.009512,0.892090,20.077002,12.973644,2.808579,13.288010,60.249855,166.140944,32.000000,168.745264,176.366159,162.276741,169.633924,32.000000,154.092842,67.796851,77.190208,89.448520,41.490000,50.864782,68.000000,65.545288,41.250000,39.732078,59.527722,36.947187
49.870406,60.192459,140.042483,145.733464,92.233078,97.808557,29.863029,14.190964,137.268805,1.523395,59.683408,50.831483,144.735643,140.578745,142.648027,137.712249,85.816373,136.317904,-0.000801,-1.500638,32.000000,-235.817387,137.966890,-0.024361,24.642886,0.643687,408188.301078,0.918158,20.068982,12.974936,2.808578,5.957720,13.995382,166.126383,32.000000,168.751922,176.367496,162.249353,169.640530,32.000000,154.093167,67.814141,77.200766,89.441944,41.490000,50.896161,68.000000,65.527520,41.250000,39.727630,59.521182,37.047261
49.872338,60.188958,140.066482,145.733110,92.312586,97.824721,29.886658,14.190881,137.280416,1.523797,59.676287,50.828848,144.736321,140.591379,142.650961,137.724129,85.823708,136.334112,-0.000802,-1.501222,32.000000,-235.817364,137.981160,-0.024383,24.642029,0.643883,408347.237502,0.914517,20.062650,12.973013,2.808296,23.177963,60.391412,166.131515,32.000000,168.745855,176.358991,162.242901,169.655363,32.000000,154.072493,67.830030,77.209889,89.436574,41.490000,50.936227,68.000000,65.511979,41.250000,39.724771,59.521752,37.068390
49.876189,60.183391,140.084035,145.733144,92.365650,97.840552,29.160524,14.190838,137.293922,1.524430,59.666796,50.833857,144.737131,140.610964,142.651031,137.743128,85.832041,136.353283,-0.000803,-1.501198,32.000000,-235.817718,138.002099,-0.024383,24.640031,0.644185,408498.765819,0.916315,20.055278,12.968594,2.808307,14.083268,60.099808,166.139863,32.000000,168.729830,176.364474,162.236926,169.654548,32.000000,154.075056,67.848410,77.218069,89.431812,41.490000,50.987737,68.000000,65.492019,41.250000,39.719265,59.517995,37.064355
49.877751,60.177552,140.099351,145.734084,92.271738,97.840744,29.407070,14.190947,137.309666,1.524795,59.658088,50.837846,144.737167,140.621470,142.650132,137.755359,85.839024,136.366681,-0.000804,-1.501788,32.000000,-235.817750,138.019294,-0.024382,24.639133,0.644777,408791.943363,0.913043,20.047994,12.970379,2.808689,6.344345,60.359642,166.135482,32.000000,168.733175,176.371306,162.219682,169.652515,32.000000,154.083457,67.864078,77.227394,89.430459,41.490000,51.021647,68.000000,65.476620,41.250000,39.713077,59.528853,37.129432
49.877752,60.171501,140.121193,145.735867,92.360887,97.860480,29.151414,14.190896,137.327214,1.524940,59.654286,50.841313,144.736083,140.638315,142.651160,137.775139,85.848939,136.383337,-0.000804,-1.502365,32.000000,-235.817871,138.035299,-0.024439,24.636917,0.644460,408547.175650,0.898190,20.039443,12.970508,2.808726,14.314033,59.996902,166.128419,32.000000,168.734567,176.361581,162.199134,169.670922,32.000000,154.071653,67.881452,77.238504,89.429537,41.490000,51.074041,68.000000,65.459347,41.250000,39.705774,59.529315,36.997518
49.875644,60.168772,140.157870,145.736972,92.456997,97.872466,30.035708,14.190941,137.336682,1.525270,59.653155,50.845067,144.736670,140.650253,142.651852,137.785674,85.859510,136.394016,-0.000803,-1.502387,32.000000,-235.817841,138.046676,-0.024381,24.635688,0.645058,408859.876761,0.897153,20.033115,12.969610,2.808942,29.396921,7.576998,166.138487,32.000000,168.720195,176.361005,162.200704,169.680934,32.000000,154.066424,67.894571,77.247303,89.430036,41.490000,51.126715,68.000000,65.447216,41.250000,39.703164,59.517307,37.054597
49.872530,60.167189,140.180791,145.738367,92.364470,97.878525,30.023597,14.191014,137.346878,1.525364,59.653124,50.841241,144.739261,140.662524,142.650708,137.794828,85.870357,136.399865,-0.000804,-1.502407,32.000000,-235.817772,138.056672,-0.024150,24.632849,0.645447,408942.132296,0.893058,20.028822,12.964772,2.809713,9.551901,12.673177,166.144196,32.000000,168.716600,176.371802,162.195759,169.675244,32.000000,154.081456,67.906016,77.257532,89.431474,41.490000,51.183343,68.000000,65.434363,41.250000,39.702743,59.531213,36.948948
49.872412,60.164854,140.169408,145.739357,92.352693,97.890506,29.271178,14.191040,137.354247,1.525550,59.652963,50.840453,144.740141,140.671091,142.650552,137.801073,85.880267,136.405912,-0.000803,-1.505328,32.000000,-235.817633,138.068173,-0.024171,24.632422,0.645962,409096.145053,0.919249,20.030153,12.958513,2.810590,9.970018,15.009574,166.129450,32.000000,168.723837,176.373187,162.175756,169.684626,32.000000,154.083026,67.912483,77.267737,89.432315,41.490000,51.214816,68.000000,65.421935,41.250000,39.701240,59.511652,37.066483
49.871895,60.161748,140.155372,145.739948,92.266676,97.902728,29.998142,14.190908,137.365094,1.526041,59.649231,50.842414,144.742006,140.679320,142.650576,137.811623,85.891195,136.419219,-0.000806,-1.505921,32.000000,-235.817789,138.082597,-0.024149,24.632244,0.645571,408798.049267,0.895960,20.029684,12.949524,2.810605,28.940826,12.621822,166.139723,32.000000,168.712018,176.363015,162.174523,169.703289,32.000000,154.069591,67.915221,77.276250,89.431761,41.490000,51.241647,68.000000,65.407251,41.250000,39.698901,59.521467,37.001846
49.872024,60.159001,140.150270,145.740414,92.198961,97.919021,29.324494,14.191033,137.371948,1.526389,59.650227,50.842222,144.744708,140.685736,142.652427,137.817406,85.898443,136.428532,-0.000804,-1.507077,32.000000,-235.817550,138.095000,-0.024138,24.633327,0.645412,408693.683209,0.894816,20.027782,12.944960,2.810447,26.432928,9.725382,166.146256,32.000000,168.702061,176.372419,162.180008,169.705153,32.000000,154.084842,67.916794,77.283598,89.434470,41.490000,51.272642,68.000000,65.394128,41.250000,39.696238,59.535550,37.276313
49.869701,60.157044,140.134437,145.740643,92.215238,97.927104,29.986998,14.190916,137.381621,1.526172,59.652179,50.841260,144.745735,140.691319,142.652511,137.829457,85.908834,136.436303,-0.000802,-1.509393,32.000000,-235.817851,138.110589,-0.024108,24.633885,0.644463,408114.913384,0.918207,20.024628,12.940797,2.810253,27.937829,7.252161,166.136711,32.000000,168.707857,176.380032,162.170523,169.705509,32.000000,154.097938,67.915804,77.290946,89.438773,41.490000,51.301864,68.000000,65.380637,41.250000,39.695117,59.518428,37.086072
49.868329,60.156659,140.129132,145.741237,92.202570,97.931188,29.162927,14.190961,137.390760,1.526488,59.652455,50.841369,144.746259,140.698136,142.654147,137.836555,85.916279,136.440013,-0.000802,-1.511756,32.000000,-235.817947,138.117797,-0.024067,24.634878,0.644513,408158.775074,0.917011,20.023977,12.937068,2.810136,9.823704,59.721710,166.133607,32.000000,168.708905,176.370403,162.167827,169.718778,32.000000,154.090773,67.913808,77.296636,89.444177,41.490000,51.327660,68.000000,65.369769,41.250000,39.695749,59.525785,36.956725
49.869523,60.156033,140.142031,145.742962,92.172927,97.951339,29.918830,14.190917,137.399764,1.526476,59.653575,50.844960,144.747540,140.707435,142.655144,137.843507,85.925317,136.449434,-0.000804,-1.512918,32.000000,-235.817849,138.123134,-0.024074,24.635592,0.644265,408043.403968,0.921189,20.024491,12.929676,2.809841,1.506507,60.455958,166.143527,32.000000,168.690873,176.368347,162.177246,169.728638,32.000000,154.092070,67.909508,77.301384,89.451180,41.490000,51.378145,68.000000,65.354487,41.250000,39.696948,59.520336,37.043959
49.870376,60.155197,140.144057,145.744426,92.107394,97.951281,29.156331,14.190820,137.405511,1.526742,59.654415,50.849848,144.749983,140.713490,142.654622,137.848615,85.932058,136.460079,-0.000804,-1.513838,32.000000,-235.817982,138.128816,-0.024061,24.635536,0.644449,408086.352667,0.904638,20.025920,12.925134,2.810329,8.360582,60.082360,166.146341,32.000000,168.691119,176.379093,162.176892,169.719527,32.000000,154.112192,67.905359,77.305728,89.456994,41.490000,51.411259,68.000000,65.340184,41.250000,39.697258,59.521241,37.058999
49.871292,60.153939,140.172056,145.745838,92.200587,97.959595,30.017402,14.190733,137.415950,1.526466,59.652694,50.845794,144.749241,140.721553,142.656068,137.855621,85.940281,136.466065,-0.000805,-1.516213,32.000000,-235.818145,138.139252,-0.024056,24.635216,0.643835,407697.635816,0.917855,20.022362,12.922633,2.810284,7.549765,60.479324,166.125989,32.000000,168.699499,176.372465,162.157925,169.732735,32.000000,154.113208,67.901243,77.311625,89.464784,41.490000,51.463196,68.000000,65.324143,41.250000,39.697579,59.526689,36.949462
49.871246,60.152386,140.172320,145.746801,92.210055,97.951373,29.961793,14.190747,137.422467,1.526696,59.651494,50.843627,144.751989,140.726355,142.657043,137.859312,85.944547,136.473342,-0.000806,-1.517916,32.000000,-235.818278,138.143129,-0.024117,24.634566,0.643875,407679.933855,0.915084,20.021674,12.920192,2.810531,28.810808,60.436224,166.136586,32.000000,168.692688,176.364522,162.161827,169.745344,32.000000,154.107804,67.897514,77.316988,89.470651,41.490000,51.498715,68.000000,65.310448,41.250000,39.696754,59.526532,36.975727
49.870045,60.150834,140.149921,145.747236,92.319211,97.951386,29.171950,14.190717,137.427574,1.526969,59.648825,50.838371,144.751286,140.731713,142.659624,137.865042,85.951573,136.478823,-0.000806,-1.520817,32.000000,-235.818316,138.151051,-0.024116,24.635402,0.644571,408073.147690,0.918028,20.018151,12.915158,2.810672,13.264758,60.145965,166.145432,32.000000,168.682859,176.377179,162.167007,169.741689,32.000000,154.126382,67.893116,77.323454,89.480075,40.490000,51.522780,68.000000,65.296443,41.250000,39.696392,59.525529,37.077048
49.866957,60.148894,140.170531,145.747233,92.410500,97.959433,29.992672,14.190690,137.431891,1.526806,59.645580,50.838520,144.752279,140.737555,142.658861,137.868255,85.958610,136.484664,-0.000804,-1.520829,32.000000,-235.818404,138.153581,-0.024161,24.636538,0.644584,408083.355089,0.917935,20.018918,12.913218,2.810593,21.681720,9.941590,166.135660,32.000000,168.689861,176.382037,162.151950,169.742356,32.000000,154.139597,67.887096,77.329291,89.487552,39.490000,51.565235,68.000000,65.286160,41.250000,39.695348,59.520041,37.020261
49.865348,60.145514,140.190999,145.747529,92.478399,97.959685,29.706822,14.190560,137.432856,1.527511,59.640103,50.838627,144.751079,140.737503,142.660010,137.870843,85.962777,136.492448,-0.000803,-1.524378,32.000000,-235.818442,138.158290,-0.024119,24.638806,0.645717,408824.659077,0.894322,20.017650,12.909396,2.810449,13.457418,14.371337,166.134462,32.000000,168.691028,176.371963,162.146110,169.758892,32.000000,154.131955,67.879263,77.335812,89.496639,39.490000,51.618928,68.000000,65.274307,41.250000,39.692412,59.522106,37.003607
49.862086,60.143250,140.184187,145.748204,92.424060,97.959960,29.200754,14.190564,137.434405,1.527638,59.638604,50.839287,144.751414,140.739179,142.660058,137.871312,85.965972,136.490888,-0.000801,-1.527265,32.000000,-235.818415,138.159565,-0.024219,24.640929,0.645970,408908.321436,0.893367,20.018718,12.905909,2.811089,11.662388,14.430432,166.145370,32.000000,168.677293,176.374769,162.154404,169.762002,32.000000,154.137268,67.872710,77.340216,89.505274,39.490000,51.652748,68.000000,65.265374,41.250000,39.690229,59.529650,37.103827
49.858672,60.141535,140.171750,145.747710,92.419850,97.959779,29.214243,14.190590,137.432477,1.527606,59.640262,50.830983,144.751275,140.734434,142.659838,137.862024,85.972314,136.489744,-0.000800,-1.530790,32.000000,-235.818199,138.153939,-0.024365,24.644848,0.646148,408999.108319,0.919805,20.018430,12.905046,2.811505,17.521345,60.234370,166.147436,32.000000,168.682184,176.386892,162.148718,169.749821,32.000000,154.160644,67.863195,77.346237,89.515255,39.490000,51.684822,68.000000,65.254251,41.250000,39.689308,59.518831,37.063695
49.852271,60.140667,140.157438,145.746893,92.446783,97.968041,29.923403,14.190603,137.423766,1.527499,59.640624,50.827039,144.749561,140.729811,142.660349,137.857558,85.976063,136.483339,-0.000799,-1.533671,32.000000,-235.818045,138.144647,-0.024126,24.646805,0.646009,408962.270719,0.915589,20.018709,12.899131,2.811424,11.462479,60.483259,166.136077,32.000000,168.688185,176.385721,162.134542,169.757316,32.000000,154.154179,67.855410,77.349563,89.523682,39.490000,51.710853,68.000000,65.250746,41.250000,39.689359,59.516727,37.080129
49.849778,60.138754,140.108825,145.745397,92.401949,97.943843,29.166433,14.190527,137.412204,1.527367,59.635166,50.824686,144.748374,140.721412,142.660553,137.849017,85.977989,136.472118,-0.000798,-1.537202,32.000000,-235.818101,138.134974,-0.024142,24.649840,0.646085,409029.148281,0.896910,20.023824,12.891493,2.811495,14.291205,59.728354,166.149746,32.000000,168.677925,176.379951,162.140159,169.764203,32.000000,154.148820,67.845931,77.351518,89.533501,39.490000,51.726944,68.000000,65.241677,41.250000,39.688883,59.523749,37.005881
49.844674,60.135795,140.071121,145.744281,92.265871,97.923584,29.235116,14.190686,137.402927,1.527558,59.633551,50.819624,144.746489,140.714796,142.660256,137.837793,85.979808,136.464735,-0.000799,-1.540137,32.000000,-235.817936,138.130186,-0.024172,24.652097,0.645583,408805.215179,0.893437,20.026182,12.885085,2.811121,13.012740,60.237253,166.154566,32.000000,168.673195,176.388318,162.142214,169.753272,32.000000,154.164308,67.837784,77.350854,89.542254,39.490000,51.730378,68.000000,65.237399,41.250000,39.686041,59.512872,37.083944
49.838979,60.133143,140.038615,145.743456,92.277910,97.907079,29.159831,14.190564,137.394256,1.527609,59.635355,50.812230,144.742042,140.705187,142.660516,137.828537,85.983772,136.457391,-0.000798,-1.543622,32.000000,-235.818151,138.119784,-0.024232,24.654747,0.644695,408373.087236,0.919028,20.027969,12.878279,2.810477,2.513397,60.089291,166.143505,32.000000,168.680505,176.387523,162.122533,169.751843,32.000000,154.174391,67.830221,77.350972,89.552732,39.490000,51.742584,68.000000,65.232850,41.250000,39.683205,59.532738,36.933321
49.832491,60.133104,140.046961,145.742992,92.260371,97.886876,30.031353,14.190468,137.382361,1.527198,59.637987,50.809924,144.739920,140.695752,142.661349,137.818452,85.987412,136.451458,-0.000797,-1.546558,32.000000,-235.818366,138.108634,-0.024272,24.656910,0.644415,408341.707112,0.894774,20.030468,12.872755,2.809717,30.692024,60.447937,166.149834,32.000000,168.680669,176.373368,162.117546,169.761935,32.000000,154.161962,67.824570,77.349662,89.560880,39.490000,51.777239,68.000000,65.231745,41.250000,39.683924,59.521929,37.077268
49.827480,60.134302,140.057845,145.743065,92.320617,97.862542,30.004585,14.190703,137.364793,1.525899,59.642877,50.802877,144.736953,140.685902,142.662113,137.806443,85.989530,136.436331,-0.000794,-1.550065,32.000000,-235.817932,138.092866,-0.024292,24.658574,0.644434,408302.927094,0.918266,20.036247,12.865228,2.810234,28.953225,6.388563,166.161158,32.000000,168.668312,176.375898,162.118661,169.754969,32.000000,154.168389,67.820161,77.348290,89.570587,39.490000,51.821459,68.000000,65.228999,41.250000,39.687272,59.519933,37.018280
49.818671,60.135459,140.051016,145.742959,92.378635,97.842081,29.958172,14.190576,137.349615,1.525262,59.646548,50.794204,144.735369,140.672466,142.660198,137.792740,85.991015,136.421480,-0.000795,-1.552409,32.000000,-235.817887,138.077883,-0.024340,24.659221,0.644586,408349.274288,0.919593,20.042500,12.856504,2.810744,30.229607,9.046831,166.159168,32.000000,168.674192,176.380222,162.105787,169.740862,32.000000,154.176838,67.816950,77.347023,89.577307,39.490000,51.849173,68.000000,65.230781,41.250000,39.690360,59.528145,36.977341
49.811111,60.136655,140.036305,145.743218,92.391681,97.825649,29.154037,14.190680,137.329512,1.524616,59.651496,50.783760,144.732776,140.657494,142.660092,137.774482,85.992555,136.403683,-0.000796,-1.554683,32.000000,-235.817760,138.055424,-0.024376,24.659299,0.644957,408545.848058,0.920475,20.051211,12.847798,2.811092,6.762392,14.730263,166.149725,32.000000,168.683934,176.373192,162.085318,169.744770,32.000000,154.165499,67.818012,77.348349,89.586032,39.490000,51.874010,68.000000,65.232452,41.250000,39.693471,59.518546,37.063548
49.799461,60.138018,140.012917,145.743277,92.416949,97.781028,29.168018,14.190611,137.307793,1.523734,59.657113,50.775284,144.731336,140.638016,142.658120,137.754134,85.994747,136.387446,-0.000795,-1.556404,32.000000,-235.817734,138.031877,-0.024381,24.658626,0.645417,408825.887709,0.921351,20.058946,12.839584,2.811224,12.141988,60.154408,166.165996,32.000000,168.674337,176.370079,162.090576,169.745405,32.000000,154.153496,67.817833,77.348365,89.591306,39.490000,51.895114,68.000000,65.240857,41.250000,39.696929,59.512498,37.058633
49.791896,60.139996,140.003085,145.743461,92.459551,97.756691,29.192762,14.190541,137.290748,1.522778,59.660625,50.769647,144.731838,140.619365,142.656141,137.739425,85.994677,136.370557,-0.000794,-1.558123,32.000000,-235.817808,138.012796,-0.024449,24.657241,0.645429,408770.497326,0.919735,20.071733,12.829873,2.811526,6.834206,59.592729,166.168396,32.000000,168.679481,176.382017,162.090961,169.727879,32.000000,154.163932,67.817718,77.350131,89.595848,39.490000,51.918072,68.000000,65.247113,41.250000,39.701021,59.528548,37.065896
49.780641,60.141876,139.983945,145.744089,92.531521,97.752534,29.213065,14.190753,137.271617,1.522237,59.663533,50.755960,144.729653,140.598955,142.655334,137.720946,85.997560,136.350135,-0.000793,-1.560554,32.000000,-235.817595,137.995277,-0.024400,24.655946,0.645560,408814.005012,0.897837,20.081968,12.821029,2.811646,23.239715,60.244381,166.153721,32.000000,168.693763,176.383299,162.076496,169.726020,32.000000,154.161488,67.816621,77.352765,89.599742,39.490000,51.933079,68.000000,65.257799,41.250000,39.705275,59.532521,37.025837
49.771081,60.143678,139.970558,145.745118,92.505694,97.744369,30.011158,14.190640,137.248332,1.521372,59.664955,50.745734,144.729527,140.575926,142.654433,137.695182,86.000369,136.327651,-0.000793,-1.561780,32.000000,-235.817621,137.969556,-0.024415,24.653938,0.646483,409325.591717,0.923075,20.096656,12.808374,2.811938,18.320647,60.502326,166.163056,32.000000,168.697713,176.374199,162.084786,169.733313,32.000000,154.143504,67.815023,77.356064,89.603083,39.490000,51.960745,68.000000,65.268067,41.250000,39.709475,59.527535,37.022536
49.759848,60.145418,139.953720,145.746550,92.527906,97.736299,29.226390,14.190766,137.222378,1.520774,59.668214,50.740806,144.730678,140.550397,142.652555,137.669448,86.006070,136.303823,-0.000793,-1.564699,32.000000,-235.817324,137.944780,-0.024481,24.651579,0.646497,409261.122708,0.896592,20.108207,12.793638,2.812100,9.537646,59.550312,166.169957,32.000000,168.693527,176.386721,162.101625,169.722454,32.000000,154.148458,67.815736,77.359105,89.605465,39.490000,51.985389,68.000000,65.283930,41.250000,39.713957,59.526876,36.996197
49.750383,60.145888,139.958094,145.748165,92.581553,97.709397,30.004462,14.190806,137.199154,1.519891,59.673504,50.734350,144.731992,140.526780,142.650306,137.647600,86.013823,136.282763,-0.000792,-1.566448,32.000000,-235.817170,137.922236,-0.024435,24.648702,0.646647,409267.610684,0.923218,20.120800,12.781279,2.812445,31.032654,60.457015,166.165058,32.000000,168.707183,176.394427,162.102128,169.712037,32.000000,154.156402,67.817732,77.363292,89.607270,39.490000,52.011838,68.000000,65.295244,41.250000,39.716255,59.527427,36.783945
49.738898,60.148064,139.943990,145.750710,92.538849,97.685020,30.022475,14.190668,137.172158,1.518984,59.679663,50.722804,144.733844,140.494279,142.650206,137.618932,86.018291,136.252083,-0.000792,-1.569927,32.000000,-235.817104,137.895772,-0.024603,24.645023,0.647161,409471.249123,0.896919,20.130960,12.762081,2.812880,16.271353,60.470775,166.157336,32.000000,168.718793,176.387137,162.108603,169.720744,32.000000,154.139169,67.820615,77.367200,89.609174,39.490000,52.037807,68.000000,65.314225,41.250000,39.720547,59.528892,37.046307
49.731520,60.150870,139.925663,145.752799,92.539667,97.668788,29.172142,14.190840,137.148111,1.518121,59.687030,50.715503,144.736287,140.470221,142.649856,137.591747,86.020749,136.225767,-0.000794,-1.571651,32.000000,-235.816979,137.873101,-0.024581,24.641088,0.647418,409490.480687,0.923469,20.143389,12.745287,2.813389,12.463225,60.094299,166.168405,32.000000,168.710501,176.390154,162.130975,169.718145,32.000000,154.132162,67.822161,77.369033,89.611091,39.490000,52.055697,68.000000,65.328603,41.250000,39.725820,59.529286,36.928259
49.718928,60.154511,139.910521,145.755400,92.539554,97.652338,29.141294,14.190887,137.115410,1.517300,59.691725,50.704015,144.738673,140.434225,142.648395,137.563188,86.026545,136.196343,-0.000795,-1.573428,32.000000,-235.817046,137.842206,-0.024576,24.635707,0.647565,409478.057285,0.924465,20.156279,12.725971,2.813499,12.171126,60.027037,166.168825,32.000000,168.719986,176.402605,162.148170,169.703533,32.000000,154.144281,67.824147,77.371893,89.613011,39.490000,52.075774,68.000000,65.350736,41.250000,39.733058,59.527378,36.926278
49.708468,60.156786,139.899487,145.758466,92.505319,97.628090,29.168931,14.190946,137.086836,1.516557,59.694536,50.697169,144.739274,140.406393,142.647972,137.541452,86.028718,136.169699,-0.000796,-1.575767,32.000000,-235.816909,137.817726,-0.024555,24.630416,0.647835,409522.307476,0.924231,20.168380,12.708872,2.813845,11.968943,8.146825,166.154822,32.000000,168.735704,176.400970,162.150015,169.709405,32.000000,154.135878,67.827086,77.374187,89.613777,39.490000,52.096355,68.000000,65.371036,41.250000,39.737941,59.519195,36.927232
49.700243,60.159034,139.880703,145.761859,92.524455,97.603646,29.986917,14.190898,137.059845,1.515592,59.694519,50.685806,144.742439,140.372878,142.648632,137.513519,86.033791,136.142325,-0.000795,-1.575810,32.000000,-235.817124,137.790591,-0.024495,24.625388,0.647901,409394.000317,0.924629,20.185919,12.690464,2.814288,21.558964,15.210128,166.163896,32.000000,168.735767,176.391811,162.180268,169.720022,32.000000,154.122786,67.829289,77.375949,89.613132,39.490000,52.113537,68.000000,65.393200,41.250000,39.743137,59.521516,37.028332
49.690860,60.160193,139.863383,145.764239,92.473192,97.603572,29.139651,14.190950,137.035371,1.515523,59.697480,50.676435,144.745473,140.348802,142.649663,137.489371,86.038317,136.120843,-0.000796,-1.578747,32.000000,-235.817141,137.766965,-0.024508,24.620394,0.647904,409281.987541,0.899059,20.196713,12.676037,2.814449,9.943850,15.214207,166.165125,32.000000,168.736064,176.402097,162.205063,169.713643,32.000000,154.122727,67.831045,77.378007,89.612705,39.490000,52.127261,68.000000,65.415143,41.250000,39.746591,59.533633,36.874921
49.682804,60.162064,139.852976,145.766189,92.563936,97.603583,29.207224,14.190894,137.006815,1.514499,59.702998,50.668749,144.749010,140.318752,142.651019,137.463062,86.042604,136.091199,-0.000796,-1.582226,32.000000,-235.817100,137.736488,-0.024458,24.614627,0.647981,409200.160290,0.898372,20.208818,12.658266,2.814605,6.699748,7.446304,166.155751,32.000000,168.752379,176.411859,162.214395,169.710378,32.000000,154.128439,67.836078,77.383066,89.612651,39.490000,52.153751,68.000000,65.438804,41.250000,39.750873,59.524781,37.020335
49.673330,60.164573,139.852273,145.767294,92.549807,97.595557,29.161941,14.190898,136.979178,1.513586,59.706079,50.661821,144.751665,140.294258,142.652099,137.437121,86.046592,136.066033,-0.000796,-1.583968,32.000000,-235.817012,137.711263,-0.024395,24.609286,0.648575,409476.094159,0.902333,20.215893,12.642819,2.814634,11.243306,59.873900,166.151658,32.000000,168.760870,176.405982,162.229618,169.718955,32.000000,154.112503,67.841087,77.386374,89.611882,39.490000,52.179355,68.000000,65.463517,41.250000,39.755938,59.529374,36.998031
49.666165,60.168019,139.807557,145.768968,92.600642,97.570876,29.156276,14.190997,136.947691,1.512877,59.710399,50.652693,144.753280,140.257141,142.652366,137.410159,86.048732,136.034512,-0.000796,-1.587463,32.000000,-235.816818,137.678538,-0.024414,24.603012,0.648747,409369.620808,0.901900,20.230621,12.622509,2.815396,27.819808,7.945318,166.162069,32.000000,168.754646,176.410469,162.258428,169.718659,32.000000,154.107762,67.848270,77.391026,89.610778,39.490000,52.185654,68.000000,65.490072,41.250000,39.762878,59.530761,36.887320
49.658712,60.171754,139.772321,145.770193,92.639818,97.558560,29.291201,14.191083,136.920700,1.513498,59.720184,50.643697,144.756009,140.225513,142.651361,137.381039,86.050091,136.010514,-0.000796,-1.590376,32.000000,-235.816854,137.652639,-0.024433,24.596419,0.649296,409631.091913,0.922244,20.240620,12.608072,2.815338,6.366855,60.278545,166.156361,32.000000,168.764305,176.420913,162.270553,169.707153,32.000000,154.119608,67.854187,77.395285,89.609256,39.490000,52.184802,68.000000,65.514083,41.250000,39.769324,59.528804,36.912191
49.651468,60.179376,139.722614,145.772001,92.707825,97.534302,29.887346,14.191204,136.890993,1.514285,59.732536,50.636052,144.757135,140.192761,142.651111,137.348693,86.053386,135.977891,-0.000795,-1.593909,32.000000,-235.816828,137.622274,-0.024426,24.589389,0.649669,409817.310050,0.903686,20.251990,12.592346,2.814731,29.706831,14.586835,166.143724,32.000000,168.778878,176.416441,162.276443,169.717003,32.000000,154.109665,67.863555,77.400446,89.605874,39.490000,52.180865,68.000000,65.544296,41.250000,39.781679,59.525401,36.904341
49.643336,60.185628,139.692917,145.773521,92.701923,97.514382,29.922612,14.191161,136.866535,1.514344,59.739905,50.631243,144.758993,140.163631,142.650963,137.322683,86.054153,135.954224,-0.000795,-1.595664,32.000000,-235.816707,137.597557,-0.024497,24.583248,0.650563,410325.440785,0.902003,20.264872,12.576025,2.814347,28.457757,60.431706,166.152279,32.000000,168.777241,176.410016,162.297454,169.725870,32.000000,154.098273,67.869692,77.403965,89.601610,39.490000,52.181847,68.000000,65.569721,41.250000,39.792835,59.524152,36.758487
49.638182,60.191987,139.649739,145.775742,92.731451,97.506020,29.163813,14.191337,136.838397,1.514825,59.748829,50.620341,144.761520,140.128415,142.651060,137.291668,86.055299,135.925079,-0.000797,-1.598053,32.000000,-235.816478,137.565773,-0.024439,24.576731,0.650401,410189.091824,0.923965,20.280242,12.559391,2.813697,11.106320,7.858736,166.156278,32.000000,168.776640,176.417797,162.315732,169.715936,32.000000,154.113567,67.878163,77.408047,89.597349,39.490000,52.184245,68.000000,65.600094,41.250000,39.804241,59.520159,36.898178
49.630491,60.195548,139.594454,145.777645,92.782087,97.493761,29.943878,14.191463,136.812715,1.514886,59.755166,50.611888,144.761608,140.100008,142.651727,137.266180,86.055370,135.900139,-0.000796,-1.601013,32.000000,-235.816384,137.544105,-0.024458,24.571638,0.650783,410332.378446,0.926742,20.292953,12.546869,2.813689,13.590973,60.461485,166.145531,32.000000,168.788097,176.415757,162.312508,169.716701,32.000000,154.122816,67.886446,77.411404,89.593671,39.490000,52.170520,68.000000,65.627083,41.250000,39.811768,59.510364,36.850343
49.621953,60.200667,139.561432,145.779737,92.832415,97.469002,29.174617,14.191395,136.779563,1.515000,59.764759,50.601537,144.761298,140.068469,142.652914,137.232142,86.054236,135.866155,-0.000796,-1.604518,32.000000,-235.816472,137.510917,-0.024478,24.564195,0.650948,410451.209880,0.924943,20.304546,12.533164,2.812849,14.133779,60.184248,166.143682,32.000000,168.788659,176.402071,162.320530,169.727702,32.000000,154.112698,67.896829,77.414867,89.588324,39.490000,52.173128,68.000000,65.663973,41.250000,39.820991,59.524181,36.897298
49.614118,60.205990,139.515005,145.780820,92.864705,97.448639,29.166426,14.191515,136.750414,1.515364,59.772278,50.595484,144.763768,140.036763,142.652721,137.206208,86.052052,135.839422,-0.000795,-1.607425,32.000000,-235.816139,137.483954,-0.024523,24.557963,0.651289,410576.356261,0.904206,20.317971,12.520327,2.812669,16.477567,60.104391,166.154833,32.000000,168.775637,176.405965,162.336908,169.724718,32.000000,154.121454,67.903646,77.416988,89.584347,39.490000,52.159097,68.000000,65.694611,41.250000,39.830537,59.521880,36.914979
49.604130,60.210991,139.470997,145.780714,92.832649,97.424367,29.801921,14.191417,136.719269,1.515348,59.779544,50.583001,144.763713,140.001067,142.652356,137.176470,86.049974,135.805121,-0.000793,-1.609792,32.000000,-235.816267,137.452059,-0.024672,24.550999,0.652041,411032.076884,0.928182,20.332533,12.506085,2.812068,11.347051,60.417689,166.148384,32.000000,168.781221,176.411401,162.332350,169.711218,32.000000,154.138907,67.906485,77.420010,89.579669,39.490000,52.153840,68.000000,65.734023,41.250000,39.840579,59.530289,36.895830
49.593412,60.215866,139.442992,145.780307,92.784258,97.403283,29.241859,14.191383,136.694641,1.516065,59.787670,50.577332,144.765968,139.974317,142.653119,137.147339,86.045778,135.778693,-0.000793,-1.610938,32.000000,-235.816454,137.422061,-0.024664,24.543799,0.652030,410946.971343,0.929461,20.346075,12.494982,2.811860,10.435155,60.274816,166.139439,32.000000,168.785525,176.399890,162.326755,169.717631,32.000000,154.134796,67.906703,77.422380,89.576097,39.490000,52.147001,68.000000,65.771516,41.250000,39.849248,59.527329,36.856579
49.587402,60.222670,139.369703,145.780201,92.782643,97.378883,29.155722,14.191423,136.659393,1.516352,59.796074,50.570301,144.766135,139.942711,142.653336,137.116051,86.041937,135.744702,-0.000793,-1.613797,32.000000,-235.816481,137.385188,-0.024648,24.534003,0.651902,410738.605749,0.906376,20.363400,12.481585,2.811788,8.613129,12.530295,166.150613,32.000000,168.770411,176.386760,162.338001,169.722065,32.000000,154.129829,67.907982,77.425908,89.571991,39.490000,52.125859,68.000000,65.810805,41.250000,39.861297,59.515694,36.922463
49.579478,60.228847,139.332851,145.780078,92.740321,97.374644,29.961401,14.191221,136.628670,1.516691,59.804343,50.563960,144.766911,139.913847,142.652662,137.090241,86.039108,135.719227,-0.000793,-1.615550,32.000000,-235.816814,137.356879,-0.024637,24.525616,0.651729,410571.436658,0.929873,20.377192,12.473830,2.811362,7.079304,60.443725,166.153651,32.000000,168.765639,176.389048,162.344445,169.707696,32.000000,154.145398,67.909173,77.429763,89.568683,39.490000,52.111597,68.000000,65.845553,41.250000,39.872621,59.527122,36.884972
49.572799,60.235371,139.288593,145.778778,92.551207,97.350242,29.168311,14.191027,136.595978,1.516077,59.812131,50.555010,144.767223,139.881546,142.652313,137.055264,86.033425,135.691886,-0.000790,-1.616713,32.000000,-235.817002,137.321612,-0.024370,24.515211,0.651675,410515.253979,0.928336,20.390434,12.459338,2.810372,5.991828,10.520605,166.142405,32.000000,168.770551,176.381752,162.332480,169.702186,32.000000,154.149450,67.909979,77.434636,89.563411,39.490000,52.097775,68.000000,65.888310,41.250000,39.884826,59.526266,36.920849
49.567806,60.240232,139.249260,145.777092,92.482396,97.346195,29.994896,14.191043,136.572849,1.515839,59.816558,50.548969,144.765512,139.855929,142.653880,137.028388,86.029516,135.671322,-0.000790,-1.617849,32.000000,-235.817032,137.295087,-0.024397,24.507101,0.650917,409929.934805,0.903969,20.404692,12.452052,2.810052,10.942544,16.897555,166.145177,32.000000,168.764478,176.363960,162.338111,169.708410,32.000000,154.135776,67.910283,77.439009,89.559748,39.490000,52.082475,68.000000,65.922338,41.250000,39.894387,59.512222,36.869712
49.556795,60.245986,139.223956,145.774799,92.454182,97.320329,29.298791,14.191130,136.543411,1.516091,59.829079,50.538094,144.764203,139.825305,142.653521,136.999923,86.024754,135.640410,-0.000791,-1.620770,32.000000,-235.817000,137.265590,-0.024383,24.497748,0.650137,409369.478012,0.926628,20.415347,12.445897,2.809422,10.542784,12.832574,166.156945,32.000000,168.750227,176.364671,162.349237,169.697348,32.000000,154.144583,67.911570,77.444123,89.554141,39.490000,52.075905,68.000000,65.971153,41.250000,39.905327,59.527525,36.879690
49.548591,60.252089,139.220335,145.772896,92.483513,97.299538,30.047942,14.191087,136.522386,1.516191,59.840714,50.530061,144.764867,139.799781,142.652321,136.973460,86.021841,135.618116,-0.000790,-1.621347,32.000000,-235.816896,137.240974,-0.024372,24.490325,0.650433,409490.447049,0.927498,20.427961,12.436279,2.808944,13.746988,6.468527,166.151313,32.000000,168.754271,176.364153,162.343584,169.685861,32.000000,154.157367,67.912658,77.450012,89.548756,39.490000,52.080990,68.000000,66.012130,41.250000,39.916183,59.526365,36.755258
49.536768,60.259817,139.198436,145.771881,92.467656,97.274711,30.008296,14.191043,136.497074,1.516333,59.849014,50.519033,144.763749,139.770446,142.651511,136.945028,86.016260,135.596220,-0.000789,-1.621330,32.000000,-235.817071,137.212318,-0.024392,24.482969,0.650522,409307.875299,0.927381,20.446381,12.427738,2.809615,2.075287,60.484005,166.145009,32.000000,168.756296,176.346617,162.341414,169.694564,32.000000,154.146066,67.912477,77.456204,89.540508,39.490000,52.075964,68.000000,66.064564,41.250000,39.930490,59.522854,36.900379
49.533207,60.264587,139.163952,145.771565,92.480174,97.258601,30.016622,14.191255,136.479393,1.516526,59.851568,50.512272,144.762052,139.749795,142.650181,136.926541,86.010435,135.580718,-0.000788,-1.622484,32.000000,-235.816924,137.193908,-0.024361,24.477621,0.650687,409307.853211,0.927151,20.462244,12.423497,2.809642,13.236997,60.467915,166.153788,32.000000,168.741971,176.341266,162.354653,169.695443,32.000000,154.143129,67.908541,77.460288,89.532324,39.490000,52.068346,68.000000,66.104483,41.250000,39.940346,59.525558,36.917694
49.526195,60.267599,139.153832,145.770932,92.466651,97.258722,29.145799,14.191291,136.462485,1.516771,59.853647,50.505067,144.763129,139.734774,142.649728,136.902290,86.003560,135.563915,-0.000788,-1.622446,32.000000,-235.816995,137.176141,-0.024424,24.472923,0.651090,409420.368462,0.926495,20.477617,12.418279,2.809790,10.238611,6.321241,166.155118,32.000000,168.737645,176.349815,162.362901,169.680559,32.000000,154.160272,67.903041,77.463581,89.524855,39.490000,52.062062,68.000000,66.154332,41.250000,39.948549,59.513727,36.913072
49.521623,60.268390,139.147368,145.770363,92.429321,97.250733,29.979829,14.191285,136.448296,1.516928,59.849403,50.499900,144.761704,139.719382,142.648851,136.889992,85.997165,135.545444,-0.000786,-1.622419,32.000000,-235.817090,137.162194,-0.024417,24.470297,0.651021,409376.235227,0.902842,20.485048,12.417353,2.809301,6.375133,60.500910,166.143237,32.000000,168.744258,176.348473,162.353001,169.682511,32.000000,154.161432,67.898203,77.465790,89.518594,39.490000,52.071480,68.000000,66.194287,41.250000,39.952954,59.527329,36.715934
49.513232,60.266939,139.146988,145.769325,92.399940,97.250786,29.162133,14.191223,136.432337,1.516534,59.843255,50.492044,144.761831,139.701568,142.650833,136.873951,85.992409,135.530023,-0.000785,-1.622400,32.000000,-235.817147,137.142141,-0.024404,24.467765,0.651226,409378.294491,0.912161,20.493371,12.415454,2.809864,19.127584,59.940468,166.151480,32.000000,168.734546,176.336976,162.362125,169.693511,32.000000,154.144925,67.891569,77.469539,89.512769,39.490000,52.076960,68.000000,66.248656,41.250000,39.954367,59.525952,36.905515
49.507502,60.266203,139.141646,145.768089,92.422507,97.242718,29.151640,14.191251,136.417222,1.516477,59.843088,50.484001,144.762589,139.685180,142.652642,136.857867,85.987332,135.514762,-0.000784,-1.622379,32.000000,-235.817208,137.128092,-0.024427,24.465751,0.650940,409118.525555,0.927134,20.501358,12.412066,2.810157,16.193963,59.802648,166.159716,32.000000,168.724022,176.343323,162.372924,169.685498,32.000000,154.151078,67.884220,77.471687,89.508405,39.490000,52.080314,68.000000,66.293823,41.250000,39.955377,59.527201,36.793850
49.502314,60.267472,139.126818,145.766415,92.338772,97.242681,29.166078,14.191281,136.397384,1.516174,59.844816,50.478392,144.761698,139.670859,142.651814,136.843987,85.983302,135.500930,-0.000783,-1.622362,32.000000,-235.817275,137.112175,-0.024450,24.462820,0.651092,409144.168170,0.927839,20.507547,12.410787,2.810392,11.882093,60.040420,166.145580,32.000000,168.728633,176.351022,162.365150,169.678524,32.000000,154.156778,67.875608,77.473973,89.502370,39.490000,52.077972,68.000000,66.344857,41.250000,39.960011,59.522687,36.891428
49.498272,60.270588,139.140258,145.764850,92.337151,97.242734,30.003944,14.191355,136.381105,1.515697,59.847190,50.470004,144.760687,139.657161,142.652436,136.829352,85.981759,135.487795,-0.000782,-1.622341,32.000000,-235.817361,137.096752,-0.024563,24.459819,0.651327,409246.704392,0.902946,20.511165,12.409009,2.810496,19.235409,60.478586,166.142719,32.000000,168.730335,176.340909,162.365680,169.690202,32.000000,154.134826,67.869021,77.475415,89.498128,39.490000,52.089991,68.000000,66.389555,41.250000,39.966621,59.514416,36.908303
49.498174,60.273804,139.109261,145.762768,92.279082,97.226703,29.975847,14.191457,136.364016,1.515699,59.847073,50.468841,144.762015,139.638291,142.652273,136.814594,85.978330,135.473257,-0.000783,-1.622321,32.000000,-235.817316,137.078945,-0.024552,24.457945,0.650901,408869.095630,0.904726,20.520799,12.403140,2.810875,13.587525,60.444197,166.152223,32.000000,168.717623,176.339966,162.380706,169.695410,32.000000,154.117523,67.860384,77.476754,89.494019,39.490000,52.084242,68.000000,66.437556,41.250000,39.975015,59.529640,36.885706
49.497098,60.274573,139.107721,145.761030,92.257913,97.226811,29.180359,14.191544,136.352767,1.515328,59.844852,50.465439,144.759339,139.625032,142.652772,136.804343,85.976040,135.464304,-0.000782,-1.622344,32.000000,-235.817406,137.067293,-0.024523,24.456896,0.650930,408861.041341,0.902025,20.524398,12.398944,2.810814,1.831397,7.167434,166.150849,32.000000,168.718434,176.347657,162.384413,169.684373,32.000000,154.117794,67.853908,77.477792,89.490111,39.490000,52.086042,68.000000,66.479364,41.250000,39.979209,59.528735,36.755038
49.498962,60.274768,139.094438,145.759116,92.189474,97.226590,29.225997,14.191614,136.340774,1.515073,59.842938,50.465911,144.757503,139.611506,142.654145,136.793836,85.973883,135.453024,-0.000784,-1.622338,32.000000,-235.817498,137.056157,-0.024545,24.455785,0.650388,408570.160328,0.900144,20.528088,12.397207,2.810340,14.285992,60.252787,166.134860,32.000000,168.731333,176.339856,162.374688,169.694566,32.000000,154.098314,67.847669,77.479151,89.485361,39.490000,52.082066,68.000000,66.525718,41.250000,39.982552,59.529709,36.847408
49.500922,60.275189,139.068619,145.757489,92.110840,97.233952,30.012815,14.191570,136.328094,1.514359,59.837384,50.464393,144.754937,139.602405,142.655977,136.781381,85.970717,135.441884,-0.000784,-1.622367,32.000000,-235.817432,137.046087,-0.024515,24.455178,0.650015,408340.368658,0.900341,20.527091,12.394112,2.810189,10.788698,60.461289,166.139828,32.000000,168.726952,176.332397,162.383814,169.706014,32.000000,154.073416,67.843223,77.477741,89.480078,39.490000,52.077052,68.000000,66.563333,41.250000,39.986258,59.510895,36.917767
49.500706,60.274842,139.063640,145.755006,91.980488,97.234057,29.148056,14.191580,136.318867,1.514282,59.835937,50.465706,144.755437,139.590604,142.656837,136.769265,85.968624,135.433895,-0.000786,-1.622379,32.000000,-235.817504,137.033537,-0.024273,24.454443,0.649500,408071.089332,0.925830,20.526195,12.391051,2.809819,10.209628,59.838706,166.143790,32.000000,168.723369,176.344668,162.397840,169.701413,32.000000,154.068955,67.838301,77.475601,89.472724,39.490000,52.069125,68.000000,66.609586,41.250000,39.988996,59.521969,36.785046
49.497631,60.274471,139.056641,145.753184,92.015646,97.234036,29.960888,14.191721,136.310795,1.513849,59.836063,50.459769,144.752419,139.581744,142.655639,136.757351,85.966275,135.427073,-0.000786,-1.622387,32.000000,-235.817379,137.025814,-0.024313,24.453915,0.648799,407729.880853,0.922925,20.523958,12.389475,2.808991,4.221872,9.796673,166.130625,32.000000,168.735353,176.351232,162.385750,169.702182,32.000000,154.065551,67.833313,77.473076,89.465134,39.490000,52.075529,68.000000,66.652828,41.250000,39.990905,59.516019,36.920629
49.494894,60.275774,139.053618,145.751067,92.094374,97.234283,29.193054,14.191933,136.301444,1.514123,59.836298,50.460368,144.748731,139.570804,142.654752,136.744873,85.964428,135.414690,-0.000788,-1.625294,32.000000,-235.817027,137.011276,-0.024292,24.453389,0.648288,407345.460556,0.897438,20.526186,12.388208,2.809440,9.748121,60.135060,166.127070,32.000000,168.741555,176.344781,162.383687,169.720495,32.000000,154.046239,67.830303,77.470392,89.456199,39.490000,52.074586,68.000000,66.704620,41.250000,39.995835,59.533584,36.897224
49.495423,60.277535,139.053762,145.749136,92.175109,97.226378,29.193922,14.192027,136.292003,1.514536,59.838638,50.456722,144.749494,139.559036,142.653251,136.732468,85.964005,135.402164,-0.000789,-1.628219,32.000000,-235.816906,137.000331,-0.024321,24.451972,0.648891,407722.468781,0.923204,20.528716,12.385920,2.809367,15.882983,60.127352,166.134154,32.000000,168.731414,176.348837,162.393998,169.725399,32.000000,154.041174,67.828348,77.465904,89.447409,39.490000,52.079401,68.000000,66.744521,41.250000,40.000983,59.518290,36.875141
49.499681,60.279750,139.033358,145.746653,92.164665,97.227485,29.989901,14.192118,136.280030,1.514104,59.841985,50.459766,144.750154,139.547918,142.651779,136.716845,85.961726,135.393630,-0.000789,-1.628184,32.000000,-235.816743,136.985813,-0.024318,24.450435,0.649587,408156.179479,0.924984,20.532817,12.380214,2.809353,60.431797,28.063966,166.128272,32.000000,168.738798,176.360684,162.385121,169.716603,32.000000,154.050988,67.825177,77.460935,89.436997,39.490000,52.075612,68.000000,66.788096,41.250000,40.007432,59.530181,36.898838
49.500903,60.282053,139.019500,145.744535,92.119745,97.228825,29.267343,14.192050,136.264219,1.513886,59.844693,50.462305,144.747724,139.535986,142.651545,136.703984,85.958788,135.379123,-0.000788,-1.628729,32.000000,-235.816826,136.976880,-0.024323,24.449004,0.649494,408106.888463,0.900968,20.531265,12.377834,2.809108,10.917895,60.226817,166.115034,32.000000,168.747711,176.356819,162.372870,169.727275,32.000000,154.043344,67.824045,77.455813,89.428780,39.490000,52.068938,68.000000,66.826829,41.250000,40.013350,59.532020,36.875581
49.503489,60.285307,139.005787,145.741759,92.123383,97.229281,29.934199,14.192080,136.249685,1.513612,59.849472,50.464961,144.746469,139.523878,142.650167,136.689200,85.954165,135.364650,-0.000789,-1.632197,32.000000,-235.816904,136.959715,-0.024400,24.446577,0.649374,408085.341383,0.900215,20.531529,12.373238,2.808560,21.366330,60.434670,166.122127,32.000000,168.742800,176.351077,162.375856,169.737758,32.000000,154.026769,67.822782,77.448583,89.418012,39.490000,52.069292,68.000000,66.871038,41.250000,40.021113,59.532000,36.899059
49.505204,60.289401,138.986941,145.738673,92.175141,97.229420,29.150608,14.192028,136.235488,1.513228,59.859771,50.467028,144.746267,139.506834,142.649460,136.671692,85.950017,135.347695,-0.000788,-1.635118,32.000000,-235.817049,136.944092,-0.024456,24.444079,0.649364,408059.387583,0.900456,20.531764,12.370193,2.808531,13.908687,59.895337,166.121022,32.000000,168.743079,176.357157,162.374155,169.731033,32.000000,154.033868,67.822916,77.443052,89.408837,39.490000,52.055143,68.000000,66.907990,41.250000,40.029369,59.526011,36.763769
49.505109,60.296969,138.977728,145.734438,92.311353,97.229237,29.154838,14.191945,136.211400,1.513107,59.872934,50.468781,144.745047,139.484713,142.647987,136.655011,85.947383,135.327083,-0.000789,-1.638651,32.000000,-235.816994,136.922240,-0.024458,24.439672,0.649420,408208.202420,0.901179,20.532840,12.368559,2.807554,10.811652,59.920686,166.101904,32.000000,168.756409,176.356146,162.352816,169.732622,32.000000,154.033532,67.824781,77.437661,89.395742,39.490000,52.053885,68.000000,66.955150,41.250000,40.043145,59.529492,36.759147
49.503374,60.304836,138.939621,145.731640,92.302774,97.227277,29.143219,14.191924,136.190805,1.513074,59.887086,50.472994,144.742753,139.468245,142.646767,136.635266,85.944078,135.306931,-0.000793,-1.641597,32.000000,-235.816976,136.901693,-0.024471,24.435339,0.649998,408518.707194,0.926203,20.538629,12.362419,2.807533,7.486057,59.913455,166.098404,32.000000,168.757302,176.338542,162.348662,169.745825,32.000000,154.012850,67.825790,77.431567,89.382948,39.490000,52.031808,68.000000,66.995496,41.250000,40.056722,59.522736,36.718061
49.509629,60.316007,138.905121,145.729271,92.174283,97.227110,29.274392,14.191900,136.168349,1.512686,59.903620,50.478857,144.739895,139.447693,142.643921,136.610733,85.938383,135.284110,-0.000794,-1.645056,32.000000,-235.817024,136.881990,-0.024500,24.429887,0.650455,408833.376785,0.927511,20.547518,12.354668,2.806804,14.198338,9.692173,166.103361,32.000000,168.744048,176.340165,162.358231,169.742054,32.000000,154.014445,67.824879,77.421443,89.366259,39.490000,52.015512,68.000000,67.036775,41.250000,40.076389,59.511957,36.925177
