OSU 80 Ton Compressor Load Stand
49.512643,60.324844,138.884416,145.727073,92.125533,97.235038,29.239367,14.191894,136.146705,1.512288,59.913723,50.486679,144.737274,139.431560,142.639317,136.590639,85.933898,135.264739,-0.000795,-1.648011,32.000000,-235.816980,136.858700,-0.024542,24.425715,0.650241,408696.404444,0.926732,20.554323,12.348089,2.806355,12.520191,10.468735,166.091915,32.000000,168.749525,176.343147,162.347661,169.735118,32.000000,154.026307,67.825523,77.411430,89.350958,39.490000,52.000859,68.000000,67.071231,41.250000,40.092401,59.519894,36.897885
49.516638,60.333330,138.876788,145.723524,92.212783,97.227138,29.171921,14.191621,136.123767,1.511946,59.921745,50.493212,144.734174,139.404916,142.637075,136.564618,85.927841,135.236516,-0.000795,-1.651511,32.000000,-235.817188,136.837217,-0.024474,24.422342,0.648995,407992.384713,0.921895,20.560390,12.342665,2.805288,16.628849,60.052848,166.077064,32.000000,168.754605,176.328835,162.335707,169.743906,32.000000,154.015049,67.825671,77.396751,89.334034,39.490000,51.992990,68.000000,67.112498,41.250000,40.109191,59.519038,36.742713
49.521029,60.338318,138.839563,145.719729,92.245662,97.227220,29.146008,14.191504,136.105155,1.511584,59.923871,50.501121,144.731943,139.388676,142.635481,136.544960,85.921051,135.214484,-0.000795,-1.654424,32.000000,-235.817244,136.815442,-0.024504,24.420358,0.649276,408186.881803,0.922670,20.565749,12.336333,2.804817,10.705293,59.917970,166.081873,32.000000,168.741220,176.321084,162.343965,169.747696,32.000000,154.008490,67.823832,77.382607,89.320166,39.490000,51.973001,68.000000,67.145438,41.250000,40.120234,59.529846,36.826351
49.525817,60.343363,138.828431,145.714300,92.187402,97.239505,30.040497,14.191413,136.084536,1.511423,59.931931,50.510172,144.729912,139.368792,142.633555,136.521335,85.912114,135.190711,-0.000795,-1.657940,32.000000,-235.817334,136.791862,-0.024541,24.418478,0.650070,408742.509500,0.924734,20.567816,12.330744,2.804194,17.193110,60.471010,166.080408,32.000000,168.735347,176.325635,162.346386,169.733224,32.000000,154.024691,67.822630,77.363178,89.304605,39.490000,51.962528,68.000000,67.183277,41.250000,40.131329,59.519195,36.768758
49.527933,60.348801,138.818194,145.709523,92.256662,97.243610,29.157775,14.191294,136.064341,1.511372,59.940171,50.512118,144.726240,139.356917,142.630051,136.496241,85.906167,135.166789,-0.000796,-1.660860,32.000000,-235.817488,136.772452,-0.024257,24.416709,0.649111,408273.662728,0.906692,20.566165,12.329948,2.803197,9.837081,60.083828,166.062769,32.000000,168.740987,176.320368,162.329676,169.735397,32.000000,154.028089,67.821794,77.345146,89.291389,39.490000,51.958913,68.000000,67.216363,41.250000,40.142103,59.533495,36.823857
49.528087,60.356292,138.778544,145.703380,92.289143,97.243945,29.198584,14.191351,136.036764,1.511110,59.950163,50.518191,144.721909,139.333024,142.627222,136.466079,85.897878,135.135902,-0.000795,-1.664359,32.000000,-235.817451,136.746231,-0.024238,24.414576,0.649626,408572.393263,0.925575,20.568504,12.325060,2.803261,13.105036,60.145615,166.066609,32.000000,168.727594,176.303481,162.332603,169.745100,32.000000,154.011549,67.820210,77.322328,89.276964,39.490000,51.932472,68.000000,67.258689,41.250000,40.157073,59.528469,36.824150
49.529803,60.363739,138.763590,145.696583,92.404137,97.244118,30.029956,14.191210,136.007348,1.511269,59.960770,50.521607,144.717182,139.308720,142.623153,136.440650,85.887812,135.107997,-0.000795,-1.667853,32.000000,-235.817930,136.717768,-0.024217,24.412235,0.649757,408745.401761,0.926619,20.575245,12.317817,2.802441,23.324750,24.562773,166.071001,32.000000,168.708686,176.304470,162.337131,169.732738,32.000000,154.019514,67.818956,77.300826,89.262878,39.490000,51.908947,68.000000,67.300315,41.250000,40.172029,59.528676,36.751663
49.531086,60.369502,138.748694,145.691170,92.447927,97.244252,29.201377,14.191245,135.988073,1.510720,59.968912,50.520595,144.710682,139.290561,142.617490,136.419402,85.879973,135.083751,-0.000796,-1.670755,32.000000,-235.817655,136.698652,-0.024188,24.411702,0.650071,409045.805757,0.899506,20.581380,12.312840,2.801555,21.344432,60.137192,166.058692,32.000000,168.710010,176.304882,162.318950,169.722343,32.000000,154.029920,67.816781,77.283614,89.251831,39.490000,51.910273,68.000000,67.334451,41.250000,40.184095,59.524339,36.854451
49.536661,60.376265,138.723551,145.684700,92.408315,97.252302,29.994110,14.191363,135.963201,1.510705,59.973260,50.523290,144.704272,139.267963,142.612994,136.394960,85.872119,135.055993,-0.000796,-1.674248,32.000000,-235.817500,136.672401,-0.024184,24.410977,0.650942,409583.907576,0.901611,20.586442,12.307840,2.801599,7.955084,15.062450,166.051014,32.000000,168.705537,176.286508,162.307333,169.729674,32.000000,154.014987,67.812880,77.263720,89.239271,39.490000,51.881425,68.000000,67.370910,41.250000,40.198722,59.526286,36.738824
49.542003,60.380046,138.693610,145.679620,92.487914,97.252286,29.885808,14.191463,135.941091,1.509952,59.979987,50.525317,144.699155,139.250887,142.610123,136.377729,85.864240,135.032842,-0.000796,-1.674833,32.000000,-235.817477,136.654839,-0.024164,24.411136,0.650899,409698.657048,0.925840,20.589150,12.304721,2.800670,7.415944,60.398474,166.055376,32.000000,168.687018,176.280999,162.312208,169.724529,32.000000,154.010510,67.805546,77.246763,89.228824,39.490000,51.862530,68.000000,67.399458,41.250000,40.207852,59.528548,36.903901
49.544220,60.385278,138.672756,145.674140,92.518213,97.252107,29.930768,14.191338,135.916043,1.509356,59.990639,50.527564,144.693495,139.235138,142.605514,136.356417,85.852031,135.005783,-0.000797,-1.674810,32.000000,-235.817562,136.634859,-0.024143,24.412113,0.650482,409549.016820,0.926959,20.587691,12.299337,2.800000,2.493346,21.847837,166.050002,32.000000,168.683308,176.288148,162.304229,169.705418,32.000000,154.022647,67.793683,77.229568,89.217987,39.490000,51.837572,68.000000,67.436533,41.250000,40.219672,59.534115,36.858340
49.547426,60.390161,138.660644,145.669858,92.572874,97.251947,29.966344,14.191305,135.894614,1.509291,59.996095,50.527752,144.686328,139.219547,142.601836,136.339834,85.842901,134.982815,-0.000796,-1.678115,32.000000,-235.817536,136.613044,-0.024312,24.413176,0.650876,409946.925794,0.920124,20.588296,12.298048,2.799077,20.484909,60.504514,166.032067,32.000000,168.685579,176.281160,162.285420,169.703718,32.000000,154.011561,67.782761,77.216884,89.209520,39.490000,51.829294,68.000000,67.466990,41.250000,40.230502,59.528056,36.868905
49.555090,60.395421,138.623208,145.664409,92.673372,97.264039,29.171092,14.191415,135.875586,1.508901,59.999671,50.532550,144.679908,139.204928,142.597747,136.321684,85.831964,134.961359,-0.000797,-1.681052,32.000000,-235.817367,136.592560,-0.024284,24.413826,0.651013,410142.197515,0.902685,20.590882,12.295958,2.798663,7.938549,60.147138,166.037380,32.000000,168.667391,176.268825,162.284555,169.702148,32.000000,153.989780,67.769490,77.202054,89.198416,39.490000,51.796289,68.000000,67.497444,41.250000,40.242846,59.515625,36.755258
49.558308,60.400084,138.613124,145.659722,92.673241,97.267881,29.156742,14.191338,135.859333,1.508614,60.003742,50.534205,144.673368,139.186572,142.594894,136.305109,85.823148,134.941855,-0.000797,-1.681077,32.000000,-235.817333,136.576562,-0.024280,24.414512,0.651150,410364.945796,0.928949,20.590919,12.296154,2.797967,16.810343,7.658566,166.040299,32.000000,168.653388,176.272950,162.281243,169.686638,32.000000,153.991652,67.758199,77.189910,89.190343,39.490000,51.779357,68.000000,67.525971,41.250000,40.253275,59.524958,36.851223
49.563684,60.404926,138.600912,145.654839,92.704410,97.275655,29.943063,14.191333,135.842167,1.508537,60.006943,50.536999,144.665542,139.175405,142.589185,136.289102,85.812476,134.923877,-0.000800,-1.681485,32.000000,-235.817260,136.558690,-0.024252,24.415073,0.651423,410701.134557,0.929694,20.589871,12.296123,2.796992,29.551303,60.468394,166.025309,32.000000,168.651965,176.275715,162.258555,169.669191,32.000000,153.990221,67.745241,77.175800,89.180842,39.490000,51.765324,68.000000,67.557803,41.250000,40.265278,59.529679,36.695317
49.570453,60.408361,138.569505,145.651000,92.605856,97.275857,29.233491,14.191385,135.830091,1.508217,60.007672,50.547014,144.657957,139.164198,142.586288,136.273546,85.805234,134.907424,-0.000799,-1.682255,32.000000,-235.817171,136.546474,-0.024276,24.416590,0.651470,410797.642108,0.928784,20.589868,12.296538,2.796706,10.166867,60.271304,166.022409,32.000000,168.643994,176.261117,162.252978,169.668907,32.000000,153.966853,67.735109,77.165390,89.174073,39.490000,51.740177,68.000000,67.580753,41.250000,40.274403,59.529266,36.647702
49.579152,60.410252,138.573344,145.644558,92.563902,97.298164,29.172132,14.191234,135.821070,1.507192,60.002237,50.550628,144.650309,139.152355,142.582118,136.259352,85.796268,134.896851,-0.000797,-1.683413,32.000000,-235.817362,136.535338,-0.024336,24.417851,0.651012,410694.560837,0.929422,20.587202,12.296030,2.795755,9.195847,59.721003,166.027862,32.000000,168.620778,176.258991,162.256410,169.654949,32.000000,153.960312,67.725124,77.154537,89.167855,39.490000,51.730265,68.000000,67.607560,41.250000,40.283036,59.525824,36.661495
49.585267,60.409538,138.570255,145.637904,92.642974,97.318532,29.200487,14.191250,135.811743,1.506788,59.997746,50.557491,144.645797,139.145774,142.577671,136.251015,85.786522,134.884381,-0.000795,-1.683468,32.000000,-235.817284,136.525229,-0.024295,24.418796,0.650266,410335.551348,0.902160,20.584051,12.298224,2.795273,1.201316,60.241646,166.018029,32.000000,168.618913,176.264967,162.244395,169.632578,32.000000,153.969712,67.719071,77.146144,89.163882,39.490000,51.715263,68.000000,67.627878,41.250000,40.286231,59.514917,36.874260
49.590991,60.408405,138.571900,145.629657,92.641788,97.318496,29.516834,14.191304,135.805875,1.506217,59.994460,50.561249,144.638121,139.137235,142.574770,136.240688,85.778866,134.874226,-0.000796,-1.683455,32.000000,-235.817233,136.516727,-0.024415,24.417789,0.650495,410636.107857,0.928569,20.573468,12.302439,2.794454,6.992284,60.413497,166.002827,32.000000,168.618365,176.254274,162.226802,169.625048,32.000000,153.951124,67.713141,77.138346,89.161167,39.490000,51.711137,68.000000,67.654851,41.250000,40.289428,59.521379,36.717988
49.596128,60.407751,138.554727,145.622461,92.576252,97.326537,30.010078,14.191367,135.798209,1.506230,59.993681,50.562281,144.631652,139.132580,142.572298,136.232457,85.772908,134.866982,-0.000796,-1.683451,32.000000,-235.817219,136.506457,-0.024416,24.416254,0.650883,410872.201449,0.903632,20.568685,12.305682,2.794594,9.598451,60.489841,166.009714,32.000000,168.603395,176.246435,162.228576,169.620700,32.000000,153.929901,67.708342,77.135452,89.157622,39.490000,51.686190,68.000000,67.675001,41.250000,40.292206,59.525863,36.629874
49.600289,60.409219,138.572367,145.614259,92.626573,97.330676,29.208034,14.191380,135.786617,1.505964,59.999693,50.564762,144.623939,139.122996,142.566022,136.222740,85.765327,134.857152,-0.000798,-1.684021,32.000000,-235.817098,136.499343,-0.024157,24.413437,0.650032,410441.987324,0.903575,20.559928,12.307979,2.793808,8.878130,60.233286,166.008183,32.000000,168.590732,176.255219,162.224753,169.595084,32.000000,153.931315,67.705452,77.133869,89.153031,39.490000,51.689690,68.000000,67.701551,41.250000,40.298601,59.520061,36.757386
49.602561,60.411956,138.554633,145.607794,92.692235,97.342741,29.849084,14.191421,135.775331,1.505360,60.005158,50.567311,144.616760,139.113950,142.560428,136.215028,85.762324,134.848430,-0.000798,-1.685743,32.000000,-235.817001,136.491923,-0.024179,24.411325,0.649853,410342.781774,0.927575,20.556372,12.309528,2.793606,9.164484,60.390668,165.992023,32.000000,168.592422,176.254318,162.207194,169.582442,32.000000,153.923929,67.704077,77.135722,89.149264,39.490000,51.674071,68.000000,67.724674,41.250000,40.306395,59.526434,36.679543
49.608005,60.416243,138.539504,145.600618,92.701268,97.350766,29.261935,14.191575,135.770294,1.505068,60.009412,50.571578,144.610039,139.100329,142.555371,136.207040,85.757282,134.841715,-0.000796,-1.685758,32.000000,-235.816682,136.483603,-0.024145,24.408313,0.650713,410846.035719,0.928988,20.555888,12.310067,2.793560,6.439806,59.457120,165.986906,32.000000,168.583831,176.238818,162.203584,169.578086,32.000000,153.896543,67.704309,77.140088,89.145572,39.490000,51.651881,68.000000,67.749875,41.250000,40.317343,59.530309,36.909330
49.614760,60.419447,138.545532,145.595175,92.781024,97.358729,29.167438,14.191561,135.766886,1.504720,60.013049,50.575266,144.604933,139.098661,142.549881,136.203004,85.753397,134.836685,-0.000797,-1.685765,32.000000,-235.816628,136.477106,-0.024190,24.406949,0.651004,411077.807095,0.925806,20.556727,12.311493,2.793056,19.828981,7.252327,165.991810,32.000000,168.564155,176.237826,162.211839,169.563904,32.000000,153.893590,67.705301,77.144624,89.141777,39.490000,51.641185,68.000000,67.766251,41.250000,40.326103,59.518300,36.947408
49.622790,60.422159,138.549906,145.588903,92.704546,97.358540,29.891657,14.191577,135.762670,1.504908,60.014813,50.577869,144.599228,139.097488,142.541622,136.196776,85.749996,134.828207,-0.000796,-1.686928,32.000000,-235.816470,136.472213,-0.024218,24.406596,0.650988,411122.194098,0.927835,20.552379,12.313368,2.792506,11.503806,60.427975,165.975783,32.000000,168.562790,176.241623,162.201328,169.540167,32.000000,153.898444,67.708055,77.150680,89.138158,39.490000,51.639591,68.000000,67.784577,41.250000,40.335452,59.520159,36.745941
49.627649,60.423800,138.543380,145.583153,92.653769,97.374796,29.148643,14.191541,135.758264,1.505214,60.014605,50.584074,144.592430,139.092879,142.536813,136.193436,85.745138,134.822458,-0.000796,-1.689225,32.000000,-235.816582,136.464835,-0.024256,24.406402,0.651299,411319.175649,0.903392,20.548428,12.315242,2.792494,15.061266,60.108331,165.963147,32.000000,168.559546,176.227968,162.192481,169.537376,32.000000,153.881620,67.708964,77.155817,89.135448,39.490000,51.622947,68.000000,67.801121,41.250000,40.341928,59.528725,36.776021
49.633259,60.425124,138.552198,145.575040,92.550127,97.374718,29.169188,14.191514,135.751738,1.504949,60.016648,50.590441,144.588918,139.090383,142.532178,136.184344,85.738466,134.815216,-0.000795,-1.692723,32.000000,-235.816757,136.459420,-0.024270,24.406092,0.650092,410691.847561,0.904637,20.541704,12.315216,2.791630,25.258177,60.173030,165.964174,32.000000,168.538979,176.213351,162.200579,169.529698,32.000000,153.864221,67.712047,77.161729,89.131495,39.490000,51.621968,68.000000,67.821993,41.250000,40.349160,59.528755,36.671546
49.635679,60.427938,138.534891,145.568260,92.462596,97.395089,29.186798,14.191451,135.746104,1.505330,60.019557,50.594510,144.584758,139.085539,142.527073,136.179281,85.731361,134.812485,-0.000794,-1.695661,32.000000,-235.816840,136.453030,-0.024391,24.405765,0.650013,410598.814926,0.927518,20.541356,12.317122,2.791954,16.784530,60.198547,165.959082,32.000000,168.529260,176.214479,162.198021,169.509414,32.000000,153.863678,67.718833,77.166568,89.129651,39.490000,51.595987,68.000000,67.839091,41.250000,40.356785,59.533888,36.635009
49.640331,60.431590,138.538542,145.560393,92.369306,97.415321,29.281403,14.191328,135.742188,1.505319,60.022799,50.603950,144.577299,139.076096,142.520670,136.172708,85.727827,134.803913,-0.000792,-1.698002,32.000000,-235.817049,136.443610,-0.024377,24.403620,0.648976,410066.296001,0.920819,20.537395,12.321549,2.791164,10.066778,9.128895,165.938701,32.000000,168.527813,176.206710,162.176719,169.498447,32.000000,153.852735,67.727402,77.171817,89.127790,39.490000,51.594867,68.000000,67.857908,41.250000,40.367080,59.530132,36.618722
49.642993,60.435094,138.517977,145.553379,92.296497,97.431680,29.155533,14.191305,135.740298,1.505589,60.026181,50.614198,144.568941,139.068863,142.513617,136.167968,85.723921,134.799751,-0.000790,-1.700566,32.000000,-235.817143,136.439231,-0.024430,24.400796,0.648489,409789.356414,0.925410,20.536053,12.324651,2.790972,16.668025,59.929658,165.935473,32.000000,168.513869,176.188377,162.169767,169.499456,32.000000,153.827157,67.733845,77.173942,89.125924,39.490000,51.570841,68.000000,67.875359,41.250000,40.376252,59.529768,36.836476
49.644796,60.440695,138.495060,145.544869,92.333778,97.431690,29.181860,14.191175,135.729963,1.505061,60.035321,50.612307,144.562288,139.053836,142.506855,136.154601,85.718968,134.790512,-0.000790,-1.704074,32.000000,-235.817368,136.427318,-0.024361,24.395314,0.647730,409315.065379,0.902428,20.537295,12.324568,2.790572,16.028516,60.204522,165.933381,32.000000,168.493652,176.187293,162.162529,169.484136,32.000000,153.824685,67.740887,77.174862,89.126491,39.490000,51.547546,68.000000,67.896380,41.250000,40.389159,59.525588,36.615127
49.645933,60.445440,138.491746,145.538062,92.384815,97.443965,29.189370,14.191135,135.721701,1.505053,60.040947,50.618102,144.558594,139.043758,142.499233,136.144483,85.715205,134.776934,-0.000790,-1.706968,32.000000,-235.817454,136.413014,-0.024412,24.390494,0.647878,409410.387509,0.917986,20.539418,12.325365,2.790175,16.638788,60.232747,165.916284,32.000000,168.491097,176.186690,162.140902,169.468409,32.000000,153.829400,67.745698,77.175291,89.127474,39.490000,51.532458,68.000000,67.914164,41.250000,40.400329,59.529718,36.904561
49.648991,60.449433,138.476592,145.530074,92.305829,97.464402,29.150763,14.191157,135.708966,1.504274,60.041969,50.619923,144.550977,139.028651,142.492692,136.132491,85.712907,134.763513,-0.000790,-1.710275,32.000000,-235.817240,136.400184,-0.024413,24.385173,0.648006,409478.862992,0.924893,20.543150,12.323938,2.789700,9.278083,60.024798,165.902165,32.000000,168.484952,176.168248,162.118641,169.472234,32.000000,153.811251,67.752353,77.174939,89.130103,39.490000,51.509924,68.000000,67.933804,41.250000,40.412413,59.531626,36.741759
49.648048,60.450076,138.484964,145.523152,92.257874,97.480621,29.172969,14.191103,135.700073,1.503633,60.041343,50.616848,144.548132,139.016926,142.486113,136.120544,85.707697,134.752312,-0.000790,-1.711045,32.000000,-235.817404,136.389242,-0.024410,24.381411,0.647962,409425.802355,0.924179,20.545346,12.321353,2.789384,13.774909,59.743242,165.904282,32.000000,168.463430,176.161160,162.113513,169.468075,32.000000,153.807028,67.756777,77.173237,89.133028,39.490000,51.502992,68.000000,67.952274,41.250000,40.418137,59.529374,36.675948
49.648245,60.450395,138.468995,145.514989,92.249528,97.488421,29.177019,14.191127,135.683191,1.503920,60.046434,50.617993,144.542098,139.001509,142.478266,136.100851,85.701786,134.734661,-0.000790,-1.713345,32.000000,-235.817275,136.371583,-0.024521,24.377996,0.647717,409189.197778,0.924158,20.546376,12.319180,2.789396,7.399587,60.167595,165.900432,32.000000,168.451109,176.164355,162.098567,169.448967,32.000000,153.813064,67.761378,77.171100,89.136221,39.490000,51.480159,68.000000,67.974452,41.250000,40.423796,59.517317,36.698986
49.645936,60.452561,138.450883,145.508235,92.140740,97.480542,29.176883,14.191154,135.667694,1.503551,60.049935,50.615887,144.535584,138.983013,142.470767,136.082900,85.698664,134.722956,-0.000792,-1.716265,32.000000,-235.817250,136.352201,-0.024471,24.376907,0.647710,409177.243334,0.921698,20.546124,12.316159,2.789122,9.595394,60.153819,165.881493,32.000000,168.450150,176.156740,162.072729,169.446127,32.000000,153.799760,67.765414,77.169335,89.137883,39.490000,51.462249,68.000000,67.995562,41.250000,40.430912,59.515409,36.729800
49.644974,60.455083,138.431734,145.500300,92.160204,97.488555,29.195514,14.191175,135.646236,1.503467,60.052752,50.613891,144.528008,138.960613,142.460987,136.064275,85.692287,134.698632,-0.000792,-1.719726,32.000000,-235.817227,136.329349,-0.024463,24.376423,0.647016,408745.790083,0.922598,20.549055,12.314642,2.788872,18.884160,60.159691,165.880818,32.000000,168.429062,176.137213,162.064721,169.448873,32.000000,153.778155,67.767286,77.166517,89.138932,39.490000,51.432254,68.000000,68.019894,41.250000,40.439880,59.528735,36.705589
49.643086,60.458090,138.423741,145.494087,92.185307,97.488405,29.947274,14.191223,135.627199,1.503489,60.057017,50.613709,144.522417,138.942892,142.452088,136.045195,85.683574,134.677662,-0.000792,-1.722665,32.000000,-235.817114,136.308775,-0.024449,24.375260,0.646599,408547.202923,0.922088,20.552706,12.310060,2.788415,10.735343,60.461485,165.878858,32.000000,168.412315,176.138129,162.058722,169.435703,32.000000,153.778792,67.769191,77.162821,89.141148,39.490000,51.410711,68.000000,68.040715,41.250000,40.448409,59.521546,36.756506
49.641462,60.460552,138.389597,145.487174,92.076345,97.488049,29.968198,14.191165,135.605721,1.503180,60.057147,50.611807,144.515899,138.919103,142.441607,136.016467,85.674022,134.654496,-0.000790,-1.726197,32.000000,-235.817240,136.282694,-0.024419,24.372079,0.646802,408712.989143,0.922376,20.558098,12.307334,2.788157,29.258821,60.515903,165.863643,32.000000,168.409328,176.135980,162.032617,169.419386,32.000000,153.781767,67.769711,77.159373,89.143968,39.490000,51.382298,68.000000,68.066296,41.250000,40.458036,59.524644,36.632735
49.640126,60.461591,138.362504,145.481619,91.998325,97.471488,29.957147,14.191188,135.586776,1.502785,60.055017,50.604630,144.509236,138.898695,142.435100,135.992244,85.664935,134.634205,-0.000789,-1.727389,32.000000,-235.817284,136.261609,-0.024407,24.367322,0.647053,408858.583171,0.897861,20.562966,12.304874,2.788133,7.470820,60.476425,165.852989,32.000000,168.403304,176.120261,162.015146,169.421592,32.000000,153.767860,67.771077,77.155720,89.146615,39.490000,51.350942,68.000000,68.087138,41.250000,40.464067,59.529463,36.648582
49.636239,60.461418,138.329241,145.474558,91.872877,97.473164,29.280249,14.191133,135.558635,1.502067,60.054126,50.602496,144.501175,138.872560,142.426895,135.969219,85.654068,134.606137,-0.000789,-1.732093,32.000000,-235.817432,136.233330,-0.024443,24.361925,0.645795,408106.319115,0.916022,20.565458,12.303818,2.787393,9.697343,12.474143,165.855531,32.000000,168.379515,176.112587,162.010037,169.413757,32.000000,153.764260,67.771431,77.150084,89.148970,39.490000,51.313287,68.000000,68.114445,41.250000,40.469776,59.515045,36.721656
49.632180,60.461750,138.300083,145.468369,91.855900,97.475491,29.251682,14.191014,135.531686,1.501814,60.058353,50.599404,144.494787,138.848690,142.420307,135.948253,85.643386,134.582711,-0.000789,-1.735606,32.000000,-235.817572,136.209799,-0.024436,24.358289,0.645416,407870.054598,0.895877,20.568201,12.302007,2.786946,8.608768,6.441056,165.847442,32.000000,168.375209,176.118700,161.992971,169.393451,32.000000,153.776940,67.772060,77.143200,89.151719,39.490000,51.279574,68.000000,68.139142,41.250000,40.474180,59.521703,36.683505
49.625654,60.465740,138.272232,145.461623,91.864036,97.491862,29.311801,14.190981,135.499930,1.501316,60.067343,50.596974,144.486299,138.815154,142.413004,135.916758,85.630264,134.551167,-0.000789,-1.739078,32.000000,-235.817513,136.178642,-0.024602,24.353582,0.644930,407558.909993,0.919681,20.571869,12.300381,2.786487,6.413753,12.789777,165.829121,32.000000,168.373034,176.108069,161.965460,169.393197,32.000000,153.766820,67.769895,77.133492,89.153131,39.490000,51.243109,68.000000,68.171525,41.250000,40.484694,59.525086,36.773747
49.621423,60.470357,138.235897,145.456607,91.954189,97.487584,29.923760,14.191067,135.472014,1.500609,60.072718,50.591285,144.480937,138.788179,142.407882,135.887811,85.618968,134.528064,-0.000789,-1.740869,32.000000,-235.817573,136.154457,-0.024513,24.348980,0.644488,407269.594517,0.894046,20.579418,12.298679,2.786297,15.524745,60.485076,165.828765,32.000000,168.358500,176.096403,161.960112,169.394684,32.000000,153.752572,67.768817,77.125039,89.154032,39.490000,51.209092,68.000000,68.199223,41.250000,40.495951,59.521034,36.718428
49.615851,60.475468,138.203655,145.450748,92.048171,97.475352,29.629001,14.190911,135.438481,1.500645,60.082730,50.589661,144.473147,138.754078,142.400026,135.856157,85.606385,134.495777,-0.000790,-1.744402,32.000000,-235.817548,136.118822,-0.024542,24.341262,0.645425,407824.604365,0.920282,20.591061,12.298001,2.786085,8.019167,6.823891,165.828609,32.000000,168.337885,176.103142,161.954657,169.376868,32.000000,153.751714,67.766088,77.111840,89.155546,39.490000,51.164306,68.000000,68.230531,41.250000,40.508813,59.523641,36.733468
49.610224,60.480085,138.178026,145.445676,92.100900,97.467192,29.965457,14.190798,135.410939,1.500629,60.091552,50.587483,144.466425,138.725141,142.393482,135.827267,85.596701,134.464446,-0.000791,-1.747313,32.000000,-235.817571,136.092096,-0.024587,24.333731,0.646009,408199.553420,0.896054,20.597206,12.296244,2.785547,11.904300,6.833402,165.813516,32.000000,168.336026,176.103106,161.932149,169.364903,32.000000,153.754122,67.761581,77.100049,89.156194,39.490000,51.128762,68.000000,68.261048,41.250000,40.520078,59.516304,36.763329
49.604113,60.486175,138.142272,145.439589,92.255493,97.442916,30.026298,14.190857,135.377274,1.500514,60.101073,50.578166,144.458980,138.690007,142.387010,135.787953,85.583512,134.431733,-0.000794,-1.750835,32.000000,-235.817345,136.062303,-0.024623,24.325318,0.646913,408696.275351,0.897220,20.612040,12.291771,2.785134,13.411480,60.476320,165.802660,32.000000,168.326539,176.083549,161.914802,169.366591,32.000000,153.731966,67.757760,77.084933,89.155226,39.490000,51.089442,68.000000,68.296930,41.250000,40.534218,59.513511,36.712926
49.600763,60.491594,138.124329,145.434927,92.256946,97.434869,29.201133,14.190820,135.347413,1.500047,60.107083,50.571402,144.456072,138.662096,142.383240,135.757509,85.571423,134.402552,-0.000795,-1.753149,32.000000,-235.817358,136.035066,-0.024611,24.321322,0.647611,409034.898837,0.922370,20.622408,12.285943,2.785077,23.083646,59.609794,165.808920,32.000000,168.304711,176.078175,161.919670,169.357567,32.000000,153.734058,67.756466,77.073201,89.152947,39.490000,51.055257,68.000000,68.326619,41.250000,40.547003,59.521742,36.647482
49.598317,60.495840,138.108001,145.429369,92.180722,97.434911,29.163826,14.190797,135.320472,1.499987,60.109932,50.570978,144.449916,138.637027,142.376306,135.726499,85.557724,134.368038,-0.000796,-1.753739,32.000000,-235.817364,136.002382,-0.024608,24.319722,0.648541,409560.972271,0.899016,20.634588,12.285518,2.784858,16.377191,9.883774,165.795514,32.000000,168.296438,176.078469,161.910385,169.335835,32.000000,153.739284,67.755380,77.060605,89.149171,39.490000,51.018950,68.000000,68.358664,41.250000,40.559850,59.528194,36.662082
49.597352,60.497761,138.076909,145.424534,92.128308,97.414558,30.026715,14.190730,135.298507,1.499635,60.112602,50.569371,144.441954,138.617086,142.373619,135.705421,85.546502,134.346557,-0.000794,-1.756663,32.000000,-235.817325,135.986758,-0.024677,24.320508,0.647920,409196.724616,0.897139,20.639869,12.281869,2.784537,22.039064,60.489948,165.783756,32.000000,168.291494,176.063011,161.899520,169.334236,32.000000,153.726969,67.756101,77.052084,89.146961,39.490000,50.985680,68.000000,68.387212,41.250000,40.567613,59.520897,36.734275
49.595311,60.500608,138.040000,145.418179,92.167152,97.390103,29.153453,14.190590,135.271557,1.499923,60.117185,50.566320,144.437629,138.593492,142.369436,135.677307,85.532228,134.320299,-0.000793,-1.757234,32.000000,-235.817665,135.962418,-0.024674,24.319627,0.647670,409079.709039,0.923923,20.647237,12.280890,2.784365,12.921774,60.044797,165.780860,32.000000,168.269260,176.045283,161.906729,169.331357,32.000000,153.704586,67.757970,77.041520,89.140899,39.490000,50.936333,68.000000,68.419854,41.250000,40.577347,59.525647,36.746675
49.596393,60.504576,138.021438,145.412915,92.194366,97.373834,30.044160,14.190617,135.250000,1.499874,60.122348,50.565341,144.430928,138.573689,142.366863,135.658556,85.520414,134.303257,-0.000795,-1.760747,32.000000,-235.817520,135.941899,-0.024630,24.317020,0.647201,408910.795910,0.897720,20.649388,12.281248,2.783660,13.619208,60.474640,165.778796,32.000000,168.256040,176.044142,161.910763,169.310634,32.000000,153.705567,67.759640,77.032016,89.135462,39.490000,50.901779,68.000000,68.445513,41.250000,40.587520,59.513609,36.746381
49.593276,60.509547,137.974942,145.406813,92.196113,97.361835,29.177152,14.190523,135.226634,1.500070,60.126714,50.562144,144.424174,138.552284,142.362673,135.640605,85.507279,134.282946,-0.000796,-1.764856,32.000000,-235.817555,135.921292,-0.024640,24.312210,0.647623,409233.577275,0.924628,20.654539,12.285740,2.783187,21.672494,60.217459,165.753482,32.000000,168.255952,176.035679,161.893526,169.297350,32.000000,153.698012,67.760361,77.020943,89.128688,39.490000,50.849300,68.000000,68.479489,41.250000,40.600813,59.529020,36.632882
49.594441,60.513029,137.955435,145.402121,92.369495,97.357722,29.155248,14.190514,135.208767,1.500306,60.132229,50.560693,144.418653,138.539949,142.361326,135.627497,85.496955,134.265564,-0.000797,-1.766623,32.000000,-235.817547,135.907802,-0.024634,24.307528,0.647468,409188.828386,0.923865,20.659597,12.289424,2.782643,7.630976,60.061643,165.749841,32.000000,168.242311,176.012807,161.891776,169.299647,32.000000,153.680323,67.761261,77.012574,89.123786,39.490000,50.809252,68.000000,68.506124,41.250000,40.611011,59.518881,36.725985
49.595415,60.518591,137.940346,145.396775,92.541513,97.349182,29.907198,14.190413,135.191243,1.500391,60.137683,50.556956,144.415030,138.524547,142.360555,135.609843,85.483661,134.254992,-0.000799,-1.768966,32.000000,-235.817573,135.896563,-0.024342,24.301844,0.648326,409749.353764,0.926004,20.665664,12.290185,2.781951,29.282312,60.406139,165.750667,32.000000,168.221276,176.006820,161.894981,169.286163,32.000000,153.679256,67.763049,77.002070,89.118733,39.490000,50.771287,68.000000,68.536049,41.250000,40.624785,59.536681,36.538898
49.598621,60.522587,137.933088,145.392434,92.602884,97.349117,29.932588,14.190291,135.175981,1.500000,60.140168,50.560410,144.409440,138.512806,142.358685,135.598728,85.474258,134.244688,-0.000799,-1.771863,32.000000,-235.817716,135.888966,-0.024387,24.299212,0.649736,410624.678606,0.926024,20.667735,12.295278,2.781605,6.800362,60.446584,165.739009,32.000000,168.217211,176.001822,161.880683,169.269040,32.000000,153.684231,67.764147,76.992778,89.113437,39.490000,50.740291,68.000000,68.558692,41.250000,40.635910,59.513245,36.776682
49.603358,60.525978,137.918033,145.386556,92.647306,97.369580,29.204107,14.190338,135.164524,1.500159,60.137898,50.562314,144.404776,138.502106,142.357021,135.591477,85.463818,134.232878,-0.000800,-1.774788,32.000000,-235.817700,135.877621,-0.024367,24.299562,0.650346,411032.426028,0.927768,20.670673,12.302453,2.781143,7.651228,60.227222,165.717792,32.000000,168.213263,175.978239,161.859542,169.269868,32.000000,153.666841,67.763059,76.980397,89.107353,39.490000,50.700207,68.000000,68.584228,41.250000,40.647544,59.521093,36.692529
49.608063,60.527357,137.918667,145.380895,92.679509,97.390135,29.143410,14.190267,135.160273,1.500151,60.137041,50.571215,144.400209,138.496412,142.354679,135.585446,85.457232,134.224490,-0.000802,-1.775947,32.000000,-235.817768,135.867754,-0.024421,24.302267,0.650755,411367.354628,0.928968,20.668928,12.307086,2.780678,9.307680,60.077295,165.718157,32.000000,168.192544,175.961007,161.858817,169.268709,32.000000,153.650414,67.759097,76.970322,89.100829,39.490000,50.676792,68.000000,68.605277,41.250000,40.655010,59.525785,36.708083
49.615196,60.528726,137.914201,145.373619,92.639438,97.407261,29.157554,14.190214,135.153202,1.501398,60.135209,50.579138,144.395870,138.495057,142.351418,135.578538,85.446727,134.220147,-0.000804,-1.778265,32.000000,-235.817827,135.865299,-0.024396,24.304349,0.650872,411499.429302,0.902668,20.668776,12.310647,2.780542,7.825215,10.046777,165.712446,32.000000,168.178986,175.952751,161.851864,169.249292,32.000000,153.653374,67.752268,76.958641,89.092184,39.490000,50.646023,68.000000,68.625374,41.250000,40.663104,59.514435,36.736917
49.620395,60.528698,137.927753,145.367632,92.571623,97.418660,30.024192,14.190186,135.150011,1.501152,60.129501,50.585188,144.391061,138.492622,142.349542,135.572684,85.440389,134.216233,-0.000804,-1.780034,32.000000,-235.817797,135.860989,-0.024339,24.306051,0.650101,411152.527366,0.928000,20.661894,12.315279,2.780024,24.440309,60.484515,165.691412,32.000000,168.177345,175.936774,161.831408,169.244920,32.000000,153.640325,67.747644,76.952087,89.085006,39.490000,50.621476,68.000000,68.643649,41.250000,40.669222,59.532757,36.686146
49.627272,60.526192,137.909807,145.359982,92.556382,97.422550,30.018788,14.190281,135.151282,1.501092,60.122561,50.591045,144.385245,138.489984,142.347125,135.572658,85.434609,134.217573,-0.000806,-1.782357,32.000000,-235.817670,135.855923,-0.024413,24.306297,0.650016,411197.482025,0.927575,20.657111,12.322071,2.779730,28.972025,60.462961,165.687729,32.000000,168.162916,175.907623,161.828377,169.245957,32.000000,153.614796,67.744477,76.944354,89.076941,39.490000,50.582712,68.000000,68.662348,41.250000,40.672014,59.527633,36.757753
49.631777,60.524604,137.907653,145.353588,92.443049,97.434649,29.970358,14.190153,135.153072,1.501087,60.119747,50.594667,144.380371,138.488174,142.344051,135.572775,85.429126,134.215930,-0.000805,-1.785277,32.000000,-235.817820,135.852632,-0.024429,24.306682,0.649902,411193.642269,0.906912,20.649061,12.327564,2.779404,27.798771,12.721056,165.684500,32.000000,168.144355,175.898898,161.829651,169.234612,32.000000,153.611829,67.742733,76.936574,89.070537,39.490000,50.553815,68.000000,68.679253,41.250000,40.674695,59.527240,36.743740
49.640852,60.522740,137.900243,145.345916,92.509631,97.459319,29.988393,14.190218,135.153236,1.500672,60.110938,50.604002,144.374533,138.487727,142.340075,135.570794,85.426031,134.212845,-0.000807,-1.785254,32.000000,-235.817777,135.857544,-0.024442,24.308559,0.648817,410634.945645,0.926266,20.641350,12.333783,2.778663,10.918007,9.572905,165.669031,32.000000,168.141097,175.886366,161.813921,169.215671,32.000000,153.614784,67.739975,76.929282,89.061846,39.490000,50.517600,68.000000,68.694920,41.250000,40.678482,59.524821,36.624224
49.650375,60.519127,137.914521,145.339008,92.495077,97.475236,29.976236,14.190304,135.157225,1.500194,60.098286,50.607942,144.369127,138.488958,142.336410,135.574491,85.420355,134.211244,-0.000807,-1.785256,32.000000,-235.817729,135.858055,-0.024457,24.311199,0.648503,410536.784830,0.901778,20.633338,12.335900,2.778164,7.934633,7.235605,165.654051,32.000000,168.139090,175.863707,161.803341,169.220060,32.000000,153.596216,67.738246,76.923307,89.053866,39.490000,50.499789,68.000000,68.703932,41.250000,40.679140,59.533102,36.747555
49.659561,60.512446,137.908707,145.329255,92.425347,97.495469,29.961719,14.190306,135.160782,1.500097,60.081215,50.616978,144.362996,138.494579,142.331539,135.584536,85.416325,134.213988,-0.000806,-1.786410,32.000000,-235.817810,135.856126,-0.024452,24.315516,0.648686,410768.343281,0.924940,20.619106,12.340061,2.777761,10.644102,16.929708,165.656176,32.000000,168.116991,175.845320,161.811632,169.215328,32.000000,153.580904,67.738057,76.917136,89.044650,39.490000,50.470180,68.000000,68.714781,41.250000,40.676515,59.526139,36.700306
49.668821,60.503501,137.921595,145.318617,92.425093,97.515633,29.962425,14.190346,135.163488,1.500013,60.065831,50.626786,144.355508,138.502732,142.324595,135.593438,85.412091,134.217162,-0.000807,-1.786930,32.000000,-235.817842,135.859958,-0.024464,24.318185,0.648381,410664.858349,0.901292,20.604849,12.344634,2.777560,7.012764,60.459628,165.641329,32.000000,168.109554,175.841556,161.805856,169.194427,32.000000,153.583463,67.736894,76.909652,89.035574,39.490000,50.444406,68.000000,68.724226,41.250000,40.669796,59.520149,36.738017
49.675355,60.496398,137.922383,145.310100,92.407122,97.527621,29.177321,14.190291,135.162239,1.499809,60.055262,50.631611,144.349412,138.505366,142.319208,135.599056,85.408609,134.225017,-0.000808,-1.789824,32.000000,-235.817921,135.865239,-0.024461,24.318556,0.647331,410197.765670,0.900380,20.587070,12.350293,2.776813,7.217199,8.052380,165.620982,32.000000,168.110436,175.825836,161.792332,169.193555,32.000000,153.572725,67.734889,76.903507,89.027220,39.490000,50.420662,68.000000,68.733569,41.250000,40.664418,59.519097,36.671546
49.683222,60.489456,137.916181,145.300269,92.369012,97.552103,29.177371,14.190363,135.164115,1.499792,60.041483,50.639158,144.342893,138.508514,142.310921,135.603169,85.406261,134.226874,-0.000811,-1.789812,32.000000,-235.818135,135.869279,-0.024457,24.317574,0.647627,410418.495133,0.901879,20.573775,12.355159,2.776752,14.323471,60.164105,165.613590,32.000000,168.094707,175.805498,161.797561,169.195864,32.000000,153.548044,67.731485,76.895320,89.014929,39.490000,50.385191,68.000000,68.742081,41.250000,40.660062,59.531440,36.674774
49.688815,60.483762,137.933686,145.292306,92.322599,97.572710,29.153626,14.190304,135.166158,1.499518,60.032880,50.642512,144.335719,138.510665,142.305143,135.605935,85.402084,134.231155,-0.000813,-1.792466,32.000000,-235.818228,135.872429,-0.024493,24.318305,0.647262,410269.023396,0.923444,20.557627,12.360993,2.776265,14.185632,7.962388,165.611490,32.000000,168.078533,175.802251,161.797985,169.179873,32.000000,153.548649,67.727079,76.889113,89.006178,39.490000,50.367843,68.000000,68.749149,41.250000,40.656566,59.530613,36.776755
49.693996,60.477763,137.947489,145.282216,92.257756,97.593105,29.877620,14.190358,135.168208,1.499133,60.024570,50.649733,144.327598,138.511703,142.295236,135.610163,85.398119,134.230629,-0.000814,-1.792783,32.000000,-235.818111,135.874065,-0.024225,24.320541,0.646921,410118.504950,0.899601,20.542755,12.368666,2.775878,14.089711,60.395324,165.586034,32.000000,168.077519,175.797381,161.781810,169.168392,32.000000,153.544568,67.721949,76.882651,88.995098,39.490000,50.346886,68.000000,68.758695,41.250000,40.653592,59.511603,36.702948
49.702203,60.472468,137.956001,145.273564,92.272341,97.601353,29.152530,14.190554,135.171059,1.498420,60.016039,50.658803,144.318950,138.514261,142.288527,135.612197,85.395240,134.233641,-0.000816,-1.792777,32.000000,-235.817973,135.873066,-0.024223,24.322765,0.646265,409718.718777,0.896871,20.532119,12.371752,2.775917,17.270172,59.999688,165.578244,32.000000,168.069108,175.775877,161.780337,169.172529,32.000000,153.516341,67.719985,76.877049,88.985647,39.490000,50.329209,68.000000,68.762366,41.250000,40.650838,59.519785,36.762008
49.707826,60.465520,137.958054,145.262282,92.249712,97.617772,29.157281,14.190578,135.170603,1.498123,60.006952,50.663128,144.310912,138.514011,142.279703,135.611664,85.390582,134.234181,-0.000816,-1.793944,32.000000,-235.817801,135.870320,-0.024234,24.325432,0.646020,409639.967797,0.922790,20.518621,12.375490,2.775797,13.501026,59.906333,165.580390,32.000000,168.048896,175.768231,161.790408,169.160588,32.000000,153.500475,67.717155,76.869903,88.973185,39.490000,50.301567,68.000000,68.768328,41.250000,40.646568,59.527692,36.698912
49.710178,60.460132,137.957139,145.252521,92.135141,97.634303,29.144424,14.190496,135.169708,1.498116,60.003719,50.667586,144.303829,138.513393,142.271280,135.615087,85.386721,134.230195,-0.000818,-1.797495,32.000000,-235.818146,135.866390,-0.024228,24.326262,0.645821,409599.473125,0.922823,20.506211,12.380576,2.775540,13.760143,60.049817,165.568482,32.000000,168.043667,175.769696,161.787762,169.138120,32.000000,153.500954,67.715311,76.863880,88.962703,39.490000,50.276227,68.000000,68.775279,41.250000,40.642926,59.529561,36.617181
49.711908,60.454608,137.957208,145.241272,92.059740,97.654984,29.400668,14.190587,135.172521,1.497754,59.995288,50.673949,144.293798,138.510741,142.261916,135.613108,85.383645,134.226086,-0.000819,-1.799262,32.000000,-235.818027,135.865063,-0.024231,24.325626,0.644856,409062.212401,0.920838,20.495308,12.383428,2.775308,7.093035,7.305391,165.544858,32.000000,168.040783,175.753102,161.777525,169.132416,32.000000,153.483177,67.712582,76.857278,88.950881,39.490000,50.246479,68.000000,68.785195,41.250000,40.640723,59.524683,36.612632
49.714999,60.449802,137.958038,145.232130,91.949119,97.659249,29.159504,14.190533,135.168201,1.497924,59.993489,50.678829,144.285572,138.506256,142.254210,135.609962,85.379402,134.221344,-0.000820,-1.800991,32.000000,-235.818083,135.861160,-0.024190,24.322951,0.644994,409187.494015,0.921692,20.489889,12.385608,2.775100,9.414329,60.113869,165.543514,32.000000,168.020677,175.742090,161.786120,169.127516,32.000000,153.460915,67.711919,76.852379,88.941337,39.490000,50.222709,68.000000,68.792209,41.250000,40.638225,59.528646,36.627379
49.714694,60.447048,137.934720,145.221819,92.015476,97.659390,29.164347,14.190570,135.159938,1.497648,59.993590,50.679377,144.275194,138.497987,142.245170,135.606359,85.373527,134.215942,-0.000820,-1.806827,32.000000,-235.818068,135.858149,-0.024162,24.318763,0.643857,408446.074414,0.920426,20.481073,12.386393,2.775057,19.256320,60.189720,165.541786,32.000000,168.001660,175.746608,161.792660,169.097921,32.000000,153.463598,67.710369,76.845807,88.929961,39.490000,50.181061,68.000000,68.802474,41.250000,40.638705,59.526434,36.701187
49.716895,60.444792,137.948115,145.213812,92.060493,97.659435,29.954526,14.190708,135.154157,1.497241,59.991683,50.679972,144.265707,138.491579,142.236613,135.600110,85.369422,134.205499,-0.000820,-1.807396,32.000000,-235.817881,135.849840,-0.024387,24.316372,0.643724,408365.254389,0.919575,20.475596,12.389585,2.774723,23.526498,60.500561,165.517344,32.000000,167.999871,175.743710,161.778419,169.083263,32.000000,153.456789,67.709664,76.840298,88.922053,39.490000,50.160006,68.000000,68.809956,41.250000,40.640216,59.517445,36.729873
49.719286,60.442824,137.928261,145.204358,92.196451,97.659653,29.900382,14.190667,135.144228,1.497295,59.992420,50.680010,144.256770,138.481579,142.225906,135.592425,85.364535,134.196068,-0.000822,-1.810881,32.000000,-235.817856,135.840653,-0.024401,24.313708,0.644438,408773.610487,0.898378,20.472454,12.389726,2.774669,28.759451,60.452658,165.508672,32.000000,167.987000,175.723673,161.775648,169.075372,32.000000,153.430366,67.707773,76.830459,88.911811,39.490000,50.124366,68.000000,68.817096,41.250000,40.641892,59.518310,36.678003
49.721769,60.442701,137.935453,145.196331,92.244545,97.659627,29.901168,14.190528,135.130684,1.497459,59.995394,50.681778,144.250319,138.474612,142.217397,135.579762,85.358412,134.184003,-0.000822,-1.812672,32.000000,-235.818218,135.832306,-0.024390,24.311914,0.644872,409081.776450,0.896675,20.466564,12.390283,2.774211,10.231940,60.425180,165.508288,32.000000,167.964745,175.720997,161.780238,169.057959,32.000000,153.418987,67.706097,76.822318,88.904851,39.490000,50.096146,68.000000,68.824092,41.250000,40.646200,59.523346,36.772353
49.722523,60.442866,137.943218,145.186377,92.317663,97.660146,29.171701,14.190464,135.114561,1.497185,59.997723,50.684079,144.244025,138.462587,142.206117,135.567894,85.354669,134.165676,-0.000822,-1.814568,32.000000,-235.818086,135.825226,-0.024423,24.310111,0.645519,409500.075802,0.921514,20.465027,12.390007,2.774007,16.755006,12.580652,165.494387,32.000000,167.959120,175.717864,161.766605,169.026031,32.000000,153.421099,67.702947,76.812904,88.897226,39.490000,50.072925,68.000000,68.832590,41.250000,40.651498,59.524378,36.777709
49.722644,60.442244,137.912083,145.178471,92.223746,97.660099,29.173258,14.190368,135.103011,1.496986,59.997238,50.684103,144.234038,138.451436,142.197783,135.559068,85.346319,134.159298,-0.000820,-1.817401,32.000000,-235.818203,135.813727,-0.024425,24.308684,0.645994,409756.205478,0.921103,20.462851,12.388113,2.774174,13.885496,7.593761,165.472957,32.000000,167.954901,175.704152,161.748394,169.019982,32.000000,153.403247,67.702052,76.803745,88.891649,39.490000,50.034396,68.000000,68.839986,41.250000,40.655469,59.516727,36.739338
49.723711,60.440868,137.902494,145.169650,92.239255,97.660295,29.904598,14.190311,135.089384,1.496743,59.998462,50.685474,144.226387,138.441729,142.189435,135.543070,85.339706,134.151716,-0.000819,-1.820882,32.000000,-235.818340,135.800860,-0.024421,24.304902,0.645899,409722.704718,0.912229,20.461816,12.388289,2.773891,13.704655,60.420798,165.476989,32.000000,167.928054,175.688505,161.747440,169.006567,32.000000,153.381416,67.703755,76.794722,88.885635,39.490000,49.993782,68.000000,68.848913,41.250000,40.658664,59.530014,36.731194
49.722681,60.440096,137.890785,145.163044,92.177491,97.660246,29.964921,14.190281,135.080278,1.495958,59.999889,50.686268,144.219241,138.431423,142.183566,135.526524,85.330743,134.142123,-0.000818,-1.823813,32.000000,-235.818347,135.792640,-0.024334,24.300043,0.645432,409474.135378,0.920122,20.461720,12.390858,2.773353,8.909493,17.549117,165.469068,32.000000,167.915462,175.687651,161.735772,168.979193,32.000000,153.386322,67.704018,76.787490,88.878902,39.490000,49.963075,68.000000,68.857484,41.250000,40.661839,59.526670,36.740512
49.723974,60.439568,137.864081,145.156203,92.248039,97.660440,29.986066,14.190331,135.067936,1.496146,60.004652,50.684703,144.211334,138.418410,142.176034,135.510670,85.320624,134.127521,-0.000820,-1.825030,32.000000,-235.818281,135.772837,-0.024428,24.294569,0.645388,409397.442230,0.920256,20.458942,12.396143,2.773318,14.140255,7.747146,165.449712,32.000000,167.911288,175.675878,161.709778,168.962431,32.000000,153.374655,67.705172,76.780699,88.870272,39.490000,49.915676,68.000000,68.866033,41.250000,40.666034,59.525794,36.688788
49.720810,60.440532,137.854608,145.150783,92.296990,97.660432,29.282780,14.190371,135.058003,1.496106,60.008579,50.686010,144.203885,138.403920,142.170903,135.500925,85.313745,134.113816,-0.000820,-1.827968,32.000000,-235.818070,135.763399,-0.024436,24.289970,0.645802,409633.409573,0.921843,20.457527,12.398296,2.772987,10.347829,60.283737,165.443913,32.000000,167.898904,175.654682,161.699690,168.956108,32.000000,153.352111,67.707098,76.773693,88.860849,39.490000,49.882316,68.000000,68.877053,41.250000,40.671431,59.528932,36.606763
49.719443,60.443146,137.845367,145.144542,92.373836,97.660445,29.173532,14.190394,135.045525,1.496006,60.016227,50.687756,144.200385,138.390202,142.165911,135.488762,85.303104,134.102614,-0.000818,-1.831525,32.000000,-235.817852,135.748163,-0.024136,24.286100,0.646198,409868.667029,0.900282,20.459994,12.400777,2.772538,17.349286,7.352596,165.448007,32.000000,167.872838,175.649371,161.699288,168.930647,32.000000,153.353349,67.712927,76.767729,88.851792,39.490000,49.844509,68.000000,68.888159,41.250000,40.680027,59.524516,36.740292
49.718046,60.445284,137.833156,145.139280,92.449511,97.660225,29.189489,14.190388,135.036888,1.495586,60.019333,50.689903,144.194558,138.380619,142.159916,135.481570,85.298116,134.089810,-0.000817,-1.834423,32.000000,-235.817837,135.739006,-0.024132,24.283462,0.646409,410011.475421,0.897795,20.462162,12.404855,2.772163,11.168312,14.883944,165.432607,32.000000,167.868546,175.644240,161.682763,168.908471,32.000000,153.361697,67.719561,76.762808,88.844343,39.490000,49.809208,68.000000,68.899447,41.250000,40.687987,59.528637,36.620776
49.717960,60.445965,137.814001,145.133606,92.509458,97.660177,29.996449,14.190630,135.029164,1.496184,60.019603,50.692129,144.187695,138.371366,142.155834,135.469126,85.289186,134.080770,-0.000815,-1.836763,32.000000,-235.817766,135.727568,-0.024107,24.281985,0.647241,410444.714944,0.897951,20.469354,12.405721,2.772470,15.604802,6.382911,165.417933,32.000000,167.863834,175.618013,161.661553,168.903386,32.000000,153.347404,67.726511,76.757994,88.835459,39.490000,49.762722,68.000000,68.910039,41.250000,40.694491,59.525893,36.735229
49.718260,60.446570,137.812541,145.129073,92.512364,97.660125,29.208400,14.190534,135.022275,1.496307,60.019066,50.691178,144.183365,138.366889,142.151757,135.462574,85.280565,134.071223,-0.000812,-1.838534,32.000000,-235.817839,135.724111,-0.024111,24.280756,0.647700,410761.073616,0.921717,20.470317,12.407214,2.772156,7.225879,7.238800,165.418118,32.000000,167.843568,175.604694,161.657737,168.891998,32.000000,153.342175,67.728129,76.753074,88.826034,39.490000,49.731250,68.000000,68.918265,41.250000,40.699501,59.528125,36.730387
