OSU 80 Ton Compressor Load Stand
49.720188,60.447600,137.827821,145.124068,92.516324,97.660148,29.977912,14.190468,135.018647,1.496246,60.016938,50.694786,144.178459,138.358928,142.147991,135.458449,85.269784,134.058956,-0.000811,-1.842038,32.000000,-235.817976,135.718874,-0.024135,24.280571,0.648051,411036.766202,0.900310,20.470343,12.411652,2.771747,29.419898,60.509670,165.406305,32.000000,167.831074,175.600039,161.643967,168.864475,32.000000,153.350364,67.728447,76.747403,88.816306,39.490000,49.705982,68.000000,68.926661,41.250000,40.706525,59.534528,36.617621
49.723684,60.447141,137.821679,145.119892,92.520321,97.660162,29.956754,14.190560,135.017107,1.495833,60.012696,50.698079,144.172907,138.355522,142.144311,135.455036,85.263552,134.052058,-0.000809,-1.842589,32.000000,-235.817869,135.718332,-0.024125,24.281589,0.648093,411019.412469,0.899430,20.470213,12.416197,2.772077,10.252632,14.174941,165.386094,32.000000,167.831546,175.586184,161.618534,168.858086,32.000000,153.344075,67.727820,76.743671,88.808243,39.490000,49.674463,68.000000,68.932737,41.250000,40.710628,59.527624,36.732295
49.729720,60.444943,137.824544,145.114128,92.536436,97.660345,29.981972,14.190648,135.014038,1.495714,60.007798,50.703051,144.166228,138.351995,142.140270,135.454776,85.256679,134.048973,-0.000806,-1.844928,32.000000,-235.817865,135.711398,-0.024140,24.284218,0.648113,411105.374170,0.923145,20.468376,12.420050,2.771760,11.351808,9.753158,165.384202,32.000000,167.814903,175.562544,161.611766,168.856159,32.000000,153.325128,67.724686,76.738495,88.795818,39.490000,49.644474,68.000000,68.934788,41.250000,40.713113,59.528883,36.733102
49.730729,60.443094,137.825676,145.109424,92.600227,97.660272,29.163758,14.190646,135.014076,1.495093,60.006453,50.706384,144.161560,138.352803,142.136856,135.452286,85.250190,134.049571,-0.000804,-1.845525,32.000000,-235.817916,135.714244,-0.024387,24.286915,0.647512,410788.975981,0.899090,20.460998,12.422969,2.771561,12.957484,60.077062,165.387179,32.000000,167.800684,175.556798,161.612036,168.839486,32.000000,153.336331,67.721702,76.733752,88.784063,39.490000,49.617330,68.000000,68.940932,41.250000,40.714867,59.534360,36.624078
49.736760,60.441626,137.850668,145.103452,92.638908,97.660290,29.986104,14.190623,135.014705,1.494884,60.003446,50.710971,144.155462,138.357868,142.130474,135.450915,85.245250,134.048487,-0.000802,-1.844376,32.000000,-235.817829,135.716997,-0.024397,24.290493,0.648013,411193.923297,0.924783,20.455178,12.431035,2.771448,11.774887,60.493400,165.364180,32.000000,167.803148,175.551600,161.589907,168.822546,32.000000,153.342486,67.720098,76.729979,88.770758,39.490000,49.596073,68.000000,68.942264,41.250000,40.718103,59.531371,36.612192
49.738864,60.439997,137.851272,145.097685,92.652421,97.660392,29.146595,14.190421,135.017076,1.494668,60.003105,50.714951,144.150623,138.364130,142.128221,135.453115,85.241754,134.051501,-0.000802,-1.846152,32.000000,-235.818128,135.721789,-0.024416,24.293123,0.648328,411428.629924,0.925515,20.450432,12.435876,2.771625,6.603113,59.893900,165.358491,32.000000,167.800049,175.532954,161.579959,168.824951,32.000000,153.329005,67.721018,76.726827,88.759071,39.490000,49.572704,68.000000,68.945415,41.250000,40.719777,59.530338,36.686660
49.743319,60.438271,137.869409,145.090164,92.558289,97.676732,29.138344,14.190441,135.021382,1.494183,60.000017,50.721995,144.144845,138.372636,142.124153,135.457926,85.237094,134.056836,-0.000799,-1.844934,32.000000,-235.818240,135.728342,-0.024366,24.294303,0.648556,411658.977555,0.904456,20.443055,12.440852,2.771537,7.120893,59.957499,165.360196,32.000000,167.781775,175.524659,161.580931,168.817692,32.000000,153.322652,67.722301,76.725149,88.744665,39.490000,49.552956,68.000000,68.947998,41.250000,40.722767,59.524909,36.687761
49.745589,60.435341,137.868166,145.084481,92.464676,97.677144,29.985682,14.190573,135.030355,1.494024,59.994919,50.728733,144.137993,138.378540,142.120380,135.468395,85.232834,134.063104,-0.000798,-1.845527,32.000000,-235.817851,135.737921,-0.024361,24.294958,0.648292,411501.536512,0.899977,20.439525,12.445617,2.771700,7.487499,60.464892,165.355326,32.000000,167.779360,175.526576,161.573833,168.796632,32.000000,153.336414,67.724758,76.724533,88.731923,39.490000,49.523574,68.000000,68.950063,41.250000,40.723424,59.528853,36.634863
49.751411,60.430543,137.856585,145.077937,92.418570,97.689324,29.150148,14.190637,135.043550,1.494010,59.985734,50.735470,144.128678,138.388196,142.114891,135.478713,85.226137,134.075199,-0.000798,-1.847124,32.000000,-235.817808,135.749533,-0.024384,24.296039,0.647210,410868.432725,0.898747,20.432988,12.453725,2.771512,15.113542,59.929753,165.330635,32.000000,167.784178,175.515933,161.548983,168.795484,32.000000,153.330022,67.727369,76.725894,88.716186,39.490000,49.483932,68.000000,68.949158,41.250000,40.721961,59.538403,36.605589
49.754604,60.426158,137.895831,145.071506,92.425885,97.709565,29.756818,14.190697,135.053655,1.493821,59.980654,50.738300,144.123711,138.396206,142.111522,135.486684,85.224257,134.080308,-0.000798,-1.847766,32.000000,-235.817754,135.758485,-0.024347,24.296105,0.646899,410773.735586,0.898164,20.426066,12.462357,2.770969,7.603441,9.379571,165.331978,32.000000,167.774370,175.500156,161.549389,168.794761,32.000000,153.318087,67.729669,76.728302,88.702796,39.490000,49.476602,68.000000,68.950830,41.250000,40.719900,59.514042,36.748142
49.760558,60.423860,137.893805,145.063879,92.455795,97.734130,29.144214,14.190614,135.062463,1.493377,59.980495,50.742502,144.116607,138.403473,142.106657,135.498006,85.221534,134.089200,-0.000799,-1.847791,32.000000,-235.817745,135.770062,-0.024471,24.298923,0.646533,410507.531188,0.897842,20.416546,12.473036,2.771369,7.164548,59.880022,165.330211,32.000000,167.763823,175.503420,161.551759,168.773933,32.000000,153.330263,67.729076,76.731095,88.688586,39.490000,49.448299,68.000000,68.947604,41.250000,40.720676,59.529709,36.772133
49.763880,60.421813,137.886696,145.057547,92.522556,97.754677,29.984152,14.190607,135.068632,1.493479,59.974123,50.746119,144.110615,138.412908,142.099910,135.510900,85.222542,134.090976,-0.000800,-1.847778,32.000000,-235.817862,135.779007,-0.024500,24.303459,0.646831,410718.726674,0.913325,20.407452,12.477314,2.771334,9.824008,12.687162,165.314885,32.000000,167.766774,175.500381,161.532394,168.762465,32.000000,153.333601,67.728129,76.733677,88.678154,39.490000,49.413086,68.000000,68.947674,41.250000,40.722467,59.525145,36.743520
49.768807,60.417776,137.913461,145.048731,92.523744,97.758789,29.228365,14.190533,135.078537,1.493087,59.965170,50.752639,144.103822,138.421393,142.094162,135.520184,85.223227,134.102784,-0.000799,-1.850114,32.000000,-235.817981,135.793717,-0.024522,24.309333,0.646934,410954.526728,0.898821,20.401556,12.479726,2.770734,14.098499,59.471625,165.303978,32.000000,167.763146,175.480434,161.519557,168.762254,32.000000,153.316322,67.725029,76.736563,88.667619,39.490000,49.402705,68.000000,68.943874,41.250000,40.722147,59.529069,36.617328
49.773256,60.412973,137.922966,145.040725,92.450345,97.758873,29.154871,14.190314,135.088365,1.493113,59.957001,50.756522,144.100123,138.429906,142.087810,135.525722,85.222414,134.109978,-0.000799,-1.850101,32.000000,-235.818370,135.802397,-0.024528,24.313484,0.647008,411042.125945,0.900317,20.394366,12.484023,2.770982,7.813628,9.355033,165.309961,32.000000,167.747086,175.475815,161.523742,168.751634,32.000000,153.315234,67.718290,76.739627,88.660463,39.490000,49.382350,68.000000,68.940637,41.250000,40.719655,59.520897,36.741686
49.774635,60.406845,137.941953,145.031056,92.501306,97.783176,29.991866,14.190468,135.095564,1.493485,59.950206,50.759279,144.090480,138.436661,142.078640,135.527910,85.221059,134.115663,-0.000798,-1.850085,32.000000,-235.818206,135.814635,-0.024498,24.316269,0.646601,410870.436112,0.897949,20.383556,12.487756,2.771090,8.906587,14.499047,165.297840,32.000000,167.752505,175.476513,161.509509,168.726608,32.000000,153.324310,67.708089,76.741254,88.651325,39.490000,49.364188,68.000000,68.939173,41.250000,40.715638,59.533859,36.691502
49.777292,60.402607,137.953010,145.023445,92.486466,97.783155,29.894769,14.190388,135.098022,1.493877,59.947519,50.761030,144.084085,138.438801,142.071409,135.529097,85.220340,134.119631,-0.000797,-1.850099,32.000000,-235.818243,135.815309,-0.024496,24.317454,0.646539,410867.105759,0.898217,20.375394,12.491705,2.771209,17.407184,7.470076,165.283251,32.000000,167.758662,175.464548,161.490880,168.722842,32.000000,153.311750,67.699202,76.741250,88.642713,39.490000,49.346608,68.000000,68.937305,41.250000,40.712868,59.529610,36.755845
49.781379,60.399532,137.948193,145.014750,92.508054,97.782956,29.998935,14.190231,135.098811,1.493290,59.942585,50.766187,144.076394,138.441769,142.061682,135.532188,85.219264,134.121134,-0.000797,-1.852426,32.000000,-235.818404,135.816220,-0.024496,24.317519,0.646429,410791.586464,0.921653,20.367636,12.494821,2.771493,12.411648,12.166039,165.287053,32.000000,167.747210,175.451364,161.492106,168.717043,32.000000,153.295267,67.689823,76.740920,88.632781,39.490000,49.315931,68.000000,68.933606,41.250000,40.713268,59.511681,36.705956
49.782174,60.397007,137.944858,145.007734,92.560245,97.782851,29.987664,14.190274,135.098805,1.493084,59.942579,50.768558,144.070652,138.439051,142.053473,135.531634,85.219279,134.121907,-0.000800,-1.857101,32.000000,-235.818348,135.815964,-0.024485,24.315405,0.646615,410968.368306,0.922693,20.361398,12.497818,2.771143,5.715803,60.514825,165.285350,32.000000,167.740045,175.452669,161.490342,168.695951,32.000000,153.299949,67.686631,76.739976,88.627095,39.490000,49.286097,68.000000,68.931636,41.250000,40.713562,59.530594,36.747628
49.780022,60.395012,137.937137,144.999900,92.515217,97.782677,29.940313,14.190233,135.093321,1.493245,59.943721,50.770908,144.061347,138.435871,142.042041,135.527642,85.218715,134.124072,-0.000800,-1.858308,32.000000,-235.818451,135.814869,-0.024709,24.312131,0.646535,410942.102474,0.922531,20.355470,12.499760,2.770928,11.295295,24.273098,165.267722,32.000000,167.746095,175.446476,161.467634,168.680288,32.000000,153.300438,67.683419,76.737605,88.619794,39.490000,49.253206,68.000000,68.933581,41.250000,40.715013,59.517041,36.749536
49.780379,60.394212,137.917875,144.993637,92.547611,97.782659,29.188520,14.190180,135.086858,1.493324,59.942058,50.769917,144.054263,138.432368,142.034100,135.522581,85.217021,134.125539,-0.000799,-1.858319,32.000000,-235.818290,135.811749,-0.024669,24.309644,0.647004,411189.682654,0.923860,20.354791,12.499787,2.770956,16.926417,7.624237,165.262430,32.000000,167.741012,175.426548,161.461238,168.681470,32.000000,153.280721,67.681891,76.734104,88.613482,39.490000,49.217296,68.000000,68.933538,41.250000,40.717627,59.530348,36.650490
49.779899,60.392635,137.911843,144.986479,92.504249,97.782709,29.152453,14.190101,135.080067,1.493221,59.943329,50.766322,144.048112,138.423415,142.026343,135.516245,85.212960,134.121561,-0.000800,-1.858290,32.000000,-235.818257,135.807568,-0.024680,24.306766,0.646705,410995.808900,0.921240,20.354158,12.501255,2.770586,18.808088,59.963337,165.269087,32.000000,167.721971,175.420820,161.463245,168.667168,32.000000,153.279001,67.684375,76.730255,88.609289,39.490000,49.182614,68.000000,68.933638,41.250000,40.720235,59.526847,36.708744
49.778446,60.391579,137.877299,144.979792,92.435450,97.803101,29.356049,14.190030,135.073440,1.493333,59.940310,50.762524,144.040219,138.414192,142.018173,135.512650,85.210075,134.115440,-0.000800,-1.860045,32.000000,-235.818266,135.800781,-0.024690,24.304071,0.646814,411026.845800,0.921595,20.353238,12.503875,2.770616,16.308288,60.336673,165.250466,32.000000,167.722770,175.416536,161.442168,168.645480,32.000000,153.279453,67.688648,76.726340,88.606399,39.490000,49.133983,68.000000,68.935157,41.250000,40.723171,59.521644,36.740732
49.774926,60.389246,137.861255,144.974681,92.367470,97.815043,29.939813,14.189986,135.067918,1.492991,59.934095,50.761145,144.034633,138.409207,142.013160,135.509911,85.206162,134.107070,-0.000801,-1.860625,32.000000,-235.818344,135.795144,-0.024659,24.303746,0.646114,410629.880089,0.922881,20.352949,12.505664,2.770026,23.922614,6.069257,165.243342,32.000000,167.718668,175.394454,161.426487,168.645624,32.000000,153.261208,67.692384,76.722630,88.605018,39.490000,49.092790,68.000000,68.938956,41.250000,40.724353,59.526965,36.759440
49.772180,60.384976,137.857285,144.969119,92.346210,97.823011,29.211431,14.189987,135.059097,1.493056,59.925864,50.758827,144.031588,138.396220,142.006850,135.499090,85.199194,134.098404,-0.000801,-1.861769,32.000000,-235.818300,135.786782,-0.024670,24.303346,0.645871,410506.147890,0.919114,20.353933,12.504510,2.769640,7.321666,60.272110,165.245421,32.000000,167.697756,175.378962,161.427035,168.640760,32.000000,153.249060,67.695210,76.719071,88.605207,39.490000,49.059108,68.000000,68.943411,41.250000,40.723338,59.522116,36.763329
49.769701,60.380777,137.837267,144.964845,92.339433,97.810728,30.010025,14.190000,135.050717,1.493402,59.918912,50.752602,144.025374,138.382556,141.999907,135.491327,85.193453,134.089861,-0.000801,-1.863561,32.000000,-235.818342,135.781396,-0.024691,24.303440,0.645635,410331.943712,0.919083,20.354070,12.505507,2.769808,23.840877,11.815304,165.240870,32.000000,167.688554,175.376472,161.421457,168.620084,32.000000,153.254223,67.696452,76.715083,88.606279,39.490000,49.021201,68.000000,68.946951,41.250000,40.720964,59.527506,36.752104
49.766816,60.375380,137.813063,144.959360,92.384133,97.806327,29.974635,14.189943,135.040126,1.493176,59.910255,50.746260,144.020148,138.367310,141.992553,135.477820,85.187052,134.084076,-0.000801,-1.864138,32.000000,-235.818491,135.771123,-0.024743,24.302157,0.645398,410232.104997,0.918342,20.351590,12.508863,2.769542,20.305310,60.461290,165.217084,32.000000,167.689502,175.361474,161.399417,168.615487,32.000000,153.241792,67.697059,76.710089,88.609022,39.490000,48.969999,68.000000,68.952361,41.250000,40.717888,59.530014,36.727085
49.764351,60.371120,137.818062,144.954623,92.454846,97.797942,29.297144,14.189916,135.029783,1.493026,59.904562,50.744857,144.015034,138.354864,141.988238,135.470338,85.181501,134.077829,-0.000800,-1.864170,32.000000,-235.818510,135.759107,-0.024718,24.299364,0.645526,410348.719647,0.895205,20.349725,12.511789,2.769359,12.359033,60.320977,165.218125,32.000000,167.675708,175.336279,161.401036,168.617781,32.000000,153.215308,67.698246,76.704594,88.610455,39.490000,48.947174,68.000000,68.956540,41.250000,40.715288,59.528224,36.651370
49.759975,60.367339,137.807246,144.949853,92.493086,97.773666,29.928833,14.189901,135.018822,1.492852,59.901925,50.741653,144.011294,138.344387,141.981017,135.459472,85.173512,134.067687,-0.000803,-1.864170,32.000000,-235.818455,135.750906,-0.024719,24.296168,0.645685,410391.786772,0.921649,20.347460,12.515465,2.769485,26.267052,60.521884,165.220801,32.000000,167.656387,175.330913,161.406077,168.602670,32.000000,153.215677,67.698249,76.697883,88.614080,39.490000,48.905269,68.000000,68.963374,41.250000,40.713961,59.526748,36.751884
49.754753,60.364127,137.806340,144.945878,92.372414,97.753058,29.222934,14.189968,135.010960,1.492967,59.896626,50.735921,144.006684,138.336197,141.974720,135.454021,85.167726,134.062100,-0.000801,-1.864169,32.000000,-235.818552,135.743025,-0.024719,24.295048,0.646656,410979.403665,0.924127,20.346266,12.516552,2.769365,7.697883,17.419467,165.205021,32.000000,167.653793,175.323597,161.393687,168.590698,32.000000,153.213827,67.697974,76.692415,88.616446,39.490000,48.877017,68.000000,68.971735,41.250000,40.713383,59.524300,36.719602
49.751099,60.360005,137.801152,144.941091,92.315442,97.728653,29.186970,14.189876,135.004605,1.493084,59.893581,50.735800,144.001913,138.327424,141.970544,135.444927,85.159615,134.058029,-0.000801,-1.864160,32.000000,-235.818400,135.738305,-0.024544,24.293479,0.646152,410616.027588,0.923384,20.348704,12.521045,2.769578,10.335016,7.817240,165.191723,32.000000,167.648218,175.297774,161.391888,168.596291,32.000000,153.188240,67.698857,76.686369,88.619913,39.490000,48.840339,68.000000,68.980603,41.250000,40.711348,59.522510,36.663549
49.746955,60.358117,137.793824,144.937478,92.352562,97.724646,29.967985,14.189980,134.999239,1.493280,59.893446,50.734155,143.997061,138.319811,141.965694,135.440036,85.152779,134.052043,-0.000801,-1.864156,32.000000,-235.818294,135.732518,-0.024350,24.292324,0.645869,410351.475875,0.922379,20.349812,12.526448,2.769997,13.241345,9.703823,165.194327,32.000000,167.627992,175.289523,161.401921,168.594124,32.000000,153.174496,67.700549,76.681102,88.623521,39.490000,48.804843,68.000000,68.989651,41.250000,40.711918,59.521044,36.734275
49.746449,60.357551,137.789449,144.933310,92.415556,97.724431,29.978020,14.190067,134.995998,1.493033,59.891872,50.734372,143.991335,138.317063,141.960655,135.438585,85.143843,134.050386,-0.000801,-1.864167,32.000000,-235.818089,135.729841,-0.024383,24.289660,0.645461,410114.925238,0.921034,20.351133,12.529200,2.769757,11.244433,12.649181,165.187514,32.000000,167.620089,175.287195,161.397788,168.575040,32.000000,153.177861,67.704861,76.673729,88.629175,39.490000,48.769027,68.000000,68.997536,41.250000,40.715030,59.524742,36.738604
49.749458,60.355416,137.762084,144.929441,92.316014,97.704141,29.346885,14.190050,134.994824,1.492881,59.885237,50.739855,143.987374,138.318780,141.958719,135.441674,85.138118,134.052797,-0.000800,-1.864142,32.000000,-235.818142,135.727603,-0.024411,24.288815,0.645998,410401.393015,0.897150,20.353561,12.536473,2.770056,13.958163,10.173187,165.166928,32.000000,167.619470,175.272224,161.381937,168.577933,32.000000,153.160528,67.709521,76.668295,88.635692,39.490000,48.726837,68.000000,68.999987,41.250000,40.716271,59.530604,36.678956
49.752339,60.349700,137.768755,144.924925,92.235258,97.699871,29.223166,14.189871,134.997213,1.492392,59.875258,50.740786,143.983965,138.321828,141.956800,135.447330,85.129564,134.057323,-0.000802,-1.864175,32.000000,-235.818357,135.733723,-0.024446,24.288207,0.645819,410361.599478,0.900884,20.350222,12.543150,2.769382,16.266603,9.212129,165.170223,32.000000,167.601873,175.249608,161.388978,168.582902,32.000000,153.134189,67.715522,76.663179,88.644444,39.490000,48.688618,68.000000,69.000168,41.250000,40.712901,59.522362,36.723857
49.753796,60.344432,137.772057,144.921008,92.191811,97.716316,29.960120,14.189834,134.999966,1.492448,59.869368,50.739825,143.979598,138.325577,141.954905,135.453668,85.123788,134.060829,-0.000802,-1.864185,32.000000,-235.818224,135.739528,-0.024461,24.289396,0.645340,410120.944461,0.921464,20.342582,12.553302,2.769008,29.719012,60.440402,165.170028,32.000000,167.583920,175.244514,161.391319,168.571086,32.000000,153.131412,67.719347,76.657989,88.652100,39.490000,48.663631,68.000000,69.002852,41.250000,40.708720,59.518123,36.753351
49.754157,60.338584,137.774215,144.916299,92.121400,97.732640,29.192547,14.189811,135.003150,1.492843,59.860547,50.739097,143.977415,138.327949,141.951065,135.461550,85.118604,134.069040,-0.000801,-1.860683,32.000000,-235.818345,135.748254,-0.024405,24.293423,0.644664,409696.741458,0.919387,20.334232,12.561932,2.769097,7.332808,6.819043,165.152969,32.000000,167.581444,175.233437,161.376680,168.561515,32.000000,153.134185,67.725489,76.655298,88.659677,39.490000,48.628969,68.000000,69.006827,41.250000,40.704303,59.526168,36.764576
49.760042,60.332190,137.777917,144.912221,92.152902,97.740721,29.213340,14.190018,135.013034,1.492435,59.846322,50.743288,143.973626,138.338085,141.950191,135.469464,85.115941,134.073942,-0.000800,-1.861811,32.000000,-235.818190,135.757314,-0.024436,24.297892,0.644352,409533.471788,0.894137,20.328749,12.568919,2.769134,14.325380,60.243597,165.143892,32.000000,167.574799,175.210946,161.371779,168.569095,32.000000,153.111545,67.731504,76.654976,88.665599,39.490000,48.600433,68.000000,69.004870,41.250000,40.699293,59.523778,36.663182
49.762830,60.321728,137.798701,144.906756,92.159168,97.742087,29.176670,14.189936,135.028214,1.492285,59.825254,50.748059,143.967670,138.349646,141.946458,135.485277,85.111385,134.083801,-0.000801,-1.864099,32.000000,-235.818363,135.769418,-0.024453,24.301832,0.643928,409392.168605,0.893421,20.317910,12.576847,2.768895,21.381395,60.232497,165.151227,32.000000,167.551905,175.198503,161.379549,168.561690,32.000000,153.101190,67.739734,76.656314,88.672401,39.490000,48.583861,68.000000,69.004081,41.250000,40.688828,59.517346,36.725178
49.766952,60.311148,137.797380,144.901168,92.065193,97.751157,29.398916,14.189823,135.042232,1.492352,59.808995,50.753231,143.963164,138.365460,141.943865,135.498108,85.110110,134.096297,-0.000801,-1.864124,32.000000,-235.818524,135.783890,-0.024434,24.304233,0.644165,409629.321857,0.894833,20.305531,12.583806,2.768916,16.412409,60.388908,165.141226,32.000000,167.550538,175.198314,161.372219,168.546402,32.000000,153.103478,67.745968,76.660297,88.678492,39.490000,48.550060,68.000000,69.002269,41.250000,40.677089,59.528125,36.721510
49.769943,60.298915,137.833448,144.893982,92.046540,97.750868,29.995188,14.189938,135.061823,1.492606,59.794823,50.760282,143.955924,138.385203,141.940777,135.517556,85.109668,134.113654,-0.000802,-1.862965,32.000000,-235.818375,135.801170,-0.024407,24.306489,0.643221,409084.719866,0.893741,20.290337,12.593683,2.768844,13.068649,60.466863,165.127323,32.000000,167.552596,175.179384,161.358770,168.550712,32.000000,153.090833,67.751394,76.666884,88.686058,39.490000,48.535730,68.000000,69.001435,41.250000,40.662863,59.511259,36.751884
49.774190,60.290467,137.861659,144.888001,92.068640,97.734730,29.471166,14.189948,135.076629,1.492791,59.787082,50.761772,143.951592,138.398247,141.938450,135.531595,85.111446,134.130109,-0.000802,-1.862968,32.000000,-235.818524,135.814032,-0.024421,24.308995,0.643397,409178.736987,0.917893,20.277825,12.599122,2.769221,20.928597,60.395378,165.126455,32.000000,167.542525,175.166239,161.365866,168.553412,32.000000,153.076568,67.756698,76.672071,88.691419,39.490000,48.527471,68.000000,68.998105,41.250000,40.653124,59.526925,36.628260
49.777434,60.283295,137.859983,144.881113,92.095429,97.750784,29.161556,14.189900,135.096190,1.492572,59.783817,50.764722,143.943235,138.416334,141.933456,135.550612,85.114206,134.150031,-0.000799,-1.862985,32.000000,-235.818738,135.829871,-0.024456,24.311731,0.643013,408917.138690,0.894641,20.261657,12.608464,2.769693,13.054504,59.920639,165.128695,32.000000,167.531063,175.165153,161.371413,168.535532,32.000000,153.077486,67.763180,76.676686,88.696040,39.490000,48.492422,68.000000,68.994998,41.250000,40.645323,59.523100,36.649463
49.781623,60.279410,137.868521,144.875916,92.188155,97.767119,29.925775,14.189893,135.113525,1.492301,59.782858,50.769596,143.938005,138.436212,141.929397,135.567652,85.116566,134.163322,-0.000802,-1.864157,32.000000,-235.818611,135.841137,-0.024455,24.312356,0.643243,409120.386487,0.918102,20.250677,12.615032,2.769647,16.331007,60.460930,165.110797,32.000000,167.539246,175.158187,161.356769,168.529535,32.000000,153.081448,67.768838,76.681338,88.700259,39.490000,48.472667,68.000000,68.991193,41.250000,40.642178,59.524693,36.615200
49.788941,60.276139,137.888204,144.870705,92.225498,97.783349,29.172336,14.189864,135.132119,1.492513,59.779563,50.774057,143.931641,138.459632,141.924915,135.582865,85.119061,134.177812,-0.000803,-1.865323,32.000000,-235.818689,135.853783,-0.024460,24.312926,0.643466,409290.593768,0.919710,20.240989,12.619482,2.769520,20.801274,59.741918,165.106934,32.000000,167.535185,175.135721,161.357057,168.534578,32.000000,153.061572,67.775239,76.687227,88.702639,39.490000,48.452761,68.000000,68.983797,41.250000,40.640627,59.518408,36.762008
49.797245,60.271968,137.898815,144.865310,92.147066,97.799657,30.012399,14.190088,135.154103,1.492676,59.770019,50.780126,143.924460,138.483059,141.920222,135.606526,85.122970,134.195457,-0.000804,-1.866487,32.000000,-235.818537,135.874026,-0.024503,24.318128,0.644283,409816.108916,0.920462,20.233080,12.624006,2.769512,28.468180,11.735527,165.113688,32.000000,167.519905,175.133159,161.364452,168.525527,32.000000,153.062902,67.781523,76.691980,88.704142,39.490000,48.429656,68.000000,68.972170,41.250000,40.638731,59.537940,36.604635
49.805406,60.265837,137.914602,144.860386,92.163795,97.819937,29.146662,14.190137,135.172170,1.492653,59.760722,50.787132,143.918361,138.502954,141.916373,135.626719,85.127438,134.214419,-0.000801,-1.869464,32.000000,-235.818418,135.890254,-0.024154,24.324021,0.643951,409668.509159,0.895201,20.221221,12.629937,2.769430,12.767421,60.021036,165.104588,32.000000,167.522582,175.131249,161.355084,168.511660,32.000000,153.068386,67.787401,76.695553,88.705998,39.490000,48.409797,68.000000,68.960991,41.250000,40.632979,59.534577,36.708890
49.815370,60.257497,137.929464,144.855245,92.198455,97.844536,29.338418,14.190110,135.197574,1.492978,59.750741,50.798347,143.911781,138.528665,141.912226,135.649399,85.133113,134.234317,-0.000800,-1.870160,32.000000,-235.818499,135.910041,-0.024163,24.327768,0.643117,409259.954197,0.918442,20.208130,12.633411,2.769224,15.114617,60.377678,165.094226,32.000000,167.528461,175.109547,161.342165,168.514563,32.000000,153.053516,67.795455,76.699917,88.706409,39.490000,48.389105,68.000000,68.945252,41.250000,40.624103,59.515556,36.741979
49.822625,60.250814,137.961649,144.851139,92.214115,97.864697,29.992143,14.190303,135.216273,1.492898,59.741086,50.801977,143.907629,138.549346,141.908806,135.666172,85.137708,134.253801,-0.000799,-1.872548,32.000000,-235.818421,135.926602,-0.024162,24.328221,0.643284,409486.564198,0.919384,20.190767,12.637918,2.768990,8.839328,60.513944,165.098571,32.000000,167.516911,175.099345,161.346275,168.512782,32.000000,153.043872,67.799631,76.701991,88.705815,39.490000,48.378819,68.000000,68.931716,41.250000,40.617193,59.522097,36.882111
49.832084,60.243604,137.990975,144.846990,92.140126,97.884888,29.177429,14.190308,135.232716,1.492641,59.733561,50.808940,143.904262,138.568877,141.905569,135.688243,85.142351,134.271390,-0.000799,-1.875467,32.000000,-235.818407,135.941872,-0.024219,24.330976,0.643121,409438.102850,0.892867,20.172299,12.641491,2.768801,11.545764,60.207880,165.101847,32.000000,167.515415,175.100878,161.346108,168.497019,32.000000,153.055167,67.804679,76.703598,88.705230,39.490000,48.374843,68.000000,68.914914,41.250000,40.609427,59.523513,36.697298
49.837985,60.234997,138.024557,144.842563,92.111756,97.897197,29.969032,14.190264,135.251014,1.492847,59.727033,50.813506,143.898192,138.592557,141.901140,135.705141,85.147307,134.291373,-0.000797,-1.877804,32.000000,-235.818343,135.958521,-0.024233,24.334784,0.643109,409415.111090,0.917536,20.156289,12.647721,2.769050,24.420846,24.574983,165.082633,32.000000,167.520827,175.093333,161.326632,168.494832,32.000000,153.058543,67.812844,76.707906,88.703581,39.490000,48.369661,68.000000,68.898721,41.250000,40.599536,59.519707,36.729213
49.842988,60.228707,138.059574,144.838622,92.155617,97.917549,29.152126,14.190310,135.270058,1.492590,59.721755,50.818314,143.891740,138.609666,141.895738,135.717274,85.152267,134.301271,-0.000798,-1.880734,32.000000,-235.818391,135.974049,-0.024219,24.337837,0.642664,409148.207451,0.892624,20.138854,12.652104,2.769348,2.629059,59.971594,165.086740,32.000000,167.513531,175.076668,161.323789,168.501625,32.000000,153.047610,67.821121,76.711589,88.701470,39.490000,48.355738,68.000000,68.883493,41.250000,40.592884,59.521359,36.738164
49.847747,60.224797,138.073470,144.834351,92.266325,97.938078,29.156973,14.190347,135.284843,1.492880,59.719034,50.824701,143.885753,138.627248,141.890256,135.729739,85.157654,134.312331,-0.000796,-1.881908,32.000000,-235.818298,135.983791,-0.024192,24.341297,0.642815,409258.880410,0.893439,20.129026,12.654836,2.769563,23.797515,9.639583,165.087813,32.000000,167.502041,175.076233,161.319767,168.494195,32.000000,153.048924,67.824291,76.713783,88.700254,39.490000,48.349344,68.000000,68.868895,41.250000,40.589301,59.525460,36.712632
49.853531,60.220252,138.090253,144.828978,92.307802,97.946303,29.964859,14.190333,135.301238,1.492842,59.713927,50.831925,143.878768,138.643167,141.882591,135.742166,85.162046,134.327175,-0.000795,-1.880691,32.000000,-235.818371,135.995468,-0.024441,24.345087,0.643214,409520.196866,0.919168,20.117749,12.651763,2.769844,9.582167,60.465620,165.074959,32.000000,167.511622,175.074520,161.295664,168.484684,32.000000,153.056114,67.828031,76.717834,88.699274,39.490000,48.333704,68.000000,68.850812,41.250000,40.585525,59.527673,36.707863
49.859186,60.215259,138.112790,144.824473,92.350965,97.954484,29.913846,14.190350,135.319328,1.492953,59.707500,50.834689,143.871521,138.659912,141.878587,135.754977,85.164595,134.339548,-0.000794,-1.883604,32.000000,-235.818380,136.005029,-0.024431,24.346455,0.643515,409771.316259,0.919093,20.109151,12.655541,2.769812,8.046506,60.479946,165.066780,32.000000,167.517079,175.061902,161.274109,168.492509,32.000000,153.037433,67.828590,76.720524,88.699719,39.490000,48.331179,68.000000,68.833804,41.250000,40.580983,59.525686,36.760394
49.861052,60.208826,138.107230,144.818985,92.302810,97.966706,29.154492,14.190163,135.336810,1.493194,59.706348,50.835900,143.867190,138.672233,141.871907,135.771147,85.166591,134.349258,-0.000794,-1.883551,32.000000,-235.818390,136.016449,-0.024417,24.346012,0.643931,410045.676401,0.916457,20.097613,12.658615,2.770053,7.785703,59.891064,165.078999,32.000000,167.502137,175.059009,161.272444,168.494598,32.000000,153.032674,67.829902,76.722040,88.700590,39.490000,48.297895,68.000000,68.817830,41.250000,40.573956,59.523326,36.838677
49.862831,60.205589,138.128616,144.814946,92.333353,97.986657,29.164567,14.190184,135.346849,1.493373,59.711163,50.839057,143.864061,138.682437,141.866892,135.775122,85.168951,134.358793,-0.000794,-1.881836,32.000000,-235.818405,136.025677,-0.024408,24.347063,0.644044,410127.698147,0.895138,20.088232,12.661567,2.769993,8.895751,60.055177,165.072434,32.000000,167.505034,175.068544,161.256625,168.480263,32.000000,153.049134,67.829443,76.722158,88.703786,39.490000,48.290778,68.000000,68.804860,41.250000,40.570499,59.533367,36.751297
49.865654,60.204583,138.140660,144.811186,92.401766,98.001098,29.170735,14.190221,135.355427,1.493760,59.713015,50.841673,143.858071,138.693638,141.859573,135.786835,85.172469,134.365230,-0.000795,-1.881863,32.000000,-235.818246,136.031333,-0.024414,24.350080,0.643626,409837.793540,0.919070,20.081948,12.665000,2.770089,6.518561,60.086886,165.055233,32.000000,167.511820,175.062599,161.227763,168.480351,32.000000,153.041957,67.825363,76.718335,88.706567,39.490000,48.277704,68.000000,68.787380,41.250000,40.571247,59.526561,36.592750
49.870143,60.203014,138.139538,144.807847,92.429552,98.005240,30.027208,14.190194,135.359249,1.493507,59.709134,50.843253,143.854555,138.700816,141.853139,135.790553,85.172590,134.371969,-0.000794,-1.884779,32.000000,-235.818338,136.036222,-0.024419,24.351682,0.644208,410204.206217,0.919101,20.077938,12.663607,2.770379,23.695022,9.778701,165.055741,32.000000,167.504257,175.053011,161.218496,168.485494,32.000000,153.025765,67.822133,76.713253,88.708616,39.490000,48.260010,68.000000,68.770279,41.250000,40.571552,59.509370,36.716154
49.873814,60.199098,138.133164,144.803185,92.445572,98.029456,29.979931,14.190187,135.367121,1.493399,59.702084,50.850091,143.849281,138.708209,141.845486,135.796646,85.170667,134.376389,-0.000794,-1.888279,32.000000,-235.818227,136.043746,-0.024337,24.350493,0.644273,410329.745772,0.894675,20.071770,12.667337,2.770117,10.821004,60.494010,165.060283,32.000000,167.492021,175.059074,161.209767,168.472128,32.000000,153.029619,67.816955,76.706598,88.711386,39.490000,48.228777,68.000000,68.751333,41.250000,40.568829,59.526188,36.731121
49.879370,60.193503,138.154335,144.799280,92.429011,98.033736,29.942913,14.190340,135.374590,1.493325,59.693270,50.852737,143.845986,138.718575,141.838937,135.805709,85.169425,134.381839,-0.000796,-1.891194,32.000000,-235.818016,136.052196,-0.024365,24.349762,0.644607,410570.837772,0.920910,20.066280,12.670184,2.769917,24.120990,7.894743,165.045736,32.000000,167.498216,175.061542,161.181704,168.463192,32.000000,153.031833,67.813016,76.702029,88.715260,39.490000,48.217304,68.000000,68.731777,41.250000,40.563291,59.531518,36.670006
49.882606,60.186557,138.165845,144.793862,92.346650,98.033731,30.000616,14.190446,135.386113,1.493688,59.683697,50.857320,143.842449,138.723072,141.834004,135.815658,85.167869,134.388494,-0.000795,-1.893515,32.000000,-235.817993,136.065273,-0.024424,24.353299,0.644232,410360.785132,0.895478,20.055482,12.673276,2.769608,30.616510,60.505600,165.040061,32.000000,167.496002,175.048071,161.158592,168.471939,32.000000,153.009824,67.810029,76.698036,88.721139,39.490000,48.203634,68.000000,68.710598,41.250000,40.555642,59.532787,36.605149
49.881608,60.181108,138.205678,144.788835,92.352796,98.029860,29.166573,14.190430,135.394622,1.493287,59.679227,50.860738,143.839349,138.733038,141.829481,135.824605,85.165694,134.396243,-0.000796,-1.891779,32.000000,-235.817944,136.072679,-0.024115,24.357738,0.644030,410257.116822,0.896865,20.045381,12.679404,2.769610,12.038933,12.228488,165.046790,32.000000,167.478340,175.050694,161.146741,168.466363,32.000000,153.009515,67.806910,76.693648,88.725858,39.490000,48.206288,68.000000,68.695397,41.250000,40.549348,59.527397,36.777049
49.881018,60.175771,138.209776,144.783625,92.340156,98.038080,29.939461,14.190296,135.402946,1.493489,59.677160,50.862307,143.837127,138.741014,141.823613,135.831673,85.164653,134.402462,-0.000797,-1.892467,32.000000,-235.818067,136.082085,-0.024106,24.359329,0.643509,409889.182585,0.893264,20.037381,12.684260,2.770460,13.648440,60.458948,165.037391,32.000000,167.479097,175.062552,161.116412,168.448573,32.000000,153.024727,67.804754,76.692907,88.735068,39.490000,48.190625,68.000000,68.679836,41.250000,40.543542,59.525312,36.727892
49.883183,60.172537,138.207420,144.780277,92.390734,98.042324,29.795960,14.190363,135.410918,1.493487,59.676042,50.863549,143.833480,138.747683,141.819190,135.838412,85.161482,134.409247,-0.000799,-1.891266,32.000000,-235.818197,136.088505,-0.024151,24.357643,0.643865,410134.630090,0.919362,20.033733,12.688294,2.770693,28.924997,60.346740,165.021681,32.000000,167.484573,175.058436,161.081430,168.450592,32.000000,153.020415,67.802346,76.693368,88.740825,39.490000,48.171225,68.000000,68.664196,41.250000,40.540067,59.505377,36.757680
49.885132,60.169102,138.220122,144.776427,92.373796,98.050271,29.906443,14.190244,135.424251,1.493287,59.666575,50.866338,143.831452,138.760377,141.815163,135.848538,85.157838,134.420588,-0.000800,-1.889994,32.000000,-235.818024,136.103626,-0.024150,24.358153,0.643820,410106.380237,0.894311,20.028316,12.693953,2.770650,21.985810,15.080176,165.023137,32.000000,167.470226,175.054713,161.063583,168.457036,32.000000,153.001803,67.801071,76.695540,88.749914,39.490000,48.151274,68.000000,68.643793,41.250000,40.537531,59.524132,36.875214
49.886348,60.164282,138.235963,144.773097,92.335333,98.050063,29.973515,14.190164,135.434271,1.493951,59.663621,50.870080,143.827567,138.772720,141.811089,135.862885,85.154280,134.431195,-0.000802,-1.891146,32.000000,-235.818007,136.117409,-0.024168,24.362460,0.643883,410153.925317,0.919785,20.023161,12.701093,2.770470,30.759293,7.315565,165.027989,32.000000,167.460879,175.062296,161.048798,168.446717,32.000000,153.011044,67.802157,76.698595,88.759548,39.490000,48.149521,68.000000,68.627356,41.250000,40.532658,59.529787,36.784605
49.888115,60.158825,138.223373,144.769624,92.281542,98.050095,29.172230,14.190168,135.454457,1.494446,59.654151,50.872300,143.821544,138.790966,141.805077,135.876640,85.149300,134.445059,-0.000803,-1.888241,32.000000,-235.818068,136.138112,-0.024128,24.365850,0.643771,410093.994009,0.918070,20.016242,12.711911,2.770881,7.755480,9.840476,165.005784,32.000000,167.468280,175.064044,161.006605,168.438378,32.000000,153.014945,67.803070,76.703269,88.770144,39.490000,48.122386,68.000000,68.607807,41.250000,40.526739,59.522352,36.932221
49.890537,60.153307,138.217157,144.767021,92.287763,98.058275,29.177774,14.190291,135.471642,1.494636,59.641058,50.878724,143.816939,138.808885,141.801902,135.893939,85.149769,134.457002,-0.000805,-1.887647,32.000000,-235.817993,136.156021,-0.024096,24.368477,0.643265,409808.145169,0.892290,20.010686,12.721012,2.771091,2.188496,14.845602,165.004714,32.000000,167.465862,175.052521,160.988328,168.443556,32.000000,152.993157,67.802134,76.707105,88.778568,39.490000,48.097648,68.000000,68.590071,41.250000,40.520747,59.523532,36.712779
49.897315,60.143239,138.251556,144.763696,92.293618,98.066432,29.162506,14.190290,135.496706,1.495026,59.624783,50.881439,143.814154,138.827076,141.797208,135.917879,85.149594,134.478790,-0.000807,-1.886444,32.000000,-235.818066,136.179025,-0.024407,24.372326,0.642996,409812.398483,0.918724,20.003050,12.730231,2.770323,16.689484,7.057477,165.007942,32.000000,167.452181,175.055696,160.980827,168.434810,32.000000,152.991167,67.800380,76.713076,88.788852,39.490000,48.100317,68.000000,68.562981,41.250000,40.509014,59.516471,36.717107
49.901159,60.133825,138.276160,144.760900,92.170053,98.082770,29.902281,14.190206,135.516365,1.495162,59.610123,50.884467,143.810632,138.844861,141.793310,135.938754,85.149237,134.497238,-0.000807,-1.885873,32.000000,-235.818024,136.199417,-0.024399,24.374685,0.642764,409676.521718,0.892381,19.989343,12.737391,2.770573,11.895836,7.556520,165.002031,32.000000,167.453198,175.065312,160.967275,168.416786,32.000000,153.003743,67.799527,76.718736,88.796502,39.490000,48.094885,68.000000,68.542655,41.250000,40.497111,59.530495,36.844473
49.908194,60.121775,138.290463,144.757388,92.114704,98.082631,29.222960,14.190238,135.541193,1.495349,59.593177,50.893765,143.806874,138.871450,141.791053,135.963933,85.151309,134.520247,-0.000810,-1.885305,32.000000,-235.818016,136.225894,-0.024454,24.377040,0.642356,409432.828906,0.917384,19.974744,12.749770,2.770898,7.965731,6.748958,164.984311,32.000000,167.455637,175.060365,160.945255,168.419208,32.000000,152.994726,67.800189,76.726830,88.804598,39.490000,48.085323,68.000000,68.514593,41.250000,40.481442,59.521310,36.894803
49.913108,60.112616,138.315465,144.754551,92.043220,98.090583,30.030217,14.190140,135.561836,1.495702,59.584248,50.901561,143.805214,138.895880,141.788438,135.981923,85.154944,134.538549,-0.000809,-1.882961,32.000000,-235.818016,136.250955,-0.024490,24.380172,0.641963,409174.002040,0.914403,19.959029,12.755679,2.771131,24.460994,60.490690,164.990212,32.000000,167.440362,175.055105,160.949606,168.420639,32.000000,152.985369,67.801653,76.734000,88.811073,39.490000,48.082381,68.000000,68.490371,41.250000,40.468930,59.516048,36.920042
49.922700,60.104395,138.379181,144.751433,92.102694,98.090656,30.011412,14.190076,135.591818,1.496144,59.575636,50.911782,143.800312,138.923619,141.783405,136.003457,85.158465,134.566366,-0.000809,-1.881837,32.000000,-235.818127,136.276572,-0.024428,24.387014,0.641156,408740.632440,0.892845,19.940058,12.764331,2.770905,7.028542,9.720240,164.987890,32.000000,167.428520,175.062880,160.949696,168.400159,32.000000,152.995503,67.800409,76.740961,88.818144,39.490000,48.101063,68.000000,68.458287,41.250000,40.457951,59.536701,36.911531
49.932544,60.099155,138.382907,144.749031,92.059080,98.102918,30.021484,14.190016,135.616715,1.496564,59.567346,50.921161,143.797481,138.947360,141.780394,136.027202,85.164431,134.588527,-0.000810,-1.883614,32.000000,-235.818124,136.298148,-0.024425,24.392631,0.640815,408519.252400,0.889021,19.926194,12.771928,2.771486,10.231910,9.888209,164.971186,32.000000,167.431696,175.060894,160.934744,168.398750,32.000000,152.992261,67.800482,76.750068,88.824546,39.490000,48.097329,68.000000,68.426698,41.250000,40.451432,59.503784,36.870665
49.942449,60.090754,138.390304,144.746495,92.021762,98.127302,29.196800,14.189916,135.650007,1.496569,59.556526,50.929760,143.795918,138.976640,141.777727,136.056325,85.169358,134.617960,-0.000812,-1.884776,32.000000,-235.818277,136.327379,-0.024380,24.399189,0.641199,408854.887144,0.915400,19.907798,12.778990,2.771628,5.350747,14.686625,164.970373,32.000000,167.421734,175.046755,160.933744,168.406605,32.000000,152.973305,67.803890,76.762954,88.832530,39.490000,48.081703,68.000000,68.388686,41.250000,40.440995,59.518615,36.792676
49.949061,60.083181,138.422423,144.744548,91.969283,98.147713,29.152675,14.189937,135.677281,1.496780,59.548692,50.938329,143.793673,139.002189,141.775882,136.076457,85.176467,134.641171,-0.000812,-1.884180,32.000000,-235.818295,136.354648,-0.024412,24.405657,0.640275,408434.376210,0.914301,19.891310,12.786054,2.771016,19.953396,7.547232,164.976519,32.000000,167.404673,175.048464,160.943839,168.402719,32.000000,152.972417,67.808316,76.774175,88.839859,39.490000,48.087231,68.000000,68.358881,41.250000,40.430928,59.531184,36.828332
49.959102,60.073998,138.451755,144.742049,91.941156,98.172267,29.993109,14.190007,135.709058,1.496959,59.543485,50.947752,143.790975,139.032727,141.771778,136.108418,85.185622,134.670592,-0.000811,-1.881824,32.000000,-235.818267,136.387422,-0.024188,24.414961,0.639927,408306.978427,0.910330,19.875172,12.795058,2.771187,9.279761,10.453541,164.963311,32.000000,167.408885,175.054231,160.933132,168.387868,32.000000,152.982316,67.813410,76.788926,88.849448,39.490000,48.089549,68.000000,68.318578,41.250000,40.418505,59.529158,36.782331
49.964558,60.068392,138.483423,144.739482,91.925805,98.192486,29.690116,14.190020,135.730633,1.497781,59.539660,50.952147,143.787870,139.054234,141.770326,136.129877,85.191781,134.698016,-0.000812,-1.880863,32.000000,-235.818192,136.411413,-0.024147,24.420729,0.639084,407875.114063,0.913089,19.858513,12.798811,2.771230,19.682239,60.418192,164.952205,32.000000,167.409109,175.044464,160.927467,168.395295,32.000000,152.975673,67.815765,76.802086,88.857665,39.490000,48.097852,68.000000,68.286515,41.250000,40.410609,59.533082,36.869345
49.972227,60.062525,138.519069,144.736455,91.916523,98.216566,29.977871,14.189864,135.757992,1.498027,59.536008,50.959915,143.785935,139.082896,141.766780,136.160153,85.201173,134.726172,-0.000811,-1.877962,32.000000,-235.818310,136.439307,-0.024135,24.424306,0.639126,407985.364485,0.887388,19.841603,12.806885,2.771549,2.905274,60.461711,164.956322,32.000000,167.392963,175.036628,160.938972,168.397607,32.000000,152.967946,67.817354,76.815571,88.865542,39.490000,48.112653,68.000000,68.246610,41.250000,40.402871,59.509282,36.905295
49.978578,60.058533,138.525797,144.734188,91.886985,98.244808,29.189589,14.189863,135.780781,1.498596,59.536301,50.966954,143.784298,139.102529,141.762107,136.181103,85.207646,134.745561,-0.000812,-1.879683,32.000000,-235.818212,136.465307,-0.024089,24.425846,0.638874,407819.837634,0.887075,19.829834,12.809920,2.772026,16.473300,12.761173,164.949494,32.000000,167.389868,175.041613,160.940657,168.383405,32.000000,152.977651,67.817008,76.826734,88.872858,39.490000,48.104668,68.000000,68.211933,41.250000,40.397453,59.511367,36.903681
49.986294,60.055153,138.574225,144.731515,91.960633,98.268933,29.706266,14.190024,135.807285,1.498387,59.537914,50.972729,143.781489,139.129994,141.757116,136.207487,85.218587,134.772716,-0.000811,-1.880678,32.000000,-235.818004,136.493306,-0.024097,24.428101,0.638781,407824.689204,0.886788,19.816781,12.814953,2.771755,14.931392,60.432371,164.932793,32.000000,167.395299,175.036859,160.932421,168.383498,32.000000,152.974695,67.816460,76.839022,88.882160,39.490000,48.119473,68.000000,68.169297,41.250000,40.393051,59.511327,36.895317
49.989549,60.053356,138.630511,144.729576,91.908198,98.281108,29.514149,14.190013,135.829506,1.498600,59.536753,50.978418,143.778962,139.151250,141.752900,136.228167,85.226904,134.792078,-0.000810,-1.880113,32.000000,-235.817775,136.513254,-0.024075,24.431904,0.638694,407754.434671,0.886468,19.806774,12.816535,2.771978,6.995646,10.062213,164.933047,32.000000,167.387044,175.026013,160.943963,168.389155,32.000000,152.953860,67.815379,76.848029,88.890094,39.490000,48.143850,68.000000,68.135433,41.250000,40.391067,59.523896,36.890254
49.991933,60.051138,138.672397,144.727652,91.864870,98.297356,29.983707,14.190073,135.851550,1.499369,59.542280,50.980802,143.777152,139.174229,141.747827,136.250081,85.236529,134.813650,-0.000810,-1.882450,32.000000,-235.817862,136.531834,-0.024068,24.434852,0.639007,407874.014822,0.912794,19.798295,12.817597,2.772801,11.421821,60.456618,164.936663,32.000000,167.370848,175.029145,160.960869,168.378824,32.000000,152.962889,67.812819,76.856252,88.899445,39.490000,48.166749,68.000000,68.097738,41.250000,40.388009,59.515763,36.903754
49.993876,60.051724,138.673048,144.727007,91.933702,98.309198,29.967418,14.190123,135.867672,1.499448,59.550927,50.977522,143.776900,139.183491,141.743664,136.264195,85.245074,134.824637,-0.000809,-1.880692,32.000000,-235.817853,136.543974,-0.024299,24.436200,0.638698,407625.008831,0.910940,19.794065,12.819533,2.773461,28.643691,60.466840,164.922347,32.000000,167.376264,175.034413,160.959575,168.366665,32.000000,152.971318,67.811013,76.864303,88.907063,39.490000,48.161448,68.000000,68.065563,41.250000,40.388796,59.527781,36.823930
49.992402,60.055169,138.671671,144.727470,91.977608,98.308857,29.161698,14.189977,135.880183,1.499508,59.566366,50.979066,143.777297,139.193162,141.739152,136.279180,85.255326,134.840659,-0.000809,-1.881842,32.000000,-235.817891,136.556010,-0.024281,24.438721,0.638842,407688.261742,0.887300,19.791772,12.818171,2.773874,9.673816,59.843265,164.909565,32.000000,167.373443,175.027214,160.963194,168.373795,32.000000,152.949439,67.807198,76.872535,88.915320,39.490000,48.152636,68.000000,68.029137,41.250000,40.393561,59.515783,36.871252
49.991231,60.060168,138.700226,144.728151,92.030601,98.308925,29.269364,14.189861,135.884747,1.499865,59.582606,50.972007,143.779755,139.196353,141.735528,136.287414,85.263892,134.849161,-0.000810,-1.883020,32.000000,-235.818065,136.562794,-0.024322,24.440290,0.639156,407918.418225,0.887352,19.791696,12.814995,2.773698,17.019910,59.486752,164.916056,32.000000,167.357780,175.027067,160.982934,168.373501,32.000000,152.946681,67.805100,76.877688,88.921838,39.490000,48.163637,68.000000,68.000766,41.250000,40.400705,59.513058,36.709844
49.986134,60.068752,138.692213,144.729939,92.053616,98.309172,30.030518,14.189844,135.890586,1.499933,59.600889,50.970509,143.782024,139.199130,141.730789,136.299714,85.268721,134.859012,-0.000810,-1.883607,32.000000,-235.818020,136.567718,-0.024341,24.442860,0.639449,408029.716458,0.889258,19.799056,12.809576,2.774304,2.999546,60.489527,164.909110,32.000000,167.352764,175.036297,160.986321,168.358092,32.000000,152.959513,67.802531,76.882683,88.929031,39.490000,48.153091,68.000000,67.970509,41.250000,40.413393,59.523454,36.784385
49.981200,60.076262,138.685267,144.732514,92.115666,98.292832,29.948730,14.189781,135.894844,1.500401,59.619050,50.963825,143.784818,139.202995,141.729239,136.304073,85.274260,134.862886,-0.000809,-1.885327,32.000000,-235.818083,136.573853,-0.024303,24.444286,0.640246,408507.246889,0.914346,19.808026,12.809231,2.774694,12.676478,60.475470,164.891017,32.000000,167.359111,175.033412,160.975740,168.359634,32.000000,152.957342,67.800937,76.888070,88.935172,39.490000,48.141540,68.000000,67.945615,41.250000,40.424573,59.532059,36.895904
49.972459,60.086578,138.694029,144.736492,92.158198,98.292596,29.964461,14.189703,135.897632,1.500981,59.640847,50.955167,143.790281,139.201742,141.727084,136.309106,85.280158,134.865445,-0.000808,-1.886432,32.000000,-235.818054,136.575367,-0.024213,24.443993,0.640121,408498.354601,0.889350,19.821769,12.807076,2.774386,18.027481,60.460169,164.891003,32.000000,167.350352,175.022258,160.988781,168.365938,32.000000,152.941504,67.795635,76.891876,88.940609,39.490000,48.138433,68.000000,67.921587,41.250000,40.440107,59.519117,36.913659
