OSU 80 Ton Compressor Load Stand
49.965911,60.096014,138.695335,144.739848,92.177627,98.272476,29.991244,14.189747,135.895352,1.500794,59.654892,50.948609,143.793612,139.197439,141.725202,136.313702,85.282092,134.865300,-0.000806,-1.889347,32.000000,-235.818140,136.572502,-0.024218,24.442232,0.640314,408544.511346,0.913081,19.837849,12.805136,2.774909,30.237541,60.473968,164.893304,32.000000,167.342637,175.028399,160.998163,168.357884,32.000000,152.949688,67.789749,76.892843,88.944804,39.490000,48.142486,68.000000,67.901717,41.250000,40.454624,59.534360,36.815126
49.959440,60.103521,138.677426,144.743360,92.208503,98.268440,28.719131,14.189777,135.891254,1.500461,59.666870,50.943779,143.797410,139.195275,141.723433,136.315412,85.286355,134.864057,-0.000808,-1.892270,32.000000,-235.818209,136.574136,-0.024292,24.439001,0.640904,408772.298288,0.915593,19.857559,12.800588,2.775688,1.197871,15.119911,164.880221,32.000000,167.350513,175.037065,160.991634,168.347793,32.000000,152.962109,67.784817,76.896044,88.950195,39.490000,48.125619,68.000000,67.882913,41.250000,40.467071,59.510118,36.914172
49.943994,60.111451,138.693770,144.749159,92.153943,98.255877,29.197686,14.189627,135.881876,1.500091,59.680876,50.931118,143.799690,139.188633,141.724020,136.314151,85.287477,134.862237,-0.000808,-1.891688,32.000000,-235.818283,136.570943,-0.024306,24.433843,0.641544,409094.940623,0.891675,19.873314,12.795118,2.775913,17.309735,60.236277,164.873621,32.000000,167.353073,175.025994,160.988460,168.357919,32.000000,152.944052,67.777270,76.897535,88.953394,39.490000,48.119791,68.000000,67.863947,41.250000,40.480152,59.516097,36.935302
49.934717,60.117761,138.730836,144.753776,92.143651,98.235482,29.163003,14.189816,135.874520,1.499968,59.693997,50.923042,143.803485,139.178717,141.722066,136.309456,85.287273,134.856698,-0.000808,-1.891109,32.000000,-235.818072,136.564000,-0.024287,24.429676,0.641266,408791.241540,0.890005,19.891944,12.793475,2.776202,14.122094,14.405024,164.876845,32.000000,167.341449,175.028639,160.995433,168.353718,32.000000,152.946694,67.769571,76.895359,88.954133,39.490000,48.138104,68.000000,67.851553,41.250000,40.489540,59.536091,36.791282
49.921932,60.127752,138.707047,144.759511,92.204023,98.210938,29.166825,14.189770,135.861959,1.500522,59.711383,50.908838,143.808531,139.168936,141.721406,136.304342,85.288153,134.849668,-0.000808,-1.892276,32.000000,-235.818016,136.553711,-0.024315,24.424691,0.641476,408600.998551,0.890754,19.910602,12.790295,2.777826,13.325898,6.816432,164.869397,32.000000,167.347367,175.034917,160.987849,168.338634,32.000000,152.964386,67.760937,76.895230,88.956592,39.490000,48.127313,68.000000,67.839345,41.250000,40.505140,59.526866,36.806909
49.910262,60.136410,138.706247,144.764301,92.183780,98.190768,29.199854,14.189580,135.852941,1.500660,59.727314,50.896833,143.812039,139.159847,141.722363,136.296758,85.288945,134.845288,-0.000809,-1.894077,32.000000,-235.818111,136.546181,-0.024396,24.420433,0.642080,408799.001552,0.913374,19.929638,12.786777,2.778598,10.280353,59.564524,164.856214,32.000000,167.355240,175.026825,160.975191,168.345889,32.000000,152.964017,67.754129,76.895644,88.959379,39.490000,48.116625,68.000000,67.832228,41.250000,40.518584,59.530594,36.759734
49.895386,60.147935,138.684062,144.770996,92.209982,98.147348,29.169696,14.189427,135.842151,1.500536,59.743521,50.884192,143.817851,139.145687,141.721699,136.285258,85.288778,134.835026,-0.000807,-1.894474,32.000000,-235.818162,136.533143,-0.024372,24.417284,0.642864,409173.034510,0.891641,19.953067,12.783266,2.778826,16.557319,59.983124,164.865452,32.000000,167.347417,175.016630,160.982362,168.353441,32.000000,152.956654,67.749340,76.894656,88.960356,39.490000,48.103628,68.000000,67.827173,41.250000,40.536683,59.514199,36.731194
49.884930,60.156802,138.672716,144.777510,92.200225,98.114739,29.998196,14.189606,135.832294,1.500907,59.753737,50.874812,143.822227,139.135044,141.722468,136.274532,85.289041,134.828763,-0.000808,-1.896781,32.000000,-235.817961,136.522419,-0.024410,24.416737,0.642897,409077.210708,0.914729,19.975224,12.779879,2.779216,12.637330,60.455904,164.870041,32.000000,167.344176,175.023028,160.985487,168.345198,32.000000,152.972683,67.747117,76.893996,88.961630,39.490000,48.083240,68.000000,67.823506,41.250000,40.551214,59.528853,36.713879
49.874231,60.164777,138.672919,144.785488,92.238806,98.065897,29.155476,14.189406,135.821748,1.501365,59.762708,50.862650,143.827494,139.126912,141.725407,136.265854,85.289124,134.822964,-0.000807,-1.895649,32.000000,-235.818154,136.510671,-0.024391,24.416327,0.643352,409250.837633,0.895199,20.001509,12.774953,2.779650,16.662586,8.748925,164.859407,32.000000,167.354289,175.021605,160.974071,168.347659,32.000000,152.976495,67.746196,76.895385,88.961700,39.490000,48.076354,68.000000,67.817470,41.250000,40.565382,59.513078,36.844767
49.865447,60.169608,138.647015,144.792172,92.177391,98.025194,29.165523,14.189346,135.816485,1.501424,59.766117,50.853046,143.833467,139.115259,141.728731,136.258641,85.287756,134.814675,-0.000807,-1.893903,32.000000,-235.818294,136.501706,-0.024408,24.417032,0.643447,409232.099071,0.916186,20.018124,12.771641,2.780195,18.965971,59.946373,164.863018,32.000000,167.353154,175.008865,160.979245,168.360072,32.000000,152.964233,67.745127,76.896501,88.960910,39.490000,48.056795,68.000000,67.814126,41.250000,40.574388,59.525893,36.899205
49.855659,60.174900,138.625396,144.799893,92.152729,98.004715,29.950485,14.189381,135.805490,1.501396,59.768390,50.846144,143.840944,139.106086,141.733106,136.254527,85.283277,134.808764,-0.000807,-1.893901,32.000000,-235.818406,136.495936,-0.024698,24.418460,0.643238,409087.278431,0.917645,20.035967,12.767985,2.780238,17.234621,60.481029,164.873068,32.000000,167.344301,175.009079,160.996580,168.360407,32.000000,152.974357,67.744575,76.897461,88.958798,39.490000,48.035937,68.000000,67.811341,41.250000,40.584149,59.527358,36.875214
49.850139,60.178071,138.610077,144.805913,92.195630,97.984271,29.915654,14.189476,135.800728,1.500924,59.769830,50.839940,143.845497,139.098703,141.736076,136.252061,85.279765,134.802394,-0.000806,-1.893342,32.000000,-235.818333,136.491475,-0.024693,24.420410,0.643362,409144.731196,0.918762,20.049489,12.770057,2.780544,23.503802,60.421916,164.873331,32.000000,167.355147,175.014980,161.000684,168.353709,32.000000,152.987134,67.744778,76.900860,88.956673,39.490000,48.020860,68.000000,67.806722,41.250000,40.590865,59.526847,36.788347
49.841293,60.180500,138.627625,144.812369,92.241219,97.953558,29.928985,14.189364,135.795475,1.501321,59.769605,50.834475,143.849691,139.094637,141.742110,136.250766,85.277935,134.803484,-0.000806,-1.893363,32.000000,-235.818494,136.487748,-0.024674,24.422908,0.642902,408871.400408,0.918149,20.061877,12.769587,2.780633,28.903898,60.446703,164.867597,32.000000,167.365378,175.003766,160.999963,168.370142,32.000000,152.980075,67.746113,76.902655,88.952951,39.490000,48.017365,68.000000,67.804723,41.250000,40.596586,59.523798,36.672720
49.839129,60.182088,138.642627,144.817309,92.256258,97.953636,29.175641,14.189303,135.796424,1.501591,59.766079,50.831639,143.852134,139.091868,141.746384,136.249566,85.277918,134.802030,-0.000805,-1.891636,32.000000,-235.818611,136.484964,-0.024753,24.423809,0.643280,409103.996349,0.894684,20.071781,12.770754,2.780944,6.618389,60.152910,164.883425,32.000000,167.361250,174.992367,161.017249,168.379646,32.000000,152.983300,67.748651,76.903959,88.950956,39.490000,48.019284,68.000000,67.799789,41.250000,40.600814,59.529768,36.911971
49.836943,60.182435,138.635520,144.823117,92.238670,97.953335,29.234561,14.189277,135.800409,1.501506,59.757882,50.833394,143.856218,139.097790,141.751421,136.251937,85.274548,134.806083,-0.000805,-1.888698,32.000000,-235.818632,136.488859,-0.024614,24.425591,0.643856,409391.018757,0.893448,20.079850,12.772019,2.781649,7.460175,60.247520,164.887836,32.000000,167.364391,174.998325,161.028335,168.371625,32.000000,153.005578,67.750719,76.907664,88.950291,39.490000,48.009419,68.000000,67.792891,41.250000,40.604087,59.526434,36.778076
49.836901,60.180533,138.640168,144.827444,92.151719,97.953002,29.157075,14.189303,135.809192,1.501467,59.753624,50.833825,143.858577,139.107939,141.757263,136.256631,85.277336,134.813367,-0.000804,-1.886422,32.000000,-235.818595,136.496230,-0.024640,24.427551,0.644062,409547.822435,0.919961,20.083105,12.775555,2.781670,28.786084,60.112294,164.882078,32.000000,167.379090,174.992659,161.024415,168.377377,32.000000,153.018530,67.752308,76.912368,88.950328,39.490000,48.002665,68.000000,67.784914,41.250000,40.603569,59.513226,36.812118
49.839781,60.179555,138.658201,144.831918,92.142760,97.953007,29.197754,14.189370,135.817153,1.501324,59.742563,50.838077,143.862873,139.120567,141.762836,136.264912,85.278725,134.827659,-0.000805,-1.884120,32.000000,-235.818508,136.505183,-0.024611,24.430925,0.643364,409114.061131,0.918361,20.083142,12.777744,2.781791,13.460007,60.218747,164.888761,32.000000,167.382581,174.977084,161.038405,168.396013,32.000000,153.013719,67.752419,76.916783,88.950258,39.490000,48.008332,68.000000,67.772671,41.250000,40.603990,59.535914,36.820849
49.847586,60.176826,138.683522,144.834853,92.128033,97.953128,29.283927,14.189311,135.829120,1.501175,59.728557,50.846699,143.864881,139.134519,141.767851,136.278814,85.279001,134.840986,-0.000804,-1.884754,32.000000,-235.818873,136.516854,-0.024653,24.434309,0.642912,408809.055717,0.918276,20.080580,12.780942,2.782155,16.295922,59.463853,164.906138,32.000000,167.377439,174.980768,161.056725,168.397928,32.000000,153.026701,67.752682,76.920953,88.951844,39.490000,48.016462,68.000000,67.754921,41.250000,40.602642,59.525971,36.809110
49.851361,60.169149,138.683859,144.836998,92.112506,97.965017,29.196590,14.189371,135.848727,1.501652,59.708803,50.853536,143.866445,139.153440,141.772413,136.292206,85.283704,134.860436,-0.000806,-1.881280,32.000000,-235.818869,136.536677,-0.024694,24.437786,0.643113,409013.790656,0.917369,20.070656,12.787375,2.782120,7.711619,10.259281,164.902716,32.000000,167.393226,174.987261,161.052989,168.392921,32.000000,153.049679,67.751776,76.927847,88.955563,39.490000,48.011486,68.000000,67.739881,41.250000,40.594889,59.518664,36.837283
49.856510,60.161430,138.681048,144.837587,92.071089,97.969079,29.987429,14.189310,135.862859,1.502117,59.692856,50.859429,143.868806,139.169396,141.778524,136.307702,85.288267,134.876653,-0.000802,-1.878363,32.000000,-235.819017,136.550230,-0.024646,24.440967,0.642611,408743.350921,0.917791,20.062603,12.793066,2.782115,16.556825,60.471021,164.902640,32.000000,167.404570,174.974904,161.049904,168.408186,32.000000,153.049399,67.751403,76.934293,88.958756,39.490000,48.003809,68.000000,67.723731,41.250000,40.585303,59.523011,36.894877
49.862933,60.151570,138.671775,144.837096,91.934909,97.969420,29.154891,14.189573,135.885051,1.502141,59.672520,50.865319,143.872337,139.190702,141.782892,136.326020,85.294750,134.893981,-0.000801,-1.875156,32.000000,-235.818918,136.574764,-0.024647,24.445353,0.642389,408704.138030,0.917832,20.047038,12.796534,2.781759,12.388442,60.149113,164.919422,32.000000,167.402221,174.972127,161.066917,168.419739,32.000000,153.055955,67.748717,76.941720,88.963119,39.490000,47.991595,68.000000,67.703677,41.250000,40.573413,59.516294,36.749976
49.868296,60.143591,138.643772,144.835779,92.035550,97.969546,29.169848,14.189506,135.903119,1.502645,59.660272,50.870934,143.874818,139.209737,141.786821,136.344149,85.301577,134.912118,-0.000799,-1.876467,32.000000,-235.819024,136.596996,-0.024486,24.450163,0.641391,408189.249137,0.916421,20.034447,12.800382,2.781316,12.942681,59.843705,164.926957,32.000000,167.410358,174.980604,161.076344,168.411955,32.000000,153.080120,67.748808,76.949375,88.968985,39.490000,47.970116,68.000000,67.685729,41.250000,40.563033,59.538580,36.778369
49.876248,60.134407,138.644077,144.834591,92.046537,97.969515,29.896872,14.189309,135.924558,1.503183,59.642386,50.880460,143.877083,139.234069,141.789897,136.365980,85.308896,134.935297,-0.000799,-1.876609,32.000000,-235.819159,136.620337,-0.024455,24.455153,0.641095,408214.281658,0.916134,20.017020,12.801761,2.780420,29.934800,60.435178,164.921016,32.000000,167.430074,174.980701,161.075085,168.419697,32.000000,153.090412,67.746559,76.957851,88.972696,39.490000,47.952917,68.000000,67.662680,41.250000,40.551796,59.520189,36.780203
49.885253,60.126158,138.669785,144.833916,92.005257,97.977619,29.231247,14.189489,135.943344,1.503428,59.622679,50.891452,143.879535,139.253862,141.791827,136.388197,85.314351,134.956623,-0.000798,-1.876572,32.000000,-235.819035,136.637789,-0.024436,24.457831,0.641120,408381.506615,0.891191,20.003116,12.803965,2.779820,18.717248,59.513096,164.931646,32.000000,167.431143,174.973771,161.091100,168.432105,32.000000,153.079459,67.743952,76.964343,88.974484,39.490000,47.965838,68.000000,67.638368,41.250000,40.541325,59.537429,36.796344
49.894638,60.112644,138.695512,144.832945,91.927990,97.992732,29.930819,14.189443,135.975404,1.503576,59.596915,50.903170,143.880387,139.284951,141.795514,136.414987,85.321604,134.982392,-0.000798,-1.874471,32.000000,-235.819133,136.664991,-0.024478,24.460795,0.640591,408106.008058,0.905050,19.983604,12.808944,2.779767,9.712968,60.468726,164.946930,32.000000,167.428372,174.988587,161.110833,168.427139,32.000000,153.094832,67.737573,76.970421,88.976956,39.490000,47.975109,68.000000,67.610035,41.250000,40.524583,59.518635,36.920629
49.901760,60.100424,138.723179,144.831277,91.933317,98.005075,30.022818,14.189503,135.999214,1.503617,59.577895,50.915465,143.880100,139.309403,141.797100,136.439839,85.328879,135.004433,-0.000798,-1.872711,32.000000,-235.819065,136.688089,-0.024460,24.464206,0.640411,408021.185334,0.914322,19.966224,12.813784,2.779792,7.175895,7.426900,164.938371,32.000000,167.443608,175.000147,161.109245,168.421701,32.000000,153.108010,67.731301,76.976466,88.978849,39.490000,47.985639,68.000000,67.585585,41.250000,40.508037,59.531046,36.838310
49.909883,60.085825,138.746534,144.828590,91.810019,98.033304,29.162490,14.189401,136.027525,1.503289,59.553446,50.924418,143.878141,139.337751,141.800054,136.472588,85.337918,135.030319,-0.000798,-1.872112,32.000000,-235.819379,136.721018,-0.024497,24.470020,0.639979,407774.658554,0.890278,19.942403,12.817855,2.779971,23.199870,59.876218,164.941129,32.000000,167.454805,174.994787,161.119149,168.435608,32.000000,153.102035,67.725437,76.982197,88.981565,39.490000,47.996163,68.000000,67.556524,41.250000,40.488185,59.516520,36.898325
49.917525,60.073828,138.779959,144.826004,91.715234,98.065341,30.008605,14.189294,136.049158,1.503155,59.533578,50.932348,143.877572,139.361220,141.801235,136.499942,85.343860,135.053557,-0.000799,-1.872134,32.000000,-235.819387,136.749075,-0.024463,24.474895,0.639616,407604.259349,0.914124,19.923542,12.822909,2.779961,30.087958,8.554761,164.956070,32.000000,167.451954,175.000019,161.136760,168.438983,32.000000,153.107842,67.720345,76.984836,88.984038,39.490000,48.015150,68.000000,67.528388,41.250000,40.471867,59.519864,36.889227
49.924814,60.058682,138.779859,144.822500,91.770050,98.081959,29.168114,14.189064,136.076085,1.503716,59.511195,50.940766,143.875505,139.392631,141.799961,136.524065,85.354919,135.081666,-0.000797,-1.873348,32.000000,-235.819564,136.775796,-0.024525,24.478205,0.638412,406871.139203,0.885809,19.898896,12.828151,2.780383,6.879118,60.137998,164.962082,32.000000,167.460572,175.015623,161.140195,168.428580,32.000000,153.125539,67.712392,76.987773,88.987090,39.490000,48.010439,68.000000,67.496708,41.250000,40.451170,59.527102,36.894803
49.929356,60.046168,138.804861,144.819022,91.775891,98.102462,29.161059,14.188890,136.095275,1.504165,59.495637,50.947354,143.872197,139.415395,141.799415,136.545078,85.362171,135.106534,-0.000798,-1.873344,32.000000,-235.819766,136.799317,-0.024441,24.478074,0.638120,406788.557779,0.911694,19.880282,12.831012,2.780027,23.560635,59.858894,164.952218,32.000000,167.473602,175.015918,161.127125,168.435941,32.000000,153.128696,67.705005,76.989413,88.989422,39.490000,48.014940,68.000000,67.471138,41.250000,40.433224,59.518320,36.781744
49.935198,60.032379,138.811843,144.814659,91.741527,98.122169,29.638171,14.188976,136.120500,1.504337,59.471283,50.955208,143.868458,139.443434,141.797925,136.568836,85.370469,135.132374,-0.000798,-1.875662,32.000000,-235.819635,136.825824,-0.024399,24.478642,0.638412,407000.658490,0.886449,19.858183,12.834628,2.779864,9.491707,17.439639,164.968957,32.000000,167.468592,175.014930,161.137527,168.445537,32.000000,153.121212,67.696211,76.992299,88.993441,39.490000,48.026500,68.000000,67.439061,41.250000,40.414195,59.524388,36.901406
49.940398,60.015928,138.832241,144.809367,91.642926,98.133744,29.928590,14.189119,136.140901,1.504383,59.445687,50.961275,143.869446,139.470128,141.797260,136.592503,85.378635,135.157194,-0.000798,-1.877974,32.000000,-235.819595,136.851763,-0.024346,24.480804,0.638507,407030.829849,0.888084,19.842196,12.838864,2.780037,28.858064,60.471604,164.978485,32.000000,167.468862,175.034351,161.144387,168.431888,32.000000,153.134678,67.683905,76.993634,88.997086,39.490000,48.027002,68.000000,67.405848,41.250000,40.391879,59.534459,36.845427
49.943339,60.000749,138.849237,144.804795,91.606404,98.134043,29.923677,14.189229,136.159047,1.504714,59.427253,50.961693,143.867655,139.485810,141.795388,136.609755,85.385115,135.173996,-0.000798,-1.880908,32.000000,-235.819426,136.866828,-0.024406,24.482066,0.637530,406469.052248,0.888552,19.819872,12.843272,2.779720,11.111351,60.455023,164.969462,32.000000,167.484143,175.040091,161.132575,168.433944,32.000000,153.138353,67.671779,76.993904,88.999664,39.490000,48.040712,68.000000,67.379790,41.250000,40.370154,59.528568,36.795684
49.942200,59.986570,138.878449,144.800535,91.553875,98.142247,29.996088,14.189213,136.170269,1.504914,59.409722,50.959605,143.865936,139.498175,141.792817,136.624359,85.391007,135.186597,-0.000797,-1.883830,32.000000,-235.819388,136.880584,-0.024356,24.482881,0.637097,406166.614055,0.884198,19.799343,12.845626,2.780014,14.486481,7.663549,164.972948,32.000000,167.487156,175.034913,161.134205,168.444582,32.000000,153.119372,67.659726,76.992572,89.001705,39.490000,48.054339,68.000000,67.357235,41.250000,40.349474,59.521693,36.897151
49.937332,59.970943,138.890739,144.795187,91.545180,98.142349,29.161034,14.189086,136.182445,1.504969,59.395864,50.955157,143.862451,139.507754,141.788913,136.635808,85.396254,135.199140,-0.000797,-1.887305,32.000000,-235.819695,136.894491,-0.024363,24.481955,0.636809,405920.001312,0.909971,19.784009,12.846365,2.780483,12.784237,7.519815,164.990501,32.000000,167.475447,175.045548,161.151143,168.441410,32.000000,153.114022,67.646426,76.990912,89.005430,39.490000,48.062887,68.000000,67.334475,41.250000,40.326348,59.537272,36.781451
49.930001,59.959567,138.872762,144.790875,91.532386,98.142273,29.941530,14.189196,136.188485,1.505177,59.394690,50.946927,143.860287,139.512264,141.782944,136.641523,85.401737,135.204799,-0.000798,-1.889603,32.000000,-235.819316,136.907748,-0.024378,24.479973,0.636599,405703.334512,0.883979,19.771124,12.847147,2.780978,11.574954,60.483277,164.986145,32.000000,167.485580,175.060294,161.145276,168.430465,32.000000,153.125200,67.636919,76.989731,89.009236,39.490000,48.054349,68.000000,67.315837,41.250000,40.308381,59.523513,36.917547
49.924050,59.955157,138.895895,144.789580,91.559367,98.134365,29.946255,14.189020,136.188713,1.504842,59.398324,50.939990,143.858416,139.515665,141.780777,136.644227,85.407043,135.206865,-0.000798,-1.890240,32.000000,-235.819507,136.910646,-0.024269,24.479802,0.636617,405647.448874,0.909947,19.764849,12.846868,2.781149,12.636980,60.471875,164.979162,32.000000,167.494788,175.055693,161.142695,168.441467,32.000000,153.111060,67.631774,76.988614,89.011930,39.490000,48.065604,68.000000,67.300703,41.250000,40.300542,59.520454,36.780790
49.916188,59.953296,138.925431,144.789979,91.716784,98.134586,29.171491,14.188989,136.194196,1.504922,59.404494,50.930004,143.857026,139.518391,141.775147,136.647214,85.409131,135.211887,-0.000801,-1.893773,32.000000,-235.819225,136.915872,-0.024163,24.479817,0.637037,405774.031578,0.909318,19.764580,12.841587,2.781922,10.515809,59.753828,164.995183,32.000000,167.481232,175.058121,161.161536,168.446559,32.000000,153.095583,67.626374,76.985422,89.013942,39.490000,48.085936,68.000000,67.285702,41.250000,40.296358,59.538049,36.843446
49.911428,59.953329,138.924934,144.791547,91.925915,98.134727,29.963018,14.188787,136.192507,1.505017,59.411289,50.925464,143.856738,139.520760,141.771455,136.652205,85.410759,135.215040,-0.000802,-1.895382,32.000000,-235.819330,136.916499,-0.024102,24.479571,0.637594,405989.618393,0.885809,19.769200,12.840291,2.782836,9.363379,60.469009,164.998666,32.000000,167.480648,175.070293,161.166112,168.435001,32.000000,153.105753,67.622778,76.983190,89.016951,39.490000,48.088169,68.000000,67.272526,41.250000,40.295678,59.527230,36.918281
49.904078,59.952645,138.964404,144.794297,91.857736,98.142829,29.145858,14.188804,136.196164,1.504681,59.414666,50.918353,143.852996,139.526705,141.767250,136.656026,85.412785,135.221535,-0.000802,-1.896240,32.000000,-235.819244,136.920905,-0.024149,24.478817,0.639855,407318.904773,0.913276,19.775923,12.839425,2.783511,12.333009,59.942780,164.985360,32.000000,167.491243,175.073455,161.152716,168.438027,32.000000,153.097293,67.617353,76.981244,89.019002,39.490000,48.105539,68.000000,67.257317,41.250000,40.294782,59.528115,36.810798
49.897790,59.952137,139.000677,144.796886,91.869863,98.126686,29.240188,14.188966,136.200462,1.504222,59.421785,50.910126,143.852308,139.530803,141.767217,136.660443,85.414909,135.226582,-0.000802,-1.895492,32.000000,-235.819128,136.922501,-0.024138,24.478471,0.640095,407384.062581,0.913609,19.780309,12.840860,2.784042,7.249791,60.270271,164.990483,32.000000,167.487391,175.063994,161.158029,168.450604,32.000000,153.075463,67.613609,76.980076,89.022120,39.490000,48.131358,68.000000,67.247430,41.250000,40.292839,59.530476,36.932807
49.890740,59.953956,139.010927,144.800817,91.973973,98.118752,29.206080,14.188796,136.205236,1.504238,59.430937,50.896373,143.853376,139.534489,141.768076,136.664505,85.415818,135.226771,-0.000802,-1.893792,32.000000,-235.819392,136.930972,-0.024096,24.478991,0.640029,407139.673569,0.913541,19.787875,12.841925,2.785299,11.714932,9.703222,165.002005,32.000000,167.478411,175.074184,161.168755,168.447413,32.000000,153.080191,67.608837,76.979271,89.027696,39.490000,48.143789,68.000000,67.235733,41.250000,40.294834,59.519461,36.861788
49.886245,59.955728,138.999268,144.804284,92.068272,98.118678,29.144702,14.188789,136.202258,1.504765,59.437627,50.892815,143.855722,139.538516,141.767140,136.670950,85.416690,135.228929,-0.000802,-1.893546,32.000000,-235.819502,136.936215,-0.024083,24.480169,0.640395,407263.130173,0.887739,19.795858,12.841393,2.786054,6.548973,60.003186,164.993745,32.000000,167.487176,175.079888,161.159041,168.442933,32.000000,153.085368,67.605374,76.980167,89.031702,39.490000,48.142340,68.000000,67.224986,41.250000,40.296752,59.524250,36.868391
49.881122,59.957253,139.003397,144.808558,92.046152,98.118988,29.167156,14.188531,136.205366,1.504837,59.442276,50.881236,143.856075,139.542742,141.767444,136.672900,85.415501,135.234992,-0.000801,-1.893547,32.000000,-235.819618,136.940902,-0.024234,24.478583,0.641410,407884.340659,0.914663,19.803539,12.840426,2.786309,10.525577,59.733371,164.991844,32.000000,167.489925,175.064789,161.152900,168.459587,32.000000,153.061118,67.599823,76.980357,89.036337,39.490000,48.148335,68.000000,67.213063,41.250000,40.298534,59.520582,36.871106
49.876248,59.958501,139.019711,144.812631,92.051077,98.118935,29.569513,14.188484,136.207878,1.505325,59.445412,50.874495,143.857799,139.547195,141.767720,136.675469,85.414263,135.239513,-0.000800,-1.895336,32.000000,-235.819574,136.940079,-0.024354,24.475618,0.641641,407990.479091,0.915283,19.809811,12.844646,2.786551,9.621186,60.358320,165.002112,32.000000,167.478915,175.065866,161.160519,168.464581,32.000000,153.054576,67.593082,76.980826,89.040896,39.490000,48.156215,68.000000,67.204014,41.250000,40.299915,59.524260,36.828406
49.869079,59.959600,139.011989,144.817987,92.168051,98.095802,29.157293,14.188631,136.208764,1.505836,59.452995,50.868624,143.860121,139.554315,141.768575,136.675824,85.416465,135.245551,-0.000798,-1.895950,32.000000,-235.819449,136.939359,-0.024242,24.472062,0.641563,407819.545054,0.889867,19.816508,12.847231,2.787091,9.685452,59.958268,165.000518,32.000000,167.479314,175.079745,161.158629,168.454566,32.000000,153.064630,67.583295,76.984588,89.046433,39.490000,48.160619,68.000000,67.195181,41.250000,40.300938,59.523572,36.864136
49.861808,59.961856,139.019545,144.822824,92.136921,98.075544,29.164990,14.188441,136.213341,1.506336,59.463418,50.861748,143.860835,139.555390,141.770970,136.681298,85.417559,135.246249,-0.000799,-1.895340,32.000000,-235.819646,136.941874,-0.024111,24.470888,0.642718,408450.619525,0.890745,19.823077,12.849589,2.787382,28.811900,59.813972,164.988142,32.000000,167.488257,175.077554,161.146055,168.462340,32.000000,153.061074,67.576445,76.987353,89.050246,39.490000,48.163988,68.000000,67.190869,41.250000,40.303380,59.524221,36.909403
49.856982,59.966914,139.035663,144.828710,92.235460,98.026550,29.791432,14.188384,136.214722,1.506345,59.473767,50.854060,143.867329,139.559181,141.775699,136.685275,85.420476,135.252646,-0.000798,-1.894728,32.000000,-235.819628,136.947836,-0.024204,24.471857,0.642952,408488.779846,0.916958,19.833427,12.848393,2.787833,2.401808,60.455083,164.996967,32.000000,167.482426,175.066593,161.154485,168.479985,32.000000,153.045473,67.571033,76.992779,89.055457,39.490000,48.178405,68.000000,67.182833,41.250000,40.309972,59.523808,36.813219
49.852960,59.970588,139.055974,144.833969,92.143628,98.022736,30.009874,14.188371,136.215610,1.506432,59.482829,50.850787,143.873723,139.562054,141.778341,136.691895,85.424850,135.255694,-0.000798,-1.891807,32.000000,-235.819668,136.952153,-0.024186,24.472091,0.643163,408540.930540,0.892829,19.842379,12.848300,2.788354,12.319291,60.474334,165.005306,32.000000,167.476787,175.075308,161.162747,168.478643,32.000000,153.055177,67.563307,76.996316,89.060057,39.490000,48.190713,68.000000,67.176535,41.250000,40.314848,59.533387,36.836329
49.846612,59.975468,139.064862,144.841157,92.179985,98.010792,29.151482,14.188236,136.217854,1.506571,59.493801,50.841436,143.877165,139.563214,141.779967,136.694113,85.429483,135.259028,-0.000797,-1.892407,32.000000,-235.819676,136.958684,-0.024161,24.470129,0.643346,408561.720164,0.893352,19.851923,12.846747,2.789064,14.054150,59.834200,164.992483,32.000000,167.487832,175.079684,161.149026,168.483857,32.000000,153.064451,67.551880,77.002477,89.064631,39.490000,48.207312,68.000000,67.171510,41.250000,40.321177,59.525696,36.770519
49.843695,59.980280,139.071755,144.847283,92.194964,98.010666,29.998100,14.188217,136.219975,1.506792,59.499646,50.839468,143.880032,139.565269,141.782555,136.701330,85.432320,135.262581,-0.000797,-1.890047,32.000000,-235.819864,136.964115,-0.024038,24.468221,0.643208,408359.077473,0.896437,19.860758,12.844810,2.789696,9.890113,60.462086,164.991874,32.000000,167.487851,175.068960,161.148029,168.498286,32.000000,153.046856,67.543707,77.006695,89.069073,39.490000,48.214613,68.000000,67.165203,41.250000,40.327954,59.529040,36.891795
49.841876,59.985490,139.063780,144.853700,92.199617,97.994405,30.021725,14.187983,136.224271,1.507166,59.508744,50.830813,143.884185,139.568907,141.786166,136.705320,85.438159,135.270012,-0.000798,-1.888843,32.000000,-235.820072,136.969552,-0.023990,24.466414,0.644026,408763.775765,0.892076,19.870767,12.843268,2.790131,6.134144,7.739247,165.006801,32.000000,167.476591,175.075518,161.157535,168.505351,32.000000,153.055492,67.533864,77.013227,89.075407,39.490000,48.215211,68.000000,67.157295,41.250000,40.335318,59.511573,36.897151
49.840251,59.989199,139.078608,144.859017,92.257239,97.994326,29.969659,14.188012,136.229842,1.507381,59.512732,50.828382,143.889196,139.570087,141.788925,136.709155,85.445284,135.271399,-0.000795,-1.888854,32.000000,-235.820073,136.971481,-0.023895,24.467689,0.643708,408522.726776,0.891145,19.878200,12.841145,2.790175,29.169001,12.183642,165.004464,32.000000,167.482710,175.082415,161.148501,168.502273,32.000000,153.072526,67.525931,77.017222,89.080264,39.490000,48.228719,68.000000,67.150174,41.250000,40.341046,59.520552,36.892676
49.837431,59.991046,139.092728,144.864958,92.203821,97.994620,29.165676,14.187992,136.236869,1.507500,59.512694,50.823945,143.892291,139.572491,141.794596,136.712239,85.452857,135.278170,-0.000796,-1.888276,32.000000,-235.820145,136.970220,-0.023846,24.470396,0.644528,408993.541031,0.918219,19.885261,12.835808,2.790376,1.839160,7.175611,164.998151,32.000000,167.490327,175.076847,161.131688,168.517115,32.000000,153.066910,67.516103,77.021525,89.086793,39.490000,48.241051,68.000000,67.143133,41.250000,40.344033,59.520405,36.872059
49.835557,59.990941,139.088663,144.868987,92.203063,98.002829,29.275256,14.187983,136.240906,1.507708,59.510235,50.817951,143.895529,139.573429,141.797153,136.715063,85.455973,135.281899,-0.000794,-1.890007,32.000000,-235.820055,136.970351,-0.023940,24.472077,0.644388,408855.582383,0.918638,19.889645,12.831246,2.790892,9.669346,59.395486,165.009109,32.000000,167.482243,175.072359,161.133843,168.529691,32.000000,153.057467,67.505173,77.023347,89.090846,39.490000,48.244901,68.000000,67.137547,41.250000,40.344098,59.518349,36.881964
49.834133,59.990815,139.056155,144.873668,92.054802,97.994610,29.992180,14.188017,136.242212,1.508273,59.509581,50.812895,143.899664,139.577248,141.803472,136.718272,85.461071,135.284931,-0.000795,-1.888817,32.000000,-235.820303,136.970327,-0.023882,24.473688,0.643865,408532.903092,0.918396,19.893620,12.827046,2.791000,6.821886,8.527540,165.017781,32.000000,167.480557,175.084545,161.137529,168.524514,32.000000,153.072268,67.491171,77.025979,89.096857,39.490000,48.235515,68.000000,67.128813,41.250000,40.343912,59.525981,36.902727
49.832186,59.990265,139.059786,144.877224,91.980870,97.986371,29.950676,14.188053,136.247301,1.508667,59.507176,50.807968,143.902174,139.577613,141.807502,136.716452,85.466395,135.287201,-0.000797,-1.887616,32.000000,-235.820323,136.970684,-0.023905,24.474003,0.643553,408405.346435,0.894691,19.893747,12.826159,2.790671,9.655744,7.367239,165.008974,32.000000,167.490370,175.089388,161.127908,168.529669,32.000000,153.077447,67.480153,77.028759,89.101442,39.490000,48.233224,68.000000,67.122966,41.250000,40.342972,59.537340,36.746381
49.830461,59.989620,139.042016,144.881018,91.959148,97.978340,29.153661,14.188043,136.247799,1.509246,59.504074,50.804444,143.906762,139.576668,141.812290,136.719778,85.471416,135.285769,-0.000799,-1.887016,32.000000,-235.820371,136.965774,-0.024016,24.473546,0.642455,407724.984046,0.916345,19.895087,12.820876,2.790569,18.167397,59.936784,165.017206,32.000000,167.491809,175.080738,161.133837,168.549818,32.000000,153.064926,67.468379,77.031261,89.106537,39.490000,48.232849,68.000000,67.117792,41.250000,40.342129,59.521939,36.768318
49.831078,59.988083,139.017146,144.883588,91.913879,97.994358,29.604337,14.188147,136.244675,1.509484,59.500190,50.802668,143.911354,139.571407,141.816369,136.719491,85.476266,135.286386,-0.000799,-1.888768,32.000000,-235.820353,136.966456,-0.024053,24.472312,0.642300,407642.595503,0.914657,19.896653,12.816139,2.790391,23.082930,60.453037,165.032407,32.000000,167.485593,175.092633,161.145072,168.552761,32.000000,153.077072,67.460739,77.033838,89.112300,39.490000,48.222343,68.000000,67.109622,41.250000,40.340084,59.526158,36.827672
49.826519,59.984918,139.033722,144.886115,91.920226,97.994195,29.220833,14.188184,136.245200,1.509036,59.495467,50.800557,143.915503,139.570162,141.818872,136.719378,85.479696,135.283100,-0.000800,-1.888602,32.000000,-235.820274,136.964558,-0.024302,24.470978,0.641998,407470.853373,0.915691,19.896526,12.809761,2.790001,9.918827,59.562511,165.031036,32.000000,167.492488,175.108002,161.141908,168.547583,32.000000,153.093817,67.451621,77.034924,89.118902,39.490000,48.232898,68.000000,67.104390,41.250000,40.335628,59.526217,36.846894
49.823691,59.982450,139.029865,144.887317,91.862244,97.981978,29.272667,14.188247,136.246429,1.508495,59.495975,50.794735,143.916404,139.562431,141.821968,136.711928,85.483285,135.283626,-0.000802,-1.888582,32.000000,-235.820025,136.963309,-0.024383,24.469114,0.642032,407465.358034,0.890145,19.895039,12.807175,2.790048,10.380071,7.456547,165.027710,32.000000,167.503152,175.107847,161.134975,168.561617,32.000000,153.094518,67.442875,77.033651,89.123138,39.490000,48.232902,68.000000,67.101378,41.250000,40.331404,59.530200,36.859807
49.818348,59.982467,139.012647,144.889326,91.844837,97.973368,29.148750,14.188340,136.240222,1.508803,59.500833,50.791074,143.921027,139.557543,141.824852,136.707690,85.487271,135.275503,-0.000804,-1.888007,32.000000,-235.820154,136.957865,-0.024413,24.466764,0.642048,407391.113159,0.916167,19.896789,12.802874,2.790414,17.328945,60.028379,165.044249,32.000000,167.496152,175.112485,161.143506,168.571060,32.000000,153.097166,67.431947,77.031319,89.128484,39.490000,48.225945,68.000000,67.099907,41.250000,40.330593,59.527319,36.903754
49.814884,59.984599,139.008629,144.891438,91.890080,97.961222,29.156144,14.188466,136.237361,1.508697,59.506550,50.786486,143.926046,139.551645,141.827166,136.702720,85.491109,135.272624,-0.000805,-1.886237,32.000000,-235.819986,136.956101,-0.024461,24.465558,0.641590,407050.997048,0.915284,19.898335,12.796139,2.790440,3.252282,59.859169,165.052492,32.000000,167.498289,175.127317,161.144507,168.563620,32.000000,153.113870,67.422760,77.029244,89.132274,39.490000,48.228490,68.000000,67.098374,41.250000,40.333112,59.529010,36.884385
49.810226,59.986841,139.001186,144.893893,91.850481,97.945028,30.020488,14.188374,136.232305,1.508775,59.508048,50.778614,143.928226,139.547906,141.829072,136.698267,85.492608,135.270031,-0.000807,-1.885520,32.000000,-235.820182,136.950616,-0.024370,24.463663,0.641939,407229.596369,0.913250,19.905513,12.790537,2.790411,13.866419,11.665422,165.047625,32.000000,167.512675,175.132114,161.128664,168.569508,32.000000,153.117525,67.414395,77.026508,89.136076,39.490000,48.228315,68.000000,67.098090,41.250000,40.336454,59.524555,36.814172
49.809396,59.987322,139.003247,144.895848,91.799468,97.949112,29.270671,14.188356,136.229241,1.508839,59.505040,50.775163,143.931036,139.543491,141.831016,136.690199,85.494711,135.267275,-0.000811,-1.883787,32.000000,-235.820258,136.948340,-0.024418,24.463664,0.641808,407105.361045,0.913884,19.912618,12.786133,2.790523,13.644436,10.203634,165.057136,32.000000,167.514728,175.127248,161.130463,168.580107,32.000000,153.104809,67.408157,77.024723,89.139242,39.490000,48.232694,68.000000,67.095855,41.250000,40.337430,59.518566,36.920482
49.806789,59.986226,138.997637,144.898398,91.756399,97.965520,29.198346,14.188366,136.226867,1.508584,59.503888,50.772234,143.936582,139.537536,141.833310,136.678336,85.496043,135.262977,-0.000810,-1.882024,32.000000,-235.820331,136.939900,-0.024424,24.464483,0.641551,406879.477840,0.915094,19.917549,12.782986,2.790822,6.085243,10.166024,165.072441,32.000000,167.508673,175.140399,161.138088,168.579054,32.000000,153.115681,67.399444,77.022186,89.141798,39.490000,48.232516,68.000000,67.092181,41.250000,40.335928,59.526060,36.908229
49.803734,59.985528,138.990880,144.900303,91.886581,97.969321,29.151904,14.188389,136.224190,1.508677,59.505398,50.765155,143.938069,139.532883,141.833513,136.668665,85.498018,135.259112,-0.000810,-1.882003,32.000000,-235.820345,136.930649,-0.024496,24.465698,0.640981,406561.001386,0.912587,19.916749,12.781065,2.790534,10.849687,10.078498,165.069310,32.000000,167.519840,175.151580,161.127883,168.571669,32.000000,153.127587,67.391915,77.019779,89.142922,39.490000,48.230224,68.000000,67.092557,41.250000,40.334658,59.519215,36.896197
49.801173,59.986699,138.961025,144.902061,91.912201,97.953002,29.157266,14.188417,136.217181,1.508907,59.512181,50.764336,143.941696,139.525627,141.836291,136.658364,85.499773,135.254544,-0.000812,-1.880811,32.000000,-235.820378,136.922608,-0.024566,24.466861,0.641600,406930.389799,0.913400,19.920030,12.776468,2.790789,7.506689,59.816040,165.069365,32.000000,167.528742,175.145105,161.118041,168.585080,32.000000,153.120902,67.386361,77.017329,89.145554,39.490000,48.212842,68.000000,67.091821,41.250000,40.335563,59.521241,36.776021
49.797401,59.989130,138.964581,144.903419,91.881933,97.932696,29.161884,14.188531,136.213384,1.509162,59.519225,50.758830,143.943503,139.524185,141.837501,136.649959,85.501325,135.249307,-0.000812,-1.880827,32.000000,-235.820172,136.917040,-0.024403,24.468207,0.642271,407436.612999,0.915786,19.922514,12.772694,2.790328,9.747679,59.927203,165.084319,32.000000,167.522841,175.146448,161.126449,168.592147,32.000000,153.122850,67.381943,77.015640,89.145875,39.490000,48.216208,68.000000,67.092429,41.250000,40.338567,59.530869,36.893996
49.794711,59.992823,138.968447,144.905511,92.049897,97.916595,30.012093,14.188667,136.208844,1.508581,59.526972,50.757711,143.945821,139.521821,141.840005,136.642422,85.501002,135.246635,-0.000812,-1.879092,32.000000,-235.820092,136.910773,-0.024440,24.468212,0.641759,407108.822763,0.889085,19.928200,12.768014,2.790482,28.578144,60.506912,165.086878,32.000000,167.529429,175.160888,161.122559,168.581221,32.000000,153.140002,67.375239,77.011954,89.146474,39.490000,48.225165,68.000000,67.092907,41.250000,40.343661,59.518763,36.892015
49.794532,59.995547,138.945053,144.907506,92.099436,97.912584,30.003487,14.188886,136.204826,1.508879,59.530091,50.758453,143.945975,139.523648,141.842145,136.640090,85.500837,135.247265,-0.000813,-1.878498,32.000000,-235.819877,136.909991,-0.024476,24.466929,0.642374,407441.772549,0.916753,19.935150,12.766039,2.790893,15.359362,60.530264,165.080556,32.000000,167.541105,175.164437,161.113031,168.587730,32.000000,153.141086,67.369205,77.010548,89.147032,39.490000,48.214067,68.000000,67.091360,41.250000,40.347685,59.526886,36.781891
49.796382,59.998014,138.954755,144.909710,92.179830,97.912459,29.268504,14.189087,136.203988,1.508971,59.531142,50.755545,143.948420,139.529412,141.846241,136.641921,85.502279,135.248077,-0.000813,-1.878501,32.000000,-235.819728,136.911181,-0.024464,24.466059,0.643471,408164.490035,0.915335,19.939236,12.764839,2.790681,12.436284,7.937121,165.091410,32.000000,167.541885,175.160506,161.122518,168.603399,32.000000,153.136654,67.361739,77.008740,89.148269,39.490000,48.215722,68.000000,67.086698,41.250000,40.351655,59.539101,36.843079
49.797933,59.998855,138.967178,144.911010,92.199063,97.900145,29.202798,14.189264,136.207051,1.508809,59.533172,50.761838,143.948982,139.531632,141.848932,136.644595,85.501813,135.250547,-0.000816,-1.879622,32.000000,-235.819571,136.917293,-0.024489,24.467204,0.643806,408400.181899,0.893709,19.940108,12.764717,2.790374,14.416363,60.227913,165.103362,32.000000,167.537444,175.169202,161.135308,168.599647,32.000000,153.150255,67.353860,77.006946,89.149822,39.490000,48.223435,68.000000,67.082761,41.250000,40.352895,59.526247,36.892455
49.798434,59.999819,138.989193,144.912014,92.105694,97.883613,29.162768,14.189393,136.213542,1.508506,59.534213,50.763963,143.950844,139.535982,141.849499,136.649377,85.500967,135.253213,-0.000816,-1.878438,32.000000,-235.819588,136.924470,-0.024544,24.468836,0.644142,408587.482340,0.894105,19.940566,12.765842,2.790556,12.257772,59.878400,165.098669,32.000000,167.551475,175.172234,161.125381,168.598310,32.000000,153.164387,67.343873,77.006176,89.151799,39.490000,48.237081,68.000000,67.079559,41.250000,40.354241,59.517641,36.834935
49.799225,60.000745,139.020458,144.912656,92.062665,97.871354,29.160849,14.189344,136.218134,1.508457,59.534623,50.766673,143.953004,139.541936,141.851388,136.657032,85.499745,135.255986,-0.000813,-1.878457,32.000000,-235.819592,136.930029,-0.024578,24.469963,0.643789,408362.965533,0.917853,19.939221,12.767056,2.790718,17.270420,8.032805,165.100253,32.000000,167.557916,175.162207,161.119591,168.611632,32.000000,153.158427,67.334973,77.005958,89.153367,39.490000,48.255580,68.000000,67.075866,41.250000,40.355527,59.533279,36.937650
49.802327,60.002218,139.023777,144.913744,92.093373,97.866638,29.817691,14.189327,136.226240,1.508323,59.536858,50.766652,143.955557,139.547789,141.856666,136.660630,85.499845,135.264050,-0.000811,-1.876145,32.000000,-235.819495,136.941922,-0.024835,24.469659,0.643366,408062.081772,0.916799,19.940920,12.770398,2.791185,20.795086,12.218770,165.117072,32.000000,167.552273,175.164629,161.130303,168.615431,32.000000,153.163281,67.324420,77.007504,89.157025,39.490000,48.269623,68.000000,67.069870,41.250000,40.357562,59.517514,36.902947
49.802357,60.002683,139.048303,144.915306,92.110764,97.866725,29.154946,14.189284,136.233542,1.508214,59.534346,50.767321,143.956436,139.557812,141.857524,136.667999,85.499784,135.270825,-0.000814,-1.873833,32.000000,-235.819482,136.951273,-0.024696,24.470992,0.643416,408045.514085,0.917120,19.940236,12.772172,2.791573,9.590738,10.418960,165.119423,32.000000,167.557823,175.171209,161.127119,168.607520,32.000000,153.176633,67.314662,77.008154,89.158689,39.490000,48.282516,68.000000,67.065289,41.250000,40.359025,59.513806,36.911091
49.804416,60.001479,139.026955,144.916678,92.129808,97.866869,30.015335,14.189327,136.243781,1.508460,59.533820,50.771212,143.955548,139.569215,141.858730,136.675748,85.503794,135.282672,-0.000814,-1.874546,32.000000,-235.819541,136.957667,-0.024726,24.473820,0.643660,408179.600824,0.916942,19.939638,12.778019,2.791780,5.863825,60.470288,165.112146,32.000000,167.572987,175.166742,161.113131,168.615957,32.000000,153.179920,67.303563,77.009827,89.158912,39.490000,48.279226,68.000000,67.060423,41.250000,40.357120,59.531351,36.777049
49.805855,60.002867,139.030206,144.918327,92.079595,97.879267,29.154800,14.189424,136.250467,1.508478,59.534044,50.775062,143.958080,139.584250,141.860011,136.686878,85.505018,135.290153,-0.000813,-1.876299,32.000000,-235.819435,136.963333,-0.024687,24.478650,0.643726,408270.176116,0.892081,19.937844,12.779594,2.791685,6.775458,60.036546,165.125996,32.000000,167.568000,175.159459,161.125255,168.627294,32.000000,153.173499,67.295938,77.014355,89.159117,39.490000,48.285776,68.000000,67.053967,41.250000,40.358552,59.515409,36.926571
49.808346,60.003576,139.057496,144.920149,92.048822,97.883298,29.148300,14.189380,136.258973,1.508290,59.531841,50.776046,143.959440,139.590447,141.861134,136.692320,85.508477,135.297590,-0.000812,-1.876856,32.000000,-235.819347,136.970074,-0.024477,24.482596,0.643256,408073.481043,0.916486,19.935953,12.781069,2.791309,16.625696,59.871107,165.131343,32.000000,167.568116,175.166634,161.134320,168.622843,32.000000,153.186880,67.291955,77.018404,89.159597,39.490000,48.300794,68.000000,67.048206,41.250000,40.360078,59.524831,36.778296
49.807851,60.002911,139.045775,144.922001,92.148619,97.891382,29.146306,14.189180,136.267622,1.508306,59.533276,50.778084,143.956958,139.596491,141.862854,136.701201,85.512596,135.302183,-0.000812,-1.875665,32.000000,-235.819366,136.977194,-0.024557,24.486459,0.643083,407992.879416,0.917215,19.936046,12.783687,2.791730,12.157138,60.107934,165.119733,32.000000,167.583442,175.169817,161.127060,168.624722,32.000000,153.198325,67.287525,77.024696,89.159486,39.490000,48.300552,68.000000,67.043083,41.250000,40.359279,59.516638,36.908596
49.810565,60.003771,139.055676,144.923597,92.148456,97.895159,29.155423,14.189283,136.274746,1.507916,59.535159,50.783859,143.957469,139.601369,141.864918,136.705198,85.518464,135.305730,-0.000814,-1.876012,32.000000,-235.819229,136.983568,-0.024517,24.488776,0.643220,408139.612012,0.918152,19.933961,12.782603,2.791694,16.293393,59.971856,165.121913,32.000000,167.588004,175.158433,161.133663,168.640010,32.000000,153.193437,67.284621,77.030052,89.159058,39.490000,48.309894,68.000000,67.036313,41.250000,40.360138,59.521821,36.837063
49.810275,60.005255,139.055591,144.925739,92.189931,97.894770,29.893280,14.189381,136.280205,1.507960,59.541493,50.784931,143.959436,139.605216,141.867254,136.713696,85.523287,135.309926,-0.000810,-1.878663,32.000000,-235.819140,136.985573,-0.024518,24.489097,0.643352,408284.651236,0.918529,19.932571,12.778298,2.791570,15.956804,60.407088,165.135821,32.000000,167.581913,175.164944,161.151973,168.642942,32.000000,153.209421,67.281672,77.035214,89.159050,39.490000,48.314360,68.000000,67.030644,41.250000,40.362024,59.512311,36.910064
49.808300,60.007065,139.056975,144.927971,92.206724,97.894529,30.008281,14.189491,136.284849,1.508666,59.543874,50.783714,143.957362,139.607768,141.867502,136.721706,85.530452,135.311443,-0.000811,-1.878652,32.000000,-235.818921,136.989713,-0.024553,24.487695,0.643542,408422.292162,0.893510,19.931093,12.775181,2.791521,14.939173,11.958463,165.132315,32.000000,167.591544,175.173626,161.152611,168.635815,32.000000,153.222655,67.278132,77.038883,89.159953,39.490000,48.322934,68.000000,67.028844,41.250000,40.364654,59.539897,36.849756
49.807579,60.009846,139.045223,144.930510,92.167162,97.894812,29.998060,14.189471,136.286130,1.508463,59.550366,50.783729,143.957765,139.607239,141.869980,136.721734,85.534473,135.308520,-0.000814,-1.881015,32.000000,-235.818898,136.992506,-0.024451,24.484418,0.644100,408693.131244,0.894137,19.936683,12.770421,2.791945,16.602739,17.488978,165.126401,32.000000,167.605028,175.167930,161.155666,168.650306,32.000000,153.226384,67.277514,77.044210,89.162335,39.490000,48.319364,68.000000,67.025174,41.250000,40.368448,59.522805,36.768685
49.806103,60.012264,139.078233,144.932245,92.189637,97.896688,30.022220,14.189543,136.290428,1.507899,59.551229,50.786028,143.959002,139.607707,141.870676,136.724779,85.538106,135.307501,-0.000812,-1.879872,32.000000,-235.818999,136.992645,-0.024442,24.481620,0.643806,408500.098697,0.908170,19.939246,12.764320,2.791651,11.570684,60.470223,165.137844,32.000000,167.600502,175.164960,161.173912,168.658132,32.000000,153.222289,67.277649,77.048517,89.162176,39.490000,48.341301,68.000000,67.021990,41.250000,40.372218,59.522952,36.920629
49.804391,60.014812,139.072436,144.934089,92.180706,97.906846,29.220019,14.189456,136.288788,1.507579,59.556166,50.787071,143.961685,139.602806,141.872009,136.723573,85.540926,135.308208,-0.000813,-1.879888,32.000000,-235.818997,136.989411,-0.024507,24.479182,0.644066,408509.253947,0.918511,19.943829,12.758380,2.792235,11.940581,59.573728,165.145396,32.000000,167.602963,175.176691,161.188178,168.647656,32.000000,153.243015,67.280200,77.052191,89.163033,39.490000,48.345936,68.000000,67.019666,41.250000,40.375905,59.518517,36.919601
49.804185,60.016864,139.062355,144.935665,91.985109,97.906893,29.960694,14.189491,136.288487,1.507974,59.554295,50.786966,143.963227,139.598744,141.871948,136.722028,85.543682,135.305977,-0.000812,-1.881022,32.000000,-235.818927,136.986384,-0.024561,24.478473,0.644451,408724.691078,0.900146,19.947699,12.757227,2.792184,15.870248,60.475800,165.134609,32.000000,167.615549,175.176873,161.184126,168.650309,32.000000,153.249261,67.284896,77.055195,89.163985,39.490000,48.344070,68.000000,67.017353,41.250000,40.379373,59.527535,36.882257
49.799278,60.016793,139.077567,144.937456,91.789821,97.890595,29.162110,14.189194,136.288151,1.507681,59.551149,50.787178,143.965733,139.594832,141.872407,136.719453,85.543027,135.302197,-0.000812,-1.881018,32.000000,-235.819254,136.980928,-0.024587,24.479507,0.643535,408101.709602,0.892220,19.951626,12.752502,2.792270,12.187618,59.799404,165.142839,32.000000,167.617702,175.164488,161.194382,168.664194,32.000000,153.237528,67.291464,77.058536,89.165730,39.490000,48.357703,68.000000,67.017762,41.250000,40.380049,59.517012,36.884238
