OSU 80 Ton Compressor Load Stand
49.794189,60.016337,139.057468,144.938231,91.654217,97.874412,29.987579,14.189021,136.283975,1.507651,59.551690,50.783177,143.967498,139.589170,141.871827,136.713937,85.541640,135.297491,-0.000811,-1.881033,32.000000,-235.819322,136.975209,-0.024541,24.479607,0.642145,407156.621882,0.916225,19.954958,12.752044,2.792610,7.969723,60.519796,165.152405,32.000000,167.613587,175.167258,161.206224,168.660564,32.000000,153.244733,67.296224,77.060489,89.165546,39.490000,48.353805,68.000000,67.020471,41.250000,40.379248,59.531626,36.909257
49.790307,60.016873,139.032570,144.939838,91.614115,97.870085,29.164614,14.188880,136.278607,1.507963,59.553506,50.779031,143.970151,139.582592,141.870543,136.706692,85.541726,135.293707,-0.000810,-1.879300,32.000000,-235.819498,136.965822,-0.024537,24.478076,0.640791,406288.767783,0.912708,19.959423,12.749677,2.792767,9.841696,59.955113,165.145637,32.000000,167.627716,175.174272,161.196948,168.652188,32.000000,153.265092,67.304454,77.062818,89.164967,39.490000,48.340905,68.000000,67.022648,41.250000,40.380161,59.527260,36.874847
49.786038,60.018167,139.034179,144.941863,91.688203,97.874344,29.975436,14.188853,136.271073,1.508004,59.556157,50.772666,143.972092,139.573206,141.872424,136.697751,85.543285,135.285770,-0.000809,-1.878738,32.000000,-235.819612,136.956824,-0.024479,24.475267,0.640306,406033.309415,0.887992,19.964350,12.749671,2.792410,19.267914,7.760290,165.140383,32.000000,167.637092,175.170930,161.191805,168.662271,32.000000,153.261548,67.314173,77.065480,89.165882,39.490000,48.344676,68.000000,67.026365,41.250000,40.381915,59.530918,36.881744
49.783774,60.019063,139.041645,144.943978,91.735687,97.890574,29.951178,14.188834,136.260654,1.507691,59.557291,50.765179,143.974290,139.559716,141.872742,136.686549,85.544730,135.279313,-0.000810,-1.879815,32.000000,-235.819519,136.946820,-0.024410,24.472919,0.640676,406183.646839,0.898257,19.970113,12.744699,2.792616,13.679353,7.315626,165.155200,32.000000,167.630095,175.169738,161.205232,168.667474,32.000000,153.259395,67.327293,77.067459,89.166534,39.490000,48.352780,68.000000,67.028497,41.250000,40.383739,59.537301,36.905588
49.779871,60.019392,139.039759,144.945166,91.763347,97.891175,29.986166,14.188759,136.251981,1.507487,59.558268,50.758378,143.977413,139.552014,141.872062,136.675691,85.542164,135.273648,-0.000809,-1.880997,32.000000,-235.819686,136.936113,-0.024371,24.472009,0.641111,406379.990175,0.914708,19.974056,12.740337,2.792887,13.881400,12.317687,165.157910,32.000000,167.632666,175.179684,161.205606,168.656914,32.000000,153.275943,67.336009,77.066425,89.166027,39.490000,48.353431,68.000000,67.031270,41.250000,40.384422,59.533869,36.895977
49.777080,60.020950,139.033471,144.946723,91.758287,97.866575,29.980162,14.188534,136.243917,1.507670,59.563694,50.754780,143.980165,139.544474,141.872346,136.662027,85.542064,135.261688,-0.000807,-1.882713,32.000000,-235.820079,136.919552,-0.024329,24.472499,0.641417,406529.274331,0.915010,19.977633,12.738372,2.792977,11.196674,12.741645,165.146003,32.000000,167.649079,175.178060,161.192580,168.660015,32.000000,153.280798,67.343626,77.066104,89.165067,39.490000,48.361746,68.000000,67.035493,41.250000,40.386217,59.524949,36.783945
49.774830,60.023338,139.022976,144.948547,91.740046,97.846196,29.184707,14.188529,136.236329,1.507872,59.565421,50.753077,143.984162,139.533190,141.873555,136.654013,85.540927,135.250796,-0.000805,-1.880932,32.000000,-235.819926,136.911174,-0.024207,24.472048,0.641900,406803.530154,0.915262,19.981606,12.733570,2.793160,12.604349,17.352620,165.152495,32.000000,167.648792,175.170894,161.198572,168.668555,32.000000,153.267773,67.349473,77.064772,89.163667,39.490000,48.356767,68.000000,67.038305,41.250000,40.390046,59.518812,36.852324
49.770241,60.025982,139.026796,144.950891,91.810604,97.821385,29.388957,14.188254,136.226219,1.508481,59.572055,50.749329,143.987121,139.519559,141.877546,136.640107,85.539341,135.234805,-0.000803,-1.881521,32.000000,-235.820295,136.898180,-0.024167,24.469084,0.641454,406515.990256,0.915033,19.987300,12.729169,2.793256,10.054824,8.594323,165.163003,32.000000,167.643833,175.177920,161.209342,168.661556,32.000000,153.280732,67.355227,77.061810,89.161921,39.490000,48.357309,68.000000,67.043704,41.250000,40.394033,59.527417,36.892676
49.766578,60.029021,139.020305,144.952827,91.924816,97.801129,29.996580,14.188317,136.217332,1.508470,59.577882,50.747425,143.989307,139.508165,141.877571,136.630178,85.538978,135.224079,-0.000804,-1.883290,32.000000,-235.820352,136.888700,-0.024244,24.464991,0.641503,406534.707713,0.889000,19.992244,12.725777,2.793172,10.794238,60.498014,165.155608,32.000000,167.656160,175.184077,161.202915,168.653623,32.000000,153.295423,67.357465,77.060513,89.160390,39.490000,48.359415,68.000000,67.048854,41.250000,40.398382,59.522578,36.831414
49.763291,60.032425,139.012480,144.955112,91.940065,97.780781,29.144370,14.188400,136.204811,1.508262,59.580874,50.748479,143.992160,139.492212,141.879638,136.615363,85.538073,135.213243,-0.000804,-1.885054,32.000000,-235.820448,136.876879,-0.024254,24.460188,0.642548,407084.329587,0.889925,19.999488,12.716834,2.793443,9.741066,60.037964,165.152238,32.000000,167.665106,175.172634,161.201410,168.664523,32.000000,153.286854,67.361878,77.058563,89.159015,39.490000,48.362282,68.000000,67.055961,41.250000,40.403872,59.518526,36.862375
49.760447,60.033269,138.995990,144.956325,92.010372,97.780925,29.170234,14.188306,136.195018,1.508380,59.580412,50.744787,143.994833,139.477500,141.880828,136.603498,85.534616,135.205685,-0.000799,-1.886225,32.000000,-235.820657,136.866899,-0.024242,24.458898,0.643596,407682.924181,0.917839,20.007443,12.714261,2.793388,16.546469,60.191543,165.164474,32.000000,167.655510,175.173162,161.210927,168.666204,32.000000,153.290727,67.363254,77.054437,89.157389,39.490000,48.352847,68.000000,67.060584,41.250000,40.405967,59.532816,36.856432
49.756246,60.033895,138.986992,144.956470,91.907139,97.785699,29.885492,14.188324,136.183243,1.508561,59.579687,50.741927,143.995955,139.468064,141.881450,136.589435,85.531586,135.199070,-0.000799,-1.886270,32.000000,-235.820622,136.856925,-0.024281,24.459026,0.643457,407549.851216,0.916933,20.011083,12.711592,2.793350,2.781419,60.492435,165.161780,32.000000,167.660567,175.184125,161.208827,168.652426,32.000000,153.307487,67.363746,77.049633,89.155324,39.490000,48.351197,68.000000,67.069697,41.250000,40.407291,59.534597,36.884312
49.754659,60.034747,138.976947,144.955951,91.876103,97.769503,29.185648,14.188199,136.172443,1.507681,59.578000,50.739039,143.998829,139.460529,141.882120,136.578807,85.526350,135.193993,-0.000796,-1.888604,32.000000,-235.820723,136.847837,-0.024315,24.458404,0.643362,407496.813225,0.917789,20.016401,12.711354,2.793337,14.235737,60.184146,165.152191,32.000000,167.671590,175.180298,161.197145,168.655988,32.000000,153.307732,67.364669,77.046442,89.153737,39.490000,48.344419,68.000000,67.074457,41.250000,40.408614,59.518999,36.905001
49.752784,60.033648,138.957038,144.955789,91.763819,97.749090,29.171834,14.188013,136.163764,1.507750,59.569372,50.740700,144.001670,139.451213,141.883899,136.573188,85.522708,135.189099,-0.000792,-1.887409,32.000000,-235.821024,136.840783,-0.024261,24.457598,0.643062,407294.850236,0.916737,20.019791,12.712475,2.793372,10.183442,60.084008,165.160233,32.000000,167.666601,175.170400,161.202028,168.664480,32.000000,153.287708,67.364974,77.041896,89.149593,39.490000,48.340655,68.000000,67.081040,41.250000,40.408442,59.535698,36.934348
49.751758,60.031148,138.935808,144.955985,91.642152,97.736905,29.738452,14.188066,136.156727,1.507503,59.564415,50.738920,144.002251,139.445115,141.885815,136.569368,85.516711,135.183365,-0.000791,-1.887421,32.000000,-235.820933,136.837652,-0.024302,24.457604,0.642626,407044.429724,0.913366,20.022287,12.714688,2.793221,21.178047,17.287052,165.166013,32.000000,167.661874,175.179410,161.209476,168.657116,32.000000,153.297326,67.364424,77.037476,89.146980,39.490000,48.324597,68.000000,67.086229,41.250000,40.405340,59.516264,36.800013
49.748990,60.027773,138.942580,144.956448,91.561428,97.732383,30.003765,14.187886,136.155864,1.507565,59.559002,50.737460,144.003116,139.444514,141.887158,136.568951,85.515153,135.177952,-0.000789,-1.887385,32.000000,-235.821179,136.838706,-0.024332,24.459205,0.641302,406285.698523,0.894994,20.020906,12.718078,2.792675,13.621910,6.913188,165.153886,32.000000,167.675431,175.186477,161.199774,168.653644,32.000000,153.303493,67.362078,77.034815,89.143866,39.490000,48.331780,68.000000,67.094032,41.250000,40.400850,59.525263,36.868097
49.750062,60.025341,138.934513,144.957140,91.600636,97.740296,29.248643,14.187920,136.153064,1.507636,59.556878,50.737171,144.004258,139.446235,141.889713,136.567666,85.511649,135.174186,-0.000790,-1.887971,32.000000,-235.821130,136.838202,-0.024298,24.460375,0.640654,405854.819043,0.909179,20.020229,12.718460,2.792868,16.543114,59.496408,165.152055,32.000000,167.679561,175.179088,161.199514,168.663571,32.000000,153.291213,67.359159,77.034052,89.140404,39.490000,48.327024,68.000000,67.096326,41.250000,40.397271,59.525873,36.787980
49.750327,60.025547,138.926838,144.957583,91.691359,97.740238,29.983011,14.187737,136.149598,1.507590,59.562831,50.737396,144.008426,139.445894,141.892843,136.568833,85.510315,135.172963,-0.000791,-1.887908,32.000000,-235.821283,136.839468,-0.024362,24.460905,0.640446,405780.315534,0.914016,20.016319,12.718040,2.792707,28.891168,10.167231,165.164070,32.000000,167.669971,175.185540,161.217214,168.663065,32.000000,153.291759,67.355710,77.032721,89.135549,39.490000,48.316131,68.000000,67.102616,41.250000,40.396875,59.513875,36.866483
49.753581,60.027674,138.927805,144.959104,91.720039,97.740162,29.187816,14.187762,136.147554,1.507802,59.566052,50.744197,144.009921,139.444947,141.894858,136.568758,85.509696,135.171863,-0.000790,-1.888483,32.000000,-235.821270,136.841580,-0.024358,24.460019,0.640944,406143.470571,0.889382,20.016872,12.718942,2.792565,11.043046,6.846746,165.160152,32.000000,167.674955,175.198933,161.219549,168.651650,32.000000,153.300488,67.353487,77.033009,89.132397,39.490000,48.321440,68.000000,67.104130,41.250000,40.400101,59.508534,36.903167
49.755740,60.029818,138.922286,144.961737,91.777861,97.732084,29.576944,14.187699,136.147822,1.507701,59.569858,50.745600,144.012063,139.446167,141.898662,136.567437,85.509416,135.171036,-0.000786,-1.887315,32.000000,-235.821287,136.843107,-0.024583,24.458829,0.641333,406410.648781,0.895051,20.016192,12.721093,2.792398,14.731405,60.424849,165.146514,32.000000,167.687478,175.198672,161.219214,168.658372,32.000000,153.292760,67.350371,77.034204,89.129346,39.490000,48.321605,68.000000,67.104703,41.250000,40.403507,59.522106,36.891355
49.758860,60.031381,138.925643,144.963034,91.728080,97.735525,29.155655,14.187474,136.149299,1.507894,59.572272,50.751352,144.013935,139.449827,141.901098,136.569830,85.510922,135.174718,-0.000786,-1.889044,32.000000,-235.821331,136.846539,-0.024528,24.458597,0.641566,406576.684086,0.915804,20.013771,12.720966,2.792111,13.301961,60.000591,165.154205,32.000000,167.681625,175.195344,161.239107,168.665552,32.000000,153.277663,67.347801,77.033079,89.126435,39.490000,48.322370,68.000000,67.105490,41.250000,40.406354,59.528951,36.768098
49.761502,60.032420,138.924559,144.963461,91.631268,97.735745,29.165353,14.187410,136.151765,1.508162,59.572399,50.758482,144.015551,139.455369,141.903980,136.571915,85.512297,135.179721,-0.000786,-1.891982,32.000000,-235.821343,136.848163,-0.024330,24.461507,0.641535,406547.979389,0.914071,20.014054,12.720044,2.792044,17.396525,11.812610,165.157472,32.000000,167.676725,175.211976,161.258858,168.656001,32.000000,153.295171,67.343580,77.032354,89.125459,39.490000,48.322545,68.000000,67.105865,41.250000,40.408505,59.535285,36.826572
49.762266,60.032560,138.930418,144.963846,91.610674,97.719426,29.181744,14.187333,136.153052,1.508451,59.573454,50.762904,144.016211,139.458434,141.904868,136.576178,85.515730,135.183462,-0.000784,-1.890853,32.000000,-235.821364,136.850517,-0.024363,24.464235,0.641539,406597.400227,0.915344,20.012047,12.721179,2.791895,13.789773,7.379613,165.141512,32.000000,167.685255,175.218475,161.258253,168.654606,32.000000,153.299925,67.340374,77.033361,89.124678,39.490000,48.324394,68.000000,67.107199,41.250000,40.409035,59.528420,36.767878
49.762504,60.033104,138.916351,144.963511,91.554493,97.743692,29.190898,14.187417,136.155565,1.508371,59.571564,50.767358,144.015808,139.461872,141.907277,136.581116,85.516940,135.187878,-0.000784,-1.888565,32.000000,-235.821070,136.857630,-0.024319,24.464754,0.640465,405992.691833,0.889739,20.010917,12.720794,2.791756,10.473658,8.371917,165.140583,32.000000,167.683536,175.214321,161.267805,168.667945,32.000000,153.279075,67.340051,77.032404,89.123352,39.490000,48.320749,68.000000,67.110267,41.250000,40.410062,59.517327,36.893042
49.761655,60.033711,138.927901,144.963171,91.554664,97.747624,29.157299,14.187410,136.153549,1.508597,59.574084,50.765718,144.016844,139.461897,141.910423,136.581324,85.518888,135.190537,-0.000784,-1.889747,32.000000,-235.821097,136.860562,-0.024304,24.462386,0.640242,405874.172617,0.888252,20.011092,12.720853,2.791758,13.307783,7.303239,165.149807,32.000000,167.673238,175.222309,161.282670,168.668906,32.000000,153.282161,67.342394,77.032424,89.122626,39.490000,48.325167,68.000000,67.112780,41.250000,40.410978,59.522893,36.870812
49.762674,60.034758,138.940403,144.963163,91.570975,97.772110,29.218181,14.187293,136.153174,1.508437,59.574449,50.767913,144.017284,139.461615,141.907519,136.581385,85.521871,135.194734,-0.000784,-1.888025,32.000000,-235.821191,136.859616,-0.024428,24.460990,0.640290,405853.635479,0.888584,20.011636,12.720835,2.791884,2.558180,6.689656,165.145432,32.000000,167.678042,175.236758,161.280488,168.660058,32.000000,153.292275,67.348122,77.033046,89.122505,39.490000,48.333000,68.000000,67.115941,41.250000,40.413309,59.532689,36.876755
49.763110,60.034599,138.928768,144.962875,91.469059,97.776121,30.022503,14.187197,136.152707,1.508403,59.570713,50.771231,144.014263,139.459567,141.908150,136.579736,85.521915,135.198573,-0.000784,-1.885101,32.000000,-235.821254,136.858755,-0.024323,24.461796,0.640379,405874.162659,0.911796,20.013743,12.718689,2.791927,25.530708,9.688030,165.138367,32.000000,167.685663,175.233395,161.270780,168.669150,32.000000,153.280900,67.354236,77.030794,89.121436,39.490000,48.331420,68.000000,67.117623,41.250000,40.413530,59.523277,36.787247
49.764107,60.033131,138.936663,144.962379,91.417106,97.776100,29.195183,14.187069,136.151575,1.508093,59.565436,50.768605,144.016267,139.460346,141.908807,136.580549,85.525004,135.200158,-0.000784,-1.885874,32.000000,-235.821461,136.855510,-0.024374,24.465136,0.639849,405520.811669,0.886642,20.012641,12.720801,2.792004,9.737672,59.609781,165.150351,32.000000,167.673797,175.232281,161.279688,168.679221,32.000000,153.272720,67.364505,77.028034,89.121373,39.490000,48.330944,68.000000,67.119592,41.250000,40.412171,59.524280,36.834422
49.763810,60.032046,138.950740,144.962264,91.335519,97.777613,30.007792,14.187149,136.151055,1.507568,59.565036,50.765493,144.017056,139.462590,141.908682,136.580786,85.526524,135.199068,-0.000784,-1.887615,32.000000,-235.821283,136.854724,-0.024369,24.466036,0.639081,405107.692022,0.887017,20.010938,12.719737,2.791712,30.339758,6.568671,165.154536,32.000000,167.673496,175.245563,161.281772,168.668721,32.000000,153.283543,67.375057,77.025579,89.121969,39.490000,48.344903,68.000000,67.121706,41.250000,40.410781,59.523680,36.914466
49.764105,60.032148,138.952374,144.962825,91.413741,97.766251,30.043548,14.187286,136.148045,1.507569,59.567891,50.761419,144.017431,139.458284,141.907635,136.576436,85.530843,135.193152,-0.000785,-1.888161,32.000000,-235.821210,136.848274,-0.024275,24.465898,0.638877,404951.246212,0.885648,20.008113,12.718234,2.792130,10.257249,60.470123,165.141210,32.000000,167.687627,175.248247,161.266353,168.670572,32.000000,153.285198,67.388205,77.023949,89.122575,39.490000,48.344990,68.000000,67.124512,41.250000,40.410727,59.528715,36.877415
49.763899,60.033632,138.940360,144.964069,91.426228,97.762188,29.168296,14.187302,136.143731,1.507331,59.573462,50.760144,144.017009,139.453221,141.908109,136.572186,85.532067,135.186173,-0.000785,-1.885836,32.000000,-235.821320,136.844808,-0.024284,24.465928,0.638689,404806.245991,0.889712,20.009039,12.714056,2.792292,20.946041,59.772116,165.144843,32.000000,167.689172,175.239540,161.269178,168.681419,32.000000,153.277618,67.400485,77.020289,89.123498,39.490000,48.344161,68.000000,67.126196,41.250000,40.412941,59.521615,36.900232
49.762737,60.036962,138.930948,144.965174,91.453018,97.778324,29.164710,14.187339,136.136871,1.507399,59.579836,50.758751,144.015581,139.446437,141.905834,136.564971,85.530545,135.176435,-0.000788,-1.888226,32.000000,-235.820982,136.837699,-0.024250,24.466089,0.639276,405195.660383,0.887463,20.008843,12.707359,2.792185,23.799012,59.861456,165.154769,32.000000,167.681809,175.244658,161.281362,168.678779,32.000000,153.284286,67.413752,77.015616,89.124920,39.490000,48.337001,68.000000,67.130647,41.250000,40.417785,59.526217,36.833248
49.761682,60.039963,138.939272,144.965623,91.439093,97.778373,29.138983,14.187283,136.129799,1.507573,59.582979,50.758509,144.016618,139.438815,141.903206,136.557004,85.533313,135.170467,-0.000790,-1.891163,32.000000,-235.821044,136.829452,-0.024237,24.465058,0.639189,405184.417783,0.885116,20.012746,12.703280,2.791879,14.727405,60.070925,165.150087,32.000000,167.690809,175.251409,161.275046,168.668105,32.000000,153.298819,67.425981,77.012370,89.127235,39.490000,48.344524,68.000000,67.133885,41.250000,40.422823,59.517700,36.921362
49.761905,60.041669,138.919701,144.965657,91.542998,97.774633,29.148135,14.187069,136.119538,1.507991,59.582628,50.753331,144.015309,139.427751,141.903174,136.547215,85.532297,135.164959,-0.000791,-1.892335,32.000000,-235.821135,136.817293,-0.024234,24.462109,0.639462,405310.175237,0.886851,20.017075,12.698580,2.792135,9.819309,59.962234,165.143991,32.000000,167.698143,175.240213,161.264836,168.677488,32.000000,153.293486,67.442439,77.008755,89.130951,39.490000,48.331581,68.000000,67.137102,41.250000,40.426041,59.512380,36.826058
49.758830,60.042403,138.916191,144.965185,91.637321,97.771017,29.165541,14.187053,136.111723,1.507628,59.585122,50.752452,144.016579,139.416498,141.902139,136.536301,85.533311,135.159943,-0.000791,-1.891779,32.000000,-235.821329,136.807493,-0.024195,24.458551,0.639605,405390.756959,0.912757,20.019672,12.694387,2.791963,13.369403,8.053195,165.156719,32.000000,167.688106,175.234752,161.274347,168.681898,32.000000,153.292949,67.456486,77.005879,89.134675,39.490000,48.329297,68.000000,67.142319,41.250000,40.427575,59.518467,36.940438
49.754414,60.044315,138.929040,144.964951,91.575932,97.762844,29.719845,14.187209,136.102069,1.507616,59.586059,50.748839,144.015494,139.403009,141.901133,136.523233,85.532930,135.147428,-0.000790,-1.893020,32.000000,-235.821085,136.795284,-0.024366,24.454969,0.640658,406041.908503,0.887747,20.022626,12.693121,2.791684,16.064569,60.419064,165.161501,32.000000,167.691253,175.244294,161.271525,168.670641,32.000000,153.309402,67.472968,77.003107,89.140829,39.490000,48.336751,68.000000,67.150294,41.250000,40.430720,59.528263,36.889447
49.750389,60.045313,138.914425,144.964184,91.616766,97.762760,30.018004,14.187189,136.094015,1.507403,59.587344,50.743412,144.014963,139.391969,141.898921,136.514456,85.529105,135.137795,-0.000791,-1.891249,32.000000,-235.821190,136.784928,-0.024314,24.452983,0.640577,405880.317342,0.889243,20.026551,12.688016,2.791979,13.418649,11.863626,165.151124,32.000000,167.700885,175.240258,161.254464,168.673008,32.000000,153.314861,67.485162,76.999164,89.144015,39.490000,48.331755,68.000000,67.159003,41.250000,40.432628,59.525745,36.932074
49.747605,60.046731,138.920953,144.961999,91.600720,97.762886,30.007028,14.187229,136.078854,1.506851,59.585682,50.740567,144.014204,139.377782,141.896803,136.506471,85.525839,135.121047,-0.000793,-1.890638,32.000000,-235.821142,136.774414,-0.024099,24.451999,0.640950,406050.734510,0.912749,20.033569,12.683639,2.792150,29.468213,6.367787,165.159857,32.000000,167.695439,175.224721,161.252336,168.686019,32.000000,153.296715,67.499245,76.995364,89.147556,39.490000,48.332699,68.000000,67.167812,41.250000,40.435498,59.524850,36.812999
49.743954,60.046777,138.907769,144.960247,91.642992,97.751178,29.138170,14.187384,136.065913,1.506101,59.583070,50.736761,144.014705,139.366136,141.895435,136.498300,85.521012,135.113055,-0.000795,-1.888324,32.000000,-235.821060,136.762003,-0.024225,24.452221,0.641197,406135.965520,0.914888,20.037821,12.681389,2.792495,11.565886,59.988931,165.171155,32.000000,167.685812,175.226968,161.257119,168.683307,32.000000,153.307738,67.510869,76.992833,89.150989,39.490000,48.329234,68.000000,67.174935,41.250000,40.435945,59.516422,36.692750
49.739653,60.047074,138.870790,144.959226,91.756480,97.742801,30.036050,14.187610,136.054790,1.506208,59.584668,50.730892,144.015608,139.352982,141.893225,136.489314,85.518021,135.099905,-0.000795,-1.886009,32.000000,-235.820851,136.751613,-0.024253,24.450416,0.640999,406023.367147,0.891795,20.041089,12.680934,2.792453,1.294205,15.402035,165.163158,32.000000,167.697916,175.227077,161.243172,168.676663,32.000000,153.317745,67.524609,76.989739,89.152559,39.490000,48.308134,68.000000,67.186700,41.250000,40.436916,59.521841,36.762962
49.736120,60.048706,138.875421,144.958894,91.748578,97.734678,30.000739,14.187633,136.043311,1.505988,59.589613,50.729566,144.015341,139.341762,141.892401,136.478166,85.514922,135.086687,-0.000796,-1.886575,32.000000,-235.820733,136.740943,-0.024295,24.448691,0.641408,406302.322057,0.915231,20.046366,12.679294,2.792263,29.869397,21.970203,165.162421,32.000000,167.706762,175.212847,161.235137,168.687646,32.000000,153.307672,67.536899,76.985846,89.152933,39.490000,48.307989,68.000000,67.196895,41.250000,40.438959,59.533692,36.856212
49.731759,60.051699,138.873893,144.959648,91.764036,97.730733,29.146740,14.187773,136.026992,1.505539,59.594283,50.726320,144.015834,139.325354,141.891312,136.466383,85.510894,135.069641,-0.000798,-1.888300,32.000000,-235.820642,136.728298,-0.024341,24.446872,0.642231,406806.831944,0.916406,20.052241,12.675653,2.792130,7.465357,6.424936,165.176488,32.000000,167.695699,175.205779,161.244121,168.689372,32.000000,153.307838,67.548120,76.980722,89.151259,39.490000,48.305300,68.000000,67.208330,41.250000,40.444099,59.522923,36.856872
49.729153,60.054790,138.853103,144.960197,91.805364,97.726791,29.160404,14.187787,136.016801,1.505481,59.598751,50.723509,144.015180,139.314403,141.888446,136.455002,85.505739,135.054394,-0.000798,-1.889435,32.000000,-235.820631,136.713481,-0.024357,24.446952,0.641720,406425.681471,0.915417,20.056809,12.671891,2.792366,11.119717,12.260377,165.175140,32.000000,167.700925,175.208597,161.243359,168.677949,32.000000,153.323546,67.555674,76.974870,89.151303,39.490000,48.293609,68.000000,67.219349,41.250000,40.448678,59.524260,36.719015
49.726127,60.056659,138.832456,144.960476,91.716362,97.710456,30.011128,14.187739,136.005119,1.504852,59.600434,50.717135,144.013884,139.301328,141.889105,136.443378,85.501761,135.044124,-0.000799,-1.891752,32.000000,-235.820647,136.704096,-0.024332,24.447984,0.642447,406883.600879,0.897913,20.066008,12.668391,2.792327,9.483218,7.423178,165.161852,32.000000,167.715189,175.201356,161.229363,168.682059,32.000000,153.323727,67.564122,76.967450,89.151504,39.490000,48.280259,68.000000,67.230548,41.250000,40.452465,59.511465,36.917034
49.725887,60.057711,138.839147,144.960186,91.757330,97.702404,29.223949,14.187960,135.999783,1.504912,59.603310,50.713265,144.015130,139.296650,141.889943,136.436422,85.498674,135.034464,-0.000798,-1.894663,32.000000,-235.820354,136.698199,-0.024347,24.447490,0.642281,406839.810938,0.892140,20.069158,12.666621,2.792016,11.741453,60.223176,165.168397,32.000000,167.711343,175.187742,161.238414,168.692793,32.000000,153.310235,67.568146,76.963424,89.150770,39.490000,48.276266,68.000000,67.239263,41.250000,40.454890,59.535364,36.718355
49.724144,60.060580,138.828486,144.959595,91.665933,97.702478,29.935859,14.188019,135.992309,1.505532,59.610993,50.710403,144.014603,139.289212,141.891220,136.429960,85.491607,135.023917,-0.000799,-1.895621,32.000000,-235.820172,136.693735,-0.024314,24.446710,0.641932,406640.523296,0.916114,20.073695,12.664574,2.791927,13.425892,23.892456,165.176088,32.000000,167.706486,175.194199,161.253461,168.686277,32.000000,153.318316,67.569861,76.958478,89.149299,39.490000,48.274171,68.000000,67.249571,41.250000,40.458682,59.521880,36.931780
49.724584,60.064402,138.813002,144.959349,91.650467,97.702609,29.169273,14.188003,135.985450,1.505373,59.615381,50.712029,144.014846,139.285047,141.890348,136.425559,85.488558,135.018677,-0.000800,-1.895609,32.000000,-235.820078,136.689392,-0.024338,24.445794,0.642231,406800.730827,0.891819,20.075382,12.664571,2.792151,14.224580,59.804502,165.166234,32.000000,167.717173,175.194553,161.249649,168.684246,32.000000,153.324432,67.570259,76.956274,89.146708,39.490000,48.259008,68.000000,67.259098,41.250000,40.464980,59.526906,36.923343
49.726729,60.067991,138.789288,144.959650,91.664467,97.699378,29.956861,14.187767,135.980635,1.505387,59.617295,50.714055,144.015409,139.282505,141.892301,136.424319,85.481803,135.016199,-0.000801,-1.895628,32.000000,-235.820258,136.687610,-0.024275,24.444322,0.641480,406378.251041,0.890386,20.082626,12.666233,2.791701,18.918553,60.462040,165.164129,32.000000,167.718685,175.178757,161.254490,168.699640,32.000000,153.304177,67.571105,76.952320,89.143912,39.490000,48.246223,68.000000,67.265664,41.250000,40.471081,59.517209,36.911898
49.726942,60.068472,138.789547,144.958908,91.710518,97.699477,29.205265,14.187713,135.978394,1.505587,59.613399,50.714769,144.015518,139.281826,141.894074,136.422663,85.478438,135.017481,-0.000803,-1.897414,32.000000,-235.820248,136.689833,-0.024303,24.443600,0.641463,406403.061955,0.914779,20.082972,12.669848,2.791385,11.139231,60.200685,165.173877,32.000000,167.705320,175.179031,161.270507,168.702531,32.000000,153.303124,67.566696,76.948285,89.139708,39.490000,48.232618,68.000000,67.272473,41.250000,40.473486,59.520621,36.896931
49.729916,60.067845,138.789763,144.957620,91.703169,97.683544,29.168392,14.187672,135.977782,1.505245,59.614228,50.715686,144.017369,139.286395,141.896343,136.422986,85.474884,135.019658,-0.000801,-1.897399,32.000000,-235.820413,136.693037,-0.024330,24.443826,0.641434,406442.189443,0.891619,20.083935,12.675310,2.790922,9.776517,60.156614,165.173881,32.000000,167.707933,175.188136,161.272640,168.691651,32.000000,153.318939,67.559851,76.945174,89.134468,39.490000,48.243118,68.000000,67.278443,41.250000,40.473217,59.524142,36.797298
49.731812,60.067914,138.771757,144.956682,91.728768,97.683510,29.170562,14.187643,135.977817,1.504682,59.615382,50.714229,144.016603,139.288971,141.899711,136.423507,85.473008,135.019718,-0.000802,-1.896765,32.000000,-235.820530,136.693924,-0.024291,24.444082,0.641973,406758.673956,0.893694,20.081234,12.679257,2.791067,7.387766,7.837963,165.163423,32.000000,167.716928,175.184264,161.265442,168.701705,32.000000,153.315013,67.553307,76.944341,89.129884,39.490000,48.225718,68.000000,67.283716,41.250000,40.473889,59.518772,36.896271
49.734951,60.070206,138.793842,144.956124,91.735277,97.699692,30.004474,14.187682,135.976960,1.504054,59.619484,50.718761,144.019348,139.287600,141.901271,136.424650,85.470014,135.017772,-0.000801,-1.897941,32.000000,-235.820570,136.694651,-0.024561,24.444253,0.641697,406660.354998,0.891149,20.079191,12.682516,2.790677,7.547934,60.477466,165.174148,32.000000,167.709342,175.178972,161.278729,168.714633,32.000000,153.302979,67.546321,76.941432,89.123046,39.490000,48.227972,68.000000,67.288302,41.250000,40.477309,59.527899,36.885119
49.736010,60.073552,138.784562,144.955466,91.700704,97.707723,29.904490,14.187662,135.973877,1.503790,59.624645,50.718205,144.018016,139.286076,141.902281,136.426902,85.465407,135.014395,-0.000802,-1.897930,32.000000,-235.820439,136.692592,-0.024519,24.442558,0.641681,406683.803033,0.891762,20.077180,12.685104,2.790451,1.624126,60.462408,165.179356,32.000000,167.706226,175.190067,161.286431,168.707939,32.000000,153.312734,67.541787,76.936520,89.114557,39.490000,48.225324,68.000000,67.294485,41.250000,40.482838,59.522293,36.652324
49.741195,60.076166,138.772108,144.954333,91.792087,97.715927,29.182594,14.187533,135.970748,1.503665,59.628350,50.717766,144.018283,139.282591,141.902246,136.423346,85.463789,135.008555,-0.000800,-1.897947,32.000000,-235.820622,136.689866,-0.024574,24.442466,0.641655,406650.319400,0.891940,20.078132,12.686652,2.790584,11.708229,60.144898,165.168235,32.000000,167.715298,175.189653,161.278548,168.711168,32.000000,153.311982,67.540892,76.931705,89.105674,39.490000,48.214008,68.000000,67.294412,41.250000,40.487519,59.525932,36.907716
49.740909,60.078853,138.786351,144.953706,91.741785,97.731982,30.038275,14.187436,135.964368,1.503376,59.629946,50.714562,144.018317,139.278505,141.903637,136.416059,85.465450,135.003500,-0.000800,-1.897980,32.000000,-235.820683,136.684334,-0.024582,24.442360,0.642050,406933.235037,0.890816,20.077577,12.687709,2.790298,8.354704,60.489947,165.172561,32.000000,167.714991,175.177881,161.289897,168.728966,32.000000,153.291061,67.544527,76.926563,89.095389,39.490000,48.214841,68.000000,67.300896,41.250000,40.492289,59.507443,36.897371
49.740477,60.080169,138.779789,144.953904,91.797516,97.737513,29.170865,14.187413,135.960616,1.503530,59.632361,50.712213,144.018149,139.272419,141.906144,136.411422,85.466740,134.999742,-0.000800,-1.899183,32.000000,-235.820665,136.676739,-0.024515,24.442156,0.641608,406684.265555,0.890676,20.078221,12.686016,2.790058,11.884840,60.154939,165.184531,32.000000,167.706695,175.184294,161.306639,168.727598,32.000000,153.298556,67.550175,76.922284,89.087109,39.490000,48.213964,68.000000,67.307340,41.250000,40.495293,59.529453,36.918061
49.741608,60.080636,138.753140,144.953999,91.749787,97.753827,29.147973,14.187414,135.955946,1.503771,59.632486,50.712133,144.017804,139.269383,141.904786,136.400005,85.468252,134.989303,-0.000800,-1.902701,32.000000,-235.820548,136.671467,-0.024539,24.439763,0.642169,407000.342674,0.913907,20.080359,12.681546,2.790287,16.749840,59.969571,165.177048,32.000000,167.713596,175.193044,161.307673,168.716657,32.000000,153.307272,67.556898,76.915861,89.077564,39.490000,48.195175,68.000000,67.313614,41.250000,40.497393,59.527722,36.908229
49.740377,60.081145,138.733814,144.953717,91.758463,97.754010,29.186630,14.187343,135.945400,1.503471,59.636131,50.707325,144.014893,139.261507,141.905669,136.385932,85.467969,134.977635,-0.000799,-1.904486,32.000000,-235.820681,136.659385,-0.024394,24.435903,0.642160,407028.770483,0.916712,20.082057,12.676854,2.789946,9.434438,60.202550,165.173663,32.000000,167.719818,175.185183,161.305166,168.725263,32.000000,153.297697,67.563703,76.911715,89.069897,39.490000,48.179406,68.000000,67.319669,41.250000,40.498408,59.527132,36.873747
49.737708,60.083948,138.687371,144.953198,91.755323,97.754034,29.166518,14.187199,135.933099,1.503157,59.638298,50.702980,144.014351,139.248290,141.905199,136.370791,85.467047,134.963321,-0.000801,-1.906251,32.000000,-235.820846,136.644323,-0.024401,24.430486,0.641708,406786.691487,0.915452,20.081281,12.670200,2.789258,6.461174,60.071409,165.184794,32.000000,167.707991,175.181698,161.323341,168.731549,32.000000,153.290668,67.570948,76.907472,89.061852,39.490000,48.145690,68.000000,67.328630,41.250000,40.503063,59.534941,36.799132
49.734836,60.086528,138.656578,144.952308,91.751350,97.737607,29.988924,14.187182,135.922317,1.503185,59.640660,50.703664,144.013798,139.237161,141.904276,136.357088,85.465699,134.951192,-0.000801,-1.907400,32.000000,-235.820978,136.633580,-0.024351,24.427479,0.641773,406806.631396,0.889762,20.084481,12.664075,2.788831,23.830032,60.507362,165.191678,32.000000,167.706047,175.191536,161.335543,168.721053,32.000000,153.304019,67.577916,76.903597,89.056374,39.490000,48.119001,68.000000,67.338297,41.250000,40.507476,59.527929,36.738604
49.733239,60.088171,138.651543,144.950880,91.762271,97.737455,29.165885,14.187187,135.912444,1.502382,59.637823,50.700551,144.013137,139.221666,141.903912,136.343919,85.466000,134.941220,-0.000800,-1.908597,32.000000,-235.821071,136.624194,-0.024303,24.425167,0.642015,406996.164780,0.916526,20.091279,12.660188,2.788011,14.295177,59.982817,165.178793,32.000000,167.714696,175.192107,161.331481,168.726962,32.000000,153.302341,67.587283,76.901173,89.049780,39.490000,48.105090,68.000000,67.347393,41.250000,40.511505,59.518979,36.842346
49.730207,60.088473,138.654136,144.949781,91.846814,97.733170,29.923197,14.187156,135.903705,1.502355,59.634511,50.696184,144.014309,139.211417,141.903264,136.332226,85.462302,134.931860,-0.000800,-1.908615,32.000000,-235.821086,136.611373,-0.024381,24.422931,0.641887,406925.805024,0.916315,20.094595,12.654209,2.787729,10.387944,60.495119,165.186806,32.000000,167.707746,175.181094,161.348500,168.737534,32.000000,153.287847,67.594351,76.899468,89.044765,39.490000,48.101450,68.000000,67.357692,41.250000,40.513002,59.523965,36.708157
49.725595,60.088572,138.611523,144.949052,91.913237,97.721055,29.209161,14.187052,135.886902,1.502026,59.632769,50.688824,144.013193,139.196065,141.900984,136.316183,85.456542,134.919070,-0.000801,-1.908040,32.000000,-235.821115,136.597227,-0.024352,24.417970,0.642327,407106.269212,0.916785,20.098837,12.652267,2.788149,12.140074,60.207300,165.195776,32.000000,167.695393,175.186641,161.372025,168.729800,32.000000,153.294469,67.603207,76.895776,89.038593,39.490000,48.073047,68.000000,67.370579,41.250000,40.514133,59.530230,36.907936
49.724380,60.087896,138.605057,144.948681,91.909494,97.721236,30.016264,14.187097,135.874375,1.501668,59.628760,50.683688,144.013372,139.183157,141.898514,136.299547,85.452277,134.907101,-0.000801,-1.907106,32.000000,-235.821161,136.580228,-0.024367,24.413820,0.643057,407593.526447,0.896543,20.102201,12.651198,2.787673,19.106468,7.943533,165.192902,32.000000,167.699628,175.193820,161.374201,168.717989,32.000000,153.298599,67.611865,76.891803,89.034633,39.490000,48.055205,68.000000,67.381350,41.250000,40.514351,59.530682,36.641319
49.718812,60.086577,138.587346,144.947605,92.059051,97.721142,30.039709,14.187034,135.857465,1.501667,59.630555,50.676380,144.011708,139.167313,141.898716,136.281492,85.445008,134.891694,-0.000799,-1.907124,32.000000,-235.821253,136.560938,-0.024400,24.409583,0.642636,407266.118536,0.917302,20.106443,12.649572,2.787453,6.366421,19.764602,165.192012,32.000000,167.700525,175.183832,161.377268,168.726402,32.000000,153.281944,67.620881,76.885472,89.031249,39.490000,48.039794,68.000000,67.394885,41.250000,40.513018,59.530594,36.806029
49.713000,60.087668,138.573663,144.946330,92.083469,97.721262,29.801404,14.187000,135.840286,1.501433,59.634174,50.673986,144.012669,139.148382,141.896721,136.265037,85.439582,134.877407,-0.000798,-1.907146,32.000000,-235.821325,136.545921,-0.024401,24.408252,0.643694,407881.425154,0.914909,20.105357,12.650049,2.787480,8.198111,8.036479,165.204996,32.000000,167.688832,175.183423,161.393917,168.727629,32.000000,153.277652,67.627594,76.880900,89.028556,39.490000,48.018888,68.000000,67.411460,41.250000,40.515289,59.534193,36.817988
49.709236,60.090188,138.564084,144.945097,91.940495,97.713050,29.949473,14.186809,135.824841,1.501653,59.635959,50.670018,144.011926,139.130929,141.893622,136.246061,85.430806,134.859007,-0.000798,-1.907129,32.000000,-235.821466,136.526182,-0.024593,24.406921,0.644417,408315.390239,0.893107,20.114826,12.648261,2.787369,8.505111,60.453384,165.207114,32.000000,167.692030,175.195585,161.401162,168.711159,32.000000,153.291693,67.638142,76.876956,89.026924,39.490000,48.008212,68.000000,67.427068,41.250000,40.520038,59.533918,36.735082
49.704152,60.090897,138.539355,144.944045,91.966340,97.712675,30.049262,14.186779,135.812041,1.501561,59.634143,50.666063,144.011159,139.114570,141.892674,136.229468,85.426135,134.845858,-0.000799,-1.907134,32.000000,-235.821433,136.507206,-0.024555,24.405869,0.643993,408019.587176,0.891875,20.118951,12.647516,2.787520,6.822504,7.277534,165.195051,32.000000,167.698762,175.194261,161.393300,168.713449,32.000000,153.283739,67.647777,76.872195,89.025628,39.490000,47.983938,68.000000,67.442166,41.250000,40.522172,59.518153,36.723490
49.696351,60.091040,138.548296,144.943046,91.977403,97.712654,29.310286,14.186799,135.792599,1.501572,59.633541,50.660746,144.008336,139.093791,141.890694,136.209725,85.416008,134.830295,-0.000797,-1.907430,32.000000,-235.821240,136.488544,-0.024622,24.402115,0.643621,407775.455081,0.917868,20.127278,12.645401,2.787459,13.617682,59.484213,165.205292,32.000000,167.688933,175.181706,161.403344,168.720455,32.000000,153.264103,67.657284,76.864467,89.023431,39.490000,47.974947,68.000000,67.462915,41.250000,40.523513,59.532236,36.694657
49.688895,60.091526,138.522341,144.942101,91.995123,97.696238,29.501958,14.186700,135.776003,1.501417,59.634846,50.652441,144.006950,139.077802,141.890715,136.192536,85.408196,134.816698,-0.000797,-1.905081,32.000000,-235.821402,136.472231,-0.024585,24.399714,0.643777,407806.501522,0.918801,20.132750,12.645792,2.787777,9.429068,60.405131,165.212501,32.000000,167.680012,175.188295,161.417923,168.709939,32.000000,153.267380,67.665006,76.858402,89.022302,39.490000,47.952766,68.000000,67.483557,41.250000,40.524984,59.530908,36.871839
49.681507,60.092004,138.491802,144.941406,92.004074,97.659613,29.153211,14.186746,135.758313,1.501127,59.630950,50.645971,144.004846,139.062739,141.889786,136.172943,85.403026,134.801828,-0.000796,-1.906809,32.000000,-235.821263,136.457029,-0.024411,24.398899,0.643974,407872.545701,0.894090,20.142690,12.649184,2.787873,8.108930,59.941976,165.203806,32.000000,167.687274,175.192939,161.415918,168.699491,32.000000,153.268246,67.669886,76.853523,89.021958,39.490000,47.919015,68.000000,67.508172,41.250000,40.526823,59.529197,36.774627
49.673178,60.090842,138.493788,144.941417,91.948710,97.653468,29.947286,14.186650,135.745806,1.501435,59.626721,50.641270,144.003195,139.052075,141.889890,136.160585,85.397307,134.792167,-0.000797,-1.906200,32.000000,-235.821342,136.443980,-0.024260,24.399574,0.644339,408117.571331,0.893930,20.150298,12.648609,2.787605,9.435831,60.495117,165.198008,32.000000,167.688146,175.182757,161.417840,168.707599,32.000000,153.254812,67.672579,76.850614,89.023380,39.490000,47.906797,68.000000,67.531220,41.250000,40.526585,59.520149,36.745060
49.669398,60.090215,138.481155,144.941690,92.054545,97.637249,29.948346,14.186706,135.732721,1.501093,59.627820,50.636950,144.000734,139.039860,141.889159,136.145523,85.388895,134.781272,-0.000798,-1.906218,32.000000,-235.821313,136.431548,-0.024237,24.398982,0.643907,407824.212769,0.894345,20.159752,12.647392,2.787825,5.557325,12.387630,165.213976,32.000000,167.671664,175.183295,161.438488,168.703490,32.000000,153.254924,67.670790,76.847310,89.026045,39.490000,47.890592,68.000000,67.553881,41.250000,40.526278,59.527476,36.716447
49.666517,60.091625,138.460816,144.941875,92.030292,97.622344,29.200920,14.186736,135.723216,1.500760,59.632579,50.631977,144.001041,139.030065,141.886703,136.137233,85.381254,134.772046,-0.000798,-1.907383,32.000000,-235.821358,136.423280,-0.024221,24.396774,0.644328,408074.021810,0.895027,20.162473,12.650090,2.788038,14.037677,60.236955,165.209378,32.000000,167.673587,175.190158,161.441324,168.688283,32.000000,153.265552,67.666922,76.844549,89.029193,39.490000,47.862947,68.000000,67.573965,41.250000,40.528601,59.511091,36.867437
49.663778,60.096184,138.455314,144.943004,92.154329,97.591038,29.961994,14.186532,135.713707,1.500617,59.641194,50.627507,144.000028,139.019256,141.886331,136.127427,85.372269,134.765995,-0.000796,-1.907357,32.000000,-235.821720,136.414601,-0.024221,24.393791,0.644491,408176.490760,0.913183,20.167380,12.653245,2.787909,12.644147,14.312413,165.198279,32.000000,167.681392,175.187466,161.433344,168.691804,32.000000,153.259313,67.662099,76.842256,89.031043,39.490000,47.848083,68.000000,67.595309,41.250000,40.535562,59.519048,36.663989
49.661805,60.100058,138.462276,144.943816,92.199396,97.590978,29.959555,14.186353,135.709948,1.500500,59.642230,50.630587,143.999614,139.014735,141.886158,136.123882,85.365621,134.766662,-0.000797,-1.907332,32.000000,-235.822033,136.411554,-0.024204,24.392636,0.644939,408462.093651,0.920292,20.172439,12.656082,2.787677,16.130978,7.265537,165.202930,32.000000,167.673350,175.181117,161.444461,168.699649,32.000000,153.247910,67.659111,76.840440,89.032778,39.490000,47.841726,68.000000,67.614362,41.250000,40.542616,59.526768,36.659074
49.662155,60.101998,138.499230,144.944051,92.209578,97.590915,30.003910,14.186442,135.708856,1.500139,59.640391,50.631653,143.998424,139.014667,141.886697,136.124932,85.356747,134.763845,-0.000797,-1.906112,32.000000,-235.822082,136.413858,-0.024193,24.393383,0.645868,408952.869841,0.895900,20.180482,12.664523,2.788112,13.298334,60.498810,165.210354,32.000000,167.663971,175.190774,161.453270,168.685403,32.000000,153.253261,67.653891,76.837578,89.034958,39.490000,47.849144,68.000000,67.634438,41.250000,40.547090,59.511436,36.725471
49.663792,60.100688,138.507309,144.943668,92.221863,97.591187,29.148738,14.186245,135.714389,1.499720,59.634669,50.628755,143.997851,139.015101,141.886816,136.129001,85.351660,134.765145,-0.000797,-1.906115,32.000000,-235.822231,136.417937,-0.024254,24.395795,0.645830,408871.938195,0.895875,20.183366,12.671143,2.788640,7.509624,59.890217,165.197695,32.000000,167.670925,175.189940,161.440852,168.681896,32.000000,153.255302,67.650525,76.837093,89.036141,39.490000,47.846469,68.000000,67.650650,41.250000,40.547262,59.524378,36.796858
49.664244,60.098041,138.495121,144.942781,92.234676,97.591214,30.030095,14.186382,135.718624,1.499806,59.631851,50.623601,143.997626,139.021858,141.889155,136.132291,85.344259,134.772032,-0.000799,-1.904333,32.000000,-235.822088,136.423547,-0.024253,24.397360,0.646258,409130.931273,0.912312,20.183365,12.677575,2.789072,28.944105,12.607277,165.198652,32.000000,167.670443,175.174969,161.441781,168.689880,32.000000,153.231658,67.649394,76.837233,89.038225,39.490000,47.827573,68.000000,67.668688,41.250000,40.544428,59.511042,36.688568
49.665865,60.096975,138.474344,144.941886,92.197886,97.591256,29.176927,14.186355,135.722377,1.499078,59.633389,50.626985,143.997159,139.026631,141.891650,136.136048,85.339864,134.775873,-0.000799,-1.901423,32.000000,-235.822271,136.429806,-0.024209,24.398840,0.646166,409148.481867,0.895975,20.178597,12.686685,2.788766,19.845902,60.109087,165.209191,32.000000,167.659979,175.176538,161.449171,168.685203,32.000000,153.233174,67.648612,76.837776,89.038296,39.490000,47.807129,68.000000,67.683560,41.250000,40.543598,59.528843,36.805882
49.666732,60.097300,138.507137,144.941121,92.151646,97.599481,29.974729,14.186310,135.727929,1.498559,59.634010,50.632211,143.997762,139.033422,141.892277,136.143044,85.338890,134.784494,-0.000799,-1.901448,32.000000,-235.822276,136.438044,-0.024244,24.403927,0.645948,409091.705793,0.922360,20.176447,12.694698,2.788512,16.759833,7.253776,165.205095,32.000000,167.661921,175.185450,161.443126,168.670846,32.000000,153.248356,67.648257,76.838817,89.039842,39.490000,47.806834,68.000000,67.702128,41.250000,40.544811,59.532039,36.792236
49.668986,60.097267,138.508383,144.940884,92.189661,97.599454,29.708957,14.186350,135.732725,1.498155,59.633064,50.633623,143.995332,139.039669,141.892688,136.151062,85.338810,134.791625,-0.000799,-1.902950,32.000000,-235.822237,136.448766,-0.024262,24.407287,0.645752,409028.678325,0.895633,20.175153,12.700939,2.788469,15.964586,7.369823,165.194937,32.000000,167.668003,175.178038,161.427971,168.678199,32.000000,153.244479,67.648383,76.840439,89.040692,39.490000,47.801530,68.000000,67.714713,41.250000,40.546001,59.521457,36.938237
49.670339,60.096434,138.516414,144.940499,92.048452,97.599407,29.152928,14.186186,135.740734,1.497277,59.628011,50.633539,143.993682,139.044151,141.891578,136.162849,85.340228,134.796641,-0.000800,-1.902378,32.000000,-235.822539,136.460530,-0.024331,24.408951,0.645643,409003.801272,0.921796,20.172472,12.705083,2.788760,27.562348,59.973383,165.200807,32.000000,167.656610,175.168107,161.433417,168.681484,32.000000,153.235291,67.647718,76.843725,89.039604,39.490000,47.790908,68.000000,67.732887,41.250000,40.546382,59.524300,36.832221
49.674261,60.094381,138.545782,144.940268,91.944734,97.599423,29.168026,14.186409,135.748859,1.496771,59.622056,50.634889,143.991193,139.053781,141.890942,136.170820,85.340959,134.803982,-0.000800,-1.899428,32.000000,-235.822279,136.468340,-0.024348,24.407467,0.644983,408651.243888,0.920779,20.172983,12.707181,2.788540,14.018078,12.461613,165.203437,32.000000,167.649571,175.174143,161.434293,168.666296,32.000000,153.244864,67.648276,76.846273,89.039200,39.490000,47.799587,68.000000,67.744519,41.250000,40.544511,59.529158,36.870225
49.673633,60.091831,138.540802,144.940379,92.069301,97.607407,30.014826,14.186426,135.752626,1.496100,59.620392,50.632453,143.989745,139.054956,141.890448,136.180273,85.344200,134.811907,-0.000800,-1.898275,32.000000,-235.822350,136.472906,-0.024417,24.403234,0.644319,408149.667513,0.892688,20.166566,12.710026,2.789141,11.973250,9.710073,165.188572,32.000000,167.654106,175.173503,161.414922,168.660540,32.000000,153.241654,67.649396,76.849756,89.037610,39.490000,47.789138,68.000000,67.762087,41.250000,40.541886,59.515694,36.892015
49.676277,60.092395,138.544595,144.941080,92.057367,97.607409,29.192212,14.186419,135.758071,1.495458,59.622198,50.631694,143.988440,139.054502,141.888738,136.188627,85.345307,134.812513,-0.000801,-1.898266,32.000000,-235.822278,136.476028,-0.024420,24.400790,0.644483,408190.379065,0.919941,20.162392,12.710447,2.789192,11.670221,59.602425,165.192993,32.000000,167.650676,175.160650,161.414919,168.666779,32.000000,153.226256,67.651384,76.853073,89.037995,39.490000,47.774233,68.000000,67.775167,41.250000,40.542861,59.510914,36.848875
49.678454,60.093277,138.553889,144.941992,91.989770,97.607672,30.000914,14.186296,135.762310,1.494756,59.625069,50.631207,143.989031,139.058824,141.887126,136.192443,85.348938,134.813455,-0.000800,-1.898706,32.000000,-235.822526,136.480568,-0.024115,24.400235,0.644957,408470.963110,0.919825,20.161299,12.711204,2.788887,30.503600,8.541648,165.201768,32.000000,167.638194,175.167927,161.422298,168.660440,32.000000,153.230229,67.656467,76.857039,89.040881,39.490000,47.772915,68.000000,67.789940,41.250000,40.545129,59.522185,36.806102
49.683378,60.093590,138.559181,144.942544,92.002535,97.615836,30.027669,14.186326,135.761796,1.494575,59.624752,50.635128,143.987788,139.061708,141.884147,136.196941,85.353588,134.813870,-0.000800,-1.901491,32.000000,-235.822499,136.484743,-0.024158,24.401528,0.644744,408303.095847,0.894270,20.158117,12.708888,2.788873,28.446988,60.477861,165.196205,32.000000,167.641214,175.177209,161.410705,168.648899,32.000000,153.238095,67.659220,76.859721,89.044087,39.490000,47.764967,68.000000,67.799985,41.250000,40.546717,59.518831,36.662669
49.687131,60.093216,138.575133,144.942282,91.982827,97.648569,29.188120,14.186339,135.767973,1.493923,59.624499,50.637866,143.988658,139.060778,141.883003,136.200461,85.354229,134.815653,-0.000801,-1.901486,32.000000,-235.822444,136.485650,-0.024128,24.402244,0.644517,408179.806284,0.918806,20.156552,12.704966,2.788807,11.394048,60.112032,165.185597,32.000000,167.645552,175.168521,161.391306,168.656568,32.000000,153.226729,67.664894,76.861613,89.047689,39.490000,47.768132,68.000000,67.811138,41.250000,40.547481,59.535954,36.702434
