OSU 80 Ton Compressor Load Stand
49.688746,60.093447,138.571215,144.941788,92.057697,97.650625,29.921413,14.186296,135.768387,1.493199,59.626744,50.642562,143.989664,139.059443,141.882625,136.201947,85.355663,134.813780,-0.000800,-1.902068,32.000000,-235.822347,136.487725,-0.024127,24.401737,0.644261,408023.309008,0.919095,20.151561,12.702472,2.788903,16.546336,59.947042,165.196005,32.000000,167.633196,175.167633,161.395937,168.658972,32.000000,153.222091,67.670766,76.862079,89.051341,39.490000,47.758104,68.000000,67.822416,41.250000,40.548388,59.536042,36.639191
49.691856,60.092928,138.544639,144.940873,92.081780,97.650950,29.964899,14.186349,135.768727,1.492764,59.624338,50.644400,143.989253,139.056504,141.881178,136.204148,85.360254,134.810181,-0.000800,-1.903785,32.000000,-235.822219,136.486908,-0.024164,24.400391,0.644834,408371.998046,0.893715,20.149129,12.701577,2.788997,16.579754,12.138123,165.194584,32.000000,167.630452,175.179331,161.387909,168.643487,32.000000,153.234493,67.676935,76.860847,89.054796,39.490000,47.731138,68.000000,67.834599,41.250000,40.549594,59.530033,36.790915
49.692909,60.090331,138.544053,144.938784,92.051256,97.659139,29.163038,14.186232,135.767873,1.492020,59.620755,50.650159,143.988519,139.055431,141.879928,136.202863,85.362341,134.806375,-0.000801,-1.903768,32.000000,-235.822348,136.483079,-0.024159,24.399131,0.644973,408504.171604,0.895482,20.146170,12.697649,2.788511,1.869412,59.855639,165.182054,32.000000,167.637849,175.180725,161.370241,168.644815,32.000000,153.236341,67.684831,76.860895,89.058470,39.490000,47.715538,68.000000,67.845163,41.250000,40.547060,59.525096,36.882404
49.688204,60.087556,138.542177,144.935012,91.969267,97.675195,29.563506,14.186092,135.760810,1.491427,59.617765,50.651007,143.986387,139.045356,141.877713,136.198766,85.359668,134.801135,-0.000803,-1.903778,32.000000,-235.822415,136.476063,-0.024238,24.398388,0.644952,408587.219195,0.920710,20.141672,12.691944,2.787695,8.891402,11.944494,165.184234,32.000000,167.632266,175.167017,161.362162,168.654851,32.000000,153.222092,67.695418,76.858859,89.061003,39.490000,47.708114,68.000000,67.864066,41.250000,40.543771,59.537763,36.703388
49.686218,60.086946,138.526875,144.932504,91.927835,97.675035,29.976431,14.186173,135.752525,1.491194,59.618118,50.651126,143.985031,139.034583,141.875442,136.191180,85.355677,134.792318,-0.000802,-1.903743,32.000000,-235.822336,136.468106,-0.024372,24.397048,0.644417,408191.031943,0.895141,20.140486,12.690199,2.787971,13.845499,26.583539,165.194037,32.000000,167.622081,175.170794,161.361604,168.648608,32.000000,153.224435,67.704589,76.855543,89.064260,39.490000,47.692108,68.000000,67.880195,41.250000,40.543308,59.523267,36.598986
49.681231,60.086204,138.487558,144.931182,91.831649,97.666818,29.167798,14.186175,135.740185,1.490677,59.618841,50.647157,143.984838,139.022024,141.871319,136.175873,85.351722,134.783382,-0.000803,-1.904373,32.000000,-235.822251,136.453836,-0.024295,24.392865,0.644244,408025.476344,0.919309,20.143562,12.689943,2.788261,9.756458,59.765040,165.185114,32.000000,167.633260,175.177328,161.337659,168.639256,32.000000,153.231508,67.715255,76.850400,89.068173,39.490000,47.652993,68.000000,67.901637,41.250000,40.543457,59.532915,36.591282
49.678343,60.086281,138.491674,144.930917,91.860731,97.666435,29.163136,14.186103,135.723718,1.490357,59.624335,50.644222,143.983896,139.006462,141.869758,136.161935,85.348722,134.774071,-0.000803,-1.904968,32.000000,-235.822384,136.436835,-0.024388,24.388090,0.643426,407559.826246,0.915079,20.146116,12.691152,2.787696,15.907510,59.696018,165.179015,32.000000,167.640711,175.170960,161.320802,168.647962,32.000000,153.218404,67.725701,76.845660,89.072706,39.490000,47.640187,68.000000,67.918346,41.250000,40.544059,59.518202,36.749683
49.672567,60.088930,138.486676,144.931040,91.844559,97.658226,29.651102,14.185986,135.700369,1.489074,59.630444,50.643426,143.983229,138.985687,141.866191,136.142443,85.343764,134.752194,-0.000801,-1.906218,32.000000,-235.822495,136.415824,-0.024349,24.383944,0.643269,407423.533094,0.892991,20.149630,12.687892,2.787346,16.488748,60.428851,165.191429,32.000000,167.630197,175.167918,161.319650,168.653070,32.000000,153.218277,67.735696,76.837993,89.076302,39.490000,47.631223,68.000000,67.942530,41.250000,40.548342,59.521192,36.854084
49.669247,60.091743,138.473723,144.931056,91.917312,97.658299,29.191625,14.185809,135.683089,1.488972,59.634662,50.640682,143.981395,138.968779,141.861857,136.130460,85.338803,134.731517,-0.000801,-1.909110,32.000000,-235.822688,136.395971,-0.024400,24.380726,0.643533,407426.970687,0.917901,20.156444,12.683700,2.787960,10.798129,11.574035,165.186806,32.000000,167.636548,175.177511,161.303491,168.643119,32.000000,153.227506,67.742965,76.830264,89.080522,39.490000,47.612211,68.000000,67.961452,41.250000,40.552998,59.515094,36.814686
49.664806,60.094766,138.433739,144.930850,91.874902,97.658265,29.162798,14.185763,135.658745,1.488840,59.640307,50.636470,143.980507,138.947473,141.859193,136.109114,85.331705,134.705314,-0.000802,-1.909660,32.000000,-235.822791,136.372907,-0.024327,24.374759,0.644069,407717.233274,0.919208,20.163911,12.679792,2.787913,3.130322,59.706664,165.172611,32.000000,167.652065,175.176174,161.271610,168.645463,32.000000,153.225897,67.752226,76.821442,89.084869,39.490000,47.576972,68.000000,67.985022,41.250000,40.558387,59.513796,36.687907
49.659464,60.098580,138.391276,144.930381,91.823534,97.641881,29.984760,14.185713,135.640236,1.488664,59.646371,50.632988,143.981824,138.929171,141.858505,136.091826,85.323855,134.684046,-0.000802,-1.909630,32.000000,-235.822896,136.351054,-0.024349,24.367779,0.644310,407845.344096,0.918663,20.170513,12.672801,2.787749,7.741205,60.489032,165.173208,32.000000,167.650744,175.165078,161.262925,168.654637,32.000000,153.211106,67.757487,76.813718,89.088227,39.490000,47.539627,68.000000,68.007501,41.250000,40.564475,59.529748,36.698252
49.654089,60.103482,138.363742,144.929924,91.909541,97.633687,29.236604,14.185609,135.616930,1.488570,59.654312,50.634371,143.983128,138.910601,141.857750,136.065045,85.313791,134.662834,-0.000802,-1.909604,32.000000,-235.822882,136.322476,-0.024511,24.361332,0.643821,407516.263373,0.918266,20.179904,12.670201,2.787040,13.688398,59.517065,165.182377,32.000000,167.645657,175.174043,161.257345,168.646411,32.000000,153.223679,67.760083,76.802575,89.093237,39.490000,47.504955,68.000000,68.033917,41.250000,40.572878,59.516137,36.690255
49.650619,60.106909,138.329436,144.929120,91.962731,97.625334,29.789592,14.185527,135.599912,1.488442,59.659576,50.635495,143.983720,138.893432,141.857071,136.046446,85.306507,134.641679,-0.000803,-1.912543,32.000000,-235.822998,136.303316,-0.024480,24.359366,0.644019,407594.594351,0.892451,20.188611,12.668435,2.786755,9.926197,60.466943,165.168173,32.000000,167.659036,175.181774,161.238561,168.642102,32.000000,153.232259,67.760162,76.793741,89.098053,39.490000,47.472915,68.000000,68.055226,41.250000,40.579171,59.517622,36.721289
49.645974,60.109596,138.292128,144.927170,91.939000,97.617431,29.160784,14.185597,135.580374,1.488104,59.662031,50.637178,143.983444,138.877119,141.856331,136.021885,85.294528,134.616708,-0.000803,-1.914283,32.000000,-235.822928,136.285869,-0.024145,24.359590,0.644328,407795.827044,0.892814,20.197547,12.666855,2.786250,7.477082,59.873685,165.165486,32.000000,167.667703,175.168991,161.227242,168.656505,32.000000,153.219732,67.758955,76.783816,89.103821,39.490000,47.422834,68.000000,68.084218,41.250000,40.584560,59.511790,36.753057
49.641318,60.110561,138.307070,144.924947,91.993271,97.601154,29.146931,14.185522,135.564801,1.487947,59.664075,50.634804,143.983509,138.863481,141.855870,136.001710,85.286288,134.600399,-0.000803,-1.914291,32.000000,-235.823077,136.274700,-0.024179,24.359171,0.644781,408129.448524,0.898828,20.207152,12.667512,2.785988,7.097869,60.111623,165.172228,32.000000,167.661814,175.170497,161.230080,168.660736,32.000000,153.218513,67.756212,76.774936,89.108484,39.490000,47.416243,68.000000,68.107283,41.250000,40.587331,59.513088,36.822830
49.639529,60.112050,138.276816,144.922693,92.081712,97.600913,29.935876,14.185649,135.550023,1.488248,59.662936,50.632722,143.984121,138.852424,141.854855,135.990203,85.275876,134.586977,-0.000808,-1.913100,32.000000,-235.822878,136.259357,-0.024200,24.356328,0.644594,408055.496096,0.920324,20.212053,12.666082,2.785795,11.841626,60.489044,165.171831,32.000000,167.666980,175.179525,161.226297,168.646991,32.000000,153.232696,67.750741,76.766412,89.112006,39.490000,47.387762,68.000000,68.133801,41.250000,40.590844,59.522215,36.696858
49.637784,60.112317,138.257161,144.920935,92.160249,97.596929,29.314901,14.185636,135.543077,1.488339,59.663131,50.633482,143.984691,138.844938,141.855120,135.979395,85.268083,134.578608,-0.000808,-1.913077,32.000000,-235.822927,136.250049,-0.024210,24.353730,0.645316,408479.956924,0.915307,20.216167,12.667637,2.785963,14.174399,60.339412,165.157889,32.000000,167.678020,175.176201,161.208971,168.648597,32.000000,153.233530,67.744022,76.759213,89.113389,39.490000,47.362408,68.000000,68.154592,41.250000,40.592480,59.518202,36.735009
49.636454,60.113180,138.250332,144.918991,92.172326,97.572067,29.242681,14.185619,135.533030,1.488705,59.666264,50.628678,143.983815,138.837506,141.854683,135.967692,85.259354,134.566222,-0.000809,-1.912485,32.000000,-235.822996,136.242445,-0.024258,24.352046,0.645975,408921.873430,0.898082,20.218501,12.671824,2.785516,6.806858,60.300360,165.165796,32.000000,167.671889,175.165152,161.212034,168.655645,32.000000,153.226208,67.734089,76.750201,89.115029,39.490000,47.328521,68.000000,68.181363,41.250000,40.594581,59.527299,36.728259
49.637352,60.114446,138.241146,144.917565,92.092402,97.551641,29.309968,14.185636,135.528616,1.488637,59.664880,50.628681,143.981197,138.831668,141.853143,135.958739,85.249611,134.560699,-0.000810,-1.910755,32.000000,-235.823173,136.234332,-0.024281,24.352697,0.646441,409234.547334,0.922540,20.221176,12.675087,2.785250,13.215453,60.306829,165.170936,32.000000,167.669256,175.169168,161.212978,168.644209,32.000000,153.240122,67.724020,76.742829,89.116170,39.490000,47.309255,68.000000,68.201112,41.250000,40.597847,59.526139,36.905295
49.638097,60.114705,138.240340,144.915362,92.009039,97.543547,29.153126,14.185639,135.524062,1.488996,59.664931,50.630396,143.980759,138.830441,141.851174,135.953054,85.236409,134.557427,-0.000809,-1.910780,32.000000,-235.823301,136.227260,-0.024322,24.352684,0.645723,408799.042988,0.921323,20.222596,12.679635,2.785157,20.305775,59.941121,165.156476,32.000000,167.682338,175.171554,161.196161,168.635011,32.000000,153.249135,67.711958,76.736072,89.116796,39.490000,47.284491,68.000000,68.223854,41.250000,40.599741,59.528342,36.885045
49.639880,60.115001,138.250569,144.913889,92.001171,97.543539,29.987742,14.185639,135.525604,1.489165,59.658831,50.627396,143.980206,138.831633,141.851287,135.950871,85.228617,134.555010,-0.000810,-1.909798,32.000000,-235.823267,136.228932,-0.024448,24.352318,0.645444,408710.028125,0.921331,20.221488,12.688514,2.784814,28.002000,7.811141,165.157400,32.000000,167.684790,175.158139,161.191917,168.641256,32.000000,153.232376,67.699905,76.729759,89.115294,39.490000,47.275387,68.000000,68.243310,41.250000,40.601565,59.528420,36.693703
49.648397,60.111720,138.262853,144.911838,92.001229,97.543702,29.874773,14.185770,135.532789,1.489261,59.644818,50.634315,143.979532,138.842123,141.851109,135.951912,85.222009,134.559983,-0.000809,-1.909798,32.000000,-235.823119,136.232939,-0.024411,24.353049,0.644970,408385.894647,0.895420,20.221895,12.698638,2.785034,15.707241,60.390488,165.168326,32.000000,167.672349,175.160633,161.202482,168.637542,32.000000,153.227522,67.680807,76.722277,89.112569,39.490000,47.263926,68.000000,68.258117,41.250000,40.599284,59.535885,36.806469
49.657395,60.103460,138.276961,144.908463,91.970353,97.551423,29.957653,14.185779,135.545823,1.488850,59.625042,50.641016,143.978826,138.859262,141.850240,135.964284,85.218599,134.569187,-0.000811,-1.908666,32.000000,-235.823071,136.241867,-0.024424,24.358007,0.644887,408337.574405,0.920440,20.216049,12.705904,2.785048,14.047100,60.442112,165.163858,32.000000,167.678836,175.169312,161.200276,168.622700,32.000000,153.238177,67.656303,76.718150,89.109503,39.490000,47.246357,68.000000,68.270353,41.250000,40.589691,59.517366,36.752617
49.665941,60.095673,138.321502,144.904382,92.047012,97.559520,29.988766,14.185660,135.556820,1.488591,59.610541,50.650589,143.977403,138.870702,141.851596,135.978673,85.216552,134.577377,-0.000809,-1.907510,32.000000,-235.823234,136.255730,-0.024416,24.364882,0.644331,408115.176945,0.894746,20.199954,12.714153,2.784536,16.160169,7.728408,165.151896,32.000000,167.687161,175.161558,161.196907,168.628634,32.000000,153.225845,67.635862,76.716683,89.106706,39.490000,47.257413,68.000000,68.278517,41.250000,40.579434,59.531676,36.739118
49.675609,60.087036,138.321155,144.899673,91.927720,97.563926,29.141310,14.185683,135.571943,1.489421,59.591407,50.662497,143.975360,138.887764,141.851745,135.987868,85.216306,134.590002,-0.000810,-1.905166,32.000000,-235.823148,136.269544,-0.024438,24.369938,0.644860,408539.927014,0.920271,20.180831,12.720959,2.784906,14.542744,59.996623,165.162196,32.000000,167.678612,175.154371,161.214798,168.631535,32.000000,153.218556,67.614056,76.714583,89.103283,39.490000,47.249509,68.000000,68.283873,41.250000,40.568470,59.531164,36.844106
49.689424,60.074443,138.344408,144.893187,91.908156,97.596779,29.178963,14.185790,135.597104,1.490205,59.569282,50.677581,143.971464,138.911009,141.849528,136.006232,85.214317,134.608809,-0.000810,-1.902227,32.000000,-235.822945,136.292497,-0.024402,24.371578,0.644378,408353.957389,0.917289,20.162879,12.728193,2.784785,1.435592,59.750222,165.163817,32.000000,167.673432,175.166558,161.231079,168.611646,32.000000,153.227582,67.585081,76.711577,89.099070,39.490000,47.240307,68.000000,68.286157,41.250000,40.551952,59.525234,36.835082
49.699474,60.062770,138.386407,144.887331,91.752535,97.617379,29.160707,14.185796,135.616150,1.490990,59.549915,50.690317,143.969270,138.930826,141.848915,136.019638,85.214455,134.627216,-0.000812,-1.899307,32.000000,-235.822904,136.312374,-0.024395,24.372194,0.643656,408039.947491,0.896253,20.137681,12.737942,2.784234,12.760523,59.877910,165.154764,32.000000,167.679359,175.169306,161.231831,168.603743,32.000000,153.228110,67.561191,76.709552,89.095019,39.490000,47.251777,68.000000,68.287025,41.250000,40.536209,59.527633,36.905588
49.710454,60.049317,138.414516,144.879933,91.711735,97.641834,29.159906,14.185743,135.642322,1.491045,59.526966,50.701800,143.964381,138.952694,141.846789,136.041479,85.216636,134.646841,-0.000811,-1.897025,32.000000,-235.823095,136.333874,-0.024629,24.376122,0.642765,407454.240382,0.890639,20.114292,12.747925,2.784438,12.038553,59.724364,165.152508,32.000000,167.678349,175.157109,161.245374,168.611143,32.000000,153.204897,67.533192,76.706556,89.091839,39.490000,47.252025,68.000000,68.288059,41.250000,40.517146,59.527270,36.712705
49.723509,60.034292,138.449719,144.870834,91.719824,97.682592,29.946988,14.185626,135.663851,1.491272,59.504034,50.717537,143.959531,138.972400,141.843689,136.059935,85.218756,134.665584,-0.000809,-1.894753,32.000000,-235.823107,136.357872,-0.024550,24.385526,0.642104,407099.274709,0.892604,20.088583,12.756838,2.784306,21.659284,7.259188,165.165124,32.000000,167.665512,175.163274,161.270032,168.604852,32.000000,153.205521,67.509195,76.703786,89.089993,39.490000,47.256938,68.000000,68.285721,41.250000,40.496784,59.520484,36.803094
49.732895,60.021025,138.455276,144.862707,91.682397,97.706915,29.252250,14.185669,135.679815,1.491477,59.482440,50.724997,143.954666,138.985875,141.838574,136.078507,85.221141,134.683069,-0.000808,-1.894199,32.000000,-235.823135,136.380075,-0.024539,24.392938,0.641940,407102.785920,0.892265,20.067401,12.760942,2.784273,7.820131,59.462991,165.156302,32.000000,167.671410,175.171936,161.271491,168.592955,32.000000,153.207417,67.491107,76.701421,89.089698,39.490000,47.253993,68.000000,68.282905,41.250000,40.478202,59.525568,36.900673
49.744026,60.003522,138.476098,144.853047,91.632786,97.743524,29.988662,14.185519,135.698776,1.491783,59.456137,50.731140,143.946303,139.003973,141.833965,136.098889,85.223855,134.702280,-0.000808,-1.890667,32.000000,-235.823187,136.402604,-0.024526,24.398891,0.641394,406949.686127,0.900187,20.039255,12.768600,2.784106,30.262035,60.473970,165.150544,32.000000,167.673637,175.159906,161.272868,168.600280,32.000000,153.186283,67.471271,76.698698,89.088691,39.490000,47.247265,68.000000,68.278738,41.250000,40.453496,59.520238,36.851076
49.754572,59.989453,138.508891,144.845269,91.606393,97.771919,29.617713,14.185507,135.716843,1.491418,59.436891,50.738344,143.941825,139.023125,141.829801,136.118717,85.227168,134.716155,-0.000806,-1.890071,32.000000,-235.823144,136.418912,-0.024492,24.401537,0.641296,407032.560637,0.892429,20.015738,12.775447,2.783855,20.303300,10.235269,165.157174,32.000000,167.660562,175.158452,161.288384,168.598962,32.000000,153.177995,67.455248,76.694687,89.088115,39.490000,47.253798,68.000000,68.271232,41.250000,40.433215,59.521624,36.877562
49.768437,59.973378,138.529119,144.836270,91.417715,97.812719,29.169094,14.185442,135.733215,1.491970,59.414841,50.748209,143.935168,139.042521,141.823287,136.139959,85.229952,134.736100,-0.000806,-1.887725,32.000000,-235.823252,136.432646,-0.024480,24.404366,0.640211,406463.287764,0.914159,19.984613,12.778362,2.783486,7.610863,59.721182,165.155381,32.000000,167.656890,175.167939,161.293208,168.578269,32.000000,153.184874,67.439362,76.690413,89.087506,39.490000,47.262435,68.000000,68.260128,41.250000,40.409772,59.521556,36.694730
49.774195,59.959828,138.534313,144.828058,91.299794,97.833339,29.158334,14.185352,135.742458,1.492090,59.397461,50.755569,143.928091,139.054119,141.818035,136.152220,85.232104,134.747312,-0.000802,-1.887735,32.000000,-235.823368,136.448012,-0.024449,24.406624,0.639598,406074.874758,0.912770,19.959984,12.784228,2.783747,10.274508,15.036710,165.140691,32.000000,167.664238,175.163444,161.278644,168.576260,32.000000,153.180012,67.425864,76.685772,89.086979,39.490000,47.251355,68.000000,68.254808,41.250000,40.390089,59.521152,36.906835
49.781506,59.944207,138.566971,144.817622,91.188834,97.857600,29.996437,14.185405,135.755324,1.492204,59.376584,50.760508,143.920053,139.066257,141.811563,136.165164,85.231983,134.758820,-0.000801,-1.887762,32.000000,-235.823270,136.460516,-0.024438,24.409170,0.638047,405208.675741,0.906292,19.934146,12.789349,2.783230,7.232922,60.516473,165.141718,32.000000,167.658042,175.147989,161.280327,168.584516,32.000000,153.155198,67.412119,76.680550,89.088526,39.490000,47.255960,68.000000,68.246816,41.250000,40.366962,59.529945,36.614393
49.783991,59.931369,138.570912,144.809032,91.205027,97.886414,29.159505,14.185175,135.762177,1.492016,59.361109,50.767123,143.915173,139.074200,141.804839,136.173953,85.231993,134.769081,-0.000801,-1.887775,32.000000,-235.823483,136.465040,-0.024556,24.409396,0.637325,404786.401663,0.892856,19.913606,12.794739,2.783304,11.803344,8.056115,165.152519,32.000000,167.644052,175.152674,161.289400,168.574044,32.000000,153.154097,67.399478,76.676106,89.090184,39.490000,47.257504,68.000000,68.242996,41.250000,40.348012,59.515429,36.750123
49.788098,59.916559,138.590000,144.799068,91.163419,97.920306,29.959507,14.185050,135.767283,1.492366,59.347796,50.771566,143.909466,139.081743,141.795686,136.179957,85.232431,134.775173,-0.000798,-1.890116,32.000000,-235.823532,136.473498,-0.024499,24.406409,0.636843,404485.247715,0.883704,19.892713,12.801325,2.783431,28.384176,7.810818,165.139265,32.000000,167.644985,175.156730,161.276235,168.562529,32.000000,153.148981,67.383987,76.671237,89.092061,39.490000,47.254965,68.000000,68.238249,41.250000,40.325471,59.525903,36.670226
49.788950,59.906537,138.601789,144.790984,91.203189,97.944813,29.166247,14.185020,135.770507,1.491931,59.337456,50.775424,143.902238,139.084822,141.789677,136.182471,85.234771,134.776781,-0.000799,-1.890099,32.000000,-235.823438,136.479366,-0.024517,24.403737,0.636831,404463.356174,0.905134,19.877567,12.804017,2.783398,19.396224,60.082021,165.135069,32.000000,167.640587,175.142649,161.269137,168.568437,32.000000,153.124423,67.372709,76.665944,89.093295,39.490000,47.258348,68.000000,68.236505,41.250000,40.309588,59.526542,36.770592
49.790342,59.896480,138.586832,144.781770,91.215671,97.952999,29.183257,14.185037,135.771113,1.491878,59.329972,50.782242,143.892474,139.083477,141.779930,136.181348,85.232613,134.777155,-0.000797,-1.890047,32.000000,-235.823463,136.480113,-0.024478,24.402917,0.636884,404376.280829,0.884464,19.861628,12.803964,2.783761,19.642414,59.657405,165.141038,32.000000,167.620098,175.140294,161.274593,168.566171,32.000000,153.113685,67.357805,76.656533,89.095541,39.490000,47.241761,68.000000,68.231918,41.250000,40.293517,59.526847,36.610651
49.786816,59.889476,138.582816,144.775049,91.178028,97.952991,29.948930,14.185066,135.768211,1.492042,59.328612,50.780393,143.886133,139.079087,141.773077,136.180840,85.230555,134.775320,-0.000796,-1.888894,32.000000,-235.823444,136.475883,-0.024496,24.402067,0.637499,404799.547771,0.907874,19.849410,12.804035,2.783402,15.376584,60.437716,165.138575,32.000000,167.617967,175.145020,161.268086,168.551517,32.000000,153.117202,67.348483,76.650726,89.100224,39.490000,47.230261,68.000000,68.233716,41.250000,40.282157,59.526817,36.730240
49.784162,59.883381,138.594160,144.767802,91.234460,97.954381,30.003623,14.184912,135.762323,1.492206,59.330429,50.775495,143.875800,139.069911,141.764722,136.173678,85.228192,134.765198,-0.000792,-1.887858,32.000000,-235.823553,136.471023,-0.024526,24.399390,0.637074,404508.225621,0.909229,19.843289,12.806720,2.783492,15.671227,60.451793,165.118045,32.000000,167.622788,175.139828,161.246423,168.554561,32.000000,153.100461,67.338453,76.642580,89.104945,39.490000,47.224180,68.000000,68.235124,41.250000,40.271490,59.518487,36.680717
49.781111,59.879298,138.572941,144.762499,91.191735,97.962688,29.177234,14.184849,135.754618,1.492359,59.330149,50.768587,143.868536,139.059815,141.758992,136.162951,85.225800,134.757472,-0.000792,-1.888357,32.000000,-235.823576,136.462618,-0.024514,24.394037,0.637240,404576.428715,0.909144,19.839071,12.805145,2.783609,14.376954,60.176168,165.121033,32.000000,167.606894,175.128574,161.248479,168.559844,32.000000,153.080672,67.331560,76.634420,89.108979,39.490000,47.209572,68.000000,68.239127,41.250000,40.264016,59.525785,36.715860
49.776013,59.877427,138.581493,144.756549,91.213515,97.966656,29.150058,14.184710,135.741042,1.492139,59.337647,50.754497,143.856638,139.045487,141.750577,136.151472,85.216991,134.744242,-0.000790,-1.891249,32.000000,-235.823697,136.448673,-0.024616,24.390087,0.637285,404490.345175,0.884111,19.838405,12.803137,2.783814,19.334738,60.058524,165.118459,32.000000,167.589388,175.133772,161.247055,168.546505,32.000000,153.078543,67.326493,76.622941,89.113177,39.490000,47.198556,68.000000,68.243359,41.250000,40.259158,59.519087,36.770592
49.767285,59.878051,138.556958,144.752359,91.159506,97.946114,29.287925,14.184533,135.724119,1.491849,59.347876,50.741713,143.851177,139.029825,141.743643,136.138392,85.213283,134.731074,-0.000789,-1.893566,32.000000,-235.823757,136.430129,-0.024644,24.387944,0.637315,404468.091854,0.909731,19.838586,12.802509,2.783667,15.958925,60.303630,165.100610,32.000000,167.588456,175.133526,161.228091,168.540880,32.000000,153.072605,67.326855,76.614385,89.117447,39.490000,47.183428,68.000000,68.252934,41.250000,40.258512,59.524103,36.739118
49.760790,59.881386,138.516750,144.747957,91.278004,97.921334,29.151806,14.184588,135.704936,1.491193,59.360033,50.731365,143.842251,139.008754,141.737303,136.122247,85.206387,134.714511,-0.000786,-1.897083,32.000000,-235.823569,136.411025,-0.024589,24.386813,0.637431,404414.070479,0.883099,19.846722,12.803621,2.784284,7.182958,59.917251,165.090074,32.000000,167.581284,175.115804,161.215992,168.549352,32.000000,153.047151,67.329133,76.604324,89.124455,39.490000,47.143775,68.000000,68.263297,41.250000,40.261193,59.524536,36.656946
49.754550,59.883464,138.518528,144.744880,91.295424,97.900882,30.022637,14.184579,135.689754,1.491271,59.367233,50.724401,143.834507,138.992942,141.732472,136.106251,85.198757,134.703482,-0.000787,-1.898809,32.000000,-235.823577,136.392547,-0.024576,24.384043,0.637803,404697.280699,0.883273,19.855580,12.799420,2.783817,13.716887,10.371343,165.094975,32.000000,167.559117,175.112945,161.218295,168.545692,32.000000,153.036048,67.331625,76.595527,89.128197,39.490000,47.132292,68.000000,68.273701,41.250000,40.263529,59.535059,36.755258
49.748268,59.884989,138.512200,144.742071,91.326625,97.876267,29.147128,14.184532,135.674367,1.491220,59.377150,50.714991,143.827404,138.978272,141.726275,136.092089,85.189356,134.690423,-0.000787,-1.901106,32.000000,-235.823659,136.371678,-0.024413,24.380301,0.638107,404861.161062,0.885054,19.867586,12.802339,2.783838,10.094452,9.454678,165.083117,32.000000,167.551862,175.112150,161.205954,168.524661,32.000000,153.040036,67.331314,76.584980,89.132686,39.490000,47.117792,68.000000,68.284513,41.250000,40.264230,59.517759,36.749829
49.742465,59.887646,138.527548,144.740129,91.435072,97.856095,29.171346,14.184470,135.664450,1.491401,59.390977,50.706570,143.821708,138.970237,141.724873,136.079928,85.181760,134.677511,-0.000790,-1.899338,32.000000,-235.823597,136.353727,-0.024286,24.376122,0.638575,405055.431024,0.911063,19.873473,12.805635,2.784292,15.817294,6.724410,165.064378,32.000000,167.553129,175.099656,161.184652,168.526941,32.000000,153.022908,67.334224,76.575466,89.134477,39.490000,47.114044,68.000000,68.295558,41.250000,40.266232,59.529709,36.708010
49.734217,59.894944,138.499592,144.738199,91.466730,97.832107,29.189496,14.184480,135.652644,1.491096,59.408073,50.702441,143.819090,138.953177,141.723003,136.063845,85.171320,134.658431,-0.000789,-1.901494,32.000000,-235.823738,136.331571,-0.024277,24.369012,0.639244,405376.141689,0.885820,19.882442,12.806854,2.784600,11.820737,59.705970,165.067068,32.000000,167.534965,175.083435,161.180960,168.529395,32.000000,153.001806,67.338450,76.563629,89.135360,39.490000,47.091778,68.000000,68.310811,41.250000,40.274520,59.511082,36.711091
49.726973,59.901506,138.479470,144.737183,91.476305,97.811589,29.149744,14.184453,135.639179,1.491568,59.422721,50.697565,143.815159,138.938808,141.719863,136.047333,85.162525,134.646609,-0.000789,-1.900336,32.000000,-235.823747,136.315528,-0.024310,24.362798,0.640010,405741.550419,0.885751,19.893204,12.807125,2.784888,7.759865,12.188254,165.065301,32.000000,167.522180,175.084362,161.173354,168.515686,32.000000,153.003829,67.343836,76.553071,89.135262,39.490000,47.068924,68.000000,68.325714,41.250000,40.282798,59.523021,36.877415
49.718038,59.910565,138.438565,144.736246,91.577939,97.787223,29.157039,14.184429,135.625959,1.491585,59.440972,50.692163,143.811544,138.922117,141.717250,136.032887,85.152329,134.632699,-0.000789,-1.902098,32.000000,-235.823749,136.297938,-0.024285,24.358233,0.640370,405867.889901,0.912882,19.910357,12.810631,2.784787,12.741499,60.014432,165.044704,32.000000,167.522465,175.078016,161.144458,168.509747,32.000000,153.005346,67.349127,76.542956,89.134050,39.490000,47.029873,68.000000,68.344326,41.250000,40.294611,59.532462,36.620336
49.712768,59.918916,138.427632,144.735588,91.651122,97.766705,30.020187,14.184428,135.620129,1.491494,59.454474,50.684745,143.807638,138.908718,141.716037,136.022011,85.144661,134.621418,-0.000791,-1.903841,32.000000,-235.823837,136.281500,-0.024250,24.358159,0.640713,406078.809147,0.913892,19.924974,12.813414,2.784341,9.850577,60.489236,165.036808,32.000000,167.516274,175.061782,161.135449,168.519993,32.000000,152.979975,67.355156,76.534575,89.132835,39.490000,47.008010,68.000000,68.360153,41.250000,40.305464,59.528883,36.750563
49.710055,59.929028,138.385588,144.735811,91.759045,97.742365,29.960213,14.184306,135.611339,1.491081,59.471610,50.682073,143.805880,138.895080,141.714151,136.009217,85.135834,134.610526,-0.000793,-1.900349,32.000000,-235.823890,136.266028,-0.024266,24.361079,0.641751,406689.795979,0.888557,19.943614,12.816762,2.784469,11.396792,60.502534,165.042871,32.000000,167.494129,175.056791,161.141887,168.514568,32.000000,152.975391,67.363760,76.524051,89.130178,39.490000,46.969969,68.000000,68.374656,41.250000,40.319140,59.521477,36.897444
49.709547,59.936515,138.386206,144.735727,91.726014,97.722170,29.976308,14.184306,135.606991,1.490997,59.480881,50.677814,143.802633,138.888648,141.713212,136.001328,85.130178,134.600080,-0.000793,-1.899761,32.000000,-235.824008,136.255735,-0.024297,24.362747,0.642232,407096.575786,0.893441,19.954633,12.818068,2.784048,2.599978,60.510434,165.026396,32.000000,167.494114,175.057399,161.129751,168.499484,32.000000,152.981652,67.374028,76.516861,89.127111,39.490000,46.954966,68.000000,68.386699,41.250000,40.329533,59.537419,36.730754
49.710666,59.942599,138.381677,144.734634,91.828995,97.708678,29.168976,14.184243,135.600868,1.490769,59.486065,50.676950,143.797260,138.882660,141.713299,135.997830,85.124245,134.593198,-0.000795,-1.899200,32.000000,-235.824098,136.248777,-0.024263,24.362069,0.642230,407182.009463,0.911410,19.967098,12.821055,2.783897,7.395843,60.190305,165.009078,32.000000,167.496095,175.042120,161.112906,168.503833,32.000000,152.971724,67.389136,76.508662,89.122283,39.490000,46.936297,68.000000,68.396565,41.250000,40.338395,59.511495,36.875361
49.711822,59.945394,138.381991,144.733970,91.867204,97.692265,29.993155,14.184418,135.597202,1.490851,59.486735,50.676730,143.794823,138.879991,141.713007,135.996208,85.115203,134.590251,-0.000796,-1.899204,32.000000,-235.824004,136.243699,-0.024284,24.360980,0.642190,407184.947321,0.890899,19.972210,12.823019,2.783818,27.358373,12.356294,165.007454,32.000000,167.483910,175.030923,161.113205,168.508224,32.000000,152.960044,67.402774,76.501920,89.117586,39.490000,46.921304,68.000000,68.405743,41.250000,40.342708,59.535177,36.718868
49.713007,59.946207,138.386885,144.733434,91.836522,97.684118,29.168199,14.184373,135.597906,1.490965,59.493042,50.674749,143.792656,138.880860,141.715491,135.993162,85.109987,134.591288,-0.000797,-1.900126,32.000000,-235.824058,136.244705,-0.024347,24.359009,0.643132,407797.631112,0.891835,19.976614,12.827287,2.783682,12.381345,8.977341,165.005524,32.000000,167.476391,175.033760,161.107636,168.491541,32.000000,152.968547,67.422170,76.496889,89.114170,39.490000,46.909097,68.000000,68.415720,41.250000,40.343363,59.518448,36.727599
49.713734,59.949595,138.383569,144.733270,91.938216,97.683953,29.148535,14.184252,135.598463,1.491012,59.498397,50.672786,143.791432,138.878827,141.715675,135.990562,85.109361,134.588481,-0.000796,-1.897840,32.000000,-235.824149,136.245535,-0.024348,24.358306,0.642975,407673.407403,0.917424,19.976014,12.835099,2.783698,1.367641,7.418492,164.986827,32.000000,167.483385,175.029996,161.088687,168.488827,32.000000,152.973149,67.439637,76.493499,89.110183,39.490000,46.895590,68.000000,68.425342,41.250000,40.346694,59.525755,36.617181
49.715375,59.953931,138.383537,144.732642,91.892873,97.679151,29.158662,14.184428,135.596545,1.491079,59.501565,50.670076,143.789869,138.876553,141.716420,135.991559,85.106577,134.588345,-0.000796,-1.898829,32.000000,-235.823973,136.242520,-0.024450,24.360100,0.643492,407976.350298,0.893557,19.978007,12.838564,2.783768,19.736009,59.867312,164.984698,32.000000,167.476764,175.010243,161.083466,168.494663,32.000000,152.954116,67.460761,76.487765,89.104068,39.490000,46.879395,68.000000,68.433894,41.250000,40.352568,59.527161,36.666851
49.717199,59.957231,138.367370,144.731660,91.796635,97.666792,29.242551,14.184533,135.594729,1.490999,59.505499,50.676358,143.789746,138.876375,141.714966,135.991438,85.103255,134.592088,-0.000797,-1.897718,32.000000,-235.823816,136.242376,-0.024443,24.361878,0.643527,408051.274716,0.914208,19.978604,12.839720,2.783537,16.345624,6.777853,164.990455,32.000000,167.464855,175.010672,161.089054,168.485994,32.000000,152.954994,67.478017,76.483173,89.099019,39.490000,46.855224,68.000000,68.441206,41.250000,40.356818,59.520661,36.778002
49.719409,59.958946,138.366408,144.730907,91.799651,97.666766,29.601583,14.184508,135.598129,1.490983,59.505445,50.678668,143.791083,138.877249,141.712611,135.999255,85.100630,134.592581,-0.000798,-1.894251,32.000000,-235.823842,136.242379,-0.024430,24.361480,0.642693,407614.452909,0.890502,19.981948,12.842373,2.783210,12.342022,7.232094,164.978987,32.000000,167.469806,175.010945,161.074662,168.470887,32.000000,152.964953,67.496157,76.480124,89.092554,39.490000,46.839900,68.000000,68.449302,41.250000,40.359533,59.523877,36.725838
49.723453,59.959657,138.360914,144.730171,91.837661,97.666907,29.912588,14.184520,135.603839,1.490839,59.505544,50.685653,143.788231,138.880570,141.712976,136.001971,85.099357,134.593224,-0.000800,-1.894219,32.000000,-235.824087,136.246422,-0.024446,24.360451,0.642309,407381.966383,0.896445,19.982585,12.847001,2.783199,9.435234,7.384361,164.971352,32.000000,167.474347,174.998552,161.062477,168.473192,32.000000,152.956734,67.509805,76.477762,89.086892,39.490000,46.816262,68.000000,68.454162,41.250000,40.360137,59.524496,36.823417
49.724901,59.960427,138.374777,144.729046,91.745428,97.668998,29.161409,14.184560,135.607018,1.490715,59.503366,50.691736,143.787492,138.886374,141.711648,136.006175,85.098563,134.594681,-0.000799,-1.891871,32.000000,-235.824263,136.249823,-0.024163,24.360298,0.642599,407634.935629,0.916914,19.979944,12.847399,2.782624,17.047609,59.817090,164.979515,32.000000,167.459858,174.988446,161.066990,168.471169,32.000000,152.956271,67.524540,76.476031,89.078342,39.490000,46.811504,68.000000,68.461452,41.250000,40.360899,59.528922,36.733762
49.727022,59.961232,138.373176,144.727850,91.783594,97.677383,29.176043,14.184693,135.608706,1.490742,59.506521,50.693373,143.789168,138.886675,141.710235,136.009988,85.097104,134.591983,-0.000799,-1.891842,32.000000,-235.824148,136.256110,-0.024179,24.361521,0.642374,407471.238218,0.900497,19.978282,12.851337,2.782744,16.247635,59.740569,164.983966,32.000000,167.458610,174.990734,161.062525,168.456731,32.000000,152.972556,67.536985,76.475324,89.073334,39.490000,46.798398,68.000000,68.465942,41.250000,40.361272,59.517464,36.700526
49.729552,59.964463,138.374187,144.726851,91.766211,97.684706,29.176183,14.184625,135.608931,1.490732,59.511427,50.698070,143.791054,138.889882,141.708319,136.007146,85.097694,134.592411,-0.000798,-1.891819,32.000000,-235.824279,136.258016,-0.024144,24.362872,0.642324,407456.897756,0.891169,19.975018,12.849977,2.782721,21.310989,59.773735,164.966779,32.000000,167.466837,174.986887,161.038152,168.456905,32.000000,152.972100,67.554247,76.474271,89.066081,39.490000,46.779190,68.000000,68.472897,41.250000,40.364995,59.527289,36.819822
49.734293,59.967263,138.382654,144.725953,91.773712,97.697098,29.158092,14.184680,135.610633,1.490214,59.510041,50.704129,143.791664,138.887391,141.706631,136.008448,85.099609,134.594277,-0.000798,-1.894160,32.000000,-235.824225,136.261927,-0.024155,24.362846,0.641958,407289.348215,0.910159,19.975971,12.850740,2.782463,12.097593,14.937219,164.972759,32.000000,167.458817,174.973325,161.038069,168.463147,32.000000,152.965328,67.567608,76.474524,89.060663,39.490000,46.772509,68.000000,68.475048,41.250000,40.369140,59.514465,36.660101
49.740227,59.967750,138.392316,144.724078,91.703090,97.710204,29.180951,14.184699,135.613431,1.490141,59.508223,50.707876,143.791593,138.891822,141.703534,136.009800,85.100935,134.600419,-0.000800,-1.895416,32.000000,-235.824175,136.270569,-0.024158,24.362582,0.641989,407315.118990,0.915444,19.975493,12.850609,2.782500,2.966751,9.788441,164.977919,32.000000,167.445177,174.977879,161.040972,168.454069,32.000000,152.975844,67.583202,76.474801,89.056869,39.490000,46.761306,68.000000,68.475999,41.250000,40.370128,59.520867,36.771840
49.742426,59.967332,138.402144,144.721450,91.736521,97.727651,30.004900,14.184626,135.618732,1.489743,59.504886,50.711242,143.792262,138.894819,141.702105,136.014445,85.100308,134.605488,-0.000800,-1.897845,32.000000,-235.824383,136.277016,-0.024129,24.365222,0.641777,407176.621466,0.912493,19.973061,12.849250,2.782455,9.566531,6.775974,164.970424,32.000000,167.449268,174.979553,161.028614,168.446103,32.000000,152.982348,67.593656,76.475823,89.054204,39.490000,46.753242,68.000000,68.478861,41.250000,40.369082,59.518645,36.752471
49.746022,59.965683,138.416282,144.717835,91.766279,97.727515,29.188338,14.184610,135.622561,1.489488,59.498924,50.711999,143.789281,138.902709,141.702777,136.020108,85.102465,134.610696,-0.000798,-1.896647,32.000000,-235.824231,136.284029,-0.024163,24.369648,0.641769,407217.528992,0.889878,19.967227,12.852479,2.782292,6.174660,59.614489,164.962498,32.000000,167.453823,174.966001,161.017970,168.453519,32.000000,152.967338,67.608509,76.477463,89.052740,39.490000,46.748419,68.000000,68.481718,41.250000,40.366852,59.532315,36.721656
49.749233,59.963397,138.434204,144.715199,91.756624,97.747876,29.982287,14.184278,135.623779,1.489113,59.495779,50.720254,143.788150,138.907535,141.700397,136.023224,85.101411,134.612405,-0.000798,-1.894893,32.000000,-235.824515,136.287597,-0.024419,24.371994,0.641790,407256.019799,0.890199,19.964060,12.856102,2.782531,28.949712,6.628124,164.974833,32.000000,167.437875,174.961709,161.026494,168.449873,32.000000,152.968084,67.620053,76.476970,89.050558,39.490000,46.748432,68.000000,68.482803,41.250000,40.363282,59.519726,36.741245
49.751642,59.961443,138.456970,144.711971,91.730816,97.772231,29.147246,14.184332,135.621409,1.489105,59.494802,50.727787,143.784763,138.911789,141.697538,136.025674,85.099474,134.615218,-0.000796,-1.897189,32.000000,-235.824590,136.291962,-0.024358,24.370668,0.641827,407344.574011,0.914769,19.957467,12.854850,2.782589,13.822316,59.947816,164.972205,32.000000,167.436939,174.970091,161.019752,168.432678,32.000000,152.988011,67.635513,76.475599,89.050128,39.490000,46.743508,68.000000,68.484461,41.250000,40.359591,59.533013,36.790988
49.753811,59.961122,138.449798,144.709890,91.783768,97.792838,29.213937,14.184338,135.617408,1.489127,59.496752,50.732476,143.782029,138.913793,141.695038,136.023209,85.098856,134.615337,-0.000796,-1.896613,32.000000,-235.824524,136.295804,-0.024383,24.367310,0.641735,407258.754855,0.915771,19.952029,12.856977,2.782828,24.488508,7.882854,164.960392,32.000000,167.445649,174.965655,161.004325,168.434364,32.000000,152.990401,67.649685,76.474665,89.050064,39.490000,46.731102,68.000000,68.486840,41.250000,40.358395,59.526719,36.603828
49.754631,59.962793,138.426576,144.708306,91.793099,97.817340,29.214402,14.184358,135.613162,1.488979,59.499157,50.731755,143.780583,138.916994,141.692255,136.017000,85.095645,134.616212,-0.000795,-1.896590,32.000000,-235.824264,136.294088,-0.024361,24.365107,0.641932,407331.365758,0.914795,19.949776,12.859770,2.782833,14.853010,7.365428,164.963141,32.000000,167.438783,174.954581,161.010196,168.441088,32.000000,152.974282,67.667323,76.472334,89.048551,39.490000,46.705830,68.000000,68.489207,41.250000,40.359912,59.521949,36.729140
49.754110,59.964568,138.421894,144.706933,91.730286,97.829549,29.153853,14.184132,135.610660,1.488652,59.505967,50.733284,143.780976,138.913879,141.691430,136.010250,85.095090,134.615231,-0.000794,-1.893645,32.000000,-235.824469,136.293836,-0.024396,24.365694,0.642354,407604.444415,0.916017,19.947970,12.862261,2.782512,11.537018,59.882775,164.972176,32.000000,167.432630,174.962416,161.019870,168.432172,32.000000,152.984671,67.682584,76.470109,89.048847,39.490000,46.687815,68.000000,68.493623,41.250000,40.361695,59.522342,36.693923
49.754112,59.968483,138.403922,144.705059,91.692442,97.852748,29.239659,14.184056,135.602981,1.487823,59.508647,50.734583,143.781899,138.910454,141.687490,136.009552,85.092716,134.608333,-0.000792,-1.890207,32.000000,-235.824484,136.288719,-0.024400,24.368556,0.641899,407367.065452,0.888611,19.950372,12.865106,2.782138,11.939175,12.258678,164.960087,32.000000,167.445512,174.965704,161.009950,168.424118,32.000000,152.996199,67.699585,76.468195,89.048187,39.490000,46.664250,68.000000,68.497695,41.250000,40.366908,59.535236,36.787980
49.753408,59.969552,138.397659,144.702727,91.628761,97.855859,29.162326,14.184163,135.596578,1.488010,59.508761,50.735921,143.779508,138.909889,141.685354,136.009504,85.088290,134.602270,-0.000792,-1.890709,32.000000,-235.824354,136.283898,-0.024375,24.370666,0.641332,407065.395528,0.888848,19.953000,12.862890,2.781902,23.056664,59.887169,164.955407,32.000000,167.446668,174.955144,161.006158,168.430498,32.000000,152.979950,67.712174,76.465160,89.046869,39.490000,46.644070,68.000000,68.501921,41.250000,40.368918,59.517169,36.662009
49.753595,59.970519,138.378152,144.699575,91.612510,97.871957,29.897550,14.183788,135.587717,1.488089,59.513304,50.736601,143.778775,138.909122,141.683549,136.001830,85.083080,134.599909,-0.000793,-1.889555,32.000000,-235.824595,136.277075,-0.024407,24.371665,0.641226,407101.396530,0.914578,19.955842,12.863943,2.781599,9.604002,60.431341,164.966650,32.000000,167.430666,174.954013,161.013424,168.428274,32.000000,152.984972,67.727836,76.461348,89.047473,39.490000,46.620672,68.000000,68.507223,41.250000,40.369781,59.526168,36.784239
49.753867,59.972336,138.371178,144.697237,91.720154,97.892234,29.178585,14.183613,135.582128,1.487949,59.519243,50.736024,143.776372,138.904194,141.680845,135.995598,85.079938,134.590941,-0.000791,-1.890115,32.000000,-235.824802,136.269788,-0.024388,24.371955,0.640465,406645.701301,0.913075,19.957782,12.865642,2.781629,11.108169,60.203980,164.959118,32.000000,167.432897,174.961472,160.997368,168.412807,32.000000,153.003265,67.742126,76.457887,89.048578,39.490000,46.598529,68.000000,68.510587,41.250000,40.371755,59.532895,36.717401
49.753683,59.975383,138.359072,144.694127,91.762738,97.904588,29.982242,14.183758,135.574978,1.487395,59.522661,50.737975,143.772861,138.900021,141.679257,135.987113,85.075362,134.583498,-0.000791,-1.893579,32.000000,-235.824612,136.264773,-0.024111,24.374302,0.640907,407007.350298,0.891800,19.958763,12.868174,2.781167,16.493512,60.473019,164.945231,32.000000,167.439547,174.952065,160.972619,168.415372,32.000000,152.998818,67.758213,76.453652,89.049833,39.490000,46.575225,68.000000,68.514698,41.250000,40.375843,59.521605,36.692236
49.753481,59.977004,138.363082,144.691200,91.789873,97.912820,29.142028,14.183565,135.569483,1.487369,59.522458,50.737382,143.771628,138.895575,141.678550,135.983585,85.070598,134.581677,-0.000790,-1.891835,32.000000,-235.824755,136.258245,-0.024131,24.376440,0.641324,407334.871401,0.915657,19.960355,12.867549,2.780942,14.151558,60.073414,164.947875,32.000000,167.429851,174.943622,160.968932,168.420653,32.000000,152.985730,67.771193,76.449693,89.052326,39.490000,46.563212,68.000000,68.518755,41.250000,40.378325,59.530456,36.743593
49.755774,59.977719,138.356788,144.687965,91.782666,97.916818,29.150105,14.183418,135.563959,1.487360,59.525642,50.739941,143.770248,138.892074,141.675713,135.976893,85.062229,134.578749,-0.000791,-1.891790,32.000000,-235.824830,136.250968,-0.024105,24.376350,0.641361,407406.862034,0.891701,19.963982,12.871270,2.780949,7.622272,60.126861,164.952807,32.000000,167.419106,174.951811,160.967836,168.406835,32.000000,152.989831,67.784186,76.443067,89.055800,39.490000,46.543710,68.000000,68.521516,41.250000,40.379166,59.516707,36.904708
49.755738,59.978790,138.344181,144.685591,91.766982,97.912598,29.959358,14.183249,135.561216,1.487443,59.528166,50.739916,143.767956,138.892465,141.672916,135.973178,85.055165,134.577655,-0.000793,-1.891837,32.000000,-235.825033,136.247096,-0.024108,24.373162,0.641614,407597.759448,0.916078,19.964610,12.875397,2.780928,14.218031,60.487618,164.935373,32.000000,167.425273,174.954744,160.950827,168.399893,32.000000,152.989096,67.793009,76.438453,89.057618,39.490000,46.520928,68.000000,68.524534,41.250000,40.380272,59.532089,36.734275
49.758030,59.979557,138.332345,144.682503,91.850738,97.901569,29.206129,14.183326,135.561735,1.487148,59.525828,50.737066,143.762526,138.892359,141.672204,135.976065,85.048866,134.578277,-0.000792,-1.891239,32.000000,-235.824935,136.244406,-0.024130,24.367837,0.641423,407519.958916,0.913392,19.963938,12.883145,2.780544,7.497570,14.503271,164.934320,32.000000,167.423762,174.940186,160.947878,168.405321,32.000000,152.968560,67.802370,76.433351,89.060872,39.490000,46.496844,68.000000,68.526221,41.250000,40.381467,59.530082,36.701040
49.757023,59.978851,138.322060,144.679551,91.732460,97.893506,29.210505,14.183223,135.562120,1.486942,59.524648,50.736742,143.758678,138.891433,141.670742,135.973501,85.041016,134.578904,-0.000791,-1.889479,32.000000,-235.825116,136.242635,-0.024114,24.365107,0.641399,407498.936887,0.910847,19.963353,12.889309,2.780174,12.550765,7.787407,164.941948,32.000000,167.409820,174.943628,160.954790,168.397055,32.000000,152.963236,67.809832,76.428120,89.062297,39.490000,46.478007,68.000000,68.529875,41.250000,40.380518,59.515901,36.818061
49.759886,59.978065,138.313542,144.676778,91.712113,97.876988,29.159451,14.183149,135.565887,1.487075,59.522685,50.737964,143.755582,138.894892,141.668236,135.976373,85.032686,134.585042,-0.000790,-1.888895,32.000000,-235.825292,136.243455,-0.024137,24.365562,0.641957,407802.033605,0.894009,19.962584,12.898193,2.780105,10.896342,59.878192,164.935510,32.000000,167.410246,174.949071,160.945212,168.378381,32.000000,152.975799,67.816320,76.423435,89.063082,39.490000,46.448107,68.000000,68.530624,41.250000,40.379153,59.525017,36.663916
49.763722,59.977513,138.336034,144.675319,91.700591,97.863045,29.194034,14.183142,135.567106,1.486961,59.522212,50.738550,143.750384,138.898836,141.667536,135.977753,85.027711,134.589105,-0.000790,-1.888758,32.000000,-235.825218,136.242471,-0.024335,24.366818,0.640714,407083.125664,0.889627,19.960397,12.907175,2.779566,19.296446,9.945003,164.922181,32.000000,167.413914,174.940246,160.932409,168.378978,32.000000,152.971882,67.822280,76.421242,89.064351,39.490000,46.447477,68.000000,68.530693,41.250000,40.377952,59.519284,36.755919
49.768027,59.976716,138.357994,144.673517,91.658739,97.863216,29.151577,14.183173,135.575124,1.486659,59.520731,50.741485,143.747348,138.900696,141.665681,135.979814,85.018678,134.591090,-0.000789,-1.888152,32.000000,-235.825180,136.246752,-0.024337,24.366713,0.640906,407203.228541,0.915216,19.956454,12.916215,2.779813,11.361325,17.559028,164.931037,32.000000,167.395897,174.928733,160.941088,168.381559,32.000000,152.956234,67.828467,76.417956,89.063945,39.490000,46.448897,68.000000,68.527886,41.250000,40.376571,59.534233,36.620923
49.772342,59.976235,138.347145,144.671930,91.646150,97.851096,29.169212,14.183283,135.577586,1.486716,59.518765,50.741279,143.744816,138.906386,141.665044,135.981843,85.010488,134.597916,-0.000788,-1.886395,32.000000,-235.825168,136.253591,-0.024342,24.366822,0.640803,407158.819517,0.890033,19.951629,12.921654,2.779879,16.227907,59.836103,164.933520,32.000000,167.387920,174.932715,160.939798,168.367571,32.000000,152.960151,67.831607,76.415484,89.063186,39.490000,46.430297,68.000000,68.525264,41.250000,40.375709,59.522392,36.883285
49.775500,59.974817,138.367288,144.669922,91.717028,97.842986,30.048746,14.183148,135.587665,1.486154,59.517678,50.743303,143.741189,138.910828,141.665184,135.986894,85.005656,134.605606,-0.000787,-1.884081,32.000000,-235.824989,136.264341,-0.024310,24.368837,0.640546,406987.589269,0.888896,19.946941,12.937878,2.780038,6.411243,60.477379,164.918966,32.000000,167.394342,174.928800,160.915976,168.363915,32.000000,152.953125,67.834984,76.415367,89.061629,39.490000,46.416904,68.000000,68.522345,41.250000,40.373637,59.515212,36.922609
