OSU 80 Ton Compressor Load Stand
49.781009,59.974212,138.374657,144.667311,91.667163,97.842813,29.993216,14.183108,135.599010,1.485598,59.515699,50.745320,143.740189,138.917424,141.666156,135.995958,85.001835,134.617378,-0.000786,-1.881737,32.000000,-235.825121,136.272518,-0.024336,24.372632,0.640674,407159.331172,0.889458,19.941307,12.947158,2.779632,15.293856,60.495045,164.920898,32.000000,167.387214,174.910099,160.910342,168.372041,32.000000,152.927384,67.837153,76.413965,89.058755,39.490000,46.408689,68.000000,68.517163,41.250000,40.372053,59.523601,36.624811
49.785007,59.973188,138.376743,144.664889,91.561079,97.842603,29.968931,14.183155,135.611008,1.485476,59.511543,50.752020,143.737566,138.924363,141.664822,136.007950,85.000796,134.626477,-0.000785,-1.879979,32.000000,-235.825256,136.281857,-0.024390,24.375247,0.640699,407207.870033,0.890043,19.936416,12.952739,2.779758,30.288340,60.486503,164.930252,32.000000,167.372802,174.912091,160.913557,168.365350,32.000000,152.931075,67.838522,76.410473,89.058244,39.490000,46.394622,68.000000,68.512702,41.250000,40.370803,59.515901,36.896564
49.792998,59.969052,138.384390,144.660914,91.610031,97.850679,29.199923,14.183129,135.624799,1.485145,59.499950,50.759386,143.734113,138.935327,141.661824,136.025514,84.999602,134.643006,-0.000783,-1.879982,32.000000,-235.825293,136.296290,-0.024378,24.377856,0.639792,406726.926760,0.913221,19.930556,12.961949,2.779571,14.156161,60.247119,164.920157,32.000000,167.377006,174.912015,160.897242,168.352622,32.000000,152.938689,67.837736,76.407952,89.056097,39.490000,46.389532,68.000000,68.503788,41.250000,40.365530,59.525165,36.810357
49.799106,59.963974,138.411671,144.657291,91.682197,97.850744,29.969493,14.183163,135.637016,1.485357,59.491547,50.763832,143.729374,138.944627,141.661313,136.036553,85.000214,134.656739,-0.000783,-1.882923,32.000000,-235.825091,136.309395,-0.024437,24.380763,0.639352,406519.239514,0.912606,19.922865,12.969653,2.779374,18.762333,60.524082,164.911883,32.000000,167.374018,174.899373,160.888313,168.359033,32.000000,152.923048,67.837955,76.405695,89.053383,39.490000,46.382350,68.000000,68.493953,41.250000,40.357883,59.522205,36.876608
49.807415,59.958561,138.422370,144.653185,91.676249,97.869072,29.207617,14.182972,135.652966,1.484650,59.485767,50.768621,143.727394,138.956954,141.661152,136.052568,85.002566,134.675291,-0.000781,-1.881799,32.000000,-235.825279,136.327465,-0.024084,24.384097,0.639788,406889.053384,0.912839,19.908159,12.976337,2.779133,18.513108,60.202509,164.925172,32.000000,167.358455,174.892514,160.904013,168.361141,32.000000,152.918989,67.838243,76.403150,89.050659,39.490000,46.375610,68.000000,68.481869,41.250000,40.349464,59.530102,36.823270
49.810249,59.956247,138.423169,144.650370,91.643118,97.876964,29.196605,14.183146,135.665481,1.483760,59.482687,50.774976,143.724236,138.965639,141.659321,136.062868,85.002284,134.688560,-0.000781,-1.883534,32.000000,-235.824969,136.345443,-0.024064,24.385039,0.640026,407074.353533,0.890408,19.897456,12.982798,2.779230,8.084160,7.968212,164.922191,32.000000,167.357949,174.897403,160.907886,168.346240,32.000000,152.925087,67.837890,76.400738,89.046824,39.490000,46.362931,68.000000,68.474480,41.250000,40.344953,59.527152,36.779910
49.817022,59.954013,138.424509,144.647391,91.669930,97.877279,29.161254,14.183108,135.682819,1.483600,59.478574,50.781145,143.720726,138.979738,141.660160,136.082085,85.002672,134.706591,-0.000781,-1.884110,32.000000,-235.825057,136.362998,-0.024082,24.383305,0.639815,407018.235670,0.888576,19.887131,12.990912,2.778996,13.285567,14.887413,164.911898,32.000000,167.365367,174.887680,160.907916,168.347897,32.000000,152.918502,67.837786,76.398658,89.043095,39.490000,46.355954,68.000000,68.461271,41.250000,40.341391,59.525165,36.883431
49.820292,59.951856,138.417708,144.645028,91.722426,97.877261,30.018045,14.182903,135.696375,1.483610,59.473157,50.789867,143.718344,138.992457,141.659466,136.095239,85.005610,134.722298,-0.000781,-1.884133,32.000000,-235.825394,136.375583,-0.024066,24.383438,0.639613,406920.770525,0.913225,19.879854,12.997358,2.778717,23.488336,60.472121,164.916915,32.000000,167.357872,174.876696,160.922621,168.354482,32.000000,152.901407,67.838839,76.396195,89.038471,39.490000,46.337691,68.000000,68.452289,41.250000,40.337835,59.529591,36.692456
49.827487,59.949262,138.440285,144.642579,91.703914,97.893396,29.848132,14.182895,135.712498,1.482885,59.471683,50.796389,143.717911,139.007981,141.657576,136.110358,85.006119,134.735603,-0.000781,-1.885313,32.000000,-235.825202,136.394890,-0.024095,24.386227,0.640083,407225.640398,0.887862,19.872690,13.002913,2.778497,11.443490,12.813182,164.928290,32.000000,167.343000,174.878689,160.942209,168.343090,32.000000,152.910507,67.840115,76.390696,89.032939,39.490000,46.332548,68.000000,68.437323,41.250000,40.333346,59.527496,36.895170
49.831833,59.948031,138.460570,144.640860,91.721791,97.908081,29.150022,14.182896,135.727630,1.482890,59.470200,50.798320,143.717362,139.018945,141.656692,136.126603,85.011119,134.749983,-0.000779,-1.884745,32.000000,-235.825144,136.410089,-0.024079,24.389364,0.639875,407145.099147,0.887976,19.864383,13.009371,2.778350,7.798552,60.089153,164.918381,32.000000,167.349420,174.878520,160.940173,168.335933,32.000000,152.919549,67.843778,76.388643,89.028916,39.490000,46.329201,68.000000,68.425875,41.250000,40.330940,59.520523,36.836990
49.839134,59.946080,138.497382,144.638484,91.802542,97.932418,29.912650,14.182881,135.743058,1.482396,59.466102,50.802737,143.713163,139.033589,141.657849,136.144644,85.015476,134.770403,-0.000777,-1.881181,32.000000,-235.825191,136.426337,-0.024092,24.392660,0.639958,407252.935285,0.887717,19.856612,13.013390,2.778381,8.389920,60.443840,164.917208,32.000000,167.348889,174.860899,160.943954,168.344177,32.000000,152.904892,67.848581,76.385092,89.025283,39.490000,46.345094,68.000000,68.408826,41.250000,40.327778,59.531066,36.774921
49.842243,59.944566,138.518207,144.636813,91.801723,97.948488,29.318640,14.182718,135.752278,1.482225,59.465153,50.806690,143.711624,139.040508,141.656927,136.155355,85.017293,134.781194,-0.000776,-1.878861,32.000000,-235.825389,136.437703,-0.024231,24.395032,0.640171,407390.034164,0.888491,19.848894,13.016420,2.778644,6.602652,6.480461,164.925613,32.000000,167.337689,174.856801,160.957520,168.342755,32.000000,152.908060,67.850888,76.382373,89.022185,39.490000,46.350797,68.000000,68.398593,41.250000,40.325153,59.527712,36.839924
49.849250,59.943247,138.530448,144.634983,91.705928,97.972848,29.906192,14.182556,135.765608,1.481887,59.464405,50.810587,143.712074,139.056948,141.656405,136.173149,85.020810,134.790889,-0.000775,-1.881216,32.000000,-235.825389,136.455804,-0.024338,24.400281,0.640772,407752.418114,0.914378,19.842454,13.020939,2.779082,4.967472,60.477757,164.925642,32.000000,167.335973,174.861573,160.967618,168.323006,32.000000,152.926917,67.852360,76.380539,89.021778,39.490000,46.339694,68.000000,68.380642,41.250000,40.322209,59.533849,36.701113
49.851005,59.940851,138.563908,144.633781,91.776361,97.993941,29.996035,14.182426,135.774436,1.481492,59.461046,50.814194,143.709382,139.067100,141.655331,136.183888,85.022042,134.800364,-0.000774,-1.880018,32.000000,-235.825376,136.467244,-0.024326,24.405514,0.639849,407211.541260,0.913010,19.837075,13.023729,2.779159,13.156116,60.504900,164.911826,32.000000,167.348184,174.851065,160.961380,168.324800,32.000000,152.924098,67.853158,76.377804,89.021998,39.490000,46.348527,68.000000,68.367059,41.250000,40.318845,59.530889,36.613073
49.856281,59.938801,138.554288,144.631764,91.771829,98.018092,29.969997,14.182382,135.782037,1.481161,59.457244,50.816673,143.706581,139.074978,141.654762,136.200473,85.023427,134.813256,-0.000771,-1.879543,32.000000,-235.825369,136.479474,-0.024221,24.409575,0.639912,407367.849535,0.888889,19.828077,13.026528,2.779057,8.998080,7.361465,164.922490,32.000000,167.343242,174.834736,160.980635,168.334049,32.000000,152.905149,67.854109,76.373610,89.022346,39.490000,46.341166,68.000000,68.350207,41.250000,40.314995,59.519697,36.850416
49.859263,59.937296,138.542858,144.630305,91.802012,98.046722,30.047574,14.182672,135.788445,1.481179,59.457020,50.816594,143.705052,139.083824,141.653187,136.209003,85.024272,134.826041,-0.000771,-1.880138,32.000000,-235.825174,136.488842,-0.024376,24.409773,0.639974,407435.479826,0.890548,19.823631,13.029369,2.779372,12.719305,60.480715,164.930186,32.000000,167.336344,174.842615,160.997427,168.322156,32.000000,152.915127,67.853935,76.369068,89.024019,39.490000,46.321860,68.000000,68.335386,41.250000,40.312015,59.527388,36.779396
49.861257,59.935892,138.553570,144.629368,91.799858,98.062905,29.938194,14.182689,135.794516,1.480671,59.456948,50.818973,143.706072,139.093321,141.650069,136.218213,85.029135,134.834083,-0.000769,-1.883670,32.000000,-235.825049,136.496725,-0.024365,24.407486,0.639874,407512.314397,0.912342,19.817044,13.036642,2.778634,7.561865,13.632989,164.918019,32.000000,167.348097,174.849766,160.996713,168.312897,32.000000,152.924253,67.855245,76.364862,89.027180,39.490000,46.315541,68.000000,68.318770,41.250000,40.309140,59.515006,36.910797
49.861910,59.934930,138.566900,144.628818,91.820300,98.075004,30.007103,14.182728,135.800918,1.480438,59.453225,50.818480,143.704170,139.101008,141.649179,136.223999,85.031653,134.840847,-0.000769,-1.886603,32.000000,-235.825102,136.505551,-0.024407,24.405217,0.639945,407530.271468,0.912794,19.813163,13.037355,2.778704,10.496115,60.461442,164.914761,32.000000,167.350176,174.840625,161.003966,168.319474,32.000000,152.914883,67.857498,76.360413,89.029435,39.490000,46.318130,68.000000,68.307110,41.250000,40.307075,59.526227,36.821509
49.865865,59.932674,138.551470,144.628271,91.778601,98.066697,30.045689,14.182748,135.805209,1.480138,59.449953,50.821380,143.704486,139.106893,141.646152,136.230684,85.031416,134.843640,-0.000768,-1.890138,32.000000,-235.825040,136.510048,-0.024416,24.403708,0.640368,407701.386638,0.887003,19.810873,13.036927,2.779011,7.467035,60.474063,164.928114,32.000000,167.334181,174.844308,161.032420,168.317911,32.000000,152.915547,67.860820,76.354867,89.033209,39.490000,46.294951,68.000000,68.288200,41.250000,40.303347,59.523493,36.738824
49.865813,59.930473,138.554027,144.627722,91.798474,98.066765,29.156710,14.182866,135.807799,1.479599,59.449066,50.821293,143.702335,139.108737,141.645058,136.234573,85.032250,134.842401,-0.000768,-1.891886,32.000000,-235.824815,136.515473,-0.024274,24.404915,0.639929,407443.487884,0.886877,19.806875,13.037594,2.778631,17.357689,59.883031,164.925386,32.000000,167.338338,174.856346,161.040470,168.300075,32.000000,152.932468,67.862449,76.352325,89.037152,39.490000,46.284621,68.000000,68.276882,41.250000,40.299275,59.527014,36.719088
49.868438,59.930495,138.569342,144.628073,91.840265,98.066818,29.156008,14.182773,135.810788,1.479620,59.452566,50.821814,143.700567,139.112935,141.643991,136.231479,85.031229,134.839152,-0.000767,-1.894243,32.000000,-235.824962,136.516972,-0.024390,24.408728,0.639754,407372.670609,0.906358,19.803105,13.036346,2.778363,27.350740,14.816401,164.911472,32.000000,167.342718,174.853063,161.034713,168.304407,32.000000,152.926999,67.866716,76.351067,89.042389,39.490000,46.291492,68.000000,68.259256,41.250000,40.297894,59.525086,36.768611
49.866288,59.932160,138.589062,144.628441,91.783723,98.066820,29.160640,14.182639,135.811061,1.479888,59.454472,50.818535,143.700608,139.113947,141.642023,136.236127,85.027514,134.844368,-0.000770,-1.894833,32.000000,-235.825140,136.519101,-0.024380,24.409877,0.640308,407710.921764,0.914304,19.800077,13.038411,2.778718,7.668339,59.995995,164.921155,32.000000,167.332262,174.846127,161.049719,168.308079,32.000000,152.911945,67.869340,76.349225,89.046572,39.490000,46.293102,68.000000,68.248289,41.250000,40.299633,59.524063,36.714760
49.868367,59.933897,138.589764,144.628603,91.730480,98.074920,29.420830,14.182623,135.812232,1.479015,59.458976,50.820832,143.698872,139.117696,141.639895,136.234446,85.024935,134.845171,-0.000772,-1.897197,32.000000,-235.825308,136.518469,-0.024265,24.408863,0.639959,407474.867851,0.913397,19.801529,13.041076,2.779225,7.524554,60.353894,164.926990,32.000000,167.321307,174.858272,161.058863,168.290951,32.000000,152.921284,67.872684,76.345868,89.053907,39.490000,46.279572,68.000000,68.232195,41.250000,40.301118,59.519795,36.845280
49.871774,59.934864,138.593004,144.628294,91.784835,98.075184,30.010393,14.182529,135.816676,1.479145,59.456973,50.822237,143.697497,139.124018,141.637002,136.235416,85.021017,134.849458,-0.000772,-1.899503,32.000000,-235.825666,136.521905,-0.024406,24.408632,0.639537,407262.540442,0.912656,19.803426,13.044797,2.778847,15.825289,60.470480,164.915913,32.000000,167.327434,174.864551,161.046989,168.284431,32.000000,152.926812,67.875652,76.344256,89.060043,39.490000,46.274356,68.000000,68.216737,41.250000,40.302261,59.526866,36.919895
49.873670,59.932525,138.635574,144.627139,91.745588,98.075161,29.166284,14.182621,135.825237,1.479043,59.450407,50.824536,143.696506,139.131920,141.636794,136.240072,85.018819,134.856679,-0.000771,-1.899523,32.000000,-235.825524,136.527301,-0.024241,24.410224,0.639753,407368.657792,0.913130,19.801731,13.050096,2.779003,19.622122,60.039951,164.913089,32.000000,167.325266,174.854250,161.043652,168.290774,32.000000,152.906587,67.880701,76.343571,89.067683,39.490000,46.288944,68.000000,68.197733,41.250000,40.298893,59.519303,36.752544
49.877402,59.930099,138.667046,144.625939,91.647312,98.075011,29.283222,14.182599,135.832087,1.478687,59.447447,50.820753,143.697154,139.139541,141.636375,136.244101,85.014109,134.867065,-0.000772,-1.898357,32.000000,-235.825472,136.534600,-0.024399,24.411549,0.639889,407440.759100,0.888109,19.797097,13.054903,2.779170,13.910014,60.281306,164.925526,32.000000,167.309458,174.859040,161.053939,168.284707,32.000000,152.910194,67.885836,76.342556,89.075096,39.490000,46.303551,68.000000,68.181466,41.250000,40.294711,59.525627,36.783211
49.878115,59.928338,138.694354,144.624754,91.657268,98.075132,29.998488,14.182673,135.840596,1.478515,59.449560,50.819290,143.695898,139.150828,141.634096,136.251903,85.012863,134.877801,-0.000772,-1.898379,32.000000,-235.825321,136.544587,-0.024367,24.410415,0.639406,407058.769627,0.912031,19.792627,13.063902,2.780029,7.311871,10.103877,164.918024,32.000000,167.317472,174.871144,161.046523,168.265772,32.000000,152.926630,67.890825,76.344671,89.084388,39.490000,46.310056,68.000000,68.163227,41.250000,40.290821,59.523523,36.849902
49.882413,59.928195,138.705855,144.623549,91.639548,98.075069,29.159965,14.182478,135.846202,1.478225,59.448780,50.822160,143.691736,139.159809,141.633228,136.253781,85.009265,134.888043,-0.000772,-1.901299,32.000000,-235.825642,136.550100,-0.024233,24.409118,0.639032,406776.919329,0.908427,19.787045,13.071546,2.780393,7.462596,9.412849,164.906862,32.000000,167.323846,174.865275,161.035191,168.269297,32.000000,152.920595,67.893757,76.346704,89.090666,39.490000,46.314031,68.000000,68.145077,41.250000,40.289842,59.528656,36.859587
49.883906,59.927805,138.702638,144.622159,91.598475,98.075093,29.174183,14.182309,135.858167,1.478346,59.445464,50.824795,143.692128,139.171070,141.631435,136.257768,85.004277,134.895961,-0.000772,-1.901338,32.000000,-235.825796,136.563442,-0.024355,24.410238,0.639158,406800.866891,0.911189,19.784090,13.079391,2.780638,11.289860,7.934505,164.915663,32.000000,167.311160,174.859860,161.044833,168.273082,32.000000,152.913271,67.897448,76.348720,89.098342,39.490000,46.311740,68.000000,68.125596,41.250000,40.288420,59.507797,36.921509
49.889198,59.925730,138.697789,144.620904,91.459666,98.075095,29.979119,14.182415,135.870384,1.478388,59.441182,50.830560,143.692573,139.181838,141.629297,136.265198,85.002238,134.904861,-0.000772,-1.904272,32.000000,-235.825550,136.575343,-0.024296,24.412871,0.639310,406900.391840,0.886594,19.781828,13.087553,2.780622,9.820208,60.439455,164.916708,32.000000,167.305090,174.870684,161.049352,168.259967,32.000000,152.921995,67.900864,76.349496,89.104299,39.490000,46.301005,68.000000,68.105642,41.250000,40.285441,59.517228,36.904781
49.888572,59.922853,138.703978,144.618444,91.635026,98.075153,29.163594,14.182646,135.882714,1.478139,59.441177,50.831391,143.689294,139.196292,141.626320,136.272659,84.999285,134.921075,-0.000772,-1.901938,32.000000,-235.825405,136.585441,-0.024299,24.414177,0.638098,406211.353366,0.910147,19.775883,13.095406,2.780405,13.389990,7.263620,164.901320,32.000000,167.311256,174.873527,161.032665,168.257499,32.000000,152.928018,67.905084,76.350721,89.108952,39.490000,46.299236,68.000000,68.085865,41.250000,40.280219,59.527486,36.872720
49.890326,59.922905,138.704313,144.616173,91.683378,98.074316,29.981941,14.182799,135.891075,1.478580,59.442386,50.832357,143.688799,139.207849,141.625859,136.279336,84.999627,134.932176,-0.000772,-1.900207,32.000000,-235.825242,136.596288,-0.024300,24.414100,0.637919,406207.787124,0.909703,19.769390,13.103603,2.779916,16.816555,60.505119,164.899997,32.000000,167.305608,174.866050,161.034721,168.265083,32.000000,152.907646,67.911584,76.353961,89.112770,39.490000,46.293567,68.000000,68.069861,41.250000,40.278776,59.527329,36.911604
49.892651,59.923340,138.691448,144.615041,91.666513,98.074615,29.152443,14.182713,135.908516,1.478383,59.442141,50.841560,143.689387,139.223316,141.624535,136.287676,85.000634,134.942554,-0.000773,-1.900216,32.000000,-235.825354,136.610332,-0.024270,24.415369,0.639301,407034.780253,0.887009,19.770183,13.111854,2.780298,14.014795,59.994538,164.908014,32.000000,167.290435,174.874126,161.045653,168.255247,32.000000,152.912851,67.920606,76.357300,89.116545,39.490000,46.281658,68.000000,68.047997,41.250000,40.278614,59.518330,36.882771
49.896888,59.922092,138.687300,144.614912,91.624286,98.082699,30.029277,14.182441,135.925653,1.478362,59.437705,50.850731,143.690549,139.243490,141.622507,136.303069,85.002828,134.954864,-0.000773,-1.900242,32.000000,-235.825670,136.628030,-0.024221,24.420770,0.639360,407136.958140,0.912460,19.767477,13.115835,2.779933,30.839543,60.464597,164.895081,32.000000,167.297139,174.880210,161.035277,168.244660,32.000000,152.926243,67.931721,76.362584,89.120043,39.490000,46.272905,68.000000,68.024468,41.250000,40.276412,59.528656,36.897518
49.900679,59.919732,138.685378,144.613757,91.647212,98.102850,29.950432,14.182458,135.941087,1.478510,59.431122,50.860096,143.686752,139.258834,141.622802,136.316828,85.002916,134.967075,-0.000776,-1.899085,32.000000,-235.825671,136.643299,-0.024297,24.426219,0.638821,406861.917054,0.886148,19.764585,13.119181,2.779806,6.721136,60.475241,164.889291,32.000000,167.297969,174.867271,161.032343,168.251953,32.000000,152.914254,67.940680,76.365865,89.122659,39.490000,46.260339,68.000000,68.004342,41.250000,40.272726,59.520818,36.897224
49.908454,59.916484,138.714536,144.611891,91.588304,98.115292,30.013315,14.182303,135.957512,1.478656,59.428401,50.866659,143.687035,139.279695,141.621571,136.333073,85.004832,134.985015,-0.000776,-1.899074,32.000000,-235.825874,136.657728,-0.024269,24.433228,0.638686,406951.960865,0.911436,19.758016,13.125438,2.779307,9.214283,15.163149,164.893885,32.000000,167.284014,174.863631,161.046668,168.250947,32.000000,152.908306,67.951733,76.370779,89.125638,39.490000,46.270941,68.000000,67.974564,41.250000,40.266768,59.510914,36.885632
49.914116,59.915080,138.729506,144.610092,91.663680,98.131572,29.152431,14.182232,135.978529,1.478959,59.423511,50.871594,143.684210,139.295854,141.620886,136.353788,85.006789,135.004261,-0.000776,-1.899070,32.000000,-235.825829,136.678381,-0.024265,24.438934,0.637733,406456.046388,0.886877,19.749468,13.130070,2.779222,14.083592,9.705256,164.892197,32.000000,167.283325,174.868532,161.049155,168.236073,32.000000,152.919377,67.959646,76.374935,89.128487,39.490000,46.276878,68.000000,67.950030,41.250000,40.263662,59.519697,36.914612
49.921938,59.911376,138.732994,144.606912,91.685355,98.155833,29.972857,14.182226,136.002568,1.479595,59.418615,50.878060,143.682809,139.321765,141.620900,136.377166,85.010702,135.030799,-0.000778,-1.896750,32.000000,-235.825963,136.701100,-0.024323,24.445060,0.638302,406923.484658,0.909734,19.738887,13.139218,2.779333,19.740617,15.135186,164.876724,32.000000,167.290272,174.863850,161.040171,168.237784,32.000000,152.920580,67.968620,76.380984,89.132825,39.490000,46.276571,68.000000,67.918422,41.250000,40.257946,59.525608,36.894290
49.926058,59.909166,138.759913,144.604153,91.619746,98.176264,29.160901,14.182258,136.020587,1.479574,59.416833,50.882545,143.681502,139.339441,141.621377,136.398365,85.015467,135.051108,-0.000778,-1.897905,32.000000,-235.825985,136.716503,-0.024040,24.448083,0.638299,407033.637652,0.911510,19.730427,13.146847,2.779099,2.353937,60.119444,164.878908,32.000000,167.283620,174.852031,161.052535,168.246100,32.000000,152.902702,67.973538,76.386018,89.136473,39.490000,46.284374,68.000000,67.892943,41.250000,40.253331,59.518497,36.882844
49.933451,59.907735,138.779674,144.601882,91.661865,98.200819,29.137102,14.182423,136.044840,1.479857,59.417312,50.895084,143.680216,139.364364,141.621322,136.415510,85.021230,135.072033,-0.000779,-1.897910,32.000000,-235.825864,136.735226,-0.024030,24.452140,0.637870,406823.271210,0.911028,19.719988,13.153891,2.779237,9.640811,60.014011,164.882202,32.000000,167.275130,174.856257,161.063391,168.235096,32.000000,152.915194,67.978953,76.390686,89.141329,39.490000,46.292209,68.000000,67.861046,41.250000,40.249897,59.512252,36.832368
49.938359,59.906551,138.824907,144.600585,91.625141,98.205073,29.157636,14.182643,136.065189,1.480176,59.414509,50.899194,143.679943,139.383211,141.619307,136.434381,85.023706,135.089721,-0.000778,-1.897908,32.000000,-235.825588,136.749802,-0.024022,24.454903,0.637606,406714.775789,0.910773,19.714404,13.158360,2.779166,7.650488,59.911937,164.866161,32.000000,167.283935,174.856476,161.056328,168.230681,32.000000,152.923935,67.983256,76.396710,89.144540,39.490000,46.318456,68.000000,67.832060,41.250000,40.247846,59.528942,36.863255
49.944359,59.903979,138.862587,144.599894,91.621926,98.229234,29.983385,14.182665,136.082761,1.479937,59.412608,50.907038,143.677288,139.407183,141.618984,136.457138,85.031245,135.108838,-0.000777,-1.896771,32.000000,-235.825380,136.770506,-0.024074,24.456239,0.637723,406741.579661,0.886260,19.703985,13.163537,2.779819,28.476209,7.742033,164.862470,32.000000,167.285159,174.841711,161.059309,168.239338,32.000000,152.904824,67.988870,76.404117,89.147208,39.490000,46.337043,68.000000,67.799125,41.250000,40.242942,59.527663,36.896344
49.949903,59.903253,138.878176,144.599885,91.674877,98.241438,30.044256,14.182573,136.092984,1.479653,59.411185,50.915020,143.676103,139.425336,141.616083,136.474422,85.034897,135.125216,-0.000776,-1.896805,32.000000,-235.825688,136.785893,-0.024117,24.457306,0.637719,406722.508693,0.910798,19.698329,13.167876,2.780190,10.770156,60.485401,164.866773,32.000000,167.275315,174.841213,161.070843,168.238091,32.000000,152.904024,67.993021,76.408277,89.148770,39.490000,46.347386,68.000000,67.769875,41.250000,40.240712,59.527279,36.789154
49.955946,59.901382,138.911842,144.599316,91.702755,98.265862,29.221813,14.182569,136.109245,1.479867,59.408939,50.923838,143.674703,139.444346,141.612605,136.489537,85.042107,135.142875,-0.000776,-1.897991,32.000000,-235.825717,136.804854,-0.024109,24.459007,0.637823,406777.705830,0.905321,19.690031,13.169990,2.780326,2.644015,59.586114,164.862031,32.000000,167.278975,174.847873,161.071876,168.226482,32.000000,152.918164,67.998940,76.413828,89.151659,39.490000,46.364500,68.000000,67.733829,41.250000,40.237074,59.526955,36.933835
49.962579,59.899165,138.922398,144.597495,91.725222,98.286075,29.817502,14.182765,136.121046,1.479951,59.405076,50.930504,143.673627,139.455650,141.612722,136.504271,85.046074,135.155514,-0.000777,-1.898017,32.000000,-235.825464,136.822513,-0.024093,24.462621,0.638149,406957.729064,0.909056,19.683409,13.174288,2.780634,20.110105,60.437454,164.846024,32.000000,167.290336,174.842029,161.062514,168.235431,32.000000,152.910553,68.004507,76.419514,89.153612,39.490000,46.372700,68.000000,67.701801,41.250000,40.233021,59.530840,36.774187
49.964782,59.895125,138.919682,144.595893,91.661808,98.302237,30.008920,14.182869,136.140148,1.480160,59.396532,50.930556,143.672870,139.475633,141.611971,136.524115,85.053215,135.172491,-0.000777,-1.895761,32.000000,-235.825202,136.841916,-0.024357,24.468557,0.638248,407088.972347,0.890396,19.673852,13.175185,2.780418,13.542230,60.505608,164.851644,32.000000,167.283089,174.831659,161.074238,168.244564,32.000000,152.893705,68.011640,76.423575,89.156172,39.490000,46.374601,68.000000,67.666945,41.250000,40.226567,59.529433,36.877048
49.967127,59.890899,138.929606,144.594605,91.591716,98.309883,29.975428,14.182916,136.148995,1.480133,59.390699,50.933959,143.670358,139.491492,141.610116,136.541096,85.058678,135.187715,-0.000776,-1.898670,32.000000,-235.825201,136.853989,-0.024383,24.472570,0.637891,406941.660944,0.909072,19.666926,13.176118,2.780324,13.464751,60.508640,164.852477,32.000000,167.280671,174.838123,161.076691,168.236060,32.000000,152.901522,68.017895,76.425959,89.157885,39.490000,46.376875,68.000000,67.638780,41.250000,40.219459,59.527014,36.839778
49.967147,59.886481,138.965462,144.593626,91.604502,98.334351,29.165962,14.182928,136.159813,1.480250,59.385264,50.935065,143.667704,139.507090,141.607075,136.556458,85.063276,135.200119,-0.000774,-1.898721,32.000000,-235.825373,136.865729,-0.024409,24.476954,0.637115,406544.820140,0.886324,19.660281,13.178685,2.780243,20.878161,59.744331,164.835276,32.000000,167.294782,174.837931,161.056082,168.233904,32.000000,152.906880,68.023885,76.430222,89.161029,39.490000,46.399641,68.000000,67.605098,41.250000,40.211508,59.520041,36.917400
49.969427,59.883145,138.979656,144.593556,91.509712,98.338258,29.173064,14.182715,136.167546,1.480426,59.378052,50.937714,143.667618,139.516769,141.607031,136.565993,85.065525,135.209246,-0.000774,-1.898189,32.000000,-235.825556,136.876870,-0.024444,24.479677,0.636993,406479.659977,0.908979,19.653415,13.180201,2.780573,2.767285,59.750399,164.833736,32.000000,167.300410,174.825846,161.053600,168.246712,32.000000,152.891825,68.029477,76.434709,89.165155,39.490000,46.416487,68.000000,67.577920,41.250000,40.205697,59.515714,36.843299
49.968852,59.878666,139.009453,144.594203,91.415842,98.338631,29.977060,14.182648,136.179521,1.480039,59.372678,50.940470,143.667214,139.529162,141.604103,136.576304,85.066203,135.216319,-0.000774,-1.899365,32.000000,-235.825669,136.884762,-0.024399,24.479641,0.636909,406354.538479,0.908805,19.650182,13.181126,2.781460,11.075647,60.518509,164.843829,32.000000,167.290229,174.827473,161.056655,168.244976,32.000000,152.894792,68.033600,76.437630,89.169847,39.490000,46.434090,68.000000,67.545114,41.250000,40.197942,59.527211,36.820115
49.968605,59.875418,139.022160,144.594245,91.426202,98.346801,29.161848,14.182711,136.183080,1.479877,59.370064,50.937465,143.666299,139.535348,141.600502,136.582400,85.068655,135.224542,-0.000775,-1.897657,32.000000,-235.825629,136.891246,-0.024456,24.478371,0.635929,405721.997773,0.883759,19.644709,13.184390,2.781624,17.203165,59.801165,164.838253,32.000000,167.296903,174.834150,161.043535,168.233914,32.000000,152.910207,68.036252,76.440985,89.175287,39.490000,46.440008,68.000000,67.519457,41.250000,40.191852,59.519707,36.927378
49.966437,59.872146,139.069639,144.593391,91.522493,98.334584,30.006788,14.182572,136.186129,1.479553,59.369132,50.933371,143.665384,139.538255,141.598780,136.584923,85.073199,135.229896,-0.000774,-1.894156,32.000000,-235.825729,136.894417,-0.024432,24.476773,0.635930,405639.185842,0.907322,19.642377,13.187305,2.782060,13.388091,60.504709,164.826560,32.000000,167.306681,174.824187,161.021997,168.241579,32.000000,152.898104,68.038311,76.444604,89.181993,39.490000,46.475084,68.000000,67.489128,41.250000,40.185479,59.520887,36.905735
49.963602,59.870093,139.095032,144.593288,91.467244,98.314423,29.938052,14.182508,136.189930,1.479246,59.367441,50.929470,143.667354,139.539377,141.597132,136.585548,85.076284,135.233619,-0.000774,-1.893588,32.000000,-235.825822,136.895638,-0.024393,24.476982,0.636603,405943.616058,0.883315,19.639108,13.186428,2.782721,23.166940,10.027137,164.833213,32.000000,167.300247,174.817143,161.021940,168.246736,32.000000,152.887189,68.040149,76.446989,89.187981,39.490000,46.496364,68.000000,67.465313,41.250000,40.181137,59.518359,36.925177
49.956592,59.867279,139.087748,144.593891,91.480011,98.298056,29.160789,14.182618,136.193318,1.479071,59.363294,50.922858,143.667332,139.538704,141.595074,136.587767,85.077101,135.238453,-0.000774,-1.893582,32.000000,-235.825719,136.897357,-0.024460,24.477963,0.636718,405865.565507,0.882688,19.639380,13.184237,2.783624,17.536364,59.809776,164.836158,32.000000,167.299029,174.826426,161.014174,168.233550,32.000000,152.904356,68.038387,76.447422,89.195352,39.490000,46.500920,68.000000,67.441083,41.250000,40.175938,59.525745,36.905882
49.950937,59.863320,139.101818,144.594711,91.394215,98.294015,29.777141,14.182741,136.190779,1.478966,59.358656,50.917036,143.668085,139.539559,141.593088,136.584891,85.079322,135.238612,-0.000774,-1.893584,32.000000,-235.825827,136.895165,-0.024153,24.477768,0.637106,406058.227374,0.884664,19.641735,13.184985,2.784033,9.279874,8.905704,164.824882,32.000000,167.309803,174.825484,160.990771,168.233613,32.000000,152.908360,68.034656,76.448208,89.199961,39.490000,46.514655,68.000000,67.422868,41.250000,40.169238,59.520749,36.840731
49.942301,59.858761,139.109574,144.597243,91.310133,98.269741,29.222048,14.182705,136.185827,1.478645,59.351883,50.910006,143.668718,139.538222,141.590667,136.582154,85.081499,135.235380,-0.000773,-1.895900,32.000000,-235.825838,136.891846,-0.024150,24.476328,0.636715,405751.109217,0.906529,19.645530,13.183416,2.784440,10.110231,9.986341,164.825811,32.000000,167.312961,174.809567,160.979680,168.244099,32.000000,152.890004,68.027030,76.448742,89.202895,39.490000,46.522333,68.000000,67.403834,41.250000,40.161046,59.527211,36.886806
49.937673,59.853552,139.110431,144.599280,91.282893,98.249314,30.011086,14.182632,136.184474,1.478424,59.344617,50.902483,143.670687,139.538356,141.589408,136.579880,85.081711,135.234112,-0.000772,-1.894285,32.000000,-235.825878,136.893853,-0.024162,24.473897,0.636030,405183.154671,0.881299,19.648193,13.181842,2.785243,28.817508,7.304377,164.836558,32.000000,167.304343,174.811864,160.975072,168.239207,32.000000,152.894720,68.020178,76.447609,89.203455,39.490000,46.530531,68.000000,67.386168,41.250000,40.152786,59.531085,36.905735
49.927863,59.845825,139.095428,144.600909,91.357732,98.232880,30.003658,14.182446,136.182880,1.478223,59.336663,50.890817,143.669532,139.535626,141.589102,136.581077,85.081316,135.233248,-0.000769,-1.894310,32.000000,-235.826149,136.896464,-0.024164,24.470247,0.635796,404953.275195,0.881066,19.651150,13.179116,2.785501,8.635679,60.466621,164.830122,32.000000,167.315586,174.819290,160.950167,168.228074,32.000000,152.907398,68.008539,76.447423,89.203720,39.490000,46.531464,68.000000,67.369824,41.250000,40.139902,59.520464,36.933835
49.919620,59.839359,139.070521,144.601963,91.385336,98.216430,29.252982,14.182203,136.181713,1.478139,59.328806,50.884526,143.668296,139.532651,141.589488,136.582715,85.079525,135.231865,-0.000770,-1.893733,32.000000,-235.826351,136.900486,-0.024190,24.467229,0.636720,405450.523929,0.908364,19.651642,13.179213,2.785766,11.098832,9.571066,164.825353,32.000000,167.322131,174.811287,160.928367,168.234255,32.000000,152.894015,67.994228,76.446195,89.201908,39.490000,46.520091,68.000000,67.358601,41.250000,40.128969,59.525293,36.918354
49.908362,59.832056,139.028135,144.603252,91.343542,98.196200,29.180181,14.182133,136.179984,1.478111,59.320005,50.874502,143.670589,139.527069,141.589816,136.581028,85.077602,135.232527,-0.000771,-1.893140,32.000000,-235.826405,136.899880,-0.024155,24.465339,0.636691,405357.843548,0.881119,19.654479,13.179707,2.785842,15.611361,60.138129,164.835712,32.000000,167.309895,174.807269,160.924256,168.237781,32.000000,152.892669,67.974952,76.443714,89.200976,39.490000,46.498610,68.000000,67.347627,41.250000,40.116605,59.518458,36.880497
49.902154,59.826492,139.001602,144.604334,91.323090,98.183834,29.188503,14.182129,136.179523,1.478368,59.319959,50.864334,143.672403,139.520099,141.591018,136.580287,85.079644,135.231595,-0.000773,-1.893135,32.000000,-235.826388,136.898275,-0.024157,24.465957,0.636807,405390.387859,0.905855,19.656246,13.181959,2.785809,11.926071,7.654079,164.838836,32.000000,167.310515,174.814178,160.913356,168.226740,32.000000,152.906083,67.957666,76.442621,89.200834,39.490000,46.486878,68.000000,67.336542,41.250000,40.106728,59.533416,36.762008
49.894141,59.822980,138.992108,144.606912,91.253523,98.159505,29.160698,14.182136,136.180684,1.478362,59.318434,50.856677,143.676180,139.519094,141.592304,136.582912,85.080172,135.227505,-0.000770,-1.891557,32.000000,-235.826259,136.895913,-0.024434,24.467011,0.636466,405207.283253,0.907842,19.660057,13.180912,2.785478,12.090448,8.003051,164.827034,32.000000,167.320499,174.811477,160.883611,168.226589,32.000000,152.910348,67.936648,76.442672,89.199359,39.490000,46.482514,68.000000,67.324899,41.250000,40.098792,59.529138,36.791502
49.885923,59.819927,138.995964,144.610201,91.219251,98.139217,30.006624,14.182028,136.183638,1.478054,59.312730,50.851470,143.677628,139.519226,141.592487,136.584474,85.079716,135.230467,-0.000770,-1.891568,32.000000,-235.826545,136.894858,-0.024407,24.467782,0.636349,405131.904243,0.902817,19.662717,13.176509,2.785569,18.907714,26.774184,164.830020,32.000000,167.315223,174.798546,160.876478,168.235713,32.000000,152.895015,67.918232,76.443116,89.198300,39.490000,46.487086,68.000000,67.318039,41.250000,40.092896,59.524309,36.798545
49.876998,59.815509,139.008903,144.613969,91.279808,98.123163,29.164995,14.181845,136.184689,1.477845,59.308595,50.848816,143.680686,139.519795,141.593832,136.585057,85.078626,135.231224,-0.000769,-1.891530,32.000000,-235.826903,136.895261,-0.024438,24.468244,0.635975,404837.408291,0.906641,19.668471,13.178886,2.786035,10.349415,7.207910,164.839132,32.000000,167.302876,174.802293,160.871539,168.228398,32.000000,152.908333,67.896425,76.443559,89.198156,39.490000,46.497959,68.000000,67.309841,41.250000,40.084473,59.513157,36.831267
49.870964,59.811802,139.010367,144.616781,91.350435,98.115442,29.154679,14.181715,136.186731,1.477752,59.304426,50.844418,143.683100,139.518154,141.595781,136.588749,85.078810,135.231726,-0.000769,-1.891527,32.000000,-235.827018,136.897534,-0.024393,24.468022,0.636307,404969.207841,0.907447,19.672604,13.179406,2.786618,12.020679,9.486990,164.832198,32.000000,167.308890,174.806412,160.857292,168.220171,32.000000,152.921752,67.877679,76.446274,89.198482,39.490000,46.507059,68.000000,67.302694,41.250000,40.077366,59.526434,36.828552
49.864716,59.807554,139.007284,144.619777,91.340442,98.090803,29.937194,14.181806,136.192399,1.477366,59.297517,50.841065,143.685227,139.521394,141.601965,136.591920,85.081271,135.235970,-0.000770,-1.891504,32.000000,-235.826783,136.901372,-0.024388,24.467880,0.636940,405235.905402,0.908336,19.676109,13.180431,2.787574,13.054582,60.458454,164.831663,32.000000,167.314448,174.795771,160.846608,168.232271,32.000000,152.908349,67.858945,76.450006,89.198388,39.490000,46.500378,68.000000,67.295615,41.250000,40.068906,59.527102,36.784826
49.861389,59.801910,139.014493,144.622187,91.418651,98.082132,29.238458,14.181864,136.197957,1.477456,59.286701,50.837377,143.687597,139.526030,141.603797,136.597947,85.083031,135.239575,-0.000771,-1.894322,32.000000,-235.826717,136.908420,-0.024408,24.468465,0.636659,405069.657713,0.883945,19.679645,13.178637,2.787403,9.363542,59.466747,164.843648,32.000000,167.304978,174.794231,160.851840,168.234111,32.000000,152.904877,67.844531,76.450898,89.196386,39.490000,46.507799,68.000000,67.287224,41.250000,40.059859,59.517818,36.922389
49.856966,59.793840,139.010972,144.624447,91.473381,98.081697,29.176149,14.181819,136.205529,1.476989,59.277721,50.832599,143.689698,139.531513,141.606851,136.604636,85.087969,135.245716,-0.000772,-1.895493,32.000000,-235.826844,136.917658,-0.024408,24.472237,0.637534,405571.761010,0.909509,19.678131,13.180081,2.787780,7.333260,60.102575,164.843732,32.000000,167.307744,174.802481,160.851337,168.220144,32.000000,152.921872,67.829625,76.453866,89.195905,39.490000,46.511081,68.000000,67.278116,41.250000,40.045864,59.531282,36.849095
49.854115,59.788166,139.026363,144.626372,91.489118,98.073299,29.994317,14.181922,136.213091,1.476758,59.270953,50.828199,143.691026,139.536256,141.609566,136.615753,85.092043,135.252306,-0.000771,-1.896075,32.000000,-235.826860,136.924754,-0.024411,24.476577,0.637530,405541.383329,0.908570,19.675592,13.179258,2.788149,8.236871,60.506241,164.830155,32.000000,167.318701,174.801102,160.838200,168.225002,32.000000,152.917838,67.817761,76.456823,89.194905,39.490000,46.521643,68.000000,67.270206,41.250000,40.035312,59.525332,36.817547
49.851333,59.782275,139.007963,144.628665,91.528087,98.072994,29.164566,14.182023,136.220541,1.477151,59.262342,50.826494,143.691628,139.542981,141.612581,136.630565,85.096139,135.258290,-0.000772,-1.897247,32.000000,-235.826598,136.932488,-0.024128,24.481114,0.637872,405791.895091,0.907679,19.671790,13.177986,2.788396,12.111089,59.832131,164.836960,32.000000,167.315861,174.793723,160.848405,168.235854,32.000000,152.904713,67.805634,76.459518,89.192794,39.490000,46.519752,68.000000,67.261236,41.250000,40.024026,59.525637,36.817621
49.850467,59.778043,138.997999,144.630720,91.576971,98.072753,29.999614,14.182058,136.229381,1.477160,59.258936,50.824495,143.691491,139.551096,141.614736,136.641812,85.099636,135.266407,-0.000773,-1.898405,32.000000,-235.826476,136.943477,-0.024150,24.484258,0.638025,405925.011873,0.886145,19.670083,13.177562,2.788586,6.538774,60.465272,164.843292,32.000000,167.311596,174.802860,160.857571,168.228790,32.000000,152.914182,67.795343,76.461627,89.188716,39.490000,46.515041,68.000000,67.252798,41.250000,40.015709,59.531125,36.900746
49.853556,59.773389,138.989110,144.632966,91.567474,98.072664,29.146553,14.182133,136.238297,1.476938,59.255067,50.824406,143.692870,139.560002,141.615325,136.656119,85.107128,135.275671,-0.000771,-1.898390,32.000000,-235.826385,136.955649,-0.024159,24.486194,0.638308,406194.902337,0.885038,19.666993,13.175976,2.788415,18.662879,59.957695,164.835806,32.000000,167.325485,174.809576,160.844958,168.223276,32.000000,152.921426,67.786432,76.467452,89.182918,39.490000,46.514780,68.000000,67.237854,41.250000,40.006464,59.521683,36.881377
49.854471,59.768745,138.993379,144.634562,91.563164,98.072517,29.170375,14.182198,136.249693,1.476737,59.247316,50.826116,143.693568,139.572169,141.617570,136.665932,85.111212,135.285128,-0.000772,-1.897230,32.000000,-235.826358,136.966815,-0.024126,24.487768,0.638096,406157.426418,0.911101,19.662291,13.175271,2.787891,7.283934,59.765806,164.834488,32.000000,167.333191,174.799869,160.836404,168.234275,32.000000,152.906955,67.782120,76.472470,89.177567,39.490000,46.518213,68.000000,67.225950,41.250000,39.997705,59.519067,36.904121
49.854567,59.762491,139.037422,144.635867,91.633508,98.072480,29.985469,14.182098,136.261115,1.476701,59.238738,50.827751,143.696231,139.581879,141.620233,136.680276,85.117982,135.297386,-0.000771,-1.894890,32.000000,-235.826419,136.978318,-0.024136,24.490338,0.638056,406110.633634,0.911256,19.654040,13.174298,2.788150,23.443980,60.466122,164.850632,32.000000,167.324395,174.804775,160.842635,168.239980,32.000000,152.906672,67.781785,76.477561,89.172080,39.490000,46.536885,68.000000,67.213389,41.250000,39.986066,59.525253,36.921069
49.852464,59.757545,139.031228,144.636785,91.645735,98.072619,30.006936,14.182126,136.271635,1.476582,59.233275,50.828402,143.697727,139.590929,141.621468,136.689331,85.122776,135.307441,-0.000773,-1.897436,32.000000,-235.826341,136.986458,-0.024158,24.492462,0.638729,406532.459008,0.912259,19.649378,13.172850,2.788345,6.622272,60.495212,164.852104,32.000000,167.332951,174.816610,160.836990,168.226626,32.000000,152.920916,67.785081,76.483154,89.168583,39.490000,46.549197,68.000000,67.204191,41.250000,39.976400,59.529079,36.878222
49.853234,59.752718,139.029522,144.637937,91.528334,98.072467,29.176662,14.182121,136.279002,1.476464,59.227284,50.829861,143.699628,139.597371,141.620828,136.699562,85.130414,135.314105,-0.000775,-1.897681,32.000000,-235.826291,136.993189,-0.024123,24.495454,0.638570,406379.440018,0.908169,19.643654,13.174013,2.788937,12.479240,60.171255,164.845157,32.000000,167.348618,174.815373,160.822163,168.234869,32.000000,152.916705,67.791521,76.489595,89.166164,39.490000,46.549625,68.000000,67.191755,41.250000,39.966468,59.522746,36.819455
49.854421,59.748648,139.031912,144.638969,91.470050,98.068538,29.157873,14.182175,136.284046,1.476492,59.221852,50.829355,143.702482,139.605414,141.621366,136.705593,85.136490,135.320746,-0.000775,-1.897664,32.000000,-235.826312,136.992616,-0.024122,24.497576,0.638143,406164.288569,0.886394,19.640253,13.170800,2.788793,15.897069,8.035499,164.859329,32.000000,167.345051,174.810785,160.831156,168.245061,32.000000,152.910957,67.800790,76.495315,89.166857,39.490000,46.553635,68.000000,67.180037,41.250000,39.958191,59.525126,36.907349
49.856838,59.744664,139.047722,144.639067,91.465591,98.068386,29.152303,14.182216,136.294843,1.476603,59.216289,50.831818,143.703417,139.611530,141.620927,136.714916,85.142589,135.328050,-0.000773,-1.898814,32.000000,-235.826256,136.995732,-0.024403,24.499788,0.637752,405949.972534,0.910371,19.634579,13.167818,2.788752,16.770981,60.125998,164.869040,32.000000,167.350047,174.824602,160.831038,168.231317,32.000000,152.927596,67.812013,76.500506,89.166846,39.490000,46.562008,68.000000,67.167826,41.250000,39.950007,59.524703,36.917694
49.854812,59.739771,139.076824,144.639265,91.496858,98.068470,29.973058,14.182263,136.307081,1.476541,59.204349,50.831185,143.704188,139.623696,141.620681,136.723691,85.146267,135.336337,-0.000772,-1.897643,32.000000,-235.826298,137.001617,-0.024358,24.500902,0.637132,405585.598919,0.889261,19.629223,13.164535,2.788714,14.098682,60.470956,164.858890,32.000000,167.370424,174.830082,160.809708,168.229461,32.000000,152.933655,67.824197,76.506377,89.168520,39.490000,46.582229,68.000000,67.156807,41.250000,39.941113,59.520051,36.895464
49.854172,59.730104,139.095955,144.638673,91.418546,98.068460,29.974591,14.182399,136.316078,1.476202,59.189769,50.832708,143.702162,139.635404,141.620163,136.734671,85.150804,135.344005,-0.000774,-1.899209,32.000000,-235.826152,137.012492,-0.024113,24.501899,0.637337,405660.006070,0.885336,19.622476,13.163058,2.789208,11.190587,19.227125,164.867002,32.000000,167.374936,174.818473,160.806169,168.247287,32.000000,152.914946,67.837734,76.511833,89.169511,39.490000,46.604347,68.000000,67.145807,41.250000,39.924685,59.524093,36.793116
49.850237,59.722108,139.108522,144.637686,91.475891,98.068460,29.951814,14.182369,136.321464,1.475783,59.183060,50.829575,143.701962,139.641876,141.619222,136.741740,85.154728,135.343645,-0.000775,-1.896963,32.000000,-235.826143,137.013946,-0.024295,24.504466,0.637263,405527.086201,0.888111,19.617888,13.163080,2.789861,9.512282,60.417744,164.885360,32.000000,167.370179,174.828659,160.810777,168.237595,32.000000,152.924680,67.850346,76.514369,89.170150,39.490000,46.617173,68.000000,67.137392,41.250000,39.908948,59.528646,36.911898
49.851808,59.717627,139.096915,144.637399,91.437331,98.068381,29.174914,14.182443,136.325440,1.475668,59.181224,50.828001,143.701388,139.646741,141.618364,136.744942,85.157675,135.345440,-0.000776,-1.896374,32.000000,-235.826065,137.017460,-0.023958,24.506118,0.637403,405583.525421,0.886395,19.611246,13.160692,2.790302,21.105188,7.406539,164.877074,32.000000,167.392121,174.840887,160.787090,168.231235,32.000000,152.933399,67.861957,76.519096,89.171413,39.490000,46.617913,68.000000,67.127242,41.250000,39.899446,59.526739,36.896784
49.853040,59.712777,139.110587,144.637485,91.425059,98.068468,29.146408,14.182508,136.328882,1.475004,59.175385,50.828132,143.702748,139.645840,141.617324,136.749412,85.161629,135.345532,-0.000777,-1.898142,32.000000,-235.825930,137.017741,-0.024404,24.506768,0.637360,405594.968966,0.908278,19.606160,13.157864,2.790223,12.472778,60.008768,164.875742,32.000000,167.408003,174.830137,160.771537,168.249030,32.000000,152.915736,67.875593,76.523855,89.171065,39.490000,46.624302,68.000000,67.112893,41.250000,39.889286,59.522244,36.886219
49.855021,59.707760,139.145286,144.637385,91.510334,98.068397,29.141932,14.182502,136.332740,1.475029,59.168725,50.824949,143.705089,139.646965,141.615345,136.748181,85.163797,135.349005,-0.000776,-1.898158,32.000000,-235.825938,137.016135,-0.024448,24.505680,0.636903,405311.121201,0.909983,19.599713,13.155080,2.790271,9.740496,59.934068,164.888869,32.000000,167.401049,174.829234,160.778006,168.254301,32.000000,152.910115,67.885768,76.525374,89.170029,39.490000,46.655670,68.000000,67.100769,41.250000,39.879499,59.526817,36.774627
49.851590,59.702187,139.134870,144.636765,91.481561,98.068753,29.164458,14.182416,136.331560,1.474669,59.167668,50.822251,143.705115,139.640494,141.612911,136.745311,85.167745,135.350229,-0.000777,-1.898179,32.000000,-235.826119,137.007082,-0.024127,24.502484,0.637713,405730.351106,0.910512,19.593728,13.153667,2.790874,15.096217,60.126111,164.891340,32.000000,167.408545,174.844825,160.768749,168.240841,32.000000,152.935277,67.897037,76.527585,89.169427,39.490000,46.660019,68.000000,67.091084,41.250000,39.867608,59.517995,36.894950
49.850253,59.699451,139.139334,144.635781,91.488399,98.068845,29.156119,14.182506,136.327796,1.474617,59.167091,50.820676,143.703833,139.636761,141.612234,136.743683,85.170349,135.347197,-0.000776,-1.899319,32.000000,-235.826011,137.003317,-0.024351,24.499874,0.638081,405917.914290,0.910305,19.588976,13.149769,2.790890,6.796764,60.066824,164.881464,32.000000,167.425635,174.842674,160.750733,168.249337,32.000000,152.935573,67.906807,76.529358,89.167292,39.490000,46.666774,68.000000,67.083223,41.250000,39.860332,59.520533,36.816887
49.847353,59.695576,139.153475,144.634709,91.439841,98.068974,29.934102,14.182283,136.323247,1.474731,59.162154,50.817716,143.705022,139.635084,141.612695,136.737936,85.172591,135.343527,-0.000777,-1.901026,32.000000,-235.826056,136.998925,-0.023982,24.497482,0.637839,405667.664586,0.907929,19.588092,13.146462,2.791123,21.110648,60.484554,164.900383,32.000000,167.422345,174.830043,160.755058,168.270474,32.000000,152.921597,67.916479,76.528922,89.161770,39.490000,46.682865,68.000000,67.072953,41.250000,39.851433,59.521192,36.904561
49.844409,59.691438,139.151663,144.634645,91.382583,98.069079,29.161858,14.182166,136.319241,1.474254,59.161352,50.811556,143.705163,139.634199,141.611510,136.728838,85.172085,135.339985,-0.000778,-1.903962,32.000000,-235.826198,136.995068,-0.024126,24.495995,0.637533,405407.569311,0.884047,19.585801,13.141744,2.791275,27.573508,7.203087,164.912867,32.000000,167.416967,174.841097,160.760714,168.262842,32.000000,152.938949,67.921470,76.526785,89.155236,39.490000,46.691310,68.000000,67.066800,41.250000,39.842645,59.516284,36.901993
49.838299,59.687454,139.181743,144.634020,91.191565,98.069325,29.157296,14.182178,136.312794,1.474289,59.160591,50.808059,143.704286,139.625979,141.609852,136.722702,85.171367,135.334237,-0.000780,-1.903902,32.000000,-235.826295,136.982898,-0.024363,24.493309,0.637743,405452.201619,0.910458,19.584723,13.140259,2.791695,11.721975,60.183368,164.903647,32.000000,167.433407,174.843901,160.741319,168.260573,32.000000,152.961034,67.927921,76.523143,89.147789,39.490000,46.711016,68.000000,67.062168,41.250000,39.832801,59.527456,36.786293
