OSU 80 Ton Compressor Load Stand
49.832520,59.684880,139.180475,144.633415,91.172232,98.069417,29.170403,14.182059,136.308369,1.474456,59.157872,50.803366,143.702530,139.619228,141.610319,136.714342,85.170946,135.326783,-0.000779,-1.903933,32.000000,-235.826390,136.978055,-0.023862,24.489482,0.636560,404600.209338,0.883476,19.585221,13.139098,2.792167,10.543587,9.678001,164.900538,32.000000,167.439757,174.829570,160.736436,168.281310,32.000000,152.952447,67.932991,76.519494,89.141802,39.490000,46.730301,68.000000,67.060234,41.250000,39.825942,59.529197,36.878075
49.824374,59.683432,139.163435,144.632581,91.185299,98.069194,29.877603,14.182143,136.297393,1.474071,59.160386,50.797864,143.704459,139.607634,141.609668,136.707208,85.169100,135.317737,-0.000781,-1.902741,32.000000,-235.826337,136.967842,-0.024400,24.482731,0.636246,404230.804377,0.883602,19.588700,13.135423,2.792912,3.165223,60.461720,164.920860,32.000000,167.426312,174.831041,160.757439,168.286052,32.000000,152.959415,67.938820,76.514265,89.136721,39.490000,46.720989,68.000000,67.061423,41.250000,39.819343,59.525509,36.903534
49.820028,59.683536,139.141997,144.632207,91.175466,98.069026,29.164690,14.182188,136.289913,1.473496,59.164384,50.791452,143.702793,139.601484,141.607926,136.700508,85.167331,135.309262,-0.000782,-1.903897,32.000000,-235.826272,136.961659,-0.024398,24.477685,0.636352,404171.125208,0.882261,19.595374,13.133401,2.793195,11.152867,59.802434,164.919998,32.000000,167.432903,174.840619,160.758528,168.277612,32.000000,152.983435,67.943193,76.510808,89.132923,39.490000,46.717661,68.000000,67.059925,41.250000,39.816420,59.519343,36.918721
49.812674,59.684097,139.136188,144.631833,91.234521,98.061027,29.216301,14.182185,136.279103,1.473442,59.171363,50.785114,143.702542,139.593067,141.609410,136.692927,85.166653,135.294433,-0.000782,-1.903902,32.000000,-235.826386,136.946227,-0.024399,24.474556,0.636647,404291.558868,0.884364,19.600226,13.130454,2.792955,13.215685,7.697306,164.904132,32.000000,167.448984,174.832478,160.747644,168.291750,32.000000,152.975747,67.947741,76.506852,89.129849,39.490000,46.715402,68.000000,67.060649,41.250000,39.813251,59.525608,36.821729
49.807240,59.685556,139.155219,144.632297,91.210063,98.040498,29.229194,14.182156,136.272572,1.473329,59.174329,50.780402,143.701398,139.586574,141.610726,136.681954,85.164255,135.289971,-0.000783,-1.903276,32.000000,-235.826320,136.938674,-0.024664,24.473817,0.637124,404550.297489,0.908421,19.605848,13.127283,2.792765,17.093540,8.140775,164.919243,32.000000,167.436263,174.819492,160.764289,168.307031,32.000000,152.964060,67.949592,76.502442,89.125266,39.490000,46.737307,68.000000,67.062176,41.250000,39.812270,59.530958,36.858120
49.797445,59.687990,139.172746,144.633714,91.316766,98.028410,29.168038,14.182403,136.266863,1.473081,59.185816,50.772604,143.700886,139.577585,141.612639,136.674191,85.162331,135.284284,-0.000784,-1.902656,32.000000,-235.826054,136.933545,-0.024401,24.474568,0.637079,404373.249541,0.908037,19.613797,13.122863,2.793574,13.073494,12.621553,164.924477,32.000000,167.434148,174.828900,160.778318,168.296639,32.000000,152.985553,67.953751,76.496858,89.120213,39.490000,46.754723,68.000000,67.069433,41.250000,39.811297,59.523129,36.852470
49.791576,59.691334,139.166433,144.636090,91.468657,98.016048,29.985602,14.182153,136.257842,1.472627,59.192551,50.767443,143.701216,139.571596,141.614349,136.670367,85.160891,135.279482,-0.000786,-1.900884,32.000000,-235.826413,136.933076,-0.024648,24.475687,0.637489,404531.187092,0.906861,19.623862,13.123313,2.794294,10.688913,14.964413,164.912894,32.000000,167.446458,174.827816,160.774889,168.302167,32.000000,152.986849,67.956656,76.493825,89.117107,39.490000,46.759395,68.000000,67.072750,41.250000,39.813012,59.529689,36.949682
49.789978,59.695096,139.168655,144.639114,91.487801,97.991583,29.143184,14.182082,136.249515,1.472144,59.200590,50.768614,143.703654,139.564233,141.617020,136.662749,85.159654,135.275515,-0.000787,-1.900293,32.000000,-235.826514,136.926751,-0.024591,24.477411,0.638780,405287.093417,0.910227,19.634892,13.122598,2.794932,11.982652,10.376477,164.917821,32.000000,167.441364,174.815875,160.797881,168.319683,32.000000,152.973676,67.961599,76.490022,89.112277,39.490000,46.768162,68.000000,67.075001,41.250000,39.814606,59.537842,36.826425
49.786925,59.699297,139.162255,144.641879,91.597447,97.983523,29.990024,14.181995,136.244230,1.472130,59.209746,50.764185,143.707838,139.559363,141.620126,136.657820,85.159351,135.271674,-0.000787,-1.899856,32.000000,-235.826819,136.921076,-0.024627,24.476427,0.639534,405759.057006,0.888517,19.644100,13.121689,2.795092,12.613740,60.505010,164.925112,32.000000,167.435042,174.826662,160.822077,168.316247,32.000000,152.989024,67.965157,76.488215,89.109743,39.490000,46.773039,68.000000,67.075629,41.250000,39.817334,59.534547,36.814980
49.783976,59.703998,139.152610,144.645365,91.663164,97.971348,29.998319,14.181805,136.240160,1.471979,59.216603,50.758081,143.712104,139.554628,141.623273,136.654035,85.160250,135.271608,-0.000787,-1.899629,32.000000,-235.827045,136.918915,-0.024609,24.473471,0.639894,405981.247737,0.888196,19.649002,13.119874,2.795178,6.723582,7.059266,164.915368,32.000000,167.445659,174.835619,160.833540,168.313714,32.000000,153.006210,67.966149,76.488193,89.106073,39.490000,46.775956,68.000000,67.078767,41.250000,39.821196,59.526070,36.891722
49.779761,59.705592,139.160666,144.647806,91.583098,97.951056,30.018477,14.181816,136.237773,1.471645,59.217108,50.753677,143.711548,139.548715,141.625422,136.654543,85.161571,135.270258,-0.000788,-1.899017,32.000000,-235.827028,136.918536,-0.024623,24.470490,0.640662,406418.993974,0.885860,19.658315,13.118561,2.795205,10.581611,7.303066,164.917540,32.000000,167.445716,174.825347,160.854212,168.326826,32.000000,152.997409,67.964209,76.486520,89.101253,39.490000,46.786057,68.000000,67.081862,41.250000,39.821028,59.527673,36.907202
49.774157,59.706790,139.131814,144.650004,91.610249,97.934716,29.977894,14.181746,136.236460,1.471614,59.221848,50.749732,143.713284,139.546433,141.627944,136.649956,85.160823,135.270103,-0.000788,-1.896624,32.000000,-235.827331,136.918470,-0.024554,24.468495,0.640658,406329.697412,0.912845,19.663495,13.117101,2.795471,14.288809,13.806056,164.931726,32.000000,167.430957,174.828057,160.889665,168.332285,32.000000,153.000349,67.961564,76.484864,89.095180,39.490000,46.780317,68.000000,67.088869,41.250000,39.819080,59.526198,36.871619
49.770111,59.709911,139.113561,144.652046,91.612890,97.934792,30.001731,14.181715,136.235700,1.471451,59.227601,50.746994,143.713681,139.548450,141.629006,136.650791,85.162055,135.269529,-0.000790,-1.896624,32.000000,-235.827449,136.920492,-0.024515,24.469875,0.640491,406167.082201,0.886646,19.671211,13.116983,2.795509,13.590876,60.449614,164.932910,32.000000,167.434640,174.838739,160.906843,168.323611,32.000000,153.015971,67.959250,76.485737,89.090672,39.490000,46.771696,68.000000,67.092816,41.250000,39.820058,59.513521,36.913439
49.768844,59.713728,139.084754,144.655243,91.534345,97.934928,29.157804,14.181778,136.239424,1.471797,59.232445,50.745934,143.715311,139.552500,141.632771,136.653335,85.164106,135.269161,-0.000791,-1.895432,32.000000,-235.827252,136.926783,-0.024441,24.473207,0.640589,406284.809787,0.888773,19.676340,13.116374,2.795134,11.378606,60.142298,164.924774,32.000000,167.443781,174.834641,160.914645,168.336645,32.000000,153.006553,67.956951,76.489011,89.085646,39.490000,46.762456,68.000000,67.097965,41.250000,39.822165,59.526168,36.822610
49.767703,59.716143,139.079390,144.659160,91.539871,97.925575,30.024020,14.181969,136.242780,1.471595,59.234121,50.745047,143.718742,139.560598,141.635805,136.656657,85.166097,135.272257,-0.000793,-1.894978,32.000000,-235.827051,136.932902,-0.024289,24.475293,0.639994,405972.641151,0.911991,19.684406,13.116254,2.794955,8.854952,60.496144,164.936815,32.000000,167.432324,174.831871,160.938303,168.348404,32.000000,152.996769,67.952759,76.492640,89.081200,39.490000,46.763574,68.000000,67.100840,41.250000,39.822674,59.527565,36.888934
49.768549,59.717572,139.074575,144.662317,91.568636,97.916372,29.232528,14.182052,136.245513,1.471290,59.237401,50.745382,143.720578,139.564066,141.636994,136.658961,85.167706,135.274943,-0.000793,-1.893381,32.000000,-235.826924,136.936569,-0.024332,24.474639,0.639945,406060.616699,0.911863,19.686704,13.112975,2.794472,14.713113,60.287853,164.941299,32.000000,167.429691,174.843890,160.952109,168.336995,32.000000,153.014103,67.948849,76.495584,89.080192,39.490000,46.764685,68.000000,67.101826,41.250000,39.821994,59.517897,36.773527
49.767831,59.719858,139.064462,144.665458,91.550308,97.908330,29.224463,14.181925,136.252159,1.471058,59.238267,50.744748,143.723732,139.563652,141.638956,136.667185,85.174489,135.282361,-0.000790,-1.892189,32.000000,-235.827130,136.940564,-0.024345,24.471328,0.640196,406215.121494,0.910454,19.688575,13.113923,2.794478,16.687626,60.289129,164.927183,32.000000,167.444539,174.852410,160.948625,168.335533,32.000000,153.020907,67.946257,76.501570,89.081631,39.490000,46.765591,68.000000,67.104370,41.250000,39.821647,59.530043,36.885119
49.768858,59.719929,139.059626,144.667997,91.682103,97.908176,29.149022,14.181911,136.255706,1.470666,59.234583,50.746277,143.726216,139.568812,141.640577,136.671297,85.177279,135.288054,-0.000788,-1.893359,32.000000,-235.827077,136.948015,-0.024336,24.469175,0.639766,405920.429122,0.910256,19.690252,13.110771,2.794366,2.461423,60.035542,164.931772,32.000000,167.444765,174.845947,160.957834,168.345872,32.000000,153.002481,67.944538,76.507775,89.083763,39.490000,46.765077,68.000000,67.104667,41.250000,39.819905,59.515665,36.908009
49.768935,59.719253,139.073644,144.670834,91.665784,97.899935,29.281486,14.181868,136.260277,1.470608,59.235877,50.746866,143.731704,139.577308,141.642624,136.677955,85.183429,135.296457,-0.000789,-1.892217,32.000000,-235.827228,136.953182,-0.024380,24.469707,0.640487,406363.385063,0.913096,19.691250,13.109644,2.794051,7.195770,60.322859,164.946380,32.000000,167.435799,174.858876,160.979177,168.340542,32.000000,153.011862,67.943865,76.517287,89.089924,39.490000,46.774195,68.000000,67.106970,41.250000,39.815342,59.515960,36.858266
49.771039,59.719143,139.082972,144.673381,91.702650,97.900341,29.915357,14.181794,136.263995,1.470747,59.236179,50.744236,143.734313,139.585999,141.643404,136.679636,85.189996,135.301864,-0.000790,-1.893379,32.000000,-235.827241,136.956040,-0.024356,24.473455,0.640749,406476.793908,0.913771,19.691184,13.108445,2.794227,10.855923,60.468864,164.941057,32.000000,167.444079,174.872262,160.983828,168.330695,32.000000,153.024813,67.942555,76.524399,89.094564,39.490000,46.788727,68.000000,67.105953,41.250000,39.812403,59.525549,36.875728
49.769817,59.718814,139.102859,144.676204,91.566527,97.900493,29.153701,14.181611,136.267162,1.470437,59.237927,50.743706,143.736053,139.590632,141.645957,136.681004,85.195636,135.303229,-0.000790,-1.895709,32.000000,-235.827398,136.960660,-0.024347,24.478193,0.641200,406762.783832,0.913298,19.687991,13.104517,2.794480,9.866582,8.150547,164.931342,32.000000,167.450152,174.867006,160.987689,168.339794,32.000000,153.008952,67.939244,76.531749,89.101007,39.490000,46.802752,68.000000,67.109336,41.250000,39.808391,59.529768,36.872059
49.770675,59.719992,139.103729,144.678600,91.646438,97.904344,29.166347,14.181462,136.269305,1.470315,59.241298,50.740523,143.738768,139.591346,141.645746,136.682016,85.199840,135.308667,-0.000789,-1.894541,32.000000,-235.827496,136.965129,-0.024346,24.480782,0.640097,406090.540418,0.910983,19.689602,13.100141,2.794720,17.225501,60.079185,164.943001,32.000000,167.442172,174.867113,161.007781,168.343640,32.000000,153.007485,67.936628,76.537716,89.105615,39.490000,46.815939,68.000000,67.110324,41.250000,39.807010,59.531174,36.813586
49.773875,59.722323,139.090196,144.681342,91.746183,97.912453,29.913196,14.181596,136.274596,1.469887,59.243179,50.740786,143.741402,139.598133,141.645597,136.687550,85.206449,135.311581,-0.000788,-1.895129,32.000000,-235.827535,136.973319,-0.024240,24.483119,0.640307,406235.572989,0.912614,19.689321,13.096800,2.795015,10.493177,14.977021,164.945336,32.000000,167.442835,174.884326,161.023741,168.329053,32.000000,153.021709,67.934748,76.543938,89.112216,39.490000,46.812066,68.000000,67.108289,41.250000,39.807040,59.524004,36.923930
49.777201,59.723507,139.062828,144.682592,91.723160,97.916503,30.003061,14.181638,136.278293,1.469541,59.242836,50.745725,143.743981,139.603914,141.645165,136.688662,85.210161,135.312894,-0.000787,-1.895717,32.000000,-235.827450,136.977591,-0.024281,24.484176,0.640836,406653.981193,0.913459,19.689265,13.095477,2.794725,18.229010,60.493119,164.932979,32.000000,167.451599,174.889292,161.020554,168.331475,32.000000,153.019595,67.932025,76.550289,89.117682,39.490000,46.803951,68.000000,67.104972,41.250000,39.806256,59.524663,36.788347
49.780205,59.723353,139.064338,144.683579,91.557761,97.916860,29.156972,14.181754,136.282351,1.469123,59.241055,50.742078,143.746640,139.607736,141.644599,136.684654,85.216707,135.314991,-0.000786,-1.898074,32.000000,-235.827242,136.979129,-0.024258,24.484725,0.640894,406791.610272,0.888439,19.686580,13.089186,2.794119,13.134689,59.795757,164.939567,32.000000,167.447145,174.881551,161.038874,168.341614,32.000000,153.006964,67.927934,76.556759,89.123599,39.490000,46.803423,68.000000,67.102549,41.250000,39.803077,59.525627,36.899866
49.777187,59.722515,139.053210,144.684411,91.527293,97.937399,29.961442,14.181921,136.283697,1.469148,59.244680,50.738565,143.748347,139.606507,141.644259,136.683508,85.219624,135.310314,-0.000786,-1.898644,32.000000,-235.827083,136.979507,-0.024274,24.484827,0.640250,406456.216995,0.913031,19.685279,13.085487,2.793628,6.780723,60.479604,164.951621,32.000000,167.437735,174.887770,161.060613,168.336127,32.000000,153.013606,67.922519,76.561504,89.128824,39.490000,46.801753,68.000000,67.104008,41.250000,39.798768,59.507256,36.865676
49.774816,59.723924,139.052216,144.685365,91.507658,97.941419,29.290415,14.182062,136.283428,1.468534,59.246927,50.737855,143.747847,139.603711,141.642048,136.677461,85.221851,135.308467,-0.000788,-1.899032,32.000000,-235.826848,136.977597,-0.024282,24.485677,0.639226,405831.338353,0.911118,19.683449,13.079550,2.793406,15.162002,59.436443,164.945685,32.000000,167.446204,174.893493,161.061471,168.326660,32.000000,153.021314,67.916219,76.566063,89.134608,39.490000,46.804927,68.000000,67.108042,41.250000,39.797254,59.530672,36.863182
49.771712,59.724826,139.041607,144.686469,91.597922,97.941346,29.142453,14.182152,136.281403,1.468256,59.252566,50.737227,143.748882,139.595584,141.641445,136.667507,85.225360,135.303859,-0.000788,-1.900324,32.000000,-235.826719,136.974692,-0.024252,24.485796,0.638970,405621.196573,0.911944,19.687676,13.076111,2.793824,20.910917,59.994106,164.941626,32.000000,167.452838,174.885991,161.063633,168.337096,32.000000,153.005928,67.912919,76.569496,89.140257,39.490000,46.802219,68.000000,67.111440,41.250000,39.796063,59.528568,36.892309
49.772207,59.729206,139.037405,144.688355,91.740790,97.949366,29.925360,14.182166,136.278276,1.467752,59.262255,50.735077,143.754336,139.589644,141.641572,136.657224,85.229001,135.299116,-0.000789,-1.902633,32.000000,-235.826767,136.970787,-0.024316,24.485974,0.639441,405973.906333,0.910361,19.691109,13.071900,2.793413,12.125062,60.451634,164.954983,32.000000,167.441199,174.887353,161.082944,168.342407,32.000000,153.002973,67.909276,76.572659,89.147961,39.490000,46.806291,68.000000,67.113731,41.250000,39.797843,59.524811,36.903754
49.770863,59.733937,139.041060,144.690319,91.814908,97.957534,29.148929,14.182135,136.271599,1.467798,59.270242,50.732322,143.758129,139.586598,141.641078,136.647671,85.233274,135.292070,-0.000787,-1.904409,32.000000,-235.826598,136.966781,-0.024093,24.484622,0.640117,406371.679355,0.914046,19.695082,13.065585,2.793581,3.219699,8.179026,164.956397,32.000000,167.447990,174.897633,161.088002,168.328049,32.000000,153.016082,67.903440,76.574566,89.154220,39.490000,46.805781,68.000000,67.116106,41.250000,39.802121,59.517877,36.869785
49.769678,59.738163,139.034582,144.693000,91.830430,97.937163,29.190290,14.182111,136.260273,1.467679,59.278230,50.732752,143.761284,139.577824,141.641316,136.637329,85.234024,135.282966,-0.000786,-1.903824,32.000000,-235.826567,136.959522,-0.024090,24.481688,0.640999,406920.014846,0.893177,19.701269,13.059219,2.793536,14.142632,7.470928,164.946722,32.000000,167.460626,174.895348,161.082665,168.332453,32.000000,153.013161,67.894854,76.576259,89.160120,39.490000,46.813555,68.000000,67.119535,41.250000,39.805375,59.529581,36.770959
49.768172,59.741697,139.023607,144.694810,91.894182,97.916980,30.005691,14.182003,136.247985,1.466878,59.284627,50.734674,143.762965,139.569948,141.641402,136.627943,85.234470,135.278806,-0.000785,-1.905002,32.000000,-235.826812,136.951574,-0.024128,24.479817,0.641414,407124.819966,0.903710,19.706471,13.052094,2.793745,2.905181,60.470339,164.957122,32.000000,167.457798,174.888810,161.095441,168.340372,32.000000,153.003491,67.890496,76.577130,89.164286,39.490000,46.809567,68.000000,67.121540,41.250000,39.807709,59.515370,36.874627
49.767018,59.746181,139.013515,144.696612,91.935800,97.908865,30.021826,14.181762,136.235558,1.467012,59.290359,50.728211,143.765528,139.552549,141.640798,136.615589,85.234936,135.270497,-0.000783,-1.905045,32.000000,-235.827014,136.940802,-0.024140,24.477981,0.641748,407317.680707,0.915379,19.711375,13.047454,2.793461,28.998537,60.463331,164.967371,32.000000,167.455238,174.901636,161.113892,168.328756,32.000000,153.017114,67.887682,76.575797,89.169465,39.490000,46.808367,68.000000,67.125346,41.250000,39.811134,59.527811,36.841539
49.762691,59.749291,139.009730,144.697742,91.800257,97.911016,29.152784,14.181756,136.228127,1.467230,59.296798,50.725067,143.767132,139.541981,141.641559,136.609457,85.234849,135.265250,-0.000784,-1.905323,32.000000,-235.827175,136.935133,-0.024100,24.478164,0.642124,407531.268490,0.889486,19.717397,13.045871,2.793447,16.296472,7.561802,164.961090,32.000000,167.468207,174.907662,161.113039,168.326304,32.000000,153.018710,67.888237,76.576170,89.173546,39.490000,46.804631,68.000000,67.131626,41.250000,39.813278,59.518959,36.908450
49.760611,59.753034,139.000732,144.698587,91.779464,97.918884,29.162122,14.181731,136.217524,1.467241,59.301685,50.723805,143.767506,139.532744,141.642402,136.597955,85.231889,135.255539,-0.000786,-1.902429,32.000000,-235.827193,136.926023,-0.024098,24.479185,0.641719,407259.054029,0.890685,19.724368,13.040950,2.793465,6.676928,60.093721,164.963525,32.000000,167.475557,174.893754,161.122530,168.341388,32.000000,153.001633,67.887833,76.575613,89.178025,39.490000,46.805466,68.000000,67.137175,41.250000,39.815624,59.524044,36.779250
49.757697,59.756183,139.009817,144.698966,91.698689,97.910591,29.909730,14.181714,136.208189,1.466659,59.308450,50.720418,143.770584,139.524179,141.644705,136.588121,85.231575,135.245600,-0.000788,-1.902457,32.000000,-235.827292,136.915519,-0.024069,24.480860,0.641294,407018.065588,0.890248,19.729403,13.039868,2.793383,6.556440,60.483528,164.978767,32.000000,167.466162,174.897522,161.142333,168.343936,32.000000,153.006942,67.886938,76.576119,89.181915,39.490000,46.813207,68.000000,67.142830,41.250000,39.817726,59.518645,36.841612
49.755669,59.759870,139.006817,144.699346,91.739311,97.910334,29.169684,14.181871,136.202439,1.465839,59.313265,50.714103,143.773332,139.513439,141.646667,136.576890,85.229820,135.231079,-0.000789,-1.903598,32.000000,-235.827072,136.905675,-0.024393,24.481598,0.640943,406767.832166,0.898358,19.736714,13.036407,2.793696,11.190204,7.428129,164.977447,32.000000,167.475587,174.909987,161.149602,168.335275,32.000000,153.021931,67.883747,76.576053,89.186860,39.490000,46.814472,68.000000,67.148242,41.250000,39.820340,59.520877,36.915273
49.752590,59.763173,139.009758,144.699611,91.750762,97.897915,29.861694,14.181802,136.196969,1.465371,59.320917,50.713211,143.773737,139.505216,141.650267,136.568115,85.229087,135.223981,-0.000788,-1.903590,32.000000,-235.827120,136.901012,-0.024354,24.480256,0.640644,406607.570560,0.907103,19.740982,13.031717,2.793719,6.117379,60.385032,164.970161,32.000000,167.489185,174.907957,161.144914,168.345097,32.000000,153.017365,67.880298,76.576925,89.191077,39.490000,46.817980,68.000000,67.155765,41.250000,39.822277,59.515173,36.889301
49.752976,59.768959,139.006827,144.700629,91.917585,97.873468,29.286481,14.181968,136.192400,1.464880,59.327310,50.716439,143.776748,139.498096,141.652116,136.561905,85.227554,135.219778,-0.000789,-1.902403,32.000000,-235.826956,136.896966,-0.024273,24.478842,0.640854,406697.660943,0.914754,19.748512,13.027576,2.793909,19.482787,10.197186,164.986276,32.000000,167.485405,174.902331,161.166327,168.353027,32.000000,153.010310,67.874234,76.577350,89.195868,39.490000,46.819153,68.000000,67.159518,41.250000,39.827553,59.528381,36.781451
49.750103,59.773048,139.012067,144.701962,91.829624,97.861435,29.983460,14.182181,136.189099,1.464733,59.329283,50.718195,143.777515,139.495600,141.654786,136.557773,85.226350,135.216462,-0.000790,-1.903602,32.000000,-235.826723,136.893719,-0.024305,24.478183,0.642079,407451.014228,0.891209,19.753578,13.025717,2.793914,10.511456,60.448224,164.994280,32.000000,167.484782,174.914415,161.179646,168.344490,32.000000,153.018947,67.868857,76.578209,89.200890,39.490000,46.826486,68.000000,67.167010,41.250000,39.831579,59.541284,36.765016
49.748553,59.775702,139.020950,144.703396,91.755043,97.869754,29.161923,14.182182,136.186453,1.464574,59.330845,50.720561,143.779298,139.488740,141.656931,136.553810,85.223104,135.216666,-0.000792,-1.900134,32.000000,-235.826692,136.891354,-0.024262,24.477098,0.642348,407577.925467,0.917337,19.761914,13.025558,2.794153,28.460868,59.757304,164.987957,32.000000,167.502839,174.918719,161.173387,168.343925,32.000000,153.025538,67.859549,76.581179,89.205278,39.490000,46.835687,68.000000,67.174343,41.250000,39.833113,59.529768,36.787760
49.750471,59.776999,139.006588,144.704582,91.687624,97.878027,29.990089,14.182073,136.184757,1.464549,59.329508,50.721980,143.780617,139.486675,141.660147,136.553773,85.221717,135.220664,-0.000795,-1.897825,32.000000,-235.826942,136.889033,-0.024259,24.475728,0.641929,407255.497958,0.916135,19.766811,13.027965,2.794419,18.269926,6.976872,164.993756,32.000000,167.509437,174.909746,161.179876,168.356213,32.000000,153.007945,67.851982,76.582731,89.208116,39.490000,46.827502,68.000000,67.177267,41.250000,39.832873,59.524693,36.919675
49.748496,59.778697,139.016985,144.705318,91.685956,97.890254,29.175331,14.182086,136.182645,1.464696,59.331848,50.726958,143.783128,139.484189,141.663666,136.556854,85.219547,135.220919,-0.000794,-1.897397,32.000000,-235.827050,136.890128,-0.024297,24.475223,0.640940,406635.205770,0.914130,19.767908,13.030334,2.794224,15.006482,12.757545,165.008848,32.000000,167.503776,174.915996,161.193550,168.354956,32.000000,153.016774,67.844356,76.584311,89.210257,39.490000,46.837790,68.000000,67.184088,41.250000,39.832608,59.526424,36.822170
49.752494,59.781572,139.040847,144.705606,91.722179,97.877922,29.157250,14.181958,136.185042,1.464791,59.333035,50.731334,143.783852,139.485857,141.666320,136.558876,85.220421,135.222707,-0.000794,-1.895779,32.000000,-235.827189,136.890265,-0.024327,24.474820,0.640444,406357.720041,0.914219,19.769036,13.033842,2.794016,11.038901,8.069015,165.007539,32.000000,167.516034,174.928581,161.187983,168.347322,32.000000,153.031109,67.836865,76.586396,89.211067,39.490000,46.854986,68.000000,67.185410,41.250000,39.834057,59.521044,36.905075
49.754386,59.783423,139.041305,144.706018,91.726559,97.861755,29.155750,14.181815,136.188449,1.464782,59.332560,50.735171,143.784461,139.487998,141.670265,136.568744,85.223002,135.228023,-0.000794,-1.892360,32.000000,-235.827217,136.897305,-0.024395,24.473343,0.640998,406596.694962,0.914136,19.771432,13.034510,2.794649,15.837530,59.878832,164.998883,32.000000,167.528282,174.927403,161.176608,168.360931,32.000000,153.021783,67.828000,76.590296,89.212898,39.490000,46.859801,68.000000,67.187343,41.250000,39.834869,59.518851,36.835009
49.762284,59.784273,139.037461,144.706256,91.615967,97.861645,30.026673,14.181966,136.194703,1.464744,59.326992,50.738833,143.785080,139.493785,141.671940,136.578090,85.223229,135.235621,-0.000796,-1.890638,32.000000,-235.827073,136.902610,-0.024174,24.473163,0.641276,406777.710818,0.888645,19.770323,13.035004,2.794550,15.893535,10.360737,165.012022,32.000000,167.522170,174.925503,161.182796,168.369225,32.000000,153.016992,67.820095,76.592337,89.211943,39.490000,46.863534,68.000000,67.182567,41.250000,39.833833,59.523739,36.879103
49.765978,59.783481,139.043072,144.706409,91.474047,97.865747,29.232252,14.181945,136.200886,1.464641,59.322033,50.743079,143.783426,139.504300,141.675040,136.592372,85.226639,135.246026,-0.000796,-1.888348,32.000000,-235.826892,136.912891,-0.024180,24.474079,0.640619,406399.024301,0.914509,19.765167,13.035402,2.794185,18.485123,7.665606,165.022186,32.000000,167.523467,174.941605,161.184597,168.359922,32.000000,153.033632,67.811532,76.596399,89.212669,39.490000,46.868824,68.000000,67.180693,41.250000,39.830929,59.522952,36.909036
49.770884,59.782242,139.061414,144.706169,91.455751,97.853708,30.011639,14.182033,136.208868,1.464227,59.320722,50.745662,143.782522,139.510933,141.675625,136.605222,85.229968,135.254046,-0.000797,-1.886607,32.000000,-235.826765,136.921207,-0.024204,24.475945,0.639928,406001.870431,0.886948,19.761634,13.039282,2.793942,17.276779,60.477245,165.011364,32.000000,167.534926,174.945047,161.170038,168.363879,32.000000,153.041831,67.807120,76.599403,89.212879,39.490000,46.880785,68.000000,67.177488,41.250000,39.826620,59.526247,36.799352
49.774890,59.782638,139.071639,144.706454,91.438335,97.853970,29.919642,14.182042,136.217768,1.463955,59.320848,50.748562,143.782709,139.514752,141.677415,136.615482,85.234905,135.264306,-0.000797,-1.886636,32.000000,-235.826511,136.931691,-0.024125,24.478681,0.639527,405793.019854,0.887758,19.753615,13.039613,2.793806,9.597737,7.994756,165.017491,32.000000,167.534261,174.942344,161.172793,168.375982,32.000000,153.032026,67.803683,76.603713,89.214511,39.490000,46.894269,68.000000,67.175267,41.250000,39.824267,59.534026,36.757313
49.777300,59.784415,139.087695,144.707374,91.475353,97.874103,29.180215,14.182182,136.230100,1.463596,59.324219,50.748225,143.784547,139.521091,141.679085,136.626730,85.239924,135.271054,-0.000799,-1.884269,32.000000,-235.826269,136.939873,-0.024179,24.479892,0.638865,405378.149570,0.887177,19.750897,13.040679,2.793947,14.093452,59.678104,165.026550,32.000000,167.524261,174.954365,161.182107,168.374663,32.000000,153.037143,67.798193,76.605544,89.216458,39.490000,46.909589,68.000000,67.172446,41.250000,39.824279,59.526581,36.921876
49.781230,59.787457,139.081324,144.708822,91.528596,97.890503,29.975977,14.182248,136.242952,1.463108,59.329199,50.753751,143.786605,139.533207,141.680581,136.641994,85.247171,135.278389,-0.000800,-1.883095,32.000000,-235.826002,136.950593,-0.024154,24.480522,0.639128,405561.881319,0.911374,19.747569,13.038866,2.794042,9.024614,6.456219,165.023335,32.000000,167.533337,174.966150,161.173542,168.369139,32.000000,153.044860,67.788372,76.609547,89.220054,39.490000,46.916747,68.000000,67.168952,41.250000,39.825824,59.515763,36.810724
49.787803,59.790518,139.083718,144.710515,91.558517,97.886650,29.146034,14.182413,136.253654,1.462361,59.329513,50.763254,143.787263,139.540503,141.681478,136.649932,85.252547,135.287662,-0.000802,-1.884291,32.000000,-235.825707,136.959483,-0.024179,24.479365,0.639441,405773.836165,0.885787,19.746381,13.035426,2.794031,14.111096,59.841434,165.019651,32.000000,167.536446,174.960292,161.164847,168.379434,32.000000,153.033594,67.778346,76.612997,89.222591,39.490000,46.916428,68.000000,67.161571,41.250000,39.828094,59.525903,36.872866
49.790901,59.792694,139.109140,144.712418,91.631635,97.886934,29.170052,14.182391,136.266085,1.462080,59.329812,50.767799,143.788829,139.551116,141.683466,136.662380,85.261014,135.297835,-0.000799,-1.885473,32.000000,-235.825694,136.966919,-0.024495,24.477815,0.639624,405941.819945,0.886671,19.743856,13.035042,2.793503,6.354338,59.700660,165.035783,32.000000,167.526707,174.963821,161.172952,168.386138,32.000000,153.023369,67.767103,76.618151,89.224874,39.490000,46.934510,68.000000,67.156133,41.250000,39.829246,59.536268,36.786806
49.795188,59.794711,139.119321,144.714041,91.643086,97.891193,29.206490,14.182611,136.275554,1.461919,59.333811,50.775268,143.789426,139.561248,141.683900,136.673083,85.265766,135.306214,-0.000800,-1.886602,32.000000,-235.825470,136.979184,-0.024446,24.476353,0.639783,406010.287181,0.912298,19.742210,13.030369,2.793538,10.966146,60.170979,165.039748,32.000000,167.527201,174.975151,161.170285,168.376041,32.000000,153.024984,67.757052,76.620490,89.227881,39.490000,46.951130,68.000000,67.150200,41.250000,39.829743,59.528548,36.892749
49.800563,59.798618,139.114378,144.716147,91.725744,97.903691,29.989377,14.182541,136.283127,1.461840,59.338089,50.785377,143.789177,139.571117,141.682880,136.683137,85.270429,135.319997,-0.000801,-1.886603,32.000000,-235.825398,136.987358,-0.024439,24.474832,0.640321,406262.583842,0.913705,19.739705,13.030968,2.793904,8.894718,9.993945,165.034324,32.000000,167.536366,174.975383,161.150168,168.381499,32.000000,153.016386,67.743671,76.621066,89.229817,39.490000,46.959166,68.000000,67.141095,41.250000,39.832818,59.520592,36.769125
49.802443,59.801328,139.091859,144.717919,91.711636,97.912013,29.162832,14.182516,136.290563,1.461760,59.339674,50.792118,143.791066,139.574432,141.682631,136.693054,85.275236,135.328970,-0.000803,-1.885481,32.000000,-235.825443,136.992514,-0.024427,24.474936,0.640703,406531.153605,0.911312,19.738027,13.029672,2.793500,13.159331,59.962572,165.042335,32.000000,167.531515,174.968257,161.150278,168.392076,32.000000,152.996822,67.731673,76.621112,89.231037,39.490000,46.954937,68.000000,67.135655,41.250000,39.834823,59.525981,36.817034
49.806798,59.803422,139.098640,144.720011,91.726974,97.936420,29.915623,14.182425,136.296777,1.461451,59.343583,50.791175,143.794936,139.578738,141.683797,136.701604,85.280097,135.337756,-0.000804,-1.886725,32.000000,-235.825420,136.999158,-0.024386,24.474960,0.640904,406654.044977,0.913825,19.737852,13.031936,2.793403,16.226133,8.450773,165.057643,32.000000,167.522286,174.980350,161.150090,168.390744,32.000000,153.004006,67.718184,76.621618,89.232188,39.490000,46.954326,68.000000,67.127382,41.250000,39.835793,59.531263,36.824591
49.810494,59.804916,139.082939,144.721417,91.824148,97.952501,29.978424,14.182261,136.302833,1.461207,59.347077,50.794067,143.796774,139.582158,141.684064,136.706999,85.284686,135.345270,-0.000805,-1.886710,32.000000,-235.825614,137.005628,-0.024459,24.474512,0.640433,406458.170088,0.910056,19.736961,13.031571,2.792667,13.596386,60.487772,165.052413,32.000000,167.527852,174.988680,161.134085,168.391376,32.000000,153.014577,67.706778,76.621996,89.232014,39.490000,46.956497,68.000000,67.119142,41.250000,39.835788,59.519854,36.918061
49.814392,59.808007,139.078131,144.722898,91.806292,97.931691,29.956252,14.182412,136.306875,1.460816,59.353503,50.796746,143.798348,139.584936,141.684488,136.711357,85.293002,135.348324,-0.000805,-1.889618,32.000000,-235.825380,137.008633,-0.024438,24.474555,0.641111,406921.342023,0.906051,19.733857,13.030768,2.792380,9.865754,60.484702,165.047852,32.000000,167.529162,174.984202,161.125074,168.407641,32.000000,153.004641,67.697187,76.621072,89.231936,39.490000,46.954185,68.000000,67.108663,41.250000,39.837633,59.517769,36.880350
49.813587,59.812346,139.098148,144.724541,91.875607,97.919231,29.148946,14.182368,136.305000,1.460183,59.362860,50.798912,143.800277,139.584394,141.685364,136.709843,85.296218,135.346203,-0.000804,-1.892548,32.000000,-235.825405,137.011912,-0.024477,24.474485,0.641234,407023.310953,0.891037,19.731749,13.025994,2.792154,7.318949,7.208221,165.058409,32.000000,167.517283,174.986937,161.127673,168.415673,32.000000,153.005867,67.690481,76.620201,89.233097,39.490000,46.970590,68.000000,67.104476,41.250000,39.841507,59.526325,36.841025
49.814615,59.819320,139.105231,144.727850,91.981862,97.903069,29.157758,14.182441,136.305632,1.459523,59.372813,50.797013,143.802553,139.582711,141.685810,136.711258,85.300260,135.345225,-0.000805,-1.892529,32.000000,-235.825090,137.012748,-0.024280,24.473942,0.641542,407202.966171,0.891489,19.735113,13.020820,2.792198,11.770255,59.732567,165.064680,32.000000,167.516065,174.999808,161.119108,168.412713,32.000000,153.018215,67.683842,76.618213,89.235458,39.490000,46.983445,68.000000,67.098380,41.250000,39.848760,59.513039,36.886806
49.815093,59.823846,139.110918,144.731111,92.007835,97.915184,29.177418,14.182551,136.307105,1.458549,59.375276,50.795442,143.804607,139.580794,141.686412,136.711864,85.303558,135.348936,-0.000806,-1.895216,32.000000,-235.824989,137.013088,-0.024207,24.474147,0.642205,407559.868490,0.912044,19.741381,13.016144,2.792478,12.073401,60.164277,165.057530,32.000000,167.521923,175.000433,161.101128,168.422131,32.000000,153.016618,67.679408,76.615909,89.237958,39.490000,46.990760,68.000000,67.092521,41.250000,39.854446,59.536121,36.820409
49.816258,59.826593,139.103029,144.734801,91.986835,97.923493,29.150951,14.182626,136.306239,1.458108,59.377768,50.793896,143.808652,139.581046,141.688087,136.711732,85.305473,135.351493,-0.000805,-1.898697,32.000000,-235.824745,137.011728,-0.024203,24.475239,0.642879,407982.491123,0.916927,19.746302,13.013177,2.792495,10.600712,6.938136,165.069841,32.000000,167.516660,174.994477,161.097819,168.436724,32.000000,153.004590,67.672753,76.611103,89.240709,39.490000,46.994205,68.000000,67.084151,41.250000,39.856706,59.529689,36.897958
49.810422,59.828695,139.107428,144.737635,91.991640,97.935828,29.945403,14.182562,136.303083,1.457909,59.382671,50.791075,143.811039,139.578014,141.689024,136.710105,85.306039,135.346584,-0.000805,-1.901635,32.000000,-235.824781,137.008337,-0.024223,24.476887,0.642763,407920.132743,0.890423,19.748437,13.011462,2.792493,27.828245,10.064070,165.081034,32.000000,167.511185,175.002866,161.099820,168.434098,32.000000,153.015648,67.667891,76.607448,89.244072,39.490000,47.002264,68.000000,67.085438,41.250000,39.857771,59.529414,36.799646
49.807568,59.832174,139.112562,144.740620,92.081963,97.919829,30.016466,14.182498,136.296111,1.457889,59.387498,50.788243,143.813422,139.573503,141.685885,136.703255,85.304945,135.338743,-0.000804,-1.903969,32.000000,-235.825023,136.997498,-0.024168,24.476055,0.642559,407795.103533,0.916102,19.753670,13.012617,2.792633,5.934326,12.227381,165.070321,32.000000,167.520357,175.010196,161.085221,168.434717,32.000000,153.023849,67.663248,76.602529,89.247819,39.490000,47.011795,68.000000,67.083354,41.250000,39.860607,59.528066,36.914832
49.802323,59.835985,139.100034,144.743535,92.138629,97.927663,29.942361,14.182459,136.288445,1.457821,59.393864,50.786475,143.815470,139.564222,141.687079,136.694161,85.305233,135.330025,-0.000807,-1.906320,32.000000,-235.825133,136.986975,-0.024270,24.473665,0.642615,407794.368010,0.900915,19.759477,13.007646,2.792880,9.120450,12.792593,165.074319,32.000000,167.523885,175.005896,161.083656,168.448537,32.000000,153.007170,67.660206,76.600918,89.253526,39.490000,47.011933,68.000000,67.085665,41.250000,39.864149,59.528312,36.902727
49.797491,59.840799,139.099836,144.746389,92.114743,97.939775,29.377872,14.182428,136.278505,1.457047,59.399610,50.784314,143.818506,139.556326,141.686864,136.685285,85.304800,135.320406,-0.000808,-1.907455,32.000000,-235.825253,136.974039,-0.024260,24.469833,0.643727,408450.720704,0.895157,19.769266,13.003462,2.792997,13.494733,60.323442,165.085639,32.000000,167.516097,175.011313,161.089875,168.455562,32.000000,153.011007,67.657663,76.598435,89.260301,39.490000,47.014071,68.000000,67.086636,41.250000,39.869114,59.527978,36.807496
49.793286,59.844473,139.110695,144.748598,91.934699,97.919566,29.150854,14.182263,136.270469,1.457320,59.403904,50.784305,143.820666,139.549400,141.687014,136.676233,85.303328,135.310986,-0.000808,-1.908662,32.000000,-235.825506,136.963418,-0.024505,24.466963,0.644068,408578.771654,0.918366,19.778886,12.997845,2.793193,31.514612,59.931009,165.083610,32.000000,167.526238,175.020216,161.086632,168.452159,32.000000,153.025919,67.656007,76.598015,89.267052,39.490000,47.027964,68.000000,67.089901,41.250000,39.872942,59.525155,36.860467
49.789424,59.848155,139.119432,144.751042,91.877443,97.895232,29.208002,14.182362,136.258169,1.457215,59.407673,50.780492,143.823228,139.539688,141.688114,136.664056,85.301842,135.302772,-0.000809,-1.908676,32.000000,-235.825584,136.952157,-0.024521,24.462753,0.643355,407992.569560,0.916751,19.787968,12.995688,2.793734,11.414284,60.217492,165.073254,32.000000,167.537881,175.015839,161.077314,168.467727,32.000000,153.024861,67.656864,76.596915,89.273512,39.490000,47.040749,68.000000,67.091593,41.250000,39.876661,59.522824,36.837797
49.783480,59.850562,139.110782,144.752688,91.942234,97.899109,29.151675,14.182289,136.248836,1.457050,59.409448,50.779016,143.826279,139.531237,141.688877,136.656853,85.298371,135.294564,-0.000807,-1.908081,32.000000,-235.825666,136.943142,-0.024519,24.462364,0.642709,407467.348002,0.891409,19.795174,12.992734,2.794130,7.300997,60.077466,165.079190,32.000000,167.534099,175.012399,161.087392,168.478243,32.000000,153.023150,67.658632,76.595194,89.277578,39.490000,47.041118,68.000000,67.097264,41.250000,39.878726,59.524329,36.950489
49.781285,59.853131,139.080202,144.754602,91.987669,97.874575,29.139761,14.182408,136.235885,1.457176,59.410490,50.776427,143.829202,139.523720,141.689009,136.646634,85.293969,135.282640,-0.000808,-1.906352,32.000000,-235.825496,136.933456,-0.024528,24.461698,0.642878,407492.721143,0.916295,19.803994,12.992088,2.794500,13.150194,60.048222,165.083831,32.000000,167.532995,175.022810,161.097212,168.476878,32.000000,153.042922,67.663956,76.593364,89.280597,39.490000,47.034146,68.000000,67.098940,41.250000,39.880822,59.526188,36.820409
49.776412,59.854582,139.039569,144.756895,92.075165,97.854406,29.144541,14.182292,136.228012,1.457283,59.408883,50.773077,143.834580,139.515121,141.690618,136.638739,85.291405,135.276576,-0.000806,-1.906408,32.000000,-235.825651,136.923425,-0.024475,24.460797,0.643366,407863.567557,0.917208,19.809634,12.991681,2.794034,17.484402,12.383752,165.068289,32.000000,167.548115,175.026901,161.093076,168.484470,32.000000,153.054971,67.672637,76.594729,89.283213,39.490000,47.009458,68.000000,67.104272,41.250000,39.881408,59.520120,36.916813
49.771197,59.854486,139.036711,144.758998,92.060089,97.854107,29.560531,14.182252,136.222482,1.456747,59.406512,50.768070,143.835913,139.509012,141.693407,136.629991,85.289220,135.268055,-0.000806,-1.906423,32.000000,-235.825780,136.919057,-0.024422,24.458782,0.643631,408079.356083,0.917482,19.815773,12.988951,2.793649,28.543106,60.372636,165.070824,32.000000,167.550291,175.016754,161.105448,168.497645,32.000000,153.045824,67.680212,76.597544,89.285359,39.490000,47.010064,68.000000,67.110394,41.250000,39.880145,59.520562,36.823857
49.770681,59.855360,139.061367,144.761542,92.059402,97.838868,29.994973,14.182353,136.218521,1.456058,59.405437,50.762275,143.838096,139.506144,141.695400,136.623815,85.283599,135.259972,-0.000804,-1.907565,32.000000,-235.825691,136.914505,-0.024434,24.455865,0.643882,408257.761901,0.892009,19.821345,12.988956,2.793365,6.934783,14.163845,165.076715,32.000000,167.547696,175.021078,161.125326,168.500369,32.000000,153.056067,67.691650,76.601056,89.288311,39.490000,47.023614,68.000000,67.113790,41.250000,39.879420,59.532403,36.829506
49.768048,59.855964,139.072552,144.763570,91.968486,97.818555,29.162441,14.182416,136.218126,1.456001,59.404197,50.757706,143.839083,139.509146,141.696624,136.622245,85.280738,135.254034,-0.000803,-1.907517,32.000000,-235.825663,136.911063,-0.024480,24.453559,0.643735,408092.533307,0.917526,19.824591,12.987729,2.793626,12.472316,60.015324,165.071403,32.000000,167.558521,175.026801,161.130512,168.499635,32.000000,153.068880,67.703911,76.604308,89.291191,39.490000,47.041080,68.000000,67.116138,41.250000,39.878836,59.524329,36.885119
49.765405,59.855967,139.060194,144.765467,91.942166,97.794197,30.027427,14.182448,136.215153,1.455820,59.400617,50.754833,143.840492,139.510546,141.699340,136.619831,85.275949,135.247302,-0.000803,-1.906385,32.000000,-235.825735,136.906893,-0.024495,24.450151,0.643864,408033.736603,0.893032,19.826055,12.989500,2.794330,13.101708,60.480285,165.063087,32.000000,167.569946,175.016515,161.132678,168.512927,32.000000,153.056160,67.718422,76.607469,89.294903,39.490000,47.038777,68.000000,67.123362,41.250000,39.877534,59.524516,36.750490
49.763534,59.854964,139.063577,144.766759,91.984910,97.806592,29.290861,14.182409,136.212199,1.455794,59.396362,50.748767,143.842204,139.508992,141.701052,136.619992,85.270450,135.244703,-0.000801,-1.906397,32.000000,-235.825767,136.906869,-0.024446,24.447300,0.643304,407622.086190,0.916816,19.831835,12.989239,2.794398,13.996352,59.434837,165.072861,32.000000,167.566555,175.012822,161.148302,168.520189,32.000000,153.052361,67.728756,76.609979,89.298354,39.490000,47.042897,68.000000,67.126444,41.250000,39.874824,59.529886,36.785999
49.763866,59.852584,139.078472,144.768215,92.041331,97.823042,29.978266,14.182479,136.212259,1.455907,59.390507,50.747112,143.844723,139.508048,141.702033,136.620511,85.267141,135.241172,-0.000800,-1.902902,32.000000,-235.825576,136.903363,-0.024407,24.445780,0.643695,407843.734069,0.891264,19.830870,12.993062,2.794277,29.582596,60.416182,165.075774,32.000000,167.572287,175.021550,161.163024,168.510627,32.000000,153.068582,67.738870,76.614129,89.300910,39.490000,47.054588,68.000000,67.129332,41.250000,39.869960,59.526621,36.876241
49.763226,59.849754,139.073082,144.769172,91.957213,97.826979,29.157745,14.182421,136.210993,1.456065,59.385520,50.745585,143.846172,139.510294,141.703659,136.619951,85.267805,135.237056,-0.000800,-1.900573,32.000000,-235.825764,136.905854,-0.024491,24.444823,0.644037,408005.012340,0.915737,19.830133,12.996112,2.794454,13.737055,7.317236,165.061573,32.000000,167.584292,175.020234,161.163938,168.516916,32.000000,153.071754,67.746392,76.619564,89.303243,39.490000,47.065381,68.000000,67.132225,41.250000,39.864772,59.531803,36.883578
49.760764,59.846457,139.036809,144.769431,91.984469,97.822903,29.177909,14.182555,136.207925,1.456302,59.384207,50.743922,143.847106,139.509270,141.705450,136.616985,85.266340,135.234925,-0.000799,-1.900369,32.000000,-235.825574,136.904424,-0.024473,24.444822,0.643841,407806.870777,0.892078,19.827455,12.994506,2.794860,28.849041,60.043451,165.064491,32.000000,167.584302,175.009958,161.187796,168.531642,32.000000,153.061523,67.754975,76.626703,89.305071,39.490000,47.044209,68.000000,67.137467,41.250000,39.857816,59.519087,36.833468
49.759273,59.845968,139.035032,144.769598,91.964420,97.830795,29.886129,14.182565,136.200715,1.456286,59.386917,50.742812,143.848252,139.509018,141.707584,136.610378,85.266116,135.230820,-0.000799,-1.900173,32.000000,-235.825506,136.902802,-0.024495,24.445598,0.643686,407747.137235,0.917161,19.825658,12.994752,2.794507,9.534683,60.381903,165.071867,32.000000,167.578277,175.016173,161.212481,168.530318,32.000000,153.073255,67.763475,76.633421,89.306171,39.490000,47.042868,68.000000,67.142671,41.250000,39.855047,59.527978,36.778296
49.761132,59.846913,139.029287,144.770223,91.938187,97.830837,29.931360,14.182505,136.195127,1.456148,59.386467,50.743148,143.849701,139.508543,141.710540,136.605905,85.265355,135.226444,-0.000798,-1.900192,32.000000,-235.825655,136.902132,-0.024534,24.446090,0.643571,407761.002291,0.915879,19.827593,12.993457,2.793963,9.477089,60.428996,165.061419,32.000000,167.588882,175.021421,161.219825,168.527669,32.000000,153.081817,67.769883,76.641800,89.306476,39.490000,47.047893,68.000000,67.145033,41.250000,39.854562,59.528066,36.919748
49.762904,59.846339,138.993360,144.771161,91.871345,97.846994,29.157083,14.182475,136.193487,1.455904,59.383494,50.744208,143.850276,139.507755,141.714295,136.603632,85.268202,135.226432,-0.000798,-1.897268,32.000000,-235.825524,136.902610,-0.024536,24.447656,0.643634,407782.397341,0.894031,19.828096,12.990984,2.794188,15.952081,60.030541,165.058367,32.000000,167.594891,175.011951,161.226354,168.537163,32.000000,153.071682,67.773450,76.647574,89.304133,39.490000,47.032432,68.000000,67.145720,41.250000,39.852469,59.517602,36.869345
49.764934,59.842473,138.967984,144.771903,91.716000,97.850962,29.191305,14.182481,136.190806,1.455896,59.375607,50.745341,143.850508,139.509640,141.717605,136.603273,85.265086,135.231223,-0.000798,-1.893781,32.000000,-235.825386,136.907450,-0.024709,24.449126,0.643072,407568.040250,0.895944,19.825345,12.989072,2.793371,12.863663,60.186608,165.069820,32.000000,167.581728,175.006420,161.250277,168.543617,32.000000,153.071436,67.777605,76.651772,89.299842,39.490000,47.017967,68.000000,67.145927,41.250000,39.845845,59.523336,36.857019
49.765307,59.839109,138.942972,144.772120,91.661682,97.846915,29.989578,14.182519,136.190431,1.455895,59.372292,50.743211,143.851599,139.508365,141.720570,136.600371,85.265569,135.230833,-0.000797,-1.893193,32.000000,-235.825263,136.909665,-0.024674,24.450125,0.642275,407160.985538,0.916187,19.820822,12.991771,2.792788,23.847233,12.499841,165.070878,32.000000,167.585139,175.013258,161.260952,168.532370,32.000000,153.080831,67.780848,76.653626,89.296652,39.490000,47.005576,68.000000,67.146852,41.250000,39.839302,59.521310,36.893189
49.762791,59.836032,138.918420,144.771919,91.859084,97.846941,30.035775,14.182505,136.184507,1.455477,59.367711,50.740516,143.848358,139.503679,141.721235,136.593300,85.267820,135.228193,-0.000796,-1.894312,32.000000,-235.825163,136.907490,-0.024638,24.451220,0.641118,406547.930637,0.914661,19.815046,12.995100,2.792198,28.986722,10.084256,165.064192,32.000000,167.592999,175.010335,161.259516,168.535425,32.000000,153.078552,67.783217,76.655176,89.291772,39.490000,46.988508,68.000000,67.151834,41.250000,39.832754,59.534901,36.714393
49.761530,59.833891,138.916137,144.772070,91.826952,97.859048,29.167536,14.182548,136.177962,1.455295,59.364987,50.737705,143.848523,139.495468,141.722036,136.586366,85.268607,135.225386,-0.000796,-1.894341,32.000000,-235.825105,136.902345,-0.024665,24.452467,0.641472,406841.601732,0.914449,19.813659,12.990880,2.791757,11.071318,12.664020,165.071703,32.000000,167.590574,175.004697,161.274731,168.543983,32.000000,153.071944,67.783675,76.656626,89.288112,39.490000,46.986767,68.000000,67.156342,41.250000,39.827998,59.533495,36.911898
49.758545,59.832251,138.935567,144.772421,91.744360,97.862980,29.179967,14.182702,136.169727,1.454846,59.367767,50.731307,143.849114,139.484934,141.722211,136.580042,85.269121,135.217067,-0.000796,-1.894953,32.000000,-235.825008,136.893106,-0.024516,24.453602,0.642115,407284.186754,0.915922,19.813935,12.987981,2.791604,9.618391,60.094627,165.082569,32.000000,167.583072,175.015957,161.290448,168.538313,32.000000,153.083066,67.783353,76.655294,89.284486,39.490000,46.998992,68.000000,67.161616,41.250000,39.823225,59.538039,36.749903
49.753690,59.833273,138.943071,144.773136,91.772935,97.862966,29.148548,14.182623,136.159692,1.454464,59.377344,50.725476,143.849076,139.474794,141.723285,136.569989,85.271166,135.208913,-0.000797,-1.897878,32.000000,-235.825294,136.885452,-0.024580,24.454369,0.641804,407092.718927,0.916059,19.812895,12.984462,2.791724,16.357988,7.703721,165.074650,32.000000,167.589094,175.023834,161.287237,168.531852,32.000000,153.095045,67.781881,76.654554,89.282984,39.490000,47.002533,68.000000,67.170033,41.250000,39.822448,59.529551,36.908009
