OSU 80 Ton Compressor Load Stand
49.748948,59.838115,138.965419,144.774101,91.760902,97.862893,29.173821,14.182578,136.143963,1.453945,59.388436,50.717617,143.845778,139.452178,141.724766,136.556393,85.272095,135.197525,-0.000798,-1.899007,32.000000,-235.825310,136.872491,-0.024506,24.455540,0.641295,406699.139511,0.889974,19.817577,12.979246,2.792339,2.036875,7.220339,165.073403,32.000000,167.591736,175.014353,161.287820,168.543293,32.000000,153.082127,67.779927,76.650545,89.280095,39.490000,47.015317,68.000000,67.180086,41.250000,39.826509,59.514288,36.887980
49.746859,59.842571,138.948315,144.774927,91.764152,97.846773,29.227295,14.182515,136.128105,1.453711,59.396399,50.715667,143.846236,139.439022,141.725256,136.546206,85.272324,135.187235,-0.000799,-1.899004,32.000000,-235.825299,136.856938,-0.024475,24.457038,0.641748,406909.633709,0.915217,19.824806,12.973342,2.792888,7.274898,8.112934,165.085480,32.000000,167.579520,175.020462,161.300935,168.543529,32.000000,153.088663,67.777833,76.645525,89.278152,39.490000,47.014671,68.000000,67.187225,41.250000,39.831393,59.529728,36.801040
49.742387,59.845858,138.908801,144.775638,91.774265,97.837738,29.162446,14.182448,136.106932,1.454241,59.400290,50.715215,143.846129,139.422791,141.725114,136.531352,85.271971,135.173462,-0.000799,-1.899036,32.000000,-235.825417,136.837433,-0.024506,24.458617,0.641812,406928.339458,0.915710,19.834528,12.966707,2.793192,6.676842,9.059159,165.084033,32.000000,167.580541,175.033632,161.302422,168.531896,32.000000,153.098134,67.774355,76.639102,89.275829,39.490000,46.996046,68.000000,67.197443,41.250000,39.835069,59.515950,36.916226
49.736099,59.847188,138.862319,144.775646,91.765534,97.839524,29.942061,14.182306,136.086557,1.454205,59.403011,50.712889,143.844717,139.400381,141.725021,136.514354,85.269439,135.162464,-0.000801,-1.899065,32.000000,-235.825696,136.821555,-0.024443,24.458642,0.641856,407024.329128,0.915357,19.841119,12.962846,2.792839,11.301604,12.061976,165.074849,32.000000,167.587023,175.034487,161.293650,168.535992,32.000000,153.095348,67.769520,76.633662,89.273909,39.490000,46.963584,68.000000,67.209546,41.250000,39.835563,59.523050,36.831561
49.730090,59.849573,138.867148,144.776003,91.802022,97.839645,29.186571,14.182441,136.064052,1.453536,59.408822,50.708848,143.844836,139.372369,141.724381,136.494458,85.266959,135.143554,-0.000802,-1.899199,32.000000,-235.825408,136.799014,-0.024477,24.457998,0.641359,406839.317779,0.915305,19.849528,12.957406,2.792076,14.235086,6.218021,165.083020,32.000000,167.581155,175.032265,161.306787,168.541576,32.000000,153.087962,67.761082,76.625337,89.271233,39.490000,46.963086,68.000000,67.223363,41.250000,39.836793,59.538108,36.855038
49.724016,59.853263,138.846570,144.776609,91.756213,97.827456,29.159809,14.182369,136.041104,1.452875,59.415673,50.706139,143.845843,139.350622,141.725104,136.473827,85.263054,135.123711,-0.000803,-1.899157,32.000000,-235.825592,136.776684,-0.024411,24.456296,0.641635,406995.301916,0.890134,19.855712,12.952880,2.792152,10.604495,59.734163,165.090049,32.000000,167.576753,175.044065,161.314378,168.531589,32.000000,153.098802,67.751861,76.617891,89.269869,39.490000,46.956207,68.000000,67.237976,41.250000,39.840409,59.535728,36.610651
49.714902,59.857566,138.788519,144.777270,91.700932,97.803232,29.161134,14.182125,136.015672,1.452580,59.423978,50.699477,143.846141,139.322625,141.725448,136.451616,85.259378,135.102645,-0.000803,-1.902048,32.000000,-235.825861,136.752599,-0.024393,24.452153,0.641762,406999.165671,0.915865,19.867373,12.946091,2.792568,9.593067,59.940439,165.078493,32.000000,167.586931,175.053354,161.302654,168.525724,32.000000,153.106577,67.740677,76.608214,89.268608,39.490000,46.916929,68.000000,67.257170,41.250000,39.844583,59.524437,36.888420
49.708390,59.862004,138.761119,144.778090,91.752934,97.790966,29.158057,14.182186,135.992388,1.452331,59.429431,50.695755,143.845025,139.300610,141.726637,136.430032,85.253317,135.086962,-0.000800,-1.904941,32.000000,-235.825744,136.728102,-0.024451,24.447102,0.641304,406749.949728,0.915394,19.877185,12.940496,2.791979,15.683304,59.765609,165.081001,32.000000,167.588877,175.047032,161.299445,168.532966,32.000000,153.093438,67.732464,76.598934,89.265689,39.490000,46.894502,68.000000,67.273959,41.250000,39.849410,59.534292,36.722683
49.699553,59.867780,138.749789,144.780299,91.713110,97.766558,29.149475,14.181944,135.961527,1.452398,59.440264,50.686227,143.846586,139.270525,141.727129,136.402191,85.244319,135.056154,-0.000801,-1.905150,32.000000,-235.826016,136.697283,-0.024402,24.439564,0.641661,406956.242734,0.915953,19.891511,12.934523,2.791550,13.799908,59.865342,165.089735,32.000000,167.581652,175.052526,161.299827,168.528163,32.000000,153.097323,67.722235,76.585785,89.261721,39.490000,46.877283,68.000000,67.295298,41.250000,39.855596,59.528617,36.686073
49.690932,59.873597,138.728011,144.782643,91.757516,97.754197,29.173258,14.181799,135.936867,1.451809,59.446564,50.681153,143.847312,139.243573,141.726212,136.380344,85.236288,135.032843,-0.000801,-1.905336,32.000000,-235.826269,136.670040,-0.024406,24.432408,0.641688,406905.308109,0.915902,19.902205,12.932766,2.791421,11.838564,9.329136,165.088468,32.000000,167.589613,175.062031,161.290299,168.514466,32.000000,153.107785,67.713105,76.572715,89.258608,39.490000,46.868684,68.000000,67.317142,41.250000,39.862827,59.539819,36.710798
49.681743,59.878587,138.696077,144.784966,91.649926,97.729736,29.166190,14.181991,135.908491,1.451266,59.453027,50.669530,143.847046,139.211235,141.725693,136.354078,85.229424,135.004550,-0.000803,-1.904184,32.000000,-235.826031,136.641806,-0.024424,24.424746,0.642292,407095.205338,0.891633,19.920728,12.927993,2.791900,11.997687,59.773860,165.075977,32.000000,167.602208,175.060769,161.270728,168.518819,32.000000,153.105620,67.707612,76.556058,89.256745,39.490000,46.839418,68.000000,67.341317,41.250000,39.868903,59.526640,36.875287
49.670447,59.883008,138.698895,144.785923,91.681767,97.709381,29.152630,14.181982,135.884018,1.450906,59.458805,50.659659,143.847092,139.184439,141.725240,136.328873,85.220089,134.978040,-0.000803,-1.904190,32.000000,-235.826171,136.619342,-0.024389,24.417568,0.641742,406706.978263,0.912175,19.932284,12.922672,2.791482,17.069673,59.805477,165.082677,32.000000,167.599747,175.056101,161.270127,168.523756,32.000000,153.096001,67.705098,76.542053,89.255736,39.490000,46.835449,68.000000,67.368745,41.250000,39.873867,59.518123,36.724591
49.658644,59.889767,138.696995,144.787072,91.767407,97.701119,29.288137,14.182083,135.850445,1.450480,59.467880,50.648581,143.849920,139.151491,141.725818,136.297676,85.208683,134.943606,-0.000803,-1.907654,32.000000,-235.826119,136.582129,-0.024470,24.410604,0.641826,406522.815180,0.891742,19.950531,12.917160,2.792247,16.626457,59.427425,165.086449,32.000000,167.606226,175.068604,161.267206,168.512147,32.000000,153.111590,67.702043,76.524519,89.256022,39.490000,46.829195,68.000000,67.401223,41.250000,39.881840,59.532049,36.741465
49.649762,59.893927,138.665792,144.788225,91.737593,97.684939,29.983346,14.182123,135.823166,1.450377,59.469426,50.640314,143.850799,139.124304,141.723609,136.269217,85.200005,134.920644,-0.000805,-1.908834,32.000000,-235.826151,136.551927,-0.024468,24.405101,0.642522,406773.655084,0.891588,19.966511,12.912443,2.792866,21.376418,6.863123,165.074687,32.000000,167.618151,175.069168,161.250732,168.513682,32.000000,153.118606,67.698531,76.510390,89.254889,39.490000,46.808003,68.000000,67.428846,41.250000,39.887649,59.538245,36.714686
49.641739,59.896705,138.644018,144.789329,91.754909,97.684874,29.166430,14.182275,135.792554,1.450237,59.472027,50.630320,143.852556,139.090230,141.724520,136.240191,85.187746,134.892017,-0.000806,-1.907116,32.000000,-235.826045,136.518313,-0.024309,24.400218,0.643216,407101.664563,0.894037,19.984087,12.908546,2.792946,11.185007,59.704999,165.074501,32.000000,167.621829,175.059181,161.243362,168.523741,32.000000,153.105088,67.696823,76.493798,89.252901,39.490000,46.785260,68.000000,67.459725,41.250000,39.890680,59.521811,36.763329
49.632922,59.898703,138.623062,144.790007,91.729838,97.676675,29.970824,14.182155,135.767124,1.449686,59.473627,50.622380,143.854077,139.063562,141.724039,136.216923,85.175720,134.864019,-0.000805,-1.907692,32.000000,-235.826359,136.493477,-0.024332,24.396455,0.643343,407149.773926,0.893267,19.994945,12.906993,2.792733,7.852313,12.239620,165.080968,32.000000,167.613043,175.061986,161.245310,168.519750,32.000000,153.109344,67.697009,76.479775,89.251243,39.490000,46.765209,68.000000,67.488421,41.250000,39.892456,59.529237,36.682258
49.624089,59.901390,138.585451,144.790414,91.716451,97.644173,29.982205,14.181999,135.734905,1.449917,59.476676,50.615038,143.851113,139.036657,141.723679,136.181114,85.164674,134.833981,-0.000805,-1.907619,32.000000,-235.826587,136.466254,-0.024249,24.392435,0.643252,407007.848807,0.917130,20.005406,12.905764,2.792900,13.366567,60.511705,165.072603,32.000000,167.625552,175.065987,161.231944,168.509272,32.000000,153.123296,67.697154,76.465123,89.249647,39.490000,46.734580,68.000000,67.524588,41.250000,39.895276,59.538167,36.702507
49.615274,59.903160,138.535257,144.790755,91.690291,97.644018,29.186521,14.182223,135.709842,1.448746,59.477002,50.607592,143.849387,139.012360,141.721407,136.156466,85.152350,134.809746,-0.000804,-1.907591,32.000000,-235.826538,136.440518,-0.024220,24.388722,0.643094,406863.291178,0.917390,20.017963,12.904489,2.792912,22.717931,60.215520,165.062191,32.000000,167.635116,175.057504,161.220088,168.517635,32.000000,153.107871,67.696378,76.452978,89.248970,39.490000,46.701058,68.000000,67.556991,41.250000,39.896711,59.533082,36.803461
49.608269,59.905405,138.474186,144.791304,91.631709,97.635597,29.150343,14.182165,135.682669,1.448238,59.479888,50.601604,143.849975,138.989787,141.720012,136.130450,85.136910,134.782992,-0.000804,-1.907601,32.000000,-235.826591,136.413346,-0.024271,24.384451,0.643378,407057.322948,0.917789,20.029698,12.901362,2.792416,11.732059,59.929583,165.072112,32.000000,167.631138,175.049253,161.230023,168.524160,32.000000,153.098289,67.695126,76.439195,89.248218,39.490000,46.646045,68.000000,67.591844,41.250000,39.898658,59.526148,36.723784
49.600725,59.908661,138.445253,144.792255,91.691041,97.627487,29.419621,14.182276,135.663211,1.448015,59.487468,50.595553,143.850779,138.969282,141.719277,136.106284,85.125247,134.762513,-0.000803,-1.907619,32.000000,-235.826532,136.393119,-0.024258,24.380793,0.642764,406731.489602,0.915802,20.037904,12.903418,2.791644,19.495703,60.377774,165.069250,32.000000,167.635520,175.053024,161.230159,168.517407,32.000000,153.103653,67.695168,76.427645,89.247660,39.490000,46.616382,68.000000,67.625147,41.250000,39.901787,59.530820,36.741245
49.593689,59.914508,138.415421,144.793634,91.770161,97.594807,29.972276,14.182328,135.642767,1.447331,59.494425,50.588213,143.849941,138.943827,141.718210,136.078355,85.112821,134.739368,-0.000802,-1.907595,32.000000,-235.826537,136.371526,-0.024317,24.378394,0.642840,406798.213797,0.891953,20.049747,12.904968,2.791198,29.450373,60.480154,165.057128,32.000000,167.647388,175.047907,161.218472,168.521150,32.000000,153.109199,67.695720,76.415615,89.247357,39.490000,46.583308,68.000000,67.664024,41.250000,39.908963,59.525657,36.725178
49.591875,59.918196,138.431833,144.794730,91.742944,97.576807,30.027017,14.182265,135.626944,1.446831,59.494045,50.584528,143.850934,138.926349,141.718891,136.061356,85.103536,134.721166,-0.000799,-1.907596,32.000000,-235.826481,136.354899,-0.024184,24.377062,0.643389,407161.210677,0.891898,20.061042,12.906628,2.790885,7.102827,60.498071,165.056072,32.000000,167.649148,175.034596,161.220637,168.529531,32.000000,153.099986,67.696140,76.405027,89.246611,39.490000,46.579297,68.000000,67.692860,41.250000,39.914287,59.526640,36.646675
49.589405,59.919441,138.413355,144.794906,91.701417,97.572529,29.225377,14.182131,135.612171,1.447064,59.492232,50.584878,143.852382,138.910989,141.720911,136.044909,85.092288,134.703702,-0.000798,-1.907513,32.000000,-235.826680,136.342061,-0.024168,24.377003,0.643832,407351.563907,0.917928,20.071129,12.907200,2.791365,23.801698,59.566709,165.062847,32.000000,167.639962,175.036781,161.226933,168.524761,32.000000,153.108259,67.697695,76.394640,89.246398,39.490000,46.554157,68.000000,67.728567,41.250000,39.915663,59.519677,36.752471
49.586948,59.919114,138.399624,144.794816,91.735597,97.560280,29.175695,14.182081,135.603187,1.447577,59.491139,50.583938,143.850510,138.900877,141.720157,136.033345,85.084132,134.694501,-0.000796,-1.905110,32.000000,-235.826695,136.335792,-0.024166,24.377201,0.643531,407177.870566,0.918316,20.076113,12.907784,2.791287,25.226320,59.753871,165.049455,32.000000,167.646143,175.035465,161.216269,168.517193,32.000000,153.114513,67.698462,76.386723,89.244694,39.490000,46.533574,68.000000,67.757684,41.250000,39.914537,59.520464,36.733909
49.583073,59.920378,138.406397,144.794627,91.757912,97.560008,29.156965,14.182156,135.593506,1.447496,59.487818,50.580339,143.848427,138.892330,141.721767,136.014779,85.074628,134.682578,-0.000795,-1.902800,32.000000,-235.826583,136.326297,-0.024136,24.377970,0.643254,407056.135944,0.902098,20.078399,12.912807,2.791115,1.881826,59.805408,165.041039,32.000000,167.653208,175.022076,161.206678,168.527366,32.000000,153.096775,67.700701,76.378445,89.242776,39.490000,46.520061,68.000000,67.795118,41.250000,39.915123,59.521634,36.669345
49.581159,59.919861,138.396520,144.793748,91.752417,97.560183,29.994504,14.182182,135.584101,1.447350,59.485434,50.575297,143.848968,138.881725,141.722183,136.004812,85.065663,134.670327,-0.000796,-1.901625,32.000000,-235.826550,136.316350,-0.024154,24.377667,0.643694,407311.994960,0.917639,20.082512,12.915549,2.791363,10.103704,60.502581,165.049248,32.000000,167.646722,175.017133,161.216402,168.527646,32.000000,153.089892,67.702088,76.373003,89.243071,39.490000,46.499575,68.000000,67.825994,41.250000,39.914090,59.524742,36.617181
49.582145,59.918102,138.400733,144.791845,91.686252,97.567963,29.976973,14.182211,135.577749,1.447362,59.476989,50.576661,143.848889,138.874377,141.721835,135.995126,85.059537,134.662259,-0.000796,-1.901626,32.000000,-235.826546,136.308175,-0.024179,24.377020,0.643876,407449.338039,0.893900,20.086305,12.919469,2.791391,14.115601,17.500769,165.050099,32.000000,167.646660,175.023131,161.220676,168.515234,32.000000,153.092629,67.704191,76.366111,89.244382,39.490000,46.492077,68.000000,67.859297,41.250000,39.911320,59.524388,36.633982
49.582913,59.914712,138.393209,144.790052,91.634337,97.568096,29.795111,14.182236,135.574512,1.447653,59.472613,50.575559,143.847718,138.868388,141.721003,135.986129,85.055414,134.656073,-0.000796,-1.899294,32.000000,-235.826517,136.303685,-0.024177,24.376066,0.643521,407224.163874,0.918546,20.085922,12.920966,2.791406,28.865286,60.317939,165.037817,32.000000,167.654942,175.018583,161.211049,168.517534,32.000000,153.089221,67.706175,76.361122,89.243973,39.490000,46.470638,68.000000,67.885063,41.250000,39.905426,59.522736,36.739558
49.579779,59.912882,138.376736,144.788702,91.668485,97.568369,30.008356,14.182056,135.569710,1.447245,59.466978,50.572773,143.847098,138.861030,141.720619,135.978811,85.050383,134.648165,-0.000795,-1.899265,32.000000,-235.826733,136.295843,-0.024447,24.374778,0.642909,406882.874861,0.912483,20.079539,12.923451,2.791091,6.878233,60.500254,165.044375,32.000000,167.648886,175.001130,161.222865,168.526152,32.000000,153.069640,67.707652,76.355303,89.241485,39.490000,46.448017,68.000000,67.921878,41.250000,39.901163,59.540183,36.909330
49.578991,59.911411,138.367463,144.788381,91.652958,97.568408,29.945324,14.181955,135.565322,1.447083,59.464512,50.571296,143.847192,138.855704,141.721208,135.968634,85.045488,134.642434,-0.000795,-1.899833,32.000000,-235.826931,136.286097,-0.024305,24.373944,0.643133,407010.585049,0.916061,20.079320,12.924599,2.791049,9.609562,60.485950,165.051100,32.000000,167.637019,175.005455,161.232464,168.518201,32.000000,153.075393,67.708054,76.350408,89.239209,39.490000,46.425369,68.000000,67.951071,41.250000,39.898392,59.520759,36.733982
49.579326,59.910208,138.326056,144.787326,91.657971,97.556273,29.143730,14.181829,135.562062,1.446876,59.462188,50.573110,143.844665,138.848533,141.718881,135.960830,85.044452,134.632104,-0.000795,-1.899875,32.000000,-235.826965,136.278489,-0.024213,24.372480,0.643249,407080.163714,0.892792,20.079650,12.926706,2.790990,9.255898,60.053587,165.039722,32.000000,167.640318,175.008364,161.229350,168.510609,32.000000,153.075316,67.708999,76.346994,89.234035,39.490000,46.383735,68.000000,67.985212,41.250000,39.895308,59.531803,36.616154
49.578552,59.910288,138.318585,144.786124,91.729491,97.536198,29.156523,14.181686,135.555445,1.446344,59.464372,50.575016,143.843159,138.842521,141.720223,135.955774,85.042958,134.625157,-0.000793,-1.899285,32.000000,-235.827149,136.274582,-0.024177,24.371294,0.643008,407028.162297,0.916949,20.078763,12.926839,2.790258,7.723976,12.863113,165.034714,32.000000,167.639001,174.998943,161.229141,168.516656,32.000000,153.055495,67.709735,76.344470,89.229326,39.490000,46.363857,68.000000,68.014856,41.250000,39.894331,59.528528,36.666924
49.577948,59.911936,138.328382,144.785053,91.617021,97.511738,29.932882,14.181384,135.550141,1.445675,59.464339,50.572413,143.842746,138.837986,141.720354,135.946660,85.038952,134.613839,-0.000794,-1.900455,32.000000,-235.827605,136.267684,-0.024195,24.368708,0.643048,407082.953160,0.892363,20.079229,12.921359,2.789871,10.200895,60.475507,165.042172,32.000000,167.624663,174.997908,161.242552,168.515225,32.000000,153.043794,67.710489,76.341060,89.223540,39.490000,46.352650,68.000000,68.049290,41.250000,39.895225,59.537085,36.790622
49.581740,59.912884,138.334178,144.783518,91.654241,97.499531,29.152817,14.181379,135.546268,1.445604,59.461284,50.575188,143.841306,138.838013,141.720823,135.937089,85.035222,134.610044,-0.000795,-1.901597,32.000000,-235.827510,136.262777,-0.024216,24.367002,0.643150,407080.696314,0.894931,20.080076,12.918996,2.790110,25.513413,14.069415,165.043089,32.000000,167.625762,175.006505,161.241889,168.502368,32.000000,153.047365,67.710752,76.337597,89.218659,39.490000,46.340668,68.000000,68.074941,41.250000,39.896051,59.532738,36.741172
49.583312,59.911936,138.310985,144.780740,91.678489,97.511596,29.177873,14.181548,135.542978,1.444901,59.456136,50.577432,143.840288,138.831285,141.720910,135.930223,85.030267,134.606976,-0.000796,-1.899362,32.000000,-235.827212,136.258069,-0.024198,24.364074,0.642924,406901.951721,0.917783,20.080053,12.920979,2.790169,14.060740,12.758271,165.029852,32.000000,167.630781,175.002351,161.228760,168.504401,32.000000,153.033166,67.710613,76.331937,89.212010,39.490000,46.309811,68.000000,68.105524,41.250000,39.894091,59.523552,36.701113
49.587721,59.910612,138.290847,144.777984,91.632328,97.511685,30.034072,14.181286,135.542640,1.444823,59.451945,50.581305,143.839468,138.827642,141.723722,135.926448,85.026959,134.603999,-0.000797,-1.898818,32.000000,-235.827316,136.247463,-0.024171,24.361389,0.643309,407227.554815,0.918332,20.075437,12.922091,2.789358,8.860876,7.813217,165.036721,32.000000,167.622131,174.993161,161.234949,168.507124,32.000000,153.015531,67.710736,76.327680,89.206449,39.490000,46.284479,68.000000,68.130483,41.250000,39.891517,59.539130,36.705002
49.588495,59.907958,138.323535,144.774352,91.528890,97.519784,30.001956,14.181241,135.536508,1.444808,59.444839,50.578764,143.839361,138.818474,141.725942,135.917817,85.023083,134.594613,-0.000797,-1.896532,32.000000,-235.827404,136.240323,-0.024133,24.358962,0.642993,407017.403176,0.891499,20.073766,12.924688,2.789186,7.057835,60.458850,165.043377,32.000000,167.609302,175.002339,161.235374,168.495468,32.000000,153.023916,67.711386,76.322244,89.199344,39.490000,46.277677,68.000000,68.160389,41.250000,39.886839,59.509774,36.767951
49.591170,59.904468,138.329237,144.771035,91.382315,97.523847,29.998047,14.181021,135.529299,1.444596,59.437161,50.577748,143.837158,138.809262,141.725024,135.909171,85.017293,134.586504,-0.000796,-1.895371,32.000000,-235.827627,136.234424,-0.024133,24.356478,0.642216,406522.715313,0.916514,20.067732,12.927251,2.789022,11.532287,7.061965,165.033560,32.000000,167.613387,175.008100,161.221127,168.488511,32.000000,153.025795,67.711355,76.316819,89.192209,39.490000,46.274519,68.000000,68.184814,41.250000,39.881481,59.528922,36.741906
49.592456,59.900231,138.323171,144.766800,91.244999,97.548292,30.018657,14.181062,135.521989,1.444695,59.433192,50.578758,143.835904,138.800372,141.724760,135.899047,85.010758,134.571710,-0.000796,-1.895315,32.000000,-235.827576,136.222194,-0.024124,24.352212,0.641761,406140.364237,0.889384,20.062169,12.927446,2.789388,24.191913,10.524211,165.033357,32.000000,167.613466,174.998933,161.213562,168.493650,32.000000,153.005464,67.712055,76.310089,89.183557,39.490000,46.251599,68.000000,68.215614,41.250000,39.873737,59.530486,36.681231
49.590213,59.898725,138.293768,144.763573,91.233222,97.568516,29.212097,14.181048,135.511218,1.444561,59.434351,50.576661,143.834345,138.790990,141.724317,135.884686,85.005171,134.558138,-0.000798,-1.894152,32.000000,-235.827646,136.207544,-0.024170,24.347627,0.640878,405512.544671,0.888916,20.056679,12.927694,2.789603,12.245964,60.161908,165.042293,32.000000,167.597473,175.000398,161.219627,168.490309,32.000000,152.996639,67.713554,76.304036,89.177287,39.490000,46.217431,68.000000,68.243845,41.250000,39.870178,59.525716,36.726719
49.591035,59.899582,138.281955,144.760990,91.227583,97.568621,29.457125,14.181099,135.496132,1.444399,59.436281,50.571573,143.831712,138.774236,141.720005,135.864867,84.997775,134.541921,-0.000797,-1.894157,32.000000,-235.827503,136.188689,-0.024153,24.342576,0.640048,405046.807372,0.887703,20.054971,12.927616,2.788738,21.742877,9.670974,165.038642,32.000000,167.600239,175.007408,161.212594,168.477927,32.000000,152.999725,67.715244,76.295367,89.169442,39.490000,46.192142,68.000000,68.276135,41.250000,39.869588,59.525863,36.747995
49.588537,59.899846,138.232728,144.758552,91.190707,97.571742,29.180180,14.181176,135.477041,1.443771,59.434241,50.567667,143.829953,138.751012,141.718480,135.844647,84.991359,134.519837,-0.000799,-1.895316,32.000000,-235.827439,136.165480,-0.024266,24.337437,0.640399,405218.826887,0.912972,20.055688,12.926769,2.788609,15.917902,7.742521,165.030700,32.000000,167.604491,175.000676,161.198074,168.486116,32.000000,152.988127,67.722888,76.286536,89.162922,39.490000,46.144892,68.000000,68.310351,41.250000,39.869083,59.521408,36.676609
49.589857,59.898642,138.195443,144.756141,91.243853,97.563651,29.163843,14.181249,135.463300,1.443192,59.432878,50.566206,143.828415,138.733307,141.714657,135.831261,84.983659,134.498253,-0.000800,-1.897049,32.000000,-235.827412,136.147042,-0.024182,24.333945,0.640362,405198.543365,0.912323,20.057330,12.922017,2.788016,11.014887,59.943764,165.039867,32.000000,167.591643,174.995302,161.201087,168.488846,32.000000,152.980745,67.730317,76.278190,89.157336,39.490000,46.102025,68.000000,68.336521,41.250000,39.866518,59.522126,36.620629
49.588757,59.898752,138.199051,144.753581,91.229598,97.563763,29.162541,14.181104,135.448866,1.442946,59.436253,50.561149,143.826354,138.718513,141.711145,135.812676,84.977152,134.478125,-0.000801,-1.898791,32.000000,-235.827502,136.128654,-0.024373,24.331289,0.640114,405116.400294,0.912516,20.058022,12.920981,2.787172,11.396876,12.569649,165.040376,32.000000,167.584128,175.001754,161.197186,168.481834,32.000000,152.985496,67.738821,76.266682,89.152206,39.490000,46.082870,68.000000,68.363586,41.250000,39.865099,59.532728,36.618942
49.585703,59.900835,138.162912,144.750596,91.147599,97.563790,29.986942,14.180925,135.428265,1.441830,59.442670,50.556025,143.822867,138.694479,141.706475,135.786688,84.967824,134.454348,-0.000801,-1.898803,32.000000,-235.827549,136.102618,-0.024341,24.329378,0.640383,405302.059739,0.913742,20.054665,12.915934,2.786702,13.603527,60.481024,165.026893,32.000000,167.588919,174.999251,161.174762,168.478908,32.000000,152.994285,67.752017,76.253649,89.146135,39.490000,46.045471,68.000000,68.400011,41.250000,39.866704,59.531204,36.714833
49.582284,59.904523,138.104111,144.746138,91.123689,97.539508,29.161599,14.181104,135.407504,1.441041,59.447516,50.553995,143.818749,138.671134,141.704325,135.764226,84.955888,134.434422,-0.000801,-1.899963,32.000000,-235.827508,136.079494,-0.024337,24.326438,0.639981,405028.867376,0.887858,20.060598,12.913424,2.786630,12.411048,14.940633,165.024606,32.000000,167.584885,174.985966,161.164045,168.488202,32.000000,152.974487,67.764934,76.241724,89.141101,39.490000,45.986446,68.000000,68.437346,41.250000,39.870517,59.530928,36.693997
49.583852,59.906916,138.098840,144.741725,91.121840,97.518916,29.231907,14.181121,135.387915,1.440835,59.452244,50.557009,143.815652,138.652568,141.700898,135.740960,84.944852,134.414068,-0.000801,-1.900538,32.000000,-235.827350,136.060306,-0.024315,24.323572,0.639653,404905.534436,0.911074,20.066835,12.914595,2.785954,16.257334,60.207445,165.034625,32.000000,167.572358,174.991558,161.163406,168.483459,32.000000,152.974983,67.776417,76.231168,89.136873,39.490000,45.959293,68.000000,68.464284,41.250000,39.873319,59.511072,36.723637
49.582396,59.910845,138.081261,144.736207,91.133472,97.514709,29.933340,14.181266,135.366505,1.440377,59.462971,50.559068,143.813416,138.631644,141.696533,135.721639,84.931250,134.393539,-0.000801,-1.902276,32.000000,-235.827200,136.037394,-0.024281,24.319073,0.639303,404741.348367,0.887410,20.069999,12.915177,2.785332,11.445551,15.038244,165.024381,32.000000,167.581161,174.994362,161.142069,168.472797,32.000000,152.977950,67.790414,76.219034,89.133215,39.490000,45.925739,68.000000,68.498886,41.250000,39.877262,59.519766,36.724738
49.583686,59.914810,138.074110,144.731978,91.060134,97.522969,29.160492,14.181358,135.348188,1.440178,59.467892,50.556228,143.810365,138.615172,141.695689,135.701629,84.919001,134.380121,-0.000800,-1.902239,32.000000,-235.827097,136.019318,-0.024250,24.316019,0.639205,404704.481861,0.886962,20.072816,12.918186,2.784880,11.548729,6.234554,165.019294,32.000000,167.581502,174.982890,161.124906,168.476172,32.000000,152.966535,67.802041,76.208640,89.130777,39.490000,45.894926,68.000000,68.526130,41.250000,39.882140,59.525617,36.705442
49.586786,59.918399,138.068992,144.727454,91.057883,97.530790,29.208145,14.181396,135.331984,1.439938,59.469428,50.558362,143.806688,138.595042,141.693175,135.678362,84.902596,134.357159,-0.000801,-1.903429,32.000000,-235.827117,135.995382,-0.024275,24.311550,0.639291,404735.178043,0.910818,20.078270,12.922347,2.784672,9.570813,12.405201,165.030896,32.000000,167.568435,174.973152,161.126526,168.480338,32.000000,152.957980,67.816233,76.196289,89.128468,39.490000,45.871241,68.000000,68.555815,41.250000,39.886652,59.524850,36.751590
49.588110,59.920408,138.043736,144.723300,91.126207,97.551135,29.149946,14.181332,135.320272,1.439772,59.475272,50.560638,143.803343,138.578268,141.690557,135.665508,84.889972,134.345741,-0.000801,-1.903448,32.000000,-235.827100,135.978442,-0.024245,24.308855,0.638888,404467.415940,0.911260,20.078846,12.927813,2.784582,13.880597,60.028642,165.033014,32.000000,167.563619,174.975624,161.122117,168.468249,32.000000,152.964132,67.826589,76.186551,89.127761,39.490000,45.834255,68.000000,68.581439,41.250000,39.888650,59.526483,36.634789
49.588267,59.924365,138.000708,144.718797,91.140504,97.567349,30.002089,14.181509,135.308726,1.439487,59.485865,50.563453,143.800506,138.564452,141.688372,135.653793,84.877213,134.327983,-0.000798,-1.903504,32.000000,-235.826909,135.963838,-0.024304,24.304423,0.639510,404882.150805,0.911315,20.079392,12.936089,2.784223,12.090021,60.489509,165.019725,32.000000,167.566561,174.967843,161.103926,168.468308,32.000000,152.959224,67.837422,76.176166,89.127024,39.490000,45.779002,68.000000,68.613924,41.250000,39.893132,59.516264,36.737944
49.591239,59.929313,137.983409,144.715815,91.166079,97.571464,29.196762,14.181324,135.300048,1.439534,59.492171,50.567216,143.798873,138.557508,141.686809,135.646110,84.867437,134.312717,-0.000797,-1.902859,32.000000,-235.827052,135.952695,-0.024305,24.301612,0.639451,404976.834766,0.908557,20.080457,12.939671,2.783014,9.987100,60.214646,165.025110,32.000000,167.560063,174.951715,161.102077,168.477189,32.000000,152.940039,67.845593,76.169020,89.126379,39.490000,45.751051,68.000000,68.638921,41.250000,39.899064,59.531695,36.717915
49.596239,59.934727,138.006645,144.712635,91.297927,97.571784,29.151197,14.181475,135.287199,1.439179,59.497366,50.573807,143.799045,138.553184,141.683443,135.632210,84.852959,134.301651,-0.000796,-1.901674,32.000000,-235.826940,135.951867,-0.024312,24.299532,0.639649,405049.227952,0.912868,20.085750,12.943527,2.783091,6.001026,59.960408,165.034151,32.000000,167.546654,174.951993,161.100870,168.468912,32.000000,152.947474,67.855973,76.160584,89.125706,39.490000,45.725351,68.000000,68.664676,41.250000,39.906439,59.533161,36.636183
49.601104,59.938115,138.003476,144.709815,91.444979,97.572143,29.195812,14.181515,135.284404,1.438961,59.500600,50.581605,143.798370,138.554080,141.678836,135.627104,84.841885,134.295783,-0.000794,-1.902804,32.000000,-235.826761,135.948444,-0.024364,24.298521,0.640174,405465.939944,0.913910,20.085026,12.948802,2.782397,16.525914,60.216758,165.024843,32.000000,167.547858,174.949558,161.086274,168.458805,32.000000,152.950430,67.861956,76.154427,89.125757,39.490000,45.706240,68.000000,68.686465,41.250000,39.910835,59.530387,36.616594
49.608966,59.941918,137.980323,144.705589,91.455583,97.572348,30.038083,14.181704,135.284594,1.439274,59.500568,50.590969,143.793717,138.558440,141.676751,135.626124,84.831363,134.293446,-0.000795,-1.901035,32.000000,-235.826500,135.946501,-0.024297,24.297482,0.641569,406338.957020,0.915322,20.084986,12.957332,2.782502,13.674384,9.346452,165.021711,32.000000,167.543784,174.930160,161.074239,168.464697,32.000000,152.941295,67.868971,76.148158,89.125013,39.490000,45.660879,68.000000,68.707468,41.250000,39.915702,59.529138,36.726132
49.615059,59.943591,137.979547,144.702002,91.447484,97.572602,29.163015,14.181858,135.282395,1.439019,59.498061,50.595898,143.792783,138.559664,141.676190,135.630138,84.825114,134.294916,-0.000797,-1.898176,32.000000,-235.826331,135.945776,-0.024341,24.297348,0.641316,406300.892446,0.915238,20.081454,12.965987,2.781665,3.151819,12.218946,165.025681,32.000000,167.529671,174.925967,161.079047,168.464203,32.000000,152.936715,67.875376,76.144119,89.125010,39.490000,45.638688,68.000000,68.724564,41.250000,39.918255,59.529777,36.924884
49.622600,59.943723,138.000659,144.697092,91.375965,97.573017,29.648684,14.181968,135.284930,1.438776,59.495403,50.606803,143.789647,138.562012,141.672701,135.636324,84.815304,134.298794,-0.000797,-1.898151,32.000000,-235.826270,135.951411,-0.024357,24.297262,0.641302,406360.230478,0.915343,20.077079,12.974299,2.781243,14.561368,60.380332,165.026639,32.000000,167.526460,174.929206,161.072799,168.449479,32.000000,152.948607,67.881824,76.138937,89.122181,39.490000,45.619926,68.000000,68.743881,41.250000,39.917798,59.525067,36.622023
49.628009,59.943786,137.982945,144.692074,91.405309,97.572972,29.849275,14.181895,135.287686,1.438048,59.493975,50.614961,143.785010,138.566213,141.670889,135.643153,84.807344,134.302720,-0.000796,-1.898155,32.000000,-235.826348,135.953198,-0.024313,24.297342,0.641236,406374.643981,0.898229,20.070500,12.982611,2.780981,2.178662,60.430666,165.011223,32.000000,167.530861,174.922280,161.056038,168.451981,32.000000,152.940110,67.888543,76.136178,89.119786,39.490000,45.589380,68.000000,68.760323,41.250000,39.917311,59.526080,36.668832
49.637396,59.944338,137.984157,144.685638,91.344505,97.598049,29.300814,14.181798,135.297105,1.437482,59.492854,50.625604,143.781152,138.577489,141.668941,135.649195,84.799509,134.311964,-0.000795,-1.898773,32.000000,-235.826560,135.961494,-0.024490,24.296999,0.641060,406318.459419,0.914781,20.063841,12.995435,2.780727,9.987193,60.305277,165.021304,32.000000,167.517393,174.908020,161.060631,168.456145,32.000000,152.915938,67.896610,76.132537,89.117125,39.490000,45.556145,68.000000,68.775967,41.250000,39.917259,59.518664,36.732515
49.645994,59.944767,138.026775,144.680321,91.232923,97.618029,29.162539,14.181702,135.303166,1.436808,59.492095,50.637898,143.778870,138.587808,141.667397,135.655922,84.795326,134.321522,-0.000794,-1.897032,32.000000,-235.826556,135.965562,-0.024479,24.296431,0.640641,406196.828920,0.888780,20.056372,13.006501,2.779877,1.391322,59.800947,165.021810,32.000000,167.506757,174.908808,161.062880,168.447478,32.000000,152.917284,67.902101,76.129242,89.115876,39.490000,45.557651,68.000000,68.786278,41.250000,39.917446,59.514947,36.608964
49.655256,59.943976,138.015720,144.674870,91.244532,97.642211,29.934732,14.181749,135.313235,1.436154,59.489955,50.651967,143.776138,138.595933,141.663543,135.663763,84.791421,134.331524,-0.000792,-1.893579,32.000000,-235.826676,135.978025,-0.024481,24.294590,0.639938,405709.634871,0.886916,20.046640,13.016411,2.780129,8.431705,12.477312,165.013558,32.000000,167.509141,174.906703,161.051439,168.438690,32.000000,152.922691,67.904758,76.126501,89.113178,39.490000,45.526170,68.000000,68.799081,41.250000,39.915923,59.534390,36.760614
49.664027,59.944154,138.036780,144.670519,91.420878,97.650279,29.154005,14.181911,135.319550,1.436101,59.491501,50.662396,143.771285,138.605069,141.662625,135.673747,84.787937,134.338768,-0.000792,-1.892398,32.000000,-235.826619,135.987239,-0.024496,24.293494,0.639528,405486.541435,0.886753,20.038998,13.025202,2.779878,9.069641,60.024189,165.007891,32.000000,167.505577,174.892790,161.047476,168.444354,32.000000,152.903241,67.904166,76.124860,89.110445,39.490000,45.518548,68.000000,68.807110,41.250000,39.915249,59.534429,36.631928
49.676840,59.945784,138.050910,144.666329,91.495200,97.690827,30.008494,14.181839,135.324396,1.436242,59.493545,50.675792,143.768540,138.614278,141.659156,135.684478,84.784585,134.345135,-0.000792,-1.893557,32.000000,-235.826691,135.999525,-0.024226,24.293542,0.640510,406159.381485,0.910053,20.028099,13.034382,2.779441,6.726752,12.015095,165.015031,32.000000,167.485088,174.885924,161.056891,168.444659,32.000000,152.893520,67.903626,76.123205,89.108549,39.490000,45.497261,68.000000,68.812262,41.250000,39.916790,59.518359,36.738311
49.686445,59.946559,138.047301,144.662998,91.538206,97.731827,30.018784,14.181711,135.333309,1.436047,59.491963,50.683090,143.765027,138.624768,141.655266,135.694211,84.780581,134.351606,-0.000793,-1.893543,32.000000,-235.826924,136.007822,-0.024239,24.295538,0.640755,406335.957605,0.888264,20.018596,13.038523,2.779291,7.663240,60.460182,165.007992,32.000000,167.481209,174.889638,161.052653,168.433637,32.000000,152.898137,67.903270,76.121925,89.107526,39.490000,45.473281,68.000000,68.815992,41.250000,39.917659,59.532108,36.615347
49.700972,59.945547,138.057799,144.657826,91.542277,97.756507,29.155715,14.181598,135.343146,1.436055,59.486649,50.696242,143.759939,138.636625,141.652592,135.704229,84.779975,134.355943,-0.000793,-1.893538,32.000000,-235.827109,136.017955,-0.024149,24.297381,0.641538,406981.435846,0.887870,20.007598,13.047276,2.778494,17.177824,59.782339,164.993328,32.000000,167.477765,174.880066,161.040886,168.440234,32.000000,152.887511,67.903970,76.121980,89.106701,39.490000,45.456453,68.000000,68.815742,41.250000,39.916005,59.540340,36.706396
49.711377,59.943393,138.065542,144.653411,91.553313,97.776920,29.200573,14.181731,135.355852,1.435914,59.480912,50.709279,143.757008,138.646751,141.649780,135.715188,84.779939,134.361465,-0.000794,-1.892958,32.000000,-235.827096,136.030882,-0.024176,24.298845,0.641419,406987.403585,0.891191,19.996101,13.051474,2.778190,6.739440,60.147196,164.994788,32.000000,167.465504,174.874205,161.043004,168.447240,32.000000,152.872503,67.903835,76.122403,89.106649,39.490000,45.436401,68.000000,68.814093,41.250000,39.912772,59.537203,36.758633
49.718917,59.941250,138.073524,144.647829,91.568977,97.809616,29.169186,14.181769,135.367979,1.435213,59.483547,50.721588,143.753032,138.661688,141.646752,135.729025,84.778020,134.374259,-0.000795,-1.892372,32.000000,-235.827049,136.045634,-0.024261,24.300477,0.641142,406962.607353,0.890114,19.979193,13.053581,2.777486,21.633915,12.352764,164.994026,32.000000,167.450824,174.883558,161.040903,168.435508,32.000000,152.873757,67.901419,76.120199,89.106788,39.490000,45.414202,68.000000,68.817539,41.250000,39.908462,59.524142,36.679397
49.725370,59.941722,138.075910,144.643600,91.538914,97.821951,29.971211,14.181798,135.374703,1.435239,59.483898,50.729433,143.749725,138.672938,141.641979,135.742387,84.776186,134.378834,-0.000793,-1.892369,32.000000,-235.827106,136.056331,-0.024217,24.301754,0.641327,407153.985914,0.914386,19.968484,13.059396,2.777125,7.219522,14.733833,164.979597,32.000000,167.454389,174.884504,161.024396,168.430587,32.000000,152.878214,67.899744,76.118301,89.106022,39.490000,45.395774,68.000000,68.817928,41.250000,39.908094,59.533200,36.636403
49.733759,59.942151,138.102509,144.638244,91.539664,97.822151,29.155054,14.181784,135.382194,1.435135,59.486099,50.736696,143.745124,138.682734,141.638156,135.753051,84.776731,134.385463,-0.000793,-1.892317,32.000000,-235.827310,136.064547,-0.024229,24.303205,0.640698,406834.881623,0.888046,19.959539,13.066128,2.776810,13.714774,59.907681,164.973028,32.000000,167.448795,174.872505,161.018196,168.438958,32.000000,152.862430,67.901102,76.116417,89.105837,39.490000,45.385897,68.000000,68.817817,41.250000,39.908072,59.525283,36.754451
49.738989,59.943077,138.119038,144.633624,91.546835,97.822229,29.982588,14.181745,135.386460,1.434470,59.488560,50.740522,143.740346,138.685744,141.634105,135.757647,84.773047,134.390712,-0.000793,-1.894067,32.000000,-235.827260,136.067992,-0.024244,24.304981,0.640688,406853.771333,0.888171,19.953823,13.068799,2.776831,11.222105,60.462948,164.976958,32.000000,167.431151,174.873030,161.026004,168.431897,32.000000,152.869167,67.902473,76.112624,89.105792,39.490000,45.370583,68.000000,68.818241,41.250000,39.908675,59.522903,36.657166
49.746202,59.943654,138.106238,144.628026,91.462848,97.842564,29.149282,14.181614,135.392015,1.434454,59.489333,50.747594,143.734007,138.689229,141.628773,135.767348,84.771058,134.395249,-0.000793,-1.896995,32.000000,-235.827246,136.070939,-0.024234,24.307150,0.640669,406892.558089,0.888865,19.947113,13.073489,2.776696,12.039363,59.967536,164.963405,32.000000,167.428783,174.875637,161.020630,168.416532,32.000000,152.873982,67.902361,76.105638,89.105861,39.490000,45.348117,68.000000,68.816445,41.250000,39.909049,59.538540,36.648582
49.750372,59.943965,138.107001,144.623677,91.346155,97.862804,29.167512,14.181681,135.398124,1.434699,59.491537,50.750816,143.726731,138.687828,141.625773,135.771025,84.768735,134.398972,-0.000793,-1.896975,32.000000,-235.827292,136.077085,-0.024262,24.309091,0.640194,406653.937184,0.887598,19.941838,13.078815,2.776552,6.940318,7.844293,164.950649,32.000000,167.428861,174.864369,161.013367,168.416976,32.000000,152.860709,67.904667,76.098104,89.106073,39.490000,45.324083,68.000000,68.817393,41.250000,39.908981,59.519294,36.680717
49.754756,59.944745,138.135249,144.619141,91.484984,97.862966,29.159202,14.181702,135.399630,1.434391,59.496875,50.753888,143.721527,138.685860,141.620175,135.770652,84.766330,134.397651,-0.000792,-1.899330,32.000000,-235.827329,136.076099,-0.024255,24.311108,0.639319,406209.400755,0.908800,19.936533,13.084884,2.776108,13.091353,7.709895,164.949796,32.000000,167.415146,174.851282,161.018966,168.416074,32.000000,152.838954,67.907749,76.088768,89.104675,39.490000,45.315080,68.000000,68.817387,41.250000,39.909251,59.527929,36.751443
49.756060,59.947567,138.134962,144.615336,91.542940,97.862825,29.983006,14.181666,135.400810,1.433886,59.506684,50.755878,143.716355,138.685010,141.615572,135.765049,84.760314,134.397932,-0.000790,-1.901079,32.000000,-235.827318,136.076099,-0.024291,24.312967,0.639519,406347.967595,0.910845,19.932649,13.085909,2.776221,5.886979,24.317425,164.949908,32.000000,167.405615,174.850654,161.022021,168.400403,32.000000,152.841864,67.911757,76.080238,89.103671,39.490000,45.291361,68.000000,68.819096,41.250000,39.911591,59.522716,36.733688
49.759000,59.953741,138.139714,144.611579,91.668037,97.862660,29.158491,14.181685,135.400018,1.433480,59.517660,50.757453,143.709626,138.682774,141.608948,135.759916,84.755790,134.392557,-0.000787,-1.902856,32.000000,-235.827230,136.075895,-0.024294,24.315214,0.640089,406750.848543,0.912815,19.931730,13.090544,2.776306,16.938475,10.044130,164.930120,32.000000,167.403411,174.840778,161.004896,168.389296,32.000000,152.836930,67.916350,76.070211,89.103851,39.490000,45.277046,68.000000,68.819744,41.250000,39.919724,59.529345,36.752984
49.763064,59.958737,138.148587,144.609177,91.646260,97.878944,29.167035,14.181691,135.398177,1.433514,59.523346,50.764633,143.705707,138.681897,141.605602,135.754822,84.750817,134.387052,-0.000786,-1.902864,32.000000,-235.827216,136.072383,-0.024322,24.316821,0.640597,407132.523199,0.912569,19.933814,13.095577,2.776176,19.155167,7.227298,164.930403,32.000000,167.390598,174.821453,161.001346,168.387287,32.000000,152.823056,67.919588,76.060654,89.103140,39.490000,45.259321,68.000000,68.818232,41.250000,39.926574,59.531056,36.757826
49.764263,59.963419,138.170814,144.605662,91.654532,97.895353,29.898489,14.181806,135.393102,1.433881,59.531319,50.763774,143.701783,138.682339,141.600281,135.750590,84.742053,134.383727,-0.000786,-1.904002,32.000000,-235.827038,136.068427,-0.024326,24.318328,0.641152,407545.315927,0.889294,19.935309,13.094729,2.776041,10.216544,60.433634,164.933735,32.000000,167.368482,174.817323,161.004025,168.374609,32.000000,152.829122,67.921763,76.049118,89.101329,39.490000,45.250254,68.000000,68.819689,41.250000,39.933160,59.534046,36.697959
49.764618,59.967541,138.143713,144.602666,91.779374,97.899992,29.989799,14.181861,135.388361,1.434342,59.539533,50.763562,143.696395,138.680045,141.595568,135.750579,84.734878,134.378206,-0.000786,-1.905742,32.000000,-235.826992,136.062886,-0.024277,24.318335,0.640769,407285.225323,0.888938,19.938422,13.100097,2.776421,6.664051,60.433971,164.926854,32.000000,167.363128,174.815676,160.999661,168.356703,32.000000,152.835663,67.922286,76.040750,89.100052,39.490000,45.216436,68.000000,68.820381,41.250000,39.938523,59.540969,36.741465
49.764299,59.973603,138.159878,144.598850,91.732054,97.896181,29.159690,14.181844,135.381901,1.434132,59.546695,50.764178,143.690615,138.675493,141.591161,135.747317,84.725497,134.375737,-0.000786,-1.906876,32.000000,-235.826919,136.056679,-0.024028,24.318144,0.641457,407805.401252,0.888867,19.941116,13.106881,2.776079,19.759880,59.747405,164.911615,32.000000,167.356262,174.799824,160.991267,168.354392,32.000000,152.819292,67.921511,76.029945,89.098650,39.490000,45.205488,68.000000,68.824402,41.250000,39.946640,59.511406,36.769272
49.767176,59.977697,138.142414,144.595503,91.559487,97.904422,29.902641,14.181871,135.377885,1.433599,59.547172,50.767295,143.687776,138.675027,141.586727,135.747218,84.717485,134.374515,-0.000785,-1.908652,32.000000,-235.826968,136.057605,-0.024093,24.318640,0.641913,408117.460575,0.915295,19.947636,13.111947,2.775967,10.229613,7.144774,164.916350,32.000000,167.339488,174.789273,161.002376,168.350177,32.000000,152.808710,67.921243,76.021378,89.097182,39.490000,45.175968,68.000000,68.822922,41.250000,39.953013,59.521595,36.659661
49.765913,59.979763,138.158652,144.590978,91.597712,97.904580,29.194423,14.181834,135.378249,1.432870,59.548006,50.762953,143.683289,138.676344,141.582804,135.744662,84.706306,134.376597,-0.000784,-1.907463,32.000000,-235.826887,136.053440,-0.024074,24.318094,0.640669,407343.678798,0.887314,19.949904,13.121516,2.775996,17.056223,59.548671,164.912784,32.000000,167.330153,174.790921,161.007725,168.326087,32.000000,152.820245,67.920501,76.010153,89.093391,39.490000,45.153454,68.000000,68.827334,41.250000,39.956068,59.520769,36.658780
49.764284,59.981151,138.183488,144.587159,91.609591,97.888263,29.172557,14.181945,135.378653,1.432843,59.549781,50.763148,143.679447,138.676044,141.580140,135.743112,84.700281,134.376619,-0.000782,-1.905691,32.000000,-235.826772,136.052478,-0.024140,24.317864,0.640617,407333.305751,0.889188,19.954586,13.131830,2.775913,9.645158,59.624512,164.896145,32.000000,167.329920,174.783321,160.999417,168.316106,32.000000,152.821775,67.920049,76.001329,89.089460,39.490000,45.154252,68.000000,68.830291,41.250000,39.957937,59.516078,36.602141
49.763892,59.982222,138.183140,144.584122,91.688329,97.896323,29.156085,14.181852,135.380004,1.432772,59.549224,50.763104,143.676996,138.677927,141.579397,135.747646,84.689069,134.381573,-0.000780,-1.902180,32.000000,-235.826699,136.052179,-0.024190,24.318964,0.640436,407138.940899,0.912907,19.955905,13.139720,2.776542,25.162414,60.055493,164.898586,32.000000,167.317838,174.764532,161.009701,168.315518,32.000000,152.812379,67.920228,75.990979,89.085790,39.490000,45.128809,68.000000,68.834403,41.250000,39.959349,59.519598,36.715713
49.764646,59.982874,138.204447,144.581416,91.686058,97.879925,29.179782,14.181855,135.381174,1.432494,59.550645,50.763348,143.674695,138.680492,141.576274,135.751020,84.678399,134.387389,-0.000780,-1.899296,32.000000,-235.826432,136.052632,-0.024187,24.320304,0.641091,407554.070095,0.894713,19.959117,13.148483,2.776715,7.892658,59.686761,164.897958,32.000000,167.303485,174.760063,161.019602,168.302536,32.000000,152.819073,67.920213,75.980607,89.081506,39.490000,45.122876,68.000000,68.835014,41.250000,39.960136,59.518743,36.699132
49.768225,59.983033,138.186634,144.578029,91.561864,97.855596,29.168640,14.181866,135.385487,1.433403,59.544461,50.762428,143.672301,138.685254,141.571657,135.757733,84.668457,134.392765,-0.000777,-1.896970,32.000000,-235.826447,136.059183,-0.024121,24.321251,0.641380,407742.744269,0.888928,19.958250,13.163750,2.776908,8.056085,59.727539,164.885164,32.000000,167.302056,174.754272,161.016938,168.283648,32.000000,152.829343,67.921859,75.970466,89.077903,39.490000,45.098443,68.000000,68.834902,41.250000,39.960728,59.529296,36.671766
49.771650,59.981008,138.194834,144.574297,91.523786,97.863685,29.216585,14.182045,135.395761,1.433604,59.538722,50.764343,143.669340,138.692276,141.571027,135.763379,84.659786,134.400100,-0.000779,-1.895439,32.000000,-235.826069,136.067301,-0.024176,24.323021,0.641054,407556.875102,0.888697,19.958257,13.176123,2.777047,18.783342,59.560338,164.874463,32.000000,167.298841,174.739022,161.014195,168.284844,32.000000,152.818154,67.925793,75.963807,89.075535,39.490000,45.074213,68.000000,68.832618,41.250000,39.957982,59.538412,36.945280
49.775791,59.976611,138.216169,144.570361,91.483935,97.871721,29.154202,14.182056,135.406306,1.433590,59.527229,50.771222,143.663821,138.704305,141.568319,135.771057,84.646361,134.410108,-0.000779,-1.893790,32.000000,-235.825898,136.079776,-0.024167,24.324598,0.640375,407261.666579,0.888171,19.952374,13.189644,2.776484,13.175933,60.071433,164.879053,32.000000,167.279551,174.725975,161.021748,168.276819,32.000000,152.809989,67.924328,75.953876,89.069894,39.490000,45.070529,68.000000,68.829821,41.250000,39.951932,59.533652,36.864356
49.780796,59.971992,138.229085,144.567943,91.434464,97.887642,29.157778,14.182166,135.420680,1.434250,59.519554,50.774953,143.661166,138.716186,141.566390,135.784204,84.639835,134.421387,-0.000778,-1.893182,32.000000,-235.825833,136.092614,-0.024183,24.325825,0.639957,406999.092038,0.887279,19.945205,13.202876,2.776726,19.288226,7.428475,164.871518,32.000000,167.277192,174.726945,161.018887,168.260720,32.000000,152.817460,67.924415,75.948054,89.066017,39.490000,45.060782,68.000000,68.824037,41.250000,39.945351,59.525903,36.640659
