OSU 80 Ton Compressor Load Stand
49.830114,59.573083,138.740821,144.396045,90.832006,98.081170,29.164508,14.181881,135.980969,1.438565,59.071220,50.836315,143.488038,139.287328,141.398215,136.384158,84.519035,134.972770,-0.000805,-1.906806,32.000000,-235.826390,136.645238,-0.023995,24.434697,0.633252,403806.312195,0.903858,19.474313,13.617711,2.783571,14.887908,7.332366,164.625680,32.000000,167.127143,174.554829,160.701068,168.095022,32.000000,152.694605,67.829753,75.730573,89.223712,39.490000,44.392515,68.000000,67.770096,41.250000,39.140131,59.526758,36.902433
49.826255,59.576778,138.753885,144.396600,90.840866,98.081248,29.995354,14.182062,135.978903,1.438565,59.075669,50.834906,143.484791,139.282681,141.396325,136.383042,84.517859,134.967192,-0.000805,-1.907341,32.000000,-235.826224,136.639126,-0.023977,24.435330,0.633340,403791.414147,0.879625,19.479337,13.615179,2.784240,6.691555,60.458642,164.629664,32.000000,167.132928,174.548487,160.699949,168.097734,32.000000,152.685427,67.839900,75.726810,89.219287,39.490000,44.393641,68.000000,67.765779,41.250000,39.140651,59.526670,36.809257
49.824812,59.578369,138.757136,144.396285,90.810460,98.081052,29.795057,14.181961,135.977090,1.438540,59.077622,50.828572,143.483641,139.277175,141.396530,136.383420,84.515138,134.962990,-0.000807,-1.907395,32.000000,-235.826212,136.632236,-0.023989,24.435620,0.633277,403742.299013,0.878490,19.485175,13.613621,2.784465,16.890952,60.443064,164.639027,32.000000,167.124424,174.553979,160.705496,168.087496,32.000000,152.691539,67.848959,75.722159,89.215826,39.490000,44.392790,68.000000,67.760641,41.250000,39.139211,59.518890,36.867731
49.820373,59.580067,138.758827,144.395270,90.779149,98.087677,29.463520,14.182061,135.974817,1.438701,59.082928,50.823656,143.483206,139.274025,141.395913,136.381525,84.514713,134.959385,-0.000804,-1.907393,32.000000,-235.826102,136.633302,-0.024010,24.435942,0.633405,403769.058510,0.879510,19.490528,13.613464,2.784837,1.979228,19.562149,164.633469,32.000000,167.133435,174.565112,160.697470,168.068425,32.000000,152.708280,67.858125,75.720322,89.212445,39.490000,44.391138,68.000000,67.758843,41.250000,39.136296,59.529954,36.828552
49.818618,59.581227,138.751739,144.394955,90.794091,98.087721,29.148312,14.182042,135.979764,1.438789,59.088129,50.820790,143.480848,139.275837,141.396410,136.382098,84.513836,134.955912,-0.000806,-1.907762,32.000000,-235.825983,136.637987,-0.024164,24.436126,0.633265,403620.918230,0.878768,19.496326,13.613905,2.785226,7.383370,59.782653,164.627007,32.000000,167.137917,174.563501,160.691942,168.069387,32.000000,152.708643,67.866061,75.718577,89.209345,39.490000,44.382800,68.000000,67.754488,41.250000,39.133841,59.519785,36.927892
49.816448,59.583403,138.751724,144.395699,90.778322,98.079402,29.933834,14.182099,135.985829,1.439109,59.093367,50.817896,143.483373,139.277486,141.397192,136.381242,84.510347,134.956384,-0.000807,-1.908348,32.000000,-235.825957,136.641901,-0.024189,24.436646,0.633286,403649.628329,0.904153,19.499668,13.610610,2.785169,60.578578,28.520229,164.637246,32.000000,167.128496,174.560611,160.704992,168.069053,32.000000,152.700182,67.872268,75.715671,89.206191,39.490000,44.374245,68.000000,67.750366,41.250000,39.131913,59.525027,36.771840
49.813722,59.585826,138.763300,144.397267,90.736376,98.079342,29.164918,14.182173,135.988659,1.439178,59.102004,50.816339,143.482522,139.281671,141.396631,136.384614,84.508037,134.957343,-0.000807,-1.908357,32.000000,-235.825825,136.645906,-0.024226,24.436716,0.633008,403465.598555,0.879976,19.503919,13.613075,2.785304,15.085173,59.950310,164.643627,32.000000,167.124870,174.570914,160.711111,168.054900,32.000000,152.713829,67.877200,75.713790,89.204684,39.490000,44.378963,68.000000,67.748395,41.250000,39.131098,59.514799,36.917180
49.810970,59.591745,138.755885,144.399649,90.763464,98.087336,30.004396,14.182083,135.989229,1.438764,59.114251,50.813052,143.481691,139.283161,141.395143,136.385958,84.506441,134.958960,-0.000808,-1.904834,32.000000,-235.825827,136.651748,-0.024219,24.437033,0.632688,403235.797684,0.903120,19.508741,13.616502,2.785510,11.038876,8.888354,164.631126,32.000000,167.134959,174.575634,160.702528,168.048099,32.000000,152.722952,67.880324,75.712755,89.203851,39.490000,44.372968,68.000000,67.746599,41.250000,39.133754,59.521742,36.840731
49.811662,59.597339,138.745509,144.402059,90.805046,98.087470,29.154835,14.181945,135.992160,1.438511,59.121082,50.813939,143.482392,139.286952,141.395293,136.388251,84.504010,134.958952,-0.000807,-1.903057,32.000000,-235.826013,136.655467,-0.024253,24.438329,0.632824,403283.452682,0.887708,19.516074,13.619616,2.785813,7.462205,21.830925,164.636139,32.000000,167.135474,174.567179,160.710074,168.051962,32.000000,152.707646,67.882009,75.712974,89.203957,39.490000,44.361615,68.000000,67.740982,41.250000,39.137840,59.514809,36.877635
49.811891,59.603447,138.758541,144.405368,90.815532,98.087307,29.158486,14.181799,135.996342,1.438760,59.130461,50.812835,143.485057,139.293814,141.394694,136.394649,84.502161,134.962471,-0.000809,-1.901890,32.000000,-235.826223,136.663123,-0.024233,24.439494,0.633178,403589.166798,0.878939,19.522245,13.621978,2.785438,11.680691,59.961474,164.649564,32.000000,167.127755,174.576722,160.727862,168.041089,32.000000,152.716290,67.879417,75.714997,89.204787,39.490000,44.366090,68.000000,67.735589,41.250000,39.142045,59.532433,36.920995
49.812911,59.607972,138.745180,144.408263,90.834726,98.087210,29.159375,14.181731,136.001317,1.438378,59.137562,50.811449,143.488075,139.297959,141.394330,136.401655,84.501842,134.966492,-0.000810,-1.898986,32.000000,-235.826239,136.671830,-0.024254,24.440850,0.633490,403795.309495,0.901295,19.527257,13.624114,2.785543,17.138435,12.651548,164.644905,32.000000,167.135167,174.587689,160.730398,168.025110,32.000000,152.728796,67.875981,75.718550,89.206568,39.490000,44.356694,68.000000,67.730281,41.250000,39.144774,59.523936,36.786146
49.816872,59.612336,138.731803,144.411828,90.984597,98.087220,30.006317,14.181809,136.015425,1.438506,59.141009,50.814877,143.490325,139.308644,141.394894,136.410222,84.501662,134.978980,-0.000812,-1.898973,32.000000,-235.826304,136.686491,-0.024361,24.443530,0.632912,403438.844234,0.903742,19.532729,13.626941,2.785623,11.824155,60.480680,164.640406,32.000000,167.143543,174.583455,160.734124,168.025438,32.000000,152.721472,67.868993,75.721980,89.207471,39.490000,44.339266,68.000000,67.721586,41.250000,39.146634,59.529227,36.787393
49.817083,59.614308,138.715474,144.414835,91.071530,98.087378,29.157660,14.181648,136.027080,1.438193,59.144175,50.818815,143.493704,139.322110,141.395491,136.417443,84.502491,134.987301,-0.000811,-1.898994,32.000000,-235.826507,136.697170,-0.024331,24.445787,0.634064,404258.447796,0.880186,19.535902,13.630781,2.785218,18.314145,7.236075,164.649086,32.000000,167.134262,174.583089,160.750149,168.022694,32.000000,152.713816,67.862547,75.724908,89.208808,39.490000,44.324325,68.000000,67.714156,41.250000,39.145824,59.515281,36.876681
49.819651,59.617416,138.759383,144.419036,91.097676,98.087422,29.166283,14.181672,136.047345,1.438668,59.146419,50.825728,143.498407,139.338274,141.397526,136.434862,84.506858,135.000401,-0.000812,-1.896692,32.000000,-235.826410,136.714151,-0.024330,24.449471,0.634388,404634.194272,0.900190,19.534488,13.636899,2.784416,6.042565,7.498398,164.653571,32.000000,167.136871,174.599705,160.761142,168.008027,32.000000,152.728097,67.856909,75.728958,89.211298,39.490000,44.338054,68.000000,67.705626,41.250000,39.145752,59.526414,36.869491
49.822690,59.618359,138.782648,144.421758,91.060433,98.087268,29.168768,14.181695,136.060903,1.438445,59.145547,50.831861,143.502006,139.354143,141.399508,136.449643,84.512817,135.015037,-0.000812,-1.896692,32.000000,-235.826465,136.730218,-0.024270,24.451977,0.635024,405015.984908,0.906853,19.536977,13.639703,2.784885,13.471600,9.235338,164.642335,32.000000,167.148659,174.603307,160.757762,168.008782,32.000000,152.733641,67.854613,75.733821,89.213172,39.490000,44.352752,68.000000,67.697168,41.250000,39.143880,59.533279,36.906469
49.826662,59.617314,138.811981,144.423733,90.968677,98.087756,30.030946,14.181742,136.082642,1.438700,59.143042,50.835351,143.505620,139.373182,141.402770,136.465805,84.520428,135.032289,-0.000813,-1.896649,32.000000,-235.826427,136.746607,-0.024311,24.454302,0.634649,404747.212915,0.879361,19.535489,13.640139,2.785340,8.986343,60.453907,164.647763,32.000000,167.148316,174.597480,160.772928,168.015652,32.000000,152.717542,67.851746,75.739306,89.214459,39.490000,44.372152,68.000000,67.685299,41.250000,39.138267,59.530672,36.815566
49.831582,59.617056,138.831463,144.425761,91.022762,98.096130,29.196937,14.181778,136.099517,1.438911,59.144031,50.838319,143.509463,139.387979,141.405903,136.482717,84.526941,135.046702,-0.000813,-1.894499,32.000000,-235.826390,136.764890,-0.024301,24.456670,0.634421,404568.959908,0.879666,19.531095,13.641580,2.785808,16.296597,7.384660,164.658036,32.000000,167.143892,174.608874,160.789203,168.011777,32.000000,152.722761,67.853991,75.745190,89.216081,39.490000,44.376796,68.000000,67.673277,41.250000,39.133781,59.527496,36.868905
49.838289,59.615542,138.848537,144.427934,90.878463,98.104077,29.211361,14.181829,136.120851,1.438557,59.137839,50.846900,143.512763,139.409081,141.406803,136.504743,84.533919,135.066492,-0.000812,-1.894469,32.000000,-235.826363,136.785403,-0.024314,24.459750,0.634462,404599.727514,0.905930,19.525540,13.641858,2.786019,11.649924,12.863950,164.650308,32.000000,167.157017,174.620672,160.788336,168.001763,32.000000,152.732932,67.856154,75.752114,89.217927,39.490000,44.391682,68.000000,67.657080,41.250000,39.127964,59.522372,36.911311
49.842752,59.612863,138.854134,144.429513,90.862947,98.112221,29.177271,14.181931,136.134035,1.438513,59.132979,50.848408,143.514148,139.422533,141.409120,136.522075,84.541158,135.088365,-0.000813,-1.892132,32.000000,-235.826285,136.802054,-0.024290,24.462142,0.633752,404168.470724,0.904493,19.519347,13.642857,2.786107,16.411581,60.129021,164.649600,32.000000,167.165498,174.614258,160.789044,168.011855,32.000000,152.722378,67.858509,75.757863,89.220645,39.490000,44.391618,68.000000,67.643153,41.250000,39.120089,59.527565,36.807349
49.849535,59.610621,138.863206,144.431053,90.883861,98.120331,29.943019,14.181998,136.151986,1.439219,59.129215,50.850704,143.518830,139.441262,141.411832,136.537364,84.548749,135.106882,-0.000813,-1.893346,32.000000,-235.826240,136.821772,-0.024514,24.464477,0.633318,403960.075706,0.880198,19.509817,13.646729,2.785899,28.501544,17.222510,164.660298,32.000000,167.158291,174.614766,160.804827,168.018514,32.000000,152.721441,67.863139,75.765072,89.223187,39.490000,44.393161,68.000000,67.626355,41.250000,39.112108,59.527034,36.791649
49.852702,59.609341,138.872857,144.432746,90.898522,98.124456,29.181497,14.181769,136.164262,1.439352,59.129816,50.857849,143.521778,139.456813,141.411949,136.552834,84.556009,135.118526,-0.000813,-1.895131,32.000000,-235.826397,136.835356,-0.024492,24.466127,0.632920,403741.664137,0.901844,19.504530,13.648431,2.785815,10.772663,60.137964,164.662931,32.000000,167.164631,174.624703,160.809928,168.010771,32.000000,152.736437,67.867921,75.772217,89.227102,39.490000,44.399444,68.000000,67.611879,41.250000,39.106170,59.524486,36.834202
49.857590,59.608104,138.884296,144.435357,90.911875,98.141573,29.277609,14.181635,136.181828,1.439964,59.128545,50.862818,143.523403,139.473722,141.411408,136.570718,84.565469,135.134382,-0.000813,-1.893948,32.000000,-235.826584,136.847379,-0.024515,24.467656,0.633314,404038.944260,0.903889,19.496038,13.649383,2.785688,10.492631,12.576178,164.654138,32.000000,167.179401,174.625293,160.803660,168.015232,32.000000,152.738275,67.872401,75.778811,89.230326,39.490000,44.405045,68.000000,67.594119,41.250000,39.099851,59.535708,36.781377
49.862171,59.607274,138.907616,144.437942,90.897240,98.138255,29.261107,14.181428,136.190912,1.440006,59.123997,50.865746,143.526438,139.489413,141.411195,136.582438,84.574775,135.148661,-0.000813,-1.893554,32.000000,-235.826891,136.854780,-0.024551,24.469381,0.633246,404016.806428,0.904543,19.489859,13.646080,2.785638,12.777326,60.294611,164.662115,32.000000,167.178953,174.621069,160.812588,168.023312,32.000000,152.729081,67.876326,75.785457,89.232864,39.490000,44.416961,68.000000,67.575866,41.250000,39.094070,59.516638,36.900379
49.866403,59.605417,138.925143,144.439387,90.871550,98.138255,29.943944,14.181406,136.198863,1.439612,59.120450,50.867825,143.527833,139.500858,141.411850,136.592456,84.581461,135.158377,-0.000814,-1.891243,32.000000,-235.826999,136.864196,-0.024564,24.470873,0.632945,403826.552129,0.902963,19.484896,13.646814,2.785714,10.690938,60.460236,164.667495,32.000000,167.178959,174.633231,160.819691,168.016337,32.000000,152.739226,67.880255,75.791670,89.236278,39.490000,44.426977,68.000000,67.559215,41.250000,39.087799,59.524457,36.907422
49.869148,59.603137,138.954931,144.440392,90.973167,98.138312,29.190596,14.181369,136.208132,1.439718,59.123644,50.867190,143.528691,139.511244,141.412960,136.603149,84.588248,135.174566,-0.000814,-1.888860,32.000000,-235.827108,136.871458,-0.024578,24.472637,0.633020,403889.385522,0.904011,19.478733,13.643342,2.785737,7.825034,60.213312,164.656816,32.000000,167.194931,174.638353,160.810287,168.014096,32.000000,152.750002,67.885053,75.798015,89.240076,39.490000,44.446745,68.000000,67.540316,41.250000,39.079587,59.524968,36.819602
49.872101,59.604285,138.978636,144.442185,91.003655,98.135425,29.174001,14.181351,136.216163,1.439522,59.128261,50.867019,143.529376,139.520855,141.415433,136.611050,84.592951,135.181859,-0.000813,-1.891791,32.000000,-235.827109,136.873897,-0.024571,24.473860,0.633235,403983.328511,0.901943,19.472145,13.643763,2.786135,11.552607,60.190082,164.658502,32.000000,167.198502,174.630892,160.810824,168.024735,32.000000,152.740490,67.890178,75.802626,89.242515,39.490000,44.464614,68.000000,67.524757,41.250000,39.076266,59.520936,36.913218
49.873033,59.606643,138.996980,144.444838,91.098697,98.151054,29.887778,14.181369,136.223198,1.439575,59.131942,50.869243,143.531083,139.530170,141.417102,136.623429,84.599932,135.194191,-0.000813,-1.894125,32.000000,-235.827125,136.880183,-0.024594,24.475680,0.633844,404346.597038,0.880046,19.470100,13.641556,2.786395,14.083382,60.426165,164.666970,32.000000,167.187695,174.637616,160.821078,168.026693,32.000000,152.745271,67.895965,75.806460,89.244198,39.490000,44.480172,68.000000,67.507646,41.250000,39.074975,59.532639,36.768538
49.872578,59.607775,138.999820,144.446227,91.102775,98.154537,30.009426,14.181102,136.228207,1.439710,59.131308,50.872108,143.531018,139.534676,141.416861,136.630181,84.604684,135.201606,-0.000811,-1.894439,32.000000,-235.827307,136.882753,-0.024605,24.476389,0.634171,404494.222451,0.888585,19.469597,13.640636,2.786976,15.601720,60.476269,164.662188,32.000000,167.194121,174.645479,160.816626,168.016721,32.000000,152.762538,67.902014,75.808711,89.243910,39.490000,44.482364,68.000000,67.495770,41.250000,39.072990,59.528755,36.890401
49.872747,59.606829,139.025878,144.447003,91.138214,98.170945,30.011825,14.181196,136.233296,1.440054,59.128116,50.870851,143.528619,139.542222,141.418574,136.635008,84.611558,135.208312,-0.000810,-1.897949,32.000000,-235.827406,136.889403,-0.024599,24.476078,0.634578,404757.680572,0.893427,19.473043,13.640733,2.787032,28.426312,60.502216,164.653271,32.000000,167.200717,174.637068,160.802619,168.028027,32.000000,152.759826,67.910803,75.810321,89.241867,39.490000,44.500606,68.000000,67.478518,41.250000,39.067615,59.532561,36.832147
49.870029,59.606549,139.051163,144.446899,91.096504,98.179118,29.208213,14.181149,136.235917,1.439926,59.130664,50.867748,143.526931,139.541567,141.420061,136.637629,84.614777,135.212737,-0.000809,-1.896797,32.000000,-235.827327,136.889143,-0.024623,24.474340,0.635019,404996.407223,0.905608,19.470552,13.637181,2.787275,1.785512,59.612623,164.659216,32.000000,167.193065,174.630086,160.804431,168.034231,32.000000,152.751840,67.919471,75.810629,89.239503,39.490000,44.521370,68.000000,67.467710,41.250000,39.062819,59.534213,36.930680
49.872182,59.608525,139.069996,144.446989,91.044266,98.179037,30.039126,14.181346,136.236662,1.439958,59.133600,50.865733,143.525497,139.539247,141.421725,136.639138,84.619216,135.216243,-0.000808,-1.895009,32.000000,-235.827139,136.890966,-0.024468,24.471348,0.634868,404780.056377,0.906094,19.471401,13.635758,2.787904,11.174638,60.474951,164.663663,32.000000,167.190253,174.637874,160.805285,168.025504,32.000000,152.767851,67.929151,75.809825,89.237828,39.490000,44.540283,68.000000,67.451728,41.250000,39.060860,59.528519,36.782991
49.871292,59.608637,139.054860,144.446740,90.929356,98.179044,29.988436,14.181458,136.234596,1.439682,59.134398,50.863523,143.524263,139.534853,141.421669,136.633637,84.621880,135.220862,-0.000807,-1.894411,32.000000,-235.827016,136.892921,-0.024277,24.468390,0.634981,404693.014694,0.905815,19.473807,13.633485,2.788690,28.642076,60.502561,164.653218,32.000000,167.199591,174.638009,160.794158,168.024038,32.000000,152.774453,67.936570,75.809213,89.236835,39.490000,44.536435,68.000000,67.438459,41.250000,39.057666,59.531243,36.804708
49.869595,59.607665,139.053215,144.446104,90.860135,98.179170,29.159094,14.181318,136.232806,1.439419,59.133511,50.858822,143.521951,139.531558,141.422618,136.633373,84.624554,135.219670,-0.000806,-1.891918,32.000000,-235.827032,136.889713,-0.024336,24.465471,0.634190,404181.941825,0.902100,19.473382,13.631854,2.788379,2.704603,60.050951,164.656805,32.000000,167.201125,174.624474,160.792137,168.034608,32.000000,152.754441,67.943057,75.808131,89.234987,39.490000,44.538541,68.000000,67.424582,41.250000,39.051543,59.519038,36.915199
49.865166,59.607357,139.061777,144.445761,90.893982,98.178995,29.159442,14.181394,136.231221,1.439497,59.134615,50.854203,143.521825,139.529102,141.422960,136.632598,84.624306,135.221777,-0.000806,-1.889014,32.000000,-235.826964,136.888975,-0.024325,24.464624,0.633758,403860.765247,0.879633,19.473938,13.629640,2.788298,20.874459,60.099729,164.665057,32.000000,167.189492,174.625437,160.799565,168.033255,32.000000,152.760467,67.947533,75.805016,89.233946,39.490000,44.546408,68.000000,67.416854,41.250000,39.046879,59.522844,36.798178
49.862323,59.608297,139.065300,144.445652,90.881952,98.162395,29.218571,14.181381,136.229600,1.439105,59.136797,50.850232,143.521743,139.529794,141.421562,136.632355,84.624688,135.221093,-0.000804,-1.888517,32.000000,-235.827205,136.887552,-0.024368,24.464310,0.633694,403731.713676,0.903039,19.477448,13.629973,2.788674,7.580040,60.260560,164.658112,32.000000,167.195438,174.630914,160.793108,168.025768,32.000000,152.771730,67.950459,75.800249,89.234127,39.490000,44.556466,68.000000,67.406105,41.250000,39.043364,59.521143,36.893116
49.859532,59.610138,139.048902,144.446528,90.942003,98.154369,29.983098,14.181468,136.230939,1.439002,59.142598,50.842877,143.520424,139.529597,141.422687,136.631241,84.623961,135.220682,-0.000803,-1.888513,32.000000,-235.827023,136.889172,-0.024392,24.465046,0.633862,403810.848356,0.903182,19.480995,13.630285,2.788748,10.170909,60.502906,164.653429,32.000000,167.200552,174.621647,160.788204,168.036877,32.000000,152.763270,67.953576,75.797221,89.235854,39.490000,44.550082,68.000000,67.397477,41.250000,39.041873,59.528617,36.898178
49.855052,59.613803,139.056473,144.448314,90.919772,98.145997,29.936064,14.181369,136.234527,1.439156,59.146749,50.843711,143.520842,139.529485,141.424831,136.629845,84.623753,135.220672,-0.000799,-1.888169,32.000000,-235.826948,136.890682,-0.024393,24.466884,0.634148,403986.199971,0.878388,19.486034,13.630187,2.788867,21.204209,14.654759,164.662954,32.000000,167.189207,174.614660,160.803636,168.047622,32.000000,152.749295,67.955037,75.794156,89.239072,39.490000,44.554948,68.000000,67.389068,41.250000,39.042218,59.517543,36.863329
49.854583,59.616204,139.083192,144.450386,90.929309,98.137670,29.234499,14.181229,136.240552,1.438661,59.149034,50.840183,143.520428,139.531848,141.425481,136.637991,84.622911,135.223411,-0.000800,-1.886412,32.000000,-235.826961,136.895986,-0.024428,24.467028,0.634170,403997.705209,0.903381,19.492647,13.629359,2.788998,17.881774,60.239816,164.667023,32.000000,167.190567,174.622235,160.809993,168.040253,32.000000,152.756597,67.953330,75.791389,89.243351,39.490000,44.575981,68.000000,67.378907,41.250000,39.042147,59.527742,36.780277
49.853573,59.617716,139.090712,144.452464,90.902273,98.133605,29.402735,14.181318,136.249919,1.438772,59.147639,50.839972,143.519576,139.538665,141.427503,136.640800,84.621805,135.233032,-0.000798,-1.882889,32.000000,-235.826932,136.906010,-0.024435,24.465512,0.634437,404120.814624,0.904591,19.497550,13.631266,2.789490,7.797424,10.011675,164.656647,32.000000,167.202603,174.620265,160.801488,168.042881,32.000000,152.753611,67.947619,75.789251,89.246177,39.490000,44.590598,68.000000,67.368252,41.250000,39.040003,59.528460,36.910504
49.855476,59.619100,139.079999,144.453508,90.931250,98.121285,29.897019,14.181474,136.258121,1.438111,59.147886,50.840128,143.520986,139.545788,141.431602,136.646495,84.620570,135.240300,-0.000799,-1.881158,32.000000,-235.826814,136.912333,-0.024430,24.465432,0.633950,403752.671898,0.903822,19.501155,13.634064,2.789822,25.400936,60.501451,164.661893,32.000000,167.200712,174.605970,160.809198,168.055870,32.000000,152.733882,67.943138,75.789324,89.249153,39.490000,44.587047,68.000000,67.355774,41.250000,39.038020,59.527181,36.918207
49.854228,59.620106,139.096187,144.454886,90.929791,98.121432,29.184885,14.181622,136.275493,1.438122,59.147949,50.839117,143.523102,139.556210,141.437799,136.660128,84.618874,135.252136,-0.000798,-1.878776,32.000000,-235.826734,136.925864,-0.024418,24.467004,0.634317,403985.549543,0.904309,19.500903,13.640471,2.789715,6.225840,14.927751,164.675503,32.000000,167.193260,174.607215,160.829500,168.055812,32.000000,152.735620,67.937869,75.789898,89.253429,39.490000,44.598961,68.000000,67.344062,41.250000,39.035342,59.513776,36.916006
49.854033,59.620480,139.113532,144.456763,90.970424,98.125610,30.009163,14.181596,136.288351,1.438107,59.148203,50.835082,143.523433,139.568297,141.439262,136.673659,84.620023,135.262578,-0.000796,-1.879899,32.000000,-235.826668,136.936703,-0.024398,24.469563,0.634325,403984.044652,0.904017,19.502407,13.645556,2.789910,10.833723,7.684854,164.671431,32.000000,167.202576,174.609810,160.829957,168.052820,32.000000,152.743224,67.933004,75.789789,89.256779,39.490000,44.616943,68.000000,67.333743,41.250000,39.032080,59.526758,36.921802
49.855840,59.620389,139.123433,144.459817,91.024131,98.141900,29.153932,14.181491,136.306076,1.437950,59.140773,50.840075,143.523880,139.579116,141.441843,136.687814,84.623780,135.275907,-0.000797,-1.879357,32.000000,-235.826659,136.950226,-0.024461,24.471825,0.634437,404052.092844,0.904123,19.503650,13.652663,2.790189,10.143242,60.006130,164.665575,32.000000,167.211124,174.596670,160.832397,168.064333,32.000000,152.727697,67.926748,75.792641,89.259921,39.490000,44.627800,68.000000,67.319456,41.250000,39.027766,59.518556,36.903094
49.859025,59.617446,139.138550,144.461703,90.953842,98.153236,29.156909,14.181316,136.318821,1.438328,59.129203,50.846274,143.526734,139.589293,141.444340,136.701555,84.628227,135.291955,-0.000798,-1.876450,32.000000,-235.826879,136.969490,-0.024454,24.474040,0.635083,404445.424393,0.879857,19.504400,13.655645,2.790509,2.191976,60.007240,164.675235,32.000000,167.208114,174.594799,160.848565,168.070841,32.000000,152.718413,67.920816,75.795176,89.261553,39.490000,44.644591,68.000000,67.305656,41.250000,39.020602,59.521025,36.905882
49.863083,59.610841,139.170935,144.462897,90.688264,98.136901,29.143429,14.181418,136.340915,1.438588,59.116392,50.845215,143.528583,139.608729,141.445902,136.718290,84.632955,135.307953,-0.000799,-1.875276,32.000000,-235.826758,136.984442,-0.024465,24.475249,0.634765,404264.762800,0.878934,19.498495,13.658721,2.790638,6.172784,8.970460,164.678720,32.000000,167.214658,174.602464,160.858986,168.062622,32.000000,152.727506,67.913726,75.799097,89.265632,39.490000,44.666146,68.000000,67.288074,41.250000,39.007290,59.529728,36.830974
49.867231,59.605148,139.173888,144.463692,90.561832,98.130069,29.164972,14.181725,136.359282,1.438843,59.110627,50.847394,143.530365,139.625676,141.449828,136.733495,84.639370,135.327594,-0.000799,-1.875547,32.000000,-235.826485,137.004774,-0.024477,24.475835,0.633806,403665.681142,0.903388,19.491233,13.662038,2.790697,2.419203,60.109889,164.670402,32.000000,167.229688,174.602497,160.854524,168.071948,32.000000,152.724998,67.905896,75.803617,89.268806,39.490000,44.687760,68.000000,67.270552,41.250000,38.995072,59.524663,36.878149
49.868163,59.600842,139.169081,144.464545,90.544453,98.134121,29.232314,14.181609,136.378368,1.438763,59.108989,50.847663,143.532408,139.643258,141.452797,136.748171,84.645338,135.348920,-0.000800,-1.875447,32.000000,-235.826478,137.022470,-0.024165,24.476619,0.631960,402451.470250,0.901065,19.478479,13.666046,2.790987,19.139459,10.402639,164.677423,32.000000,167.231787,174.597520,160.871135,168.084856,32.000000,152.709361,67.895713,75.809379,89.272743,39.490000,44.681551,68.000000,67.255226,41.250000,38.982886,59.513688,36.886513
49.871876,59.599427,139.184964,144.466501,90.464823,98.121820,29.160244,14.181729,136.394834,1.438990,59.106385,50.851930,143.536799,139.658653,141.455236,136.766501,84.652684,135.366310,-0.000800,-1.876554,32.000000,-235.826421,137.039167,-0.024151,24.478670,0.631673,402306.110236,0.897107,19.471374,13.667934,2.790708,13.896125,12.354993,164.686139,32.000000,167.230249,174.609047,160.891026,168.086914,32.000000,152.720338,67.886916,75.816022,89.278316,39.490000,44.703752,68.000000,67.239202,41.250000,38.977255,59.529561,36.891795
49.876983,59.595927,139.200931,144.469301,90.484137,98.122088,29.197239,14.181562,136.414335,1.439372,59.100392,50.858072,143.539567,139.680508,141.455316,136.782201,84.662865,135.384452,-0.000799,-1.876594,32.000000,-235.826535,137.057450,-0.024154,24.482125,0.631129,401941.027798,0.898625,19.467546,13.671470,2.790963,7.797714,60.120552,164.681616,32.000000,167.245244,174.617295,160.893983,168.088268,32.000000,152.725149,67.874372,75.825062,89.284164,39.490000,44.721503,68.000000,67.217355,41.250000,38.967788,59.530309,36.898398
49.880198,59.592970,139.221672,144.471095,90.537091,98.138360,29.140340,14.181396,136.430629,1.440004,59.096493,50.858761,143.541814,139.699864,141.456802,136.797267,84.671689,135.402224,-0.000799,-1.878346,32.000000,-235.826839,137.071507,-0.024156,24.486558,0.631020,401907.005443,0.899515,19.459698,13.671761,2.790909,9.483400,9.416480,164.683118,32.000000,167.253476,174.612274,160.900241,168.104434,32.000000,152.710762,67.862947,75.833216,89.289731,39.490000,44.736500,68.000000,67.199918,41.250000,38.959236,59.525942,36.940584
49.882359,59.591083,139.217812,144.473396,90.613336,98.138354,29.990371,14.181576,136.449745,1.440487,59.095555,50.864982,143.545795,139.718257,141.458204,136.813341,84.681070,135.422899,-0.000799,-1.880845,32.000000,-235.826745,137.089806,-0.024160,24.491428,0.631106,402008.487727,0.894688,19.451825,13.670663,2.791007,13.101990,12.028575,164.693775,32.000000,167.247053,174.617456,160.923776,168.114713,32.000000,152.710056,67.847171,75.842218,89.297044,39.490000,44.756614,68.000000,67.179455,41.250000,38.951291,59.519707,36.786146
49.886977,59.590289,139.192603,144.476096,90.627924,98.146616,29.987836,14.181592,136.461219,1.440618,59.094640,50.867153,143.547703,139.733032,141.458940,136.828605,84.691194,135.432465,-0.000799,-1.883772,32.000000,-235.826764,137.103494,-0.024114,24.493970,0.631440,402299.476614,0.875048,19.444682,13.669148,2.790837,12.192605,60.474560,164.696546,32.000000,167.255791,174.630761,160.931368,168.110908,32.000000,152.718066,67.834328,75.851841,89.304314,39.490000,44.747133,68.000000,67.161582,41.250000,38.946063,59.525293,36.920555
49.887743,59.587360,139.184371,144.479745,90.652672,98.146863,29.234252,14.181734,136.476295,1.440691,59.091934,50.870202,143.549777,139.749085,141.460713,136.844976,84.701674,135.447980,-0.000799,-1.886978,32.000000,-235.826439,137.118910,-0.024131,24.497719,0.631743,402590.539360,0.874849,19.443011,13.668009,2.790549,7.673742,9.854193,164.691002,32.000000,167.270465,174.630300,160.930830,168.121577,32.000000,152.713192,67.817993,75.865243,89.312833,39.490000,44.747991,68.000000,67.139928,41.250000,38.937561,59.529659,36.784972
49.887196,59.585090,139.208087,144.482900,90.648376,98.146865,29.208577,14.181752,136.487622,1.441069,59.089405,50.875097,143.552355,139.760064,141.462246,136.856202,84.709349,135.462044,-0.000800,-1.886981,32.000000,-235.826480,137.129505,-0.024354,24.499614,0.631423,402518.058598,0.899787,19.435976,13.664455,2.789902,7.688547,60.198610,164.699280,32.000000,167.273493,174.623536,160.946324,168.134963,32.000000,152.706630,67.804310,75.875714,89.318724,39.490000,44.766075,68.000000,67.126252,41.250000,38.929962,59.531489,36.884018
49.888352,59.583208,139.234345,144.486855,90.645460,98.146800,29.923400,14.182063,136.499397,1.441443,59.088087,50.876859,143.555294,139.769803,141.462256,136.869340,84.719023,135.477329,-0.000799,-1.889091,32.000000,-235.826432,137.141143,-0.024331,24.501320,0.631589,402595.662148,0.899571,19.434615,13.662242,2.790229,18.276562,60.486013,164.707681,32.000000,167.274253,174.636502,160.962695,168.130093,32.000000,152.723228,67.789123,75.887048,89.326446,39.490000,44.794836,68.000000,67.106986,41.250000,38.922201,59.529522,36.822243
49.886922,59.581958,139.242496,144.490155,90.628034,98.146795,29.867876,14.182252,136.506612,1.441530,59.089687,50.879512,143.557956,139.780422,141.462720,136.871900,84.728073,135.487154,-0.000797,-1.892030,32.000000,-235.826285,137.146807,-0.024298,24.504354,0.631563,402524.796077,0.875743,19.432493,13.660811,2.790738,17.254839,60.460678,164.701776,32.000000,167.283501,174.644169,160.959684,168.130385,32.000000,152.733078,67.777533,75.896926,89.331523,39.490000,44.808989,68.000000,67.092352,41.250000,38.916098,59.521565,37.065749
49.883963,59.581452,139.240969,144.494340,90.598297,98.147125,29.976382,14.182459,136.514170,1.441787,59.089569,50.877201,143.559921,139.786534,141.464476,136.881016,84.736872,135.493786,-0.000798,-1.892019,32.000000,-235.826195,137.153674,-0.024277,24.509698,0.631327,402340.042668,0.875781,19.430964,13.656462,2.791109,19.144603,60.491019,164.700599,32.000000,167.287455,174.640499,160.964010,168.147323,32.000000,152.725751,67.764948,75.907512,89.336613,39.490000,44.820739,68.000000,67.076560,41.250000,38.910203,59.527240,36.875874
49.880469,59.580188,139.266450,144.498072,90.626738,98.143251,29.173003,14.182509,136.519020,1.442275,59.090785,50.878378,143.562230,139.793221,141.464360,136.886092,84.743251,135.500802,-0.000798,-1.894919,32.000000,-235.826144,137.163310,-0.024263,24.513493,0.631560,402532.136856,0.876197,19.431898,13.651822,2.791215,10.461337,59.730368,164.710241,32.000000,167.277503,174.653598,160.979411,168.151780,32.000000,152.730815,67.756110,75.914908,89.340076,39.490000,44.840876,68.000000,67.066875,41.250000,38.904421,59.529384,36.819161
49.878814,59.579718,139.287684,144.502189,90.682562,98.139236,29.167699,14.182569,136.521521,1.442781,59.092680,50.878900,143.564180,139.797250,141.463227,136.893232,84.752569,135.508931,-0.000796,-1.898427,32.000000,-235.826040,137.170374,-0.024279,24.515618,0.631345,402380.050660,0.900642,19.435858,13.647616,2.791773,8.972210,59.700245,164.707394,32.000000,167.284902,174.676270,160.979427,168.146675,32.000000,152.749493,67.748158,75.922200,89.343195,39.490000,44.867281,68.000000,67.051804,41.250000,38.898505,59.522647,36.870665
49.876260,59.579891,139.302978,144.504783,90.695093,98.141974,29.992973,14.182576,136.522319,1.442872,59.095060,50.883029,143.566848,139.799310,141.465588,136.895925,84.759453,135.512398,-0.000796,-1.897837,32.000000,-235.825927,137.174483,-0.024229,24.516702,0.631462,402418.941516,0.897893,19.437302,13.644649,2.792230,8.195238,60.451343,164.699502,32.000000,167.295814,174.682657,160.973255,168.157743,32.000000,152.750936,67.743934,75.928739,89.346108,39.490000,44.886140,68.000000,67.040725,41.250000,38.894543,59.519549,37.024663
49.873095,59.580331,139.310460,144.507601,90.542683,98.133633,29.162139,14.182418,136.523082,1.442905,59.096725,50.878368,143.570133,139.802874,141.468310,136.899042,84.765340,135.514411,-0.000796,-1.900136,32.000000,-235.826057,137.178387,-0.024260,24.517049,0.632071,402729.198323,0.901553,19.439941,13.637894,2.792879,3.231202,59.774896,164.711925,32.000000,167.292035,174.688235,160.988214,168.171033,32.000000,152.742313,67.740231,75.934350,89.347787,39.490000,44.907728,68.000000,67.026249,41.250000,38.890011,59.512458,36.889081
49.870360,59.581260,139.305427,144.510256,90.519031,98.117369,29.162914,14.182519,136.527023,1.442827,59.099743,50.875466,143.570944,139.803590,141.468982,136.902768,84.768883,135.518445,-0.000795,-1.901488,32.000000,-235.825968,137.178076,-0.024265,24.518104,0.631511,402315.251330,0.875024,19.440586,13.633873,2.793273,16.762588,7.116270,164.718176,32.000000,167.287665,174.702224,160.998781,168.165965,32.000000,152.756208,67.735930,75.937648,89.350193,39.490000,44.911340,68.000000,67.016939,41.250000,38.887124,59.528833,36.987906
49.866227,59.581455,139.285288,144.513528,90.510189,98.117325,29.980007,14.182521,136.529008,1.443188,59.104080,50.873672,143.573804,139.804898,141.471420,136.907317,84.773767,135.520830,-0.000793,-1.902884,32.000000,-235.825875,137.183125,-0.023919,24.519578,0.630918,401937.090017,0.900390,19.445924,13.629908,2.793282,7.243842,9.934783,164.708695,32.000000,167.300468,174.712681,160.995357,168.170534,32.000000,152.769124,67.733462,75.944656,89.353270,39.490000,44.921124,68.000000,67.005425,41.250000,38.882542,59.526906,36.828773
49.860535,59.582826,139.265128,144.516744,90.771826,98.117299,29.182764,14.182382,136.527587,1.443475,59.108991,50.869463,143.575396,139.803817,141.473211,136.905900,84.777059,135.521062,-0.000792,-1.901727,32.000000,-235.826132,137.180375,-0.023955,24.519899,0.630378,401602.388129,0.898846,19.448855,13.627380,2.793286,8.139410,59.647451,164.711135,32.000000,167.301971,174.707692,161.002917,168.181744,32.000000,152.760749,67.734341,75.949897,89.357062,39.490000,44.913322,68.000000,67.000079,41.250000,38.879824,59.515497,36.908523
49.859025,59.586420,139.289132,144.521342,90.835806,98.101279,29.162860,14.182375,136.531276,1.443304,59.110824,50.869995,143.580603,139.801350,141.474996,136.909475,84.779400,135.522344,-0.000792,-1.899403,32.000000,-235.826201,137.182061,-0.023972,24.520327,0.631859,402569.971014,0.877171,19.456133,13.623381,2.793168,11.577439,60.041584,164.720561,32.000000,167.294767,174.718482,161.016948,168.185472,32.000000,152.768548,67.736286,75.957444,89.362295,39.490000,44.934128,68.000000,66.989253,41.250000,38.879819,59.520867,36.877268
49.856183,59.586464,139.266061,144.524611,90.908694,98.101363,29.954012,14.182483,136.532583,1.443218,59.108710,50.867533,143.582190,139.801846,141.475797,136.909177,84.782331,135.522415,-0.000791,-1.898931,32.000000,-235.826120,137.184584,-0.023950,24.520767,0.633219,403382.949085,0.902397,19.462191,13.621641,2.793517,28.794890,60.403988,164.717490,32.000000,167.302737,174.730874,161.012953,168.177898,32.000000,152.782752,67.737779,75.963278,89.366919,39.490000,44.930843,68.000000,66.980909,41.250000,38.876904,59.532089,36.765897
49.849856,59.586085,139.247298,144.528703,90.947561,98.101134,29.140048,14.182378,136.530929,1.443501,59.110779,50.859523,143.583151,139.802659,141.479418,136.914014,84.782789,135.522590,-0.000793,-1.897737,32.000000,-235.826405,137.185022,-0.023971,24.521256,0.633262,403437.314693,0.902273,19.467101,13.618832,2.793349,7.445949,12.608507,164.709109,32.000000,167.313144,174.732454,161.002075,168.189198,32.000000,152.784639,67.741275,75.970049,89.372349,39.490000,44.938544,68.000000,66.974084,41.250000,38.871244,59.522618,36.778443
49.845460,59.587068,139.242901,144.532968,91.050781,98.084876,29.980720,14.182423,136.532155,1.443242,59.113726,50.855931,143.586229,139.799154,141.482455,136.916229,84.784081,135.522895,-0.000794,-1.899491,32.000000,-235.826388,137.181757,-0.023954,24.520009,0.633645,403698.778704,0.904376,19.469969,13.617311,2.793228,9.399430,22.242835,164.714607,32.000000,167.307371,174.734975,161.007513,168.195683,32.000000,152.785354,67.746292,75.976192,89.375825,39.490000,44.938311,68.000000,66.970615,41.250000,38.868214,59.524791,36.785486
49.840729,59.588915,139.258988,144.539278,91.074564,98.085012,29.168958,14.182388,136.532502,1.443062,59.116096,50.848722,143.590273,139.799513,141.484515,136.920493,84.784606,135.524002,-0.000793,-1.899463,32.000000,-235.826457,137.180870,-0.023950,24.519865,0.634197,404015.155196,0.905135,19.478591,13.618279,2.793460,19.456501,59.953175,164.719834,32.000000,167.307950,174.752891,161.006438,168.190405,32.000000,152.807513,67.754148,75.983363,89.381062,39.490000,44.956379,68.000000,66.964467,41.250000,38.866068,59.527034,36.768685
49.838330,59.589758,139.265671,144.544678,91.128431,98.070366,29.221650,14.182336,136.535435,1.443479,59.116408,50.847484,143.594349,139.800034,141.486121,136.921000,84.784951,135.524173,-0.000794,-1.898440,32.000000,-235.826528,137.181482,-0.024270,24.521091,0.634839,404380.877167,0.881422,19.482697,13.616438,2.793633,9.281687,12.198235,164.707867,32.000000,167.320220,174.761379,160.989991,168.193547,32.000000,152.818349,67.760837,75.989035,89.383823,39.490000,44.974223,68.000000,66.958003,41.250000,38.863212,59.523395,36.907569
49.836368,59.589962,139.254663,144.550779,91.129722,98.066222,30.025299,14.182116,136.540314,1.443748,59.112591,50.843519,143.596854,139.801605,141.489576,136.922073,84.787132,135.528362,-0.000796,-1.897261,32.000000,-235.826827,137.185937,-0.024225,24.522187,0.635128,404477.191047,0.886456,19.487108,13.615554,2.794262,16.525712,60.477264,164.711499,32.000000,167.324568,174.760930,160.984103,168.208134,32.000000,152.809833,67.770286,75.996530,89.386682,39.490000,44.980174,68.000000,66.951890,41.250000,38.859244,59.517858,36.904708
49.836940,59.588382,139.255564,144.554765,91.058854,98.066327,29.204472,14.182028,136.542857,1.443560,59.110232,50.840211,143.601408,139.805955,141.491274,136.929002,84.790744,135.533822,-0.000795,-1.894918,32.000000,-235.826991,137.187072,-0.024264,24.523271,0.635601,404748.072694,0.892436,19.492227,13.616485,2.794528,11.510825,9.613084,164.720318,32.000000,167.318404,174.775186,160.982483,168.208167,32.000000,152.816564,67.777366,76.002569,89.388735,39.490000,44.986188,68.000000,66.943002,41.250000,38.853109,59.525244,37.008229
49.834519,59.586189,139.267480,144.559066,91.056142,98.066506,29.169863,14.182022,136.550948,1.443578,59.104292,50.839306,143.606069,139.813695,141.494766,136.934111,84.794725,135.539977,-0.000796,-1.891552,32.000000,-235.826977,137.193459,-0.024246,24.523793,0.635011,404447.049184,0.883826,19.490804,13.615803,2.794200,9.834547,59.625800,164.714822,32.000000,167.330891,174.790948,160.964732,168.200730,32.000000,152.829166,67.786605,76.010858,89.391174,39.490000,45.007109,68.000000,66.935327,41.250000,38.844992,59.523228,36.900379
49.836718,59.582680,139.247197,144.562023,91.044927,98.066634,29.205653,14.181845,136.559431,1.443685,59.097699,50.832948,143.607625,139.819953,141.498166,136.949943,84.797509,135.547605,-0.000798,-1.889835,32.000000,-235.827072,137.202459,-0.024280,24.523962,0.634900,404316.234771,0.906093,19.490046,13.615050,2.794595,15.409924,10.121320,164.710286,32.000000,167.341684,174.792732,160.950489,168.210805,32.000000,152.819431,67.794479,76.016637,89.392524,39.490000,45.006079,68.000000,66.925611,41.250000,38.836615,59.529276,36.935449
49.836577,59.577743,139.233550,144.565078,90.991973,98.066650,29.299636,14.181741,136.570431,1.443714,59.093457,50.833458,143.611825,139.832230,141.501764,136.965131,84.800118,135.559738,-0.000799,-1.889250,32.000000,-235.827060,137.214029,-0.024330,24.523709,0.634597,404173.311075,0.880144,19.485943,13.613478,2.794274,16.333106,59.389836,164.724454,32.000000,167.341145,174.795384,160.954759,168.216296,32.000000,152.813963,67.805868,76.024446,89.393928,39.490000,45.004533,68.000000,66.916549,41.250000,38.824383,59.520936,36.898398
49.837603,59.575880,139.227461,144.567971,91.007347,98.066553,29.177003,14.181622,136.581921,1.443929,59.090349,50.831885,143.613701,139.843525,141.504937,136.976923,84.804348,135.569042,-0.000800,-1.886901,32.000000,-235.827095,137.222914,-0.024301,24.522804,0.634121,403909.447333,0.905343,19.481739,13.616052,2.793942,3.174269,7.416367,164.726324,32.000000,167.350426,174.808077,160.949550,168.208626,32.000000,152.830665,67.812984,76.032004,89.396140,39.490000,45.012086,68.000000,66.907408,41.250000,38.816821,59.510855,36.882991
49.842080,59.572550,139.208413,144.572445,91.009314,98.066479,29.823737,14.181562,136.598532,1.443725,59.082874,50.831513,143.618049,139.857194,141.508560,136.992851,84.810047,135.583860,-0.000801,-1.883391,32.000000,-235.827043,137.233521,-0.024364,24.523297,0.633977,403829.024721,0.903064,19.477425,13.619120,2.793791,2.852018,60.339622,164.717208,32.000000,167.367320,174.810897,160.930670,168.213271,32.000000,152.832515,67.819941,76.043070,89.399778,39.490000,45.011747,68.000000,66.893364,41.250000,38.807725,59.527161,36.941098
49.843927,59.568769,139.207526,144.576467,90.966256,98.065081,29.175800,14.181691,136.611912,1.443923,59.075418,50.829290,143.620596,139.871128,141.510120,137.005426,84.814129,135.597502,-0.000802,-1.882260,32.000000,-235.826975,137.248171,-0.024246,24.523925,0.634386,404143.606614,0.882617,19.473128,13.618579,2.793327,11.389975,59.704369,164.725388,32.000000,167.369047,174.802961,160.927792,168.223664,32.000000,152.822611,67.821999,76.052014,89.400983,39.490000,45.011879,68.000000,66.881498,41.250000,38.797986,59.526542,36.876021
49.846950,59.564455,139.227967,144.580666,90.976217,98.055823,29.166320,14.181751,136.632112,1.444200,59.068654,50.833297,143.624533,139.885992,141.512595,137.023076,84.820350,135.617067,-0.000802,-1.882883,32.000000,-235.826950,137.267159,-0.024099,24.525517,0.633633,403739.759150,0.902455,19.464908,13.621670,2.792814,2.748220,60.125579,164.731159,32.000000,167.361751,174.816732,160.922533,168.220864,32.000000,152.841613,67.819709,76.063618,89.403648,39.490000,45.034400,68.000000,66.868304,41.250000,38.786538,59.527378,36.953791
49.849871,59.561054,139.238689,144.583993,90.978927,98.055952,29.236975,14.181905,136.650688,1.444497,59.064191,50.835030,143.628151,139.901111,141.514954,137.038645,84.827783,135.631853,-0.000804,-1.881177,32.000000,-235.826828,137.288317,-0.024102,24.527037,0.634047,403987.866962,0.902449,19.459387,13.623069,2.792928,7.748020,60.232911,164.725653,32.000000,167.374164,174.828877,160.903466,168.217930,32.000000,152.850983,67.818474,76.076200,89.406183,39.490000,45.053715,68.000000,66.854396,41.250000,38.777430,59.526443,37.099938
49.852621,59.558152,139.255508,144.587899,91.099030,98.055920,29.179379,14.181725,136.669774,1.444201,59.061811,50.837722,143.632300,139.920069,141.519701,137.055115,84.837837,135.652522,-0.000805,-1.878407,32.000000,-235.827035,137.307216,-0.024104,24.529031,0.633653,403724.208944,0.904902,19.450423,13.626043,2.793205,9.589706,60.158788,164.722316,32.000000,167.383475,174.829065,160.881322,168.233676,32.000000,152.843081,67.813398,76.089359,89.408365,39.490000,45.071392,68.000000,66.840438,41.250000,38.767529,59.532305,36.895023
49.857456,59.557169,139.309595,144.591553,90.983753,98.055778,29.818385,14.181888,136.689294,1.444373,59.060693,50.837160,143.637587,139.938691,141.524456,137.075438,84.847166,135.672287,-0.000808,-1.876079,32.000000,-235.826642,137.329742,-0.024104,24.531477,0.634204,404075.617546,0.882877,19.445869,13.623796,2.793289,18.088402,60.421034,164.737237,32.000000,167.375554,174.838547,160.876933,168.242235,32.000000,152.849578,67.807745,76.102102,89.409928,39.490000,45.116372,68.000000,66.822461,41.250000,38.760579,59.521742,37.001259
49.861493,59.555976,139.333473,144.595006,91.044880,98.055458,29.164798,14.181825,136.703753,1.444965,59.059260,50.838019,143.639288,139.955925,141.526465,137.094240,84.854720,135.688505,-0.000808,-1.875455,32.000000,-235.826700,137.343283,-0.024091,24.534051,0.634302,404063.326514,0.904598,19.439851,13.626168,2.793937,21.243880,59.997724,164.737431,32.000000,167.383269,174.854621,160.862785,168.235335,32.000000,152.861835,67.804208,76.112054,89.411664,39.490000,45.141689,68.000000,66.807396,41.250000,38.754648,59.529473,36.959660
49.865346,59.554734,139.363080,144.599249,91.054631,98.056028,29.999481,14.181691,136.724654,1.444962,59.059499,50.841119,143.642328,139.978829,141.531851,137.112861,84.866989,135.709388,-0.000809,-1.876595,32.000000,-235.826723,137.363823,-0.024117,24.537232,0.634168,403944.019989,0.904974,19.434445,13.626009,2.794403,23.578698,14.785631,164.732942,32.000000,167.397767,174.859791,160.840820,168.249759,32.000000,152.860880,67.801146,76.125208,89.413746,39.490000,45.176249,68.000000,66.787405,41.250000,38.747315,59.533131,37.028332
49.869558,59.553690,139.391173,144.601779,91.014030,98.064250,29.268460,14.181776,136.744863,1.444935,59.056022,50.843959,143.646826,139.994601,141.536484,137.129103,84.878829,135.728999,-0.000806,-1.878361,32.000000,-235.826442,137.382650,-0.024358,24.540159,0.634596,404239.832485,0.881858,19.427324,13.624674,2.794508,11.762708,59.444760,164.744474,32.000000,167.396789,174.859870,160.841163,168.264449,32.000000,152.853064,67.800115,76.136760,89.414111,39.490000,45.204710,68.000000,66.772118,41.250000,38.741799,59.515261,36.899719
49.875615,59.550811,139.428565,144.603687,90.917863,98.076005,29.904237,14.181942,136.770554,1.445127,59.051489,50.852845,143.649196,140.019020,141.539393,137.155636,84.889051,135.752913,-0.000806,-1.874865,32.000000,-235.826309,137.407626,-0.024370,24.544131,0.634045,403810.394729,0.879668,19.424262,13.622676,2.795244,6.017004,60.399414,164.754825,32.000000,167.394938,174.875056,160.839105,168.264574,32.000000,152.865681,67.799872,76.149199,89.414936,39.490000,45.239035,68.000000,66.748365,41.250000,38.732582,59.514681,36.894877
49.877641,59.547560,139.436718,144.604680,90.860552,98.075948,29.865314,14.181809,136.790833,1.445313,59.049354,50.858194,143.650412,140.036962,141.542042,137.173835,84.899596,135.770086,-0.000806,-1.874875,32.000000,-235.826491,137.430159,-0.024356,24.547506,0.633981,403790.021578,0.900534,19.414482,13.620973,2.795354,28.549803,60.357718,164.749663,32.000000,167.407661,174.882446,160.822310,168.266809,32.000000,152.870673,67.800687,76.158785,89.414967,39.490000,45.263566,68.000000,66.734015,41.250000,38.723291,59.523473,37.082917
49.881955,59.545664,139.484999,144.605701,90.826372,98.106947,29.266319,14.181935,136.813330,1.445535,59.048419,50.857616,143.650647,140.057687,141.545905,137.195927,84.913230,135.793199,-0.000805,-1.875367,32.000000,-235.826326,137.452295,-0.024342,24.549954,0.632928,403138.557620,0.900877,19.410169,13.622248,2.795613,8.600664,10.425480,164.754851,32.000000,167.413568,174.876195,160.815907,168.284673,32.000000,152.856708,67.802303,76.170099,89.416139,39.490000,45.300120,68.000000,66.711509,41.250000,38.714901,59.523896,37.021362
49.884799,59.546118,139.524346,144.606700,90.789456,98.127465,29.185409,14.181894,136.829153,1.445650,59.051898,50.863426,143.656055,140.074125,141.546967,137.213868,84.922187,135.807051,-0.000803,-1.873655,32.000000,-235.826220,137.466024,-0.024320,24.551472,0.632892,403092.746168,0.902054,19.403301,13.620011,2.795964,6.414133,14.411135,164.768839,32.000000,167.405542,174.883388,160.823524,168.289526,32.000000,152.860196,67.804438,76.178754,89.417706,39.490000,45.339619,68.000000,66.694807,41.250000,38.710499,59.528115,37.063548
49.887221,59.548827,139.510688,144.608625,90.926172,98.127459,29.192961,14.181954,136.848653,1.445852,59.057006,50.868583,143.658769,140.092654,141.549505,137.231142,84.933649,135.828544,-0.000806,-1.875989,32.000000,-235.826065,137.487817,-0.024289,24.553553,0.632546,402807.296860,0.903043,19.399357,13.617059,2.796523,6.920915,11.991693,164.769152,32.000000,167.412769,174.896281,160.820594,168.286136,32.000000,152.873526,67.809150,76.190003,89.418929,39.490000,45.357761,68.000000,66.673748,41.250000,38.708550,59.529256,36.962081
49.892875,59.550530,139.517243,144.610441,90.888763,98.127289,29.963015,14.181751,136.863752,1.445812,59.060607,50.874330,143.662032,140.107629,141.552834,137.250443,84.944529,135.845225,-0.000806,-1.878851,32.000000,-235.826363,137.504455,-0.024299,24.555684,0.632922,403029.548071,0.899760,19.398187,13.614700,2.796678,14.131885,60.493823,164.766787,32.000000,167.424521,174.894492,160.812565,168.300504,32.000000,152.871512,67.814459,76.201324,89.419731,39.490000,45.376321,68.000000,66.653716,41.250000,38.706864,59.533279,36.952984
49.896199,59.551577,139.541624,144.612951,90.989056,98.139511,29.160011,14.181788,136.882868,1.445838,59.063260,50.881627,143.665972,140.126094,141.555715,137.265374,84.954608,135.868497,-0.000804,-1.880492,32.000000,-235.826375,137.522686,-0.024298,24.558144,0.633147,403232.624056,0.882541,19.396171,13.612776,2.796435,23.569500,12.466022,164.778619,32.000000,167.419807,174.886699,160.826437,168.312136,32.000000,152.872422,67.820605,76.214993,89.419282,39.490000,45.407259,68.000000,66.629035,41.250000,38.702912,59.523454,36.903901
49.897700,59.553624,139.571084,144.615264,91.157083,98.143506,29.150617,14.181965,136.893903,1.446496,59.068639,50.880608,143.668826,140.134635,141.559343,137.277550,84.963452,135.879944,-0.000803,-1.880516,32.000000,-235.826290,137.533924,-0.024314,24.559520,0.633465,403442.865591,0.879877,19.392397,13.612588,2.796582,18.207947,60.113095,164.788630,32.000000,167.416919,174.895574,160.833876,168.308747,32.000000,152.885469,67.824561,76.225910,89.420801,39.490000,45.443253,68.000000,66.610424,41.250000,38.701115,59.525244,36.881670
49.901456,59.555844,139.583480,144.618394,91.159191,98.143731,29.949883,14.181808,136.901840,1.446889,59.069902,50.881390,143.674120,140.149756,141.559812,137.291810,84.975583,135.895471,-0.000803,-1.881721,32.000000,-235.826594,137.548941,-0.024276,24.561553,0.634466,404052.177840,0.881066,19.390703,13.613341,2.796876,8.530089,60.495504,164.783628,32.000000,167.429112,174.898657,160.823989,168.313354,32.000000,152.897113,67.830532,76.238327,89.421748,39.490000,45.474358,68.000000,66.586339,41.250000,38.699353,59.526266,36.795170
49.901413,59.556289,139.594740,144.620327,91.207758,98.147608,29.161635,14.181926,136.909262,1.446938,59.073912,50.881614,143.675815,140.160256,141.562393,137.300190,84.985124,135.906290,-0.000803,-1.881729,32.000000,-235.826668,137.560136,-0.024308,24.562421,0.635234,404510.259004,0.902412,19.390735,13.605523,2.797127,2.862927,59.795040,164.792993,32.000000,167.427871,174.889488,160.828771,168.325733,32.000000,152.891599,67.836253,76.248292,89.421985,39.490000,45.492653,68.000000,66.568168,41.250000,38.695635,59.526453,37.067070
49.900145,59.558301,139.632369,144.622662,91.243957,98.159743,29.178351,14.181835,136.919948,1.447167,59.082661,50.884768,143.679586,140.171559,141.564480,137.307038,84.995788,135.913060,-0.000803,-1.884656,32.000000,-235.826844,137.564941,-0.024313,24.563176,0.634992,404339.426389,0.879987,19.389852,13.602633,2.797281,10.338550,60.154456,164.810563,32.000000,167.422155,174.896575,160.837710,168.328908,32.000000,152.902595,67.845032,76.259163,89.424994,39.490000,45.546880,68.000000,66.548954,41.250000,38.693031,59.519520,37.070591
49.898199,59.561680,139.636263,144.625345,91.356231,98.159683,29.171042,14.181754,136.922640,1.447479,59.091768,50.882158,143.682926,140.179087,141.565107,137.315466,85.004497,135.919260,-0.000803,-1.884046,32.000000,-235.826908,137.568818,-0.024314,24.563879,0.635728,404723.109482,0.906027,19.391292,13.596773,2.797910,11.255931,60.160461,164.813428,32.000000,167.431471,174.902315,160.831859,168.323987,32.000000,152.915177,67.853653,76.267287,89.427649,39.490000,45.567281,68.000000,66.534285,41.250000,38.693038,59.529197,36.996270
49.896573,59.567285,139.659221,144.629273,91.567586,98.159290,29.679050,14.181841,136.922659,1.447443,59.103072,50.874984,143.687113,140.186235,141.566068,137.315471,85.013284,135.919987,-0.000801,-1.886891,32.000000,-235.826817,137.567228,-0.024309,24.563257,0.635959,404783.682817,0.880731,19.396640,13.591071,2.798390,9.883917,6.404103,164.816026,32.000000,167.438803,174.893918,160.824598,168.335810,32.000000,152.919479,67.866369,76.275714,89.431611,39.490000,45.598783,68.000000,66.515970,41.250000,38.695445,59.524890,36.867364
49.893805,59.571907,139.659775,144.633365,91.586966,98.159442,29.677440,14.181851,136.923868,1.447506,59.106503,50.871594,143.689670,140.185227,141.564813,137.316477,85.018407,135.917514,-0.000802,-1.888662,32.000000,-235.826843,137.566895,-0.024327,24.563268,0.637672,405830.824769,0.909694,19.402291,13.583591,2.798671,6.149082,60.386879,164.831409,32.000000,167.432138,174.888643,160.833888,168.341825,32.000000,152.920127,67.878869,76.282105,89.434364,39.490000,45.626368,68.000000,66.502105,41.250000,38.698100,59.526257,36.795757
49.890255,59.574295,139.649226,144.638478,91.627457,98.159337,29.260270,14.181812,136.925137,1.447175,59.106907,50.866962,143.694762,140.188036,141.564014,137.317483,85.025035,135.913703,-0.000801,-1.891619,32.000000,-235.827082,137.566545,-0.024309,24.564569,0.638414,406203.574666,0.885451,19.411225,13.577071,2.799212,13.906288,60.233253,164.845241,32.000000,167.433304,174.896958,160.837907,168.332741,32.000000,152.939451,67.894297,76.289303,89.438355,39.490000,45.640444,68.000000,66.487116,41.250000,38.697752,59.523818,36.915640
49.887223,59.573660,139.628871,144.641948,91.581881,98.159410,29.868213,14.181789,136.926991,1.447101,59.105583,50.863903,143.698357,140.188751,141.564755,137.313099,85.030423,135.912596,-0.000801,-1.892809,32.000000,-235.826993,137.567551,-0.024329,24.565510,0.638603,406304.693730,0.885633,19.418519,13.569049,2.799297,9.471399,60.441880,164.840934,32.000000,167.443541,174.893115,160.826878,168.337047,32.000000,152.951487,67.905647,76.294197,89.440585,39.490000,45.651798,68.000000,66.475146,41.250000,38.692832,59.533525,36.953057
49.882633,59.573187,139.626561,144.645586,91.496399,98.158660,29.937740,14.181896,136.923773,1.447761,59.102927,50.854381,143.703475,140.189543,141.566930,137.309422,85.034760,135.907443,-0.000802,-1.889391,32.000000,-235.826988,137.567264,-0.024277,24.567011,0.638332,406184.380895,0.886040,19.421969,13.560973,2.799056,9.141574,60.468327,164.853496,32.000000,167.439727,174.880239,160.832442,168.346019,32.000000,152.946970,67.918864,76.299174,89.441943,39.490000,45.670417,68.000000,66.462010,41.250000,38.686791,59.510167,36.906395
49.879069,59.573168,139.643947,144.649541,91.500808,98.154445,29.171933,14.181799,136.923343,1.447862,59.104646,50.850296,143.708646,140.189828,141.567997,137.308707,85.038284,135.906458,-0.000804,-1.889398,32.000000,-235.827072,137.565486,-0.024306,24.567250,0.637817,405875.503870,0.884524,19.424968,13.554150,2.798941,16.274708,60.022593,164.870249,32.000000,167.430187,174.882947,160.842184,168.344183,32.000000,152.960207,67.928184,76.301576,89.443374,39.490000,45.694957,68.000000,66.451482,41.250000,38.682231,59.529728,36.958193
49.872664,59.574784,139.644544,144.654830,91.428222,98.140324,29.973903,14.181629,136.919948,1.448015,59.108698,50.841215,143.716264,140.187814,141.569090,137.302443,85.043326,135.902008,-0.000805,-1.892307,32.000000,-235.827125,137.566318,-0.024328,24.567205,0.637779,405782.579555,0.884698,19.429079,13.549609,2.799436,16.827918,6.674455,164.871071,32.000000,167.441822,174.885645,160.839246,168.337173,32.000000,152.978089,67.935743,76.305815,89.444946,39.490000,45.728528,68.000000,66.442256,41.250000,38.679282,59.520189,37.052103
49.872615,59.577803,139.633906,144.659243,91.478674,98.126274,29.728730,14.181551,136.919381,1.448267,59.111312,50.838315,143.721765,140.186454,141.573053,137.303353,85.046710,135.900473,-0.000807,-1.892916,32.000000,-235.827006,137.564037,-0.024293,24.567392,0.637505,405547.069764,0.909158,19.435338,13.545757,2.799925,8.895043,60.399737,164.875109,32.000000,167.446728,174.876780,160.842128,168.345788,32.000000,152.977370,67.941236,76.310480,89.447138,39.490000,45.739292,68.000000,66.429624,41.250000,38.678931,59.523493,36.983284
49.869555,59.578823,139.639123,144.662555,91.455310,98.118190,29.152556,14.181668,136.918279,1.448035,59.110175,50.835133,143.726959,140.186478,141.576313,137.304307,85.049675,135.899195,-0.000808,-1.891143,32.000000,-235.826815,137.565327,-0.024181,24.567706,0.637748,405656.051989,0.909572,19.440491,13.538069,2.800044,16.472563,59.991251,164.888528,32.000000,167.441993,174.874300,160.855566,168.351070,32.000000,152.979918,67.946953,76.315268,89.448673,39.490000,45.754935,68.000000,66.422251,41.250000,38.678157,59.526827,36.839191
49.866674,59.577234,139.655235,144.667258,91.466787,98.085369,29.151311,14.181629,136.921310,1.447999,59.107867,50.827957,143.732088,140.190145,141.580359,137.308780,85.052954,135.907906,-0.000810,-1.889983,32.000000,-235.826984,137.569181,-0.024678,24.566978,0.637661,405584.882666,0.909017,19.444959,13.533567,2.800140,7.260543,59.963924,164.898557,32.000000,167.443588,174.886467,160.863971,168.338026,32.000000,153.013798,67.954599,76.321982,89.450301,39.490000,45.781964,68.000000,66.410135,41.250000,38.671198,59.526247,36.931560
49.863001,59.575407,139.668140,144.671462,91.468610,98.075108,29.230203,14.181618,136.923743,1.448097,59.104385,50.822284,143.734610,140.193703,141.585384,137.311349,85.056177,135.913128,-0.000810,-1.888223,32.000000,-235.827035,137.574853,-0.024596,24.565989,0.637504,405470.907745,0.896337,19.447039,13.533834,2.800253,3.101146,15.168227,164.894467,32.000000,167.457332,174.882253,160.858218,168.343515,32.000000,153.021169,67.960241,76.328648,89.452138,39.490000,45.809452,68.000000,66.401508,41.250000,38.664463,59.526591,37.004781
49.858272,59.573283,139.691238,144.677440,91.386703,98.072635,30.007353,14.181655,136.926830,1.448338,59.099244,50.815317,143.738966,140.196517,141.589030,137.316764,85.059307,135.912888,-0.000808,-1.887064,32.000000,-235.827008,137.580470,-0.024619,24.564110,0.637933,405678.406853,0.885655,19.448631,13.533435,2.800541,16.312091,60.459762,164.912260,32.000000,167.449461,174.873337,160.875134,168.355874,32.000000,153.019676,67.962600,76.333990,89.453131,39.490000,45.849498,68.000000,66.393031,41.250000,38.656199,59.533652,36.935816
49.854157,59.572665,139.703108,144.683432,91.382344,98.048335,29.161261,14.181598,136.927149,1.448751,59.099611,50.809792,143.743192,140.199838,141.591446,137.319288,85.062510,135.911869,-0.000809,-1.885977,32.000000,-235.827039,137.583498,-0.024799,24.561984,0.637650,405325.672357,0.891540,19.451229,13.531417,2.801529,5.127087,60.152310,164.928338,32.000000,167.445032,174.887483,160.887420,168.348810,32.000000,153.047706,67.962010,76.338942,89.455284,39.490000,45.883406,68.000000,66.385039,41.250000,38.649743,59.516019,37.031120
49.852212,59.573250,139.695479,144.688944,91.324711,98.031995,29.989154,14.181536,136.933046,1.448528,59.098575,50.803982,143.747524,140.206261,141.593731,137.322289,85.068486,135.915006,-0.000810,-1.888299,32.000000,-235.827136,137.588475,-0.024313,24.560862,0.637694,405215.282695,0.908244,19.454556,13.528219,2.802246,17.351546,8.076010,164.921744,32.000000,167.460597,174.895731,160.875180,168.350248,32.000000,153.065834,67.961140,76.343986,89.457130,39.490000,45.900800,68.000000,66.376595,41.250000,38.646263,59.519038,36.846087
