OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 18, 2019
1:13:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.842671,59.904446,139.136324,143.958101,102.556205,97.749835,29.119690,14.221932,135.771479,3.279029,58.313603,50.917954,142.927232,139.711205,140.828599,136.323604,84.502007,134.848836,-0.000804,-1.904919,32.000000,-235.786066,136.408758,-0.023382,24.439898,0.683727,434889.292782,0.974779,19.802153,13.572270,2.791665,1.130416,4.638705,161.138411,32.000000,166.972994,172.624414,159.559019,166.962569,32.000000,152.343108,69.692761,75.666995,88.610474,20.809770,35.600254,74.000000,65.055628,18.400000,64.204506,59.536032,36.803094
49.848650,59.904210,139.139747,143.957359,102.639366,97.753197,29.165201,14.221769,135.773102,3.278363,58.306607,50.915345,142.926403,139.712132,140.827553,136.326243,84.500354,134.849359,-0.000805,-1.906077,32.000000,-235.786361,136.404203,-0.023348,24.440652,0.683748,434889.018449,0.973485,19.806656,13.572336,2.791856,0.506952,4.632132,161.146090,32.000000,166.964553,172.623348,159.566922,166.970556,32.000000,152.332553,69.667242,75.663995,88.621209,20.809770,35.610341,74.000000,65.040755,18.400000,64.203568,59.533721,36.928992
49.853389,59.902825,139.134543,143.955608,102.776858,97.753197,29.141424,14.221940,135.768671,3.277467,58.303353,50.913719,142.925732,139.714792,140.825472,136.325684,84.500580,134.845172,-0.000804,-1.907222,32.000000,-235.786147,136.402060,-0.023475,24.442597,0.683599,434913.525440,0.974068,19.793911,13.572361,2.791264,1.575816,0.788097,161.149252,32.000000,166.960147,172.643105,159.570705,166.956739,32.000000,152.346542,69.639537,75.658973,88.635337,20.809770,35.615058,74.000000,65.030534,18.400000,64.200521,59.539052,36.881524
49.850263,59.902789,139.141607,143.954132,102.890530,97.761496,29.138012,14.221745,135.767342,3.276860,58.304168,50.910465,142.924627,139.716451,140.823071,136.323389,84.500649,134.842436,-0.000805,-1.907229,32.000000,-235.786300,136.399641,-0.023492,24.444349,0.683567,434912.766400,0.972139,19.793414,13.571623,2.791289,0.722885,4.638674,161.140299,32.000000,166.971218,172.648151,159.556782,166.954592,32.000000,152.355248,69.617698,75.655033,88.647529,20.809770,35.625195,74.000000,65.022861,18.400000,64.198710,59.536445,36.941465
49.840456,59.904949,139.138831,143.953153,102.878318,97.761630,29.128878,14.221782,135.759671,3.276530,58.305235,50.906573,142.923803,139.715867,140.822046,136.318889,84.499598,134.838015,-0.000807,-1.907263,32.000000,-235.786258,136.395141,-0.023607,24.443243,0.683453,434926.291860,0.973885,19.787341,13.569734,2.791018,1.035380,1.315138,161.138767,32.000000,166.970044,172.641147,159.551748,166.963369,32.000000,152.336982,69.592939,75.649794,88.661685,20.809770,35.631799,74.000000,65.024001,18.400000,64.200501,59.536868,36.933835
49.836675,59.907133,139.130928,143.953142,102.843016,97.761716,29.130002,14.221475,135.753833,3.276616,58.307262,50.901669,142.924143,139.711802,140.821124,136.313318,84.497028,134.836424,-0.000809,-1.907229,32.000000,-235.786504,136.387945,-0.023540,24.439063,0.683548,434950.109916,0.973587,19.793548,13.568219,2.791305,1.122439,0.546488,161.145697,32.000000,166.961444,172.653033,159.554462,166.955619,32.000000,152.345092,69.573301,75.644578,88.674380,20.809770,35.633424,74.000000,65.024039,18.400000,64.202659,59.528469,36.885486
49.826200,59.910002,139.125238,143.955156,102.725410,97.747443,29.178067,14.221445,135.748645,3.275904,58.308386,50.893179,142.923839,139.704415,140.817400,136.303881,84.493194,134.828480,-0.000809,-1.907225,32.000000,-235.786505,136.379503,-0.023631,24.436736,0.683791,434964.941825,0.973413,19.807321,13.569336,2.791798,0.578612,1.131461,161.138372,32.000000,166.969820,172.663106,159.543840,166.945342,32.000000,152.364332,69.550117,75.638270,88.688136,20.809770,35.635313,74.000000,65.027570,18.400000,64.205685,59.534616,36.938750
49.820809,59.911821,139.121595,143.957142,102.769863,97.727358,29.135819,14.221618,135.741102,3.275429,58.307155,50.884954,142.923315,139.698596,140.815643,136.298077,84.489427,134.824596,-0.000809,-1.908945,32.000000,-235.786411,136.371702,-0.023753,24.438970,0.683913,434962.282577,0.975124,19.815568,13.569278,2.791913,0.528852,4.648146,161.129384,32.000000,166.971896,172.655730,159.536931,166.951932,32.000000,152.354886,69.531265,75.632162,88.699445,20.809770,35.638726,74.000000,65.031180,18.400000,64.207589,59.534675,36.907936
49.813290,59.912434,139.114447,143.959114,102.776428,97.703333,29.134979,14.221810,135.732021,3.275015,58.304608,50.879604,142.924534,139.690526,140.815277,136.289239,84.484591,134.816746,-0.000810,-1.910099,32.000000,-235.786257,136.364146,-0.023702,24.439919,0.683845,434874.768710,0.974019,19.827088,13.571205,2.792332,1.145993,0.592128,161.140555,32.000000,166.959219,172.658216,159.552262,166.951521,32.000000,152.352307,69.509218,75.625993,88.712755,20.809770,35.643303,74.000000,65.037305,18.400000,64.208090,59.533859,36.961494
49.806059,59.911442,139.102814,143.960963,102.740590,97.699451,29.122899,14.221783,135.722906,3.274305,58.302789,50.875376,142.925028,139.682254,140.813827,136.284662,84.480516,134.807352,-0.000808,-1.913019,32.000000,-235.786193,136.355286,-0.023966,24.439099,0.683758,434798.289740,0.974736,19.835081,13.572640,2.792627,0.872647,4.651228,161.141738,32.000000,166.961749,172.668291,159.554211,166.940387,32.000000,152.367104,69.490225,75.621340,88.724086,20.809770,35.642608,74.000000,65.041589,18.400000,64.205967,59.539868,36.902727
49.802998,59.908529,139.096586,143.962804,102.638705,97.699530,29.087944,14.221826,135.715885,3.273286,58.295669,50.867265,142.925362,139.676395,140.814400,136.276135,84.476654,134.801528,-0.000809,-1.914171,32.000000,-235.786114,136.347996,-0.023981,24.440259,0.683709,434740.693344,0.974799,19.841392,13.572893,2.792828,0.572316,0.489889,161.125116,32.000000,166.975909,172.664571,159.542630,166.945082,32.000000,152.369803,69.467300,75.617875,88.736254,20.809770,35.644772,74.000000,65.042934,18.400000,64.201193,59.553499,36.929653
49.801846,59.903371,139.097650,143.963613,102.519190,97.699454,29.164199,14.221752,135.711698,3.272687,58.286614,50.863872,142.926710,139.666835,140.815920,136.272741,84.472922,134.795221,-0.000810,-1.914177,32.000000,-235.786324,136.338764,-0.024014,24.439351,0.683693,434746.720804,0.972676,19.842796,13.571837,2.792812,1.258082,0.524822,161.132074,32.000000,166.971040,172.659123,159.554446,166.951382,32.000000,152.362733,69.448355,75.615790,88.745483,20.809770,35.650481,74.000000,65.044443,18.400000,64.193746,59.542012,36.922096
49.794032,59.896332,139.083390,143.964207,102.373428,97.699603,29.127505,14.221896,135.707101,3.272687,58.277788,50.856668,142.925862,139.659215,140.814667,136.264161,84.467057,134.785589,-0.000810,-1.914162,32.000000,-235.786216,136.329464,-0.024003,24.433742,0.683722,434748.762960,0.974799,19.841498,13.572988,2.792976,0.700883,0.933138,161.137639,32.000000,166.967730,172.667253,159.565479,166.942265,32.000000,152.380589,69.423254,75.611452,88.753310,20.809770,35.648297,74.000000,65.055831,18.400000,64.182395,59.534744,36.911237
49.791113,59.891394,139.063125,143.964801,102.295765,97.699556,29.124412,14.221925,135.703474,3.271754,58.274412,50.854518,142.927212,139.652351,140.814351,136.256142,84.463121,134.778534,-0.000811,-1.914182,32.000000,-235.786291,136.323392,-0.023837,24.430858,0.683825,434754.817995,0.974383,19.840996,13.574696,2.793066,1.439044,4.617034,161.121115,32.000000,166.979805,172.667989,159.554733,166.938431,32.000000,152.395083,69.404797,75.610416,88.759291,20.809770,35.641700,74.000000,65.058342,18.400000,64.173988,59.548218,36.836843
49.782322,59.887552,139.048233,143.966357,102.202503,97.699493,29.107999,14.221973,135.697076,3.271439,58.271877,50.855054,142.928715,139.641180,140.815014,136.250522,84.459607,134.768266,-0.000810,-1.914192,32.000000,-235.786229,136.316069,-0.023869,24.432878,0.683981,434759.536519,0.974269,19.840011,13.575590,2.793038,0.801436,4.621858,161.118512,32.000000,166.981879,172.657037,159.561513,166.948186,32.000000,152.385863,69.384521,75.608944,88.764664,20.809770,35.634408,74.000000,65.068780,18.400000,64.166637,59.529060,36.903167
49.783754,59.885110,139.042925,143.967911,102.155301,97.687593,29.108196,14.221970,135.692520,3.270644,58.271169,50.852913,142.930480,139.633678,140.815932,136.244080,84.457916,134.759064,-0.000811,-1.914171,32.000000,-235.786114,136.309968,-0.023867,24.433185,0.683925,434763.013500,0.975010,19.840860,13.575256,2.792848,1.264230,4.651440,161.126699,32.000000,166.975046,172.659547,159.577741,166.947342,32.000000,152.396272,69.368751,75.608516,88.768625,20.809770,35.635028,74.000000,65.071280,18.400000,64.161807,59.531666,36.828112
49.783984,59.884414,139.034148,143.969964,102.198268,97.663207,29.110059,14.221912,135.688928,3.270322,58.271997,50.851731,142.931459,139.628646,140.815635,136.240788,84.456383,134.748772,-0.000813,-1.914207,32.000000,-235.786315,136.305352,-0.023823,24.428922,0.683814,434732.252198,0.975015,19.840831,13.572213,2.792864,0.563839,0.780742,161.115386,32.000000,166.986417,172.662887,159.576788,166.935838,32.000000,152.414859,69.351620,75.609999,88.772389,20.809770,35.636577,74.000000,65.073401,18.400000,64.158616,59.549437,36.871913
49.782132,59.885217,139.023814,143.971339,102.197955,97.650767,29.153035,14.222009,135.685916,3.269808,58.273611,50.851886,142.931655,139.624590,140.817067,136.234951,84.456951,134.740113,-0.000813,-1.914194,32.000000,-235.786147,136.302635,-0.023861,24.426902,0.683901,434665.877618,0.974880,19.848870,13.571070,2.793291,1.289062,1.127446,161.110031,32.000000,166.991459,172.652590,159.577260,166.946233,32.000000,152.409966,69.339001,75.611801,88.776543,20.809770,35.631921,74.000000,65.080237,18.400000,64.158560,59.538560,36.826718
49.772867,59.885404,139.023241,143.971718,102.316196,97.650578,29.162509,14.222006,135.684537,3.270304,58.273864,50.850399,142.932715,139.613168,140.818238,136.227337,84.457504,134.730597,-0.000814,-1.914185,32.000000,-235.786052,136.295623,-0.023790,24.428731,0.683714,434553.553547,0.974897,19.845422,13.564056,2.792838,0.972540,4.631942,161.118772,32.000000,166.979357,172.643750,159.595378,166.953955,32.000000,152.407002,69.323889,75.614357,88.780074,20.809770,35.635318,74.000000,65.085072,18.400000,64.157801,59.543389,36.880423
49.769497,59.884011,139.018038,143.971975,102.294831,97.643979,29.095968,14.221985,135.680316,3.270629,58.276466,50.846477,142.933580,139.605103,140.818676,136.220040,84.457576,134.724965,-0.000814,-1.914179,32.000000,-235.785844,136.288977,-0.023801,24.431056,0.683630,434549.489796,0.975202,19.841868,13.560099,2.792585,0.930009,4.584543,161.118320,32.000000,166.982023,172.652601,159.603032,166.942705,32.000000,152.426241,69.311655,75.617259,88.783239,20.809770,35.635908,74.000000,65.098314,18.400000,64.155082,59.535590,36.883138
49.761182,59.881843,139.008955,143.973623,102.254429,97.639880,29.107147,14.221939,135.675538,3.270400,58.273793,50.844602,142.933923,139.595941,140.818267,136.210949,84.457166,134.720722,-0.000813,-1.914146,32.000000,-235.785968,136.281163,-0.023629,24.427233,0.683682,434526.061375,0.975711,19.854551,13.556227,2.793223,1.120347,0.790407,161.104703,32.000000,166.995164,172.645538,159.595928,166.947943,32.000000,152.427312,69.295748,75.621659,88.785181,20.809770,35.634734,74.000000,65.111957,18.400000,64.150653,59.538176,36.937356
49.756204,59.879172,138.995598,143.975199,102.095845,97.619739,29.127372,14.222002,135.670778,3.270302,58.269786,50.847743,142.934712,139.587412,140.819001,136.202403,84.457799,134.717536,-0.000812,-1.914143,32.000000,-235.786023,136.277406,-0.023589,24.422708,0.683665,434525.368214,0.973888,19.853724,13.553456,2.793107,0.751169,4.651912,161.108204,32.000000,166.992487,172.634085,159.606116,166.959130,32.000000,152.412089,69.282099,75.626153,88.786955,20.809770,35.630183,74.000000,65.123275,18.400000,64.145913,59.528499,36.944473
49.755695,59.875435,138.987166,143.975791,102.111592,97.619681,29.133082,14.222029,135.667827,3.270187,58.269131,50.849028,142.936119,139.577923,140.818938,136.198147,84.456442,134.712382,-0.000810,-1.914140,32.000000,-235.786111,136.270679,-0.023569,24.420117,0.683849,434455.511792,0.973195,19.861851,13.552678,2.793538,0.971531,0.560027,161.116661,32.000000,166.984380,172.642592,159.619636,166.950698,32.000000,152.424599,69.266257,75.631143,88.787176,20.809770,35.625754,74.000000,65.132896,18.400000,64.138832,59.524427,36.925251
49.754497,59.874830,138.986815,143.976675,102.182809,97.619681,29.196647,14.221945,135.662105,3.269712,58.273212,50.847735,142.937421,139.568627,140.819084,136.193810,84.456738,134.704113,-0.000808,-1.914109,32.000000,-235.786338,136.266878,-0.023640,24.421662,0.683835,434417.587369,0.975110,19.861186,13.550338,2.793396,2.168387,4.647303,161.108473,32.000000,166.995412,172.645914,159.614441,166.947107,32.000000,152.433966,69.254505,75.637784,88.784572,20.809770,35.627360,74.000000,65.139409,18.400000,64.136097,59.539465,36.887760
49.753041,59.876998,138.981559,143.977154,102.281557,97.618318,29.115580,14.221873,135.659536,3.269975,58.279832,50.849575,142.940138,139.561012,140.822780,136.190154,84.457949,134.700155,-0.000808,-1.914080,32.000000,-235.786408,136.262325,-0.023614,24.419908,0.683794,434415.282175,0.974976,19.858284,13.547316,2.793305,0.665429,0.580197,161.104546,32.000000,167.003548,172.631711,159.616114,166.964004,32.000000,152.416291,69.243338,75.647640,88.781678,20.809770,35.628428,74.000000,65.147600,18.400000,64.137011,59.538147,36.916813
49.757560,59.879661,138.977920,143.977074,102.313736,97.618218,29.139232,14.221795,135.657365,3.269519,58.285931,50.852111,142.942981,139.559063,140.824809,136.190765,84.459229,134.698436,-0.000807,-1.914055,32.000000,-235.786394,136.263315,-0.023669,24.419193,0.683831,434386.462691,0.974681,19.865306,13.544178,2.793616,0.493200,4.645884,161.114607,32.000000,166.997123,172.632658,159.626062,166.964600,32.000000,152.416051,69.233486,75.654955,88.778498,20.809770,35.627153,74.000000,65.154010,18.400000,64.139690,59.543989,36.810651
49.753828,59.882172,138.976550,143.977263,102.235173,97.617845,29.136686,14.221822,135.658890,3.269220,58.293275,50.853899,142.944400,139.561893,140.825261,136.193234,84.459830,134.700076,-0.000807,-1.914079,32.000000,-235.786380,136.261645,-0.023699,24.421833,0.683898,434413.121088,0.975320,19.866853,13.541448,2.793390,0.153134,4.639602,161.110609,32.000000,167.004344,172.636308,159.621892,166.956563,32.000000,152.429969,69.220773,75.663948,88.773977,20.809770,35.629416,74.000000,65.158250,18.400000,64.142053,59.534705,36.952397
49.753726,59.884640,138.989725,143.978044,102.225201,97.617806,29.175054,14.221595,135.661781,3.268965,58.300716,50.856178,142.946745,139.561295,140.828214,136.197409,84.463031,134.704914,-0.000805,-1.914073,32.000000,-235.786691,136.265807,-0.023712,24.422638,0.683758,434409.968460,0.972956,19.862891,13.540813,2.793003,0.932923,0.969265,161.098510,32.000000,167.011938,172.627972,159.609610,166.966152,32.000000,152.419206,69.211764,75.673080,88.770635,20.809770,35.637837,74.000000,65.167396,18.400000,64.144270,59.541963,36.894216
49.753148,59.888185,138.984644,143.980119,102.253294,97.617853,29.126962,14.221776,135.665607,3.268608,58.309436,50.861093,142.949760,139.565219,140.831280,136.198526,84.465269,134.708023,-0.000806,-1.914090,32.000000,-235.786485,136.274128,-0.023666,24.420045,0.683769,434409.144818,0.973166,19.869010,13.540428,2.793347,0.881548,0.471697,161.109637,32.000000,167.004498,172.623401,159.617579,166.975222,32.000000,152.406180,69.201925,75.682234,88.766887,20.809770,35.637024,74.000000,65.178747,18.400000,64.147703,59.529050,36.880497
49.750082,59.892108,138.986279,143.982708,102.303308,97.617830,29.160815,14.221800,135.671672,3.268740,58.318822,50.866602,142.950985,139.571372,140.831406,136.200853,84.466775,134.707890,-0.000805,-1.914041,32.000000,-235.786431,136.281705,-0.023543,24.419658,0.683848,434409.247267,0.975129,19.871636,13.541110,2.793456,0.920122,4.634351,161.113415,32.000000,167.002095,172.630503,159.618369,166.967356,32.000000,152.411942,69.193303,75.688866,88.764321,20.809770,35.641040,74.000000,65.186728,18.400000,64.152068,59.537154,36.917987
49.754363,59.898824,138.988399,143.985173,102.393642,97.617609,29.137735,14.221565,135.680063,3.268013,58.330669,50.870071,142.953831,139.577315,140.832990,136.207039,84.470396,134.713574,-0.000803,-1.914037,32.000000,-235.786719,136.287774,-0.023567,24.422083,0.683947,434413.459993,0.973914,19.879742,13.538105,2.793575,1.362686,4.636545,161.098993,32.000000,167.016022,172.629678,159.600663,166.968795,32.000000,152.414088,69.185631,75.699585,88.762953,20.809770,35.645261,74.000000,65.192699,18.400000,64.159874,59.534734,36.912411
49.754004,59.904690,138.997215,143.986362,102.425236,97.617675,29.102980,14.221384,135.684397,3.267884,58.337906,50.873115,142.955861,139.580778,140.836537,136.213535,84.475368,134.720480,-0.000802,-1.914013,32.000000,-235.786920,136.292174,-0.023543,24.422589,0.683942,434414.679147,0.974870,19.885424,13.537155,2.793671,2.292358,4.652221,161.105623,32.000000,167.014876,172.623076,159.601809,166.979933,32.000000,152.396131,69.180205,75.708139,88.762656,20.809770,35.651212,74.000000,65.199007,18.400000,64.167357,59.540360,36.934275
49.758516,59.910551,139.002131,143.986741,102.446675,97.617630,29.124314,14.221300,135.690903,3.267594,58.343530,50.875676,142.956972,139.589152,140.839899,136.217649,84.480172,134.726131,-0.000802,-1.913978,32.000000,-235.786965,136.296843,-0.023515,24.421157,0.683911,434413.016752,0.973966,19.891592,13.535423,2.793744,0.101173,0.778833,161.117232,32.000000,167.007914,172.628780,159.608881,166.979539,32.000000,152.397094,69.174138,75.716841,88.763857,20.809770,35.658788,74.000000,65.204354,18.400000,64.175170,59.538344,36.952103
49.761864,59.914082,139.005251,143.986744,102.432103,97.625829,29.124654,14.221193,135.697060,3.267250,58.345306,50.883437,142.957131,139.595885,140.840104,136.225966,84.484051,134.730106,-0.000801,-1.913981,32.000000,-235.787052,136.302370,-0.023467,24.421487,0.684010,434414.565997,0.975570,19.899952,13.534203,2.794015,0.246824,4.652977,161.108784,32.000000,167.017756,172.633867,159.592383,166.973133,32.000000,152.401873,69.170596,75.724224,88.765258,20.809770,35.664621,74.000000,65.202718,18.400000,64.179714,59.539543,36.944766
49.766464,59.916341,139.013488,143.986738,102.406546,97.625719,29.101958,14.221214,135.704597,3.266529,58.345264,50.890729,142.959299,139.606095,140.843502,136.231809,84.491540,134.738195,-0.000798,-1.913945,32.000000,-235.786880,136.309789,-0.023471,24.425998,0.683881,434403.723963,0.974790,19.890172,13.532511,2.793384,0.711720,1.017468,161.109430,32.000000,167.025125,172.625326,159.585367,166.988594,32.000000,152.382265,69.171837,75.735899,88.769329,20.809770,35.671991,74.000000,65.202305,18.400000,64.182332,59.532807,36.914025
49.768186,59.916896,139.024291,143.986348,102.444236,97.625798,29.138728,14.221121,135.707854,3.266850,58.345053,50.890547,142.960507,139.612268,140.844779,136.237675,84.496110,134.744177,-0.000799,-1.913940,32.000000,-235.787045,136.315901,-0.023544,24.427140,0.683804,434429.565515,0.973767,19.888679,13.527799,2.793218,1.098294,4.633697,161.119095,32.000000,167.017692,172.622844,159.589898,166.994909,32.000000,152.366808,69.172994,75.742888,88.770488,20.809770,35.680128,74.000000,65.205096,18.400000,64.182482,59.542651,36.920849
49.771430,59.918817,139.025268,143.987092,102.363388,97.625753,29.171490,14.220951,135.710679,3.266223,58.349907,50.894415,142.961323,139.619989,140.844868,136.244003,84.502377,134.749056,-0.000799,-1.913962,32.000000,-235.787228,136.320575,-0.023391,24.423677,0.683691,434418.260484,0.974054,19.886827,13.526454,2.793201,0.245375,0.599704,161.114895,32.000000,167.028560,172.634185,159.582541,166.982709,32.000000,152.375200,69.175345,75.752566,88.771449,20.809770,35.685399,74.000000,65.212662,18.400000,64.183792,59.538019,36.826278
49.776892,59.922144,139.023391,143.989104,102.326986,97.625913,29.146265,14.221036,135.713456,3.266088,58.356048,50.897594,142.962003,139.625734,140.845178,136.247084,84.509266,134.750981,-0.000799,-1.913948,32.000000,-235.787311,136.326119,-0.023328,24.421894,0.683812,434413.447756,0.975279,19.890290,13.525061,2.793472,0.722855,4.608877,161.108900,32.000000,167.041594,172.630175,159.569929,166.989111,32.000000,152.362046,69.178223,75.759646,88.770921,20.809770,35.688979,74.000000,65.206926,18.400000,64.187438,59.548277,36.880863
49.787632,59.928552,139.024234,143.991324,102.343201,97.625908,29.115453,14.221108,135.718602,3.266326,58.371129,50.904187,142.963606,139.630795,140.847065,136.247199,84.517216,134.751139,-0.000801,-1.914012,32.000000,-235.787159,136.331377,-0.023410,24.424829,0.683790,434397.751017,0.974614,19.884311,13.519429,2.793001,0.206823,0.567607,161.121538,32.000000,167.039091,172.622738,159.577438,167.001615,32.000000,152.340078,69.183497,75.767464,88.771802,20.809770,35.693262,74.000000,65.202402,18.400000,64.194687,59.553873,36.849536
49.789466,59.937505,139.023795,143.992997,102.325216,97.641996,29.139908,14.221178,135.719359,3.265993,58.391967,50.903810,142.965012,139.631163,140.847873,136.251319,84.521531,134.748421,-0.000803,-1.914018,32.000000,-235.786948,136.331187,-0.023358,24.425809,0.683773,434389.109248,0.973501,19.887064,13.511837,2.792932,1.039463,0.604154,161.130343,32.000000,167.040024,172.633854,159.581246,166.993542,32.000000,152.349563,69.189014,75.772803,88.771571,20.809770,35.695095,74.000000,65.199730,18.400000,64.205990,59.540232,36.908376
49.784221,59.951768,139.025749,143.995449,102.403687,97.641923,29.129519,14.221188,135.718664,3.266030,58.416208,50.905170,142.966470,139.632788,140.847143,136.246821,84.528305,134.742760,-0.000807,-1.914017,32.000000,-235.787027,136.328396,-0.023382,24.421280,0.683599,434436.000378,0.972248,19.885026,13.504309,2.792323,0.751918,4.635900,161.117480,32.000000,167.057395,172.638702,159.569098,166.995420,32.000000,152.351604,69.195265,75.778935,88.772252,20.809770,35.699927,74.000000,65.208496,18.400000,64.225335,59.537183,36.927892
49.788725,59.962543,139.025620,143.997650,102.410648,97.641933,29.157591,14.221188,135.719378,3.265935,58.430302,50.904920,142.968338,139.632666,140.847984,136.243528,84.533119,134.740883,-0.000808,-1.914050,32.000000,-235.786876,136.325815,-0.023394,24.418886,0.683734,434460.060177,0.974318,19.897840,13.499014,2.792436,1.300461,0.604359,161.118387,32.000000,167.062221,172.630313,159.567798,167.009929,32.000000,152.329302,69.201677,75.781981,88.774359,20.809770,35.704697,74.000000,65.207578,18.400000,64.240941,59.530525,36.945867
49.783871,59.971660,139.026230,144.000740,102.378131,97.649413,29.146873,14.221184,135.716069,3.266086,58.437666,50.904324,142.969805,139.635141,140.847859,136.237930,84.536829,134.738430,-0.000808,-1.914093,32.000000,-235.786867,136.323324,-0.023375,24.422049,0.683994,434467.735664,0.973478,19.916786,13.489673,2.792748,0.500529,0.942248,161.129454,32.000000,167.051914,172.638459,159.575826,167.007409,32.000000,152.332353,69.208171,75.782833,88.776968,20.809770,35.708234,74.000000,65.207984,18.400000,64.254438,59.535846,36.898912
49.777684,59.974993,139.018860,144.003147,102.294805,97.641385,29.088660,14.221198,135.713570,3.266256,58.440254,50.899766,142.971517,139.630395,140.846421,136.233435,84.538842,134.731266,-0.000809,-1.914121,32.000000,-235.786806,136.316742,-0.023654,24.422463,0.683886,434485.319168,0.973729,19.918451,13.484957,2.792294,0.247047,1.877281,161.125298,32.000000,167.059265,172.649775,159.566795,167.001553,32.000000,152.340314,69.212998,75.783427,88.778504,20.809770,35.707501,74.000000,65.216063,18.400000,64.260200,59.544579,36.805809
49.781802,59.977870,139.006531,144.005022,102.318030,97.637411,29.118627,14.221110,135.704151,3.265351,58.444061,50.896798,142.972392,139.623938,140.846028,136.223885,84.541420,134.718705,-0.000810,-1.914123,32.000000,-235.786943,136.310453,-0.023548,24.418061,0.683916,434490.812632,0.974771,19.932647,13.479729,2.792657,1.132837,4.615570,161.116263,32.000000,167.066470,172.645647,159.557973,167.015220,32.000000,152.321541,69.219526,75.782947,88.779751,20.809770,35.703370,74.000000,65.222418,18.400000,64.263964,59.537134,36.884018
49.786508,59.980585,139.001089,144.006408,102.339140,97.633430,29.135160,14.220991,135.697879,3.264841,58.445370,50.895347,142.972521,139.619840,140.844873,136.215412,84.540585,134.708273,-0.000813,-1.914134,32.000000,-235.786824,136.305386,-0.023519,24.415006,0.683926,434471.777576,0.975061,19.935660,13.472191,2.792538,0.915384,4.636883,161.127356,32.000000,167.059160,172.647277,159.571836,167.021545,32.000000,152.314127,69.224139,75.781368,88.780349,20.809770,35.704143,74.000000,65.217487,18.400000,64.267579,59.539937,36.944400
49.789461,59.984663,138.996539,144.008193,102.381095,97.633425,29.147767,14.220867,135.689786,3.265025,58.445669,50.890451,142.972889,139.613628,140.843028,136.209838,84.539409,134.701021,-0.000812,-1.912968,32.000000,-235.787033,136.297851,-0.023631,24.414266,0.683897,434435.564043,0.974025,19.933981,13.465665,2.792118,0.783738,4.653702,161.127332,32.000000,167.057959,172.661231,159.576037,167.011069,32.000000,152.325177,69.229938,75.779114,88.782804,20.809770,35.703731,74.000000,65.217252,18.400000,64.273075,59.536219,36.913879
49.787350,59.987369,138.986268,144.008620,102.344302,97.633275,29.104708,14.220820,135.683291,3.265056,58.442912,50.887658,142.972894,139.605144,140.841724,136.204633,84.538283,134.697910,-0.000810,-1.912989,32.000000,-235.787135,136.291408,-0.023507,24.413195,0.683872,434440.722305,0.973781,19.934075,13.463038,2.791814,0.592801,4.625160,161.115864,32.000000,167.066685,172.661679,159.565672,167.015925,32.000000,152.323105,69.236202,75.777574,88.783786,20.809770,35.700789,74.000000,65.219474,18.400000,64.277069,59.543920,36.830900
49.782807,59.989180,138.981213,144.008656,102.318882,97.633472,29.117730,14.220706,135.673867,3.265156,58.441604,50.887162,142.973508,139.597506,140.842239,136.197253,84.538202,134.691302,-0.000813,-1.913314,32.000000,-235.787195,136.284820,-0.023545,24.412516,0.683874,434447.645658,0.973520,19.938752,13.461390,2.791698,0.873421,0.932557,161.127027,32.000000,167.056339,172.657182,159.576002,167.031242,32.000000,152.308790,69.246553,75.776970,88.787590,20.809770,35.697463,74.000000,65.226297,18.400000,64.279693,59.535590,36.897591
49.785096,59.991013,138.976383,144.009125,102.305306,97.633299,29.107811,14.220530,135.671072,3.264657,58.441286,50.887557,142.973296,139.593827,140.841521,136.191241,84.535510,134.684201,-0.000814,-1.913316,32.000000,-235.787324,136.282207,-0.023551,24.413441,0.683831,434449.044236,0.974771,19.938491,13.459327,2.791405,0.928001,1.152421,161.132135,32.000000,167.049487,172.666935,159.584984,167.028743,32.000000,152.319843,69.254111,75.775493,88.789295,20.809770,35.698524,74.000000,65.225275,18.400000,64.282113,59.534882,36.802580
49.786287,59.993964,138.971154,144.010753,102.376368,97.633304,29.113233,14.220610,135.670616,3.264494,58.441849,50.885551,142.973116,139.588598,140.840197,136.188714,84.534093,134.678606,-0.000816,-1.913341,32.000000,-235.787284,136.277085,-0.023526,24.412173,0.683848,434456.866971,0.972588,19.942898,13.458016,2.791452,1.086926,0.496462,161.117028,32.000000,167.059872,172.674212,159.572879,167.027861,32.000000,152.330075,69.263348,75.776808,88.789265,20.809770,35.698375,74.000000,65.223545,18.400000,64.286107,59.523139,36.921436
49.780876,59.996423,138.968822,144.011922,102.330949,97.620833,29.134018,14.220600,135.668667,3.264401,58.443812,50.879551,142.974516,139.586528,140.842452,136.188806,84.533293,134.677308,-0.000816,-1.913392,32.000000,-235.787333,136.276933,-0.023623,24.409880,0.683805,434460.560307,0.972547,19.943288,13.455423,2.791271,0.830751,4.636730,161.115494,32.000000,167.061318,172.669429,159.575024,167.042726,32.000000,152.320013,69.272699,75.779836,88.788566,20.809770,35.696392,74.000000,65.237495,18.400000,64.289518,59.540625,36.920335
49.783155,59.999564,138.968438,144.013420,102.336394,97.633008,29.142406,14.220236,135.667526,3.265234,58.444898,50.874686,142.975693,139.580076,140.842627,136.185964,84.528912,134.675924,-0.000816,-1.913398,32.000000,-235.787869,136.271761,-0.023434,24.407510,0.683945,434454.233758,0.974776,19.955378,13.456475,2.791660,1.038199,4.610869,161.127550,32.000000,167.046157,172.677104,159.586749,167.044714,32.000000,152.323820,69.280426,75.781656,88.783622,20.809770,35.699423,74.000000,65.238311,18.400000,64.294123,59.556233,36.803754
49.783052,60.001977,138.971685,144.014803,102.297538,97.633010,29.132017,14.219964,135.669714,3.265411,58.446993,50.875916,142.975820,139.578575,140.842443,136.184524,84.526601,134.673490,-0.000815,-1.913374,32.000000,-235.788022,136.270784,-0.023464,24.408882,0.683967,434441.274527,0.973410,19.956860,13.456850,2.791605,1.689263,4.652551,161.124613,32.000000,167.050746,172.687283,159.580543,167.037554,32.000000,152.338660,69.286863,75.785171,88.777968,20.809770,35.704092,74.000000,65.238786,18.400000,64.297577,59.527525,36.910724
49.791045,60.004411,138.973125,144.015640,102.310725,97.633168,29.189806,14.219833,135.670956,3.266350,58.444383,50.877811,142.976663,139.582917,140.843266,136.186440,84.524094,134.676363,-0.000815,-1.913390,32.000000,-235.788366,136.275133,-0.023457,24.414394,0.684069,434487.254967,0.973052,19.957925,13.461504,2.791609,0.098499,4.627736,161.119826,32.000000,167.057068,172.688769,159.573021,167.051084,32.000000,152.334245,69.295200,75.789697,88.772578,20.809770,35.705626,74.000000,65.233230,18.400000,64.301462,59.530761,36.968244
49.790263,60.004735,138.980526,144.015573,102.391150,97.640910,29.125102,14.219279,135.674746,3.266206,58.437381,50.878470,142.977717,139.583646,140.844734,136.186492,84.520122,134.682619,-0.000816,-1.913415,32.000000,-235.789002,136.277676,-0.023440,24.413774,0.683851,434491.292283,0.974991,19.955443,13.462952,2.791240,2.198912,4.651031,161.133525,32.000000,167.041765,172.691087,159.586284,167.060298,32.000000,152.336068,69.305576,75.794377,88.766322,20.809770,35.712138,74.000000,65.235187,18.400000,64.302369,59.532216,36.925838
49.787509,60.003851,138.982006,144.014711,102.334522,97.640795,29.136900,14.219099,135.675096,3.265833,58.431139,50.876516,142.977843,139.584159,140.845270,136.190679,84.517623,134.688602,-0.000815,-1.913389,32.000000,-235.789254,136.280882,-0.023462,24.410344,0.683840,434535.573982,0.973853,19.956740,13.468020,2.791332,2.251042,4.645652,161.135195,32.000000,167.041132,172.705339,159.586422,167.050454,32.000000,152.353592,69.314158,75.798370,88.759453,20.809770,35.715254,74.000000,65.241820,18.400000,64.301574,59.534665,36.946894
49.790959,60.001073,138.995813,144.013506,102.350647,97.640787,29.117652,14.218932,135.679409,3.266251,58.418276,50.880626,142.977767,139.587021,140.845379,136.198054,84.516865,134.695575,-0.000813,-1.913372,32.000000,-235.789678,136.289522,-0.023408,24.410537,0.683944,434540.294535,0.975186,19.955531,13.475367,2.791422,2.319726,0.613695,161.125187,32.000000,167.048230,172.708684,159.577025,167.058090,32.000000,152.353293,69.324416,75.804037,88.749292,20.809770,35.726918,74.000000,65.241081,18.400000,64.297994,59.529020,36.939044
49.800932,59.997371,139.000637,144.012996,102.255725,97.641015,29.131090,14.218695,135.686489,3.266332,58.406765,50.876648,142.977900,139.590553,140.847434,136.206786,84.516399,134.704928,-0.000811,-1.913370,32.000000,-235.789841,136.294740,-0.023606,24.414641,0.684043,434540.771108,0.972728,19.954474,13.479257,2.791569,2.179121,0.454801,161.134865,32.000000,167.042611,172.704397,159.584216,167.069952,32.000000,152.338277,69.336034,75.810271,88.737737,20.809770,35.732628,74.000000,65.230650,18.400000,64.292954,59.521605,36.957606
49.803672,59.991958,139.003923,144.011462,102.218481,97.640926,29.131498,14.218605,135.692198,3.266002,58.395770,50.878566,142.976845,139.599761,140.848694,136.219396,84.517509,134.715182,-0.000809,-1.913347,32.000000,-235.790053,136.304948,-0.023568,24.418391,0.683925,434534.753109,0.973407,19.944251,13.483070,2.791419,1.456414,0.617604,161.143460,32.000000,167.033018,172.718923,159.594490,167.063246,32.000000,152.356999,69.350149,75.817657,88.722081,20.809770,35.736763,74.000000,65.225301,18.400000,64.285423,59.547539,36.869125
49.807641,59.987798,139.007482,144.010042,102.248077,97.642775,29.156505,14.218326,135.697934,3.265674,58.391788,50.879621,142.976511,139.600615,140.848474,136.225787,84.519903,134.717972,-0.000808,-1.913348,32.000000,-235.790354,136.311257,-0.023558,24.417544,0.683695,434524.459030,0.974168,19.933062,13.488441,2.791117,1.266816,0.929427,161.135462,32.000000,167.041114,172.728491,159.587910,167.060903,32.000000,152.367230,69.362871,75.826034,88.708698,20.809770,35.742245,74.000000,65.220673,18.400000,64.279021,59.543930,36.864429
49.816470,59.986394,139.018495,144.009456,102.386783,97.652731,29.185967,14.218274,135.707836,3.265602,58.391909,50.883504,142.975433,139.607991,140.849986,136.233456,84.523770,134.725035,-0.000807,-1.913367,32.000000,-235.790290,136.320378,-0.023488,24.415281,0.683619,434515.036645,0.975572,19.926866,13.489809,2.791124,0.150947,4.624768,161.137309,32.000000,167.042213,172.720215,159.591727,167.077572,32.000000,152.355290,69.380709,75.836234,88.690529,20.809770,35.752284,74.000000,65.211242,18.400000,64.275667,59.536622,36.915933
49.812790,59.986962,139.027449,144.010268,102.421722,97.652765,29.169543,14.218029,135.716193,3.266035,58.390480,50.888986,142.976177,139.611810,140.850683,136.241108,84.525115,134.737805,-0.000808,-1.913351,32.000000,-235.790534,136.330099,-0.023414,24.414910,0.683519,434513.626517,0.974166,19.908874,13.489433,2.790459,0.698072,4.622933,161.150214,32.000000,167.030073,172.730848,159.604447,167.076160,32.000000,152.362207,69.396249,75.844626,88.672852,20.809770,35.760072,74.000000,65.209668,18.400000,64.276267,59.524840,36.940878
49.817470,59.987501,139.031296,144.010999,102.464027,97.660545,29.167181,14.218086,135.725200,3.266472,58.390052,50.889060,142.976125,139.616758,140.851916,136.250373,84.527777,134.744329,-0.000806,-1.913348,32.000000,-235.790510,136.336685,-0.023313,24.416044,0.683729,434545.059711,0.974393,19.911615,13.491996,2.790868,0.619402,4.630267,161.152474,32.000000,167.031760,172.746926,159.602445,167.066517,32.000000,152.380650,69.415352,75.856147,88.649977,20.809770,35.766793,74.000000,65.203951,18.400000,64.277013,59.538698,36.832588
49.820701,59.987696,139.036319,144.010586,102.475916,97.660725,29.129160,14.217772,135.735295,3.267171,58.388132,50.895188,142.976276,139.621886,140.853226,136.258190,84.529936,134.751923,-0.000806,-1.914475,32.000000,-235.790876,136.342051,-0.023324,24.417520,0.683788,434576.136948,0.973295,19.910565,13.494273,2.790915,0.791550,0.787002,161.145223,32.000000,167.037842,172.743476,159.593911,167.075697,32.000000,152.370909,69.432132,75.867143,88.630131,20.809770,35.773173,74.000000,65.197131,18.400000,64.277418,59.527830,36.945060
49.819111,59.986377,139.050757,144.009850,102.511560,97.660954,29.139996,14.217649,135.747629,3.267778,58.386751,50.901154,142.977995,139.631164,140.856124,136.269709,84.533699,134.761727,-0.000807,-1.914485,32.000000,-235.790914,136.351277,-0.023382,24.418674,0.683677,434569.661209,0.973168,19.906403,13.494635,2.790708,0.485245,4.628547,161.162807,32.000000,167.025698,172.743893,159.609451,167.081751,32.000000,152.362117,69.453997,75.880301,88.606359,20.809770,35.785410,74.000000,65.198752,18.400000,64.275685,59.534272,36.960174
49.829576,59.984423,139.065939,144.009270,102.574520,97.660891,29.101680,14.217723,135.761401,3.267847,58.383495,50.904519,142.979865,139.643344,140.859556,136.278174,84.535612,134.774163,-0.000805,-1.914194,32.000000,-235.791016,136.362167,-0.023486,24.420426,0.683728,434567.550370,0.974861,19.909095,13.497281,2.791063,0.722480,1.346692,161.170138,32.000000,167.024557,172.758024,159.617774,167.069254,32.000000,152.375301,69.471721,75.891409,88.585744,20.809770,35.798021,74.000000,65.184311,18.400000,64.272857,59.542209,36.833321
49.825968,59.980829,139.083671,144.009830,102.573859,97.661284,29.137485,14.217828,135.771335,3.268934,58.374773,50.905692,142.980516,139.658185,140.862342,136.291893,84.541027,134.787669,-0.000803,-1.914176,32.000000,-235.790771,136.375507,-0.023422,24.424895,0.683694,434556.815197,0.974661,19.900947,13.500094,2.791062,1.035763,4.636219,161.158376,32.000000,167.033326,172.759361,159.607094,167.071507,32.000000,152.373587,69.493095,75.905576,88.562805,20.809770,35.813833,74.000000,65.178981,18.400000,64.267897,59.530505,36.928259
49.828071,59.976795,139.093502,144.009878,102.576755,97.661544,29.112704,14.217509,135.780811,3.269280,58.367372,50.909382,142.980423,139.672106,140.865166,136.302618,84.544269,134.798814,-0.000803,-1.914196,32.000000,-235.790952,136.387207,-0.023409,24.430754,0.683574,434543.311212,0.972692,19.893642,13.500673,2.791021,2.252370,4.639390,161.168881,32.000000,167.029695,172.753940,159.618140,167.077805,32.000000,152.359837,69.510956,75.916310,88.544666,20.809770,35.824338,74.000000,65.175790,18.400000,64.262211,59.543330,36.812558
49.835480,59.972028,139.113010,144.009317,102.611735,97.670175,29.090933,14.217666,135.793661,3.269617,58.362872,50.920699,142.982284,139.685485,140.866410,136.312795,84.547858,134.813973,-0.000802,-1.914172,32.000000,-235.790710,136.400426,-0.023416,24.437145,0.683516,434533.358736,0.974702,19.890744,13.503878,2.791476,0.115699,1.351303,161.184704,32.000000,167.020290,172.762926,159.634438,167.067548,32.000000,152.367583,69.533294,75.928986,88.524705,20.809770,35.844134,74.000000,65.164432,18.400000,64.254807,59.519510,36.925104
49.838352,59.969157,139.123580,144.008742,102.647476,97.662181,29.114772,14.217889,135.806493,3.270071,58.363313,50.927939,142.980643,139.700578,140.867396,136.320443,84.553481,134.826958,-0.000803,-1.914158,32.000000,-235.790392,136.414854,-0.023423,24.440144,0.683273,434519.143727,0.972407,19.878005,13.505374,2.791252,0.879831,4.615322,161.175321,32.000000,167.030867,172.768182,159.629836,167.058039,32.000000,152.375804,69.552860,75.939171,88.508928,20.809770,35.855889,74.000000,65.151345,18.400000,64.249949,59.536003,36.914906
49.854441,59.967937,139.131457,144.008380,102.649055,97.686757,29.127944,14.218027,135.818846,3.270830,58.364331,50.933207,142.981021,139.715910,140.869391,136.334751,84.557831,134.843381,-0.000805,-1.913052,32.000000,-235.790414,136.428453,-0.023418,24.439288,0.683150,434503.377644,0.972440,19.868083,13.509784,2.791345,1.943480,4.637023,161.173230,32.000000,167.034757,172.762582,159.630976,167.067998,32.000000,152.363876,69.576894,75.950968,88.492810,20.809770,35.867604,74.000000,65.132758,18.400000,64.247436,59.545395,36.881670
49.852794,59.968519,139.148493,144.008014,102.671868,97.694977,29.119494,14.217959,135.834053,3.271034,58.368692,50.935453,142.982486,139.723748,140.872418,136.345670,84.564050,134.854486,-0.000804,-1.912992,32.000000,-235.790371,136.441900,-0.023490,24.438342,0.683204,434545.725186,0.973900,19.863607,13.511013,2.791351,1.619307,4.638572,161.185549,32.000000,167.023001,172.764797,159.646119,167.066578,32.000000,152.362990,69.597912,75.960629,88.479284,20.809770,35.883026,74.000000,65.122798,18.400000,64.247321,59.534597,36.880350
49.854500,59.970761,139.158738,144.007245,102.730157,97.690998,29.103427,14.217967,135.847564,3.271855,58.374592,50.939960,142.984157,139.737502,140.874120,136.361851,84.568467,134.868891,-0.000804,-1.912943,32.000000,-235.790276,136.457237,-0.023473,24.439370,0.683319,434620.694468,0.975297,19.854273,13.511741,2.791136,0.588639,4.645268,161.181983,32.000000,167.030489,172.775967,159.645384,167.050374,32.000000,152.373900,69.622760,75.972486,88.464962,20.809770,35.898630,74.000000,65.108590,18.400000,64.250044,59.546054,36.889007
49.865027,59.973168,139.174045,144.007197,102.769237,97.695139,29.085989,14.218117,135.859537,3.272781,58.376779,50.941965,142.983436,139.752132,140.875303,136.376641,84.572383,134.877555,-0.000805,-1.912924,32.000000,-235.790137,136.468735,-0.023647,24.443633,0.683225,434573.561885,0.972779,19.847125,13.513833,2.790983,0.791775,4.625532,161.172986,32.000000,167.039116,172.774320,159.638036,167.054115,32.000000,152.369850,69.643116,75.981574,88.453337,20.809770,35.913186,74.000000,65.092769,18.400000,64.253099,59.536554,36.954891
49.873235,59.973839,139.180879,144.008196,102.795281,97.695087,29.176808,14.218130,135.874586,3.272502,58.372561,50.941214,142.983720,139.766924,140.876728,136.387404,84.576106,134.888662,-0.000807,-1.912951,32.000000,-235.790007,136.474553,-0.023626,24.448159,0.683208,434601.321473,0.973902,19.847087,13.513810,2.791026,2.215885,4.645677,161.183970,32.000000,167.029405,172.767058,159.649264,167.058177,32.000000,152.356031,69.667450,75.991138,88.440833,20.809770,35.928632,74.000000,65.074069,18.400000,64.254799,59.533554,36.870592
49.865235,59.972047,139.189765,144.009046,102.895873,97.707199,29.133275,14.218103,135.883244,3.272584,58.369232,50.944652,142.986194,139.778297,140.878380,136.394845,84.581038,134.897920,-0.000808,-1.912943,32.000000,-235.790150,136.481321,-0.023683,24.450750,0.683089,434597.243281,0.972776,19.845145,13.515873,2.791101,0.700372,0.772747,161.188229,32.000000,167.026943,172.779669,159.655593,167.045073,32.000000,152.368392,69.688042,75.999270,88.434052,20.809770,35.939228,74.000000,65.071372,18.400000,64.252361,59.533052,36.919014
49.868416,59.969291,139.201163,144.009839,102.946684,97.731478,29.121537,14.218126,135.892647,3.273178,58.363264,50.949036,142.986969,139.783716,140.880039,136.404105,84.587501,134.905650,-0.000809,-1.912947,32.000000,-235.790152,136.488401,-0.023673,24.452012,0.683048,434604.946897,0.973155,19.844246,13.516608,2.791243,1.246263,0.759633,161.178570,32.000000,167.039719,172.783348,159.640074,167.040784,32.000000,152.368772,69.710774,76.008917,88.427533,20.809770,35.954427,74.000000,65.055698,18.400000,64.247999,59.545267,36.857092
49.869970,59.966475,139.211217,144.010017,102.913474,97.751713,29.114326,14.218154,135.899577,3.273366,58.357565,50.952544,142.988131,139.791829,140.881473,136.414499,84.592950,134.911246,-0.000811,-1.912940,32.000000,-235.790186,136.493703,-0.023423,24.453761,0.683129,434682.416780,0.972539,19.839846,13.515860,2.791296,1.497723,0.777588,161.181806,32.000000,167.040879,172.772427,159.641362,167.049144,32.000000,152.351082,69.729780,76.014544,88.421832,20.809770,35.971085,74.000000,65.043337,18.400000,64.244003,59.539760,36.913585
49.875039,59.961825,139.222331,144.010037,102.829587,97.763925,29.136480,14.218066,135.901218,3.273748,58.352399,50.955883,142.988352,139.800383,140.882937,136.428759,84.598833,134.921334,-0.000813,-1.912890,32.000000,-235.790412,136.499987,-0.023395,24.457216,0.683318,434770.832309,0.974527,19.833925,13.511052,2.791441,1.693460,1.104885,161.191718,32.000000,167.031500,172.780246,159.654145,167.040812,32.000000,152.355811,69.751490,76.020122,88.414727,20.809770,35.986537,74.000000,65.029111,18.400000,64.237002,59.551001,36.925471
49.879204,59.959509,139.226336,144.010606,102.825000,97.763827,29.113471,14.218102,135.903707,3.274967,58.352614,50.955680,142.989190,139.804758,140.884050,136.432236,84.606600,134.921331,-0.000812,-1.912881,32.000000,-235.790432,136.503425,-0.023444,24.460382,0.683375,434830.540354,0.973946,19.830254,13.510174,2.791573,1.601164,4.637484,161.185909,32.000000,167.043546,172.786346,159.648087,167.031958,32.000000,152.363548,69.770292,76.025544,88.411987,20.809770,35.996562,74.000000,65.013343,18.400000,64.232565,59.529827,36.940658
49.879251,59.958157,139.232538,144.011769,102.791543,97.764053,29.107936,14.218143,135.908341,3.275065,58.349580,50.960269,142.990257,139.812603,140.886820,136.434432,84.615736,134.927610,-0.000811,-1.912888,32.000000,-235.790435,136.509885,-0.023501,24.464062,0.683254,434826.903038,0.974190,19.822426,13.505033,2.791463,2.233114,0.483235,161.174139,32.000000,167.055709,172.774437,159.640952,167.042444,32.000000,152.351200,69.792792,76.030361,88.411618,20.809770,36.012736,74.000000,64.996664,18.400000,64.230037,59.538688,36.896197
49.874770,59.955945,139.229217,144.012101,102.748055,97.763673,29.153197,14.218187,135.907854,3.274858,58.347239,50.960494,142.990381,139.814562,140.887930,136.433441,84.622036,134.929337,-0.000810,-1.913963,32.000000,-235.790284,136.510854,-0.023474,24.466385,0.683086,434807.623936,0.972563,19.816129,13.497980,2.791246,1.341819,0.716376,161.180324,32.000000,167.049091,172.774314,159.648807,167.045523,32.000000,152.352883,69.810773,76.031005,88.410678,20.809770,36.019903,74.000000,64.989382,18.400000,64.226898,59.544579,36.933468
49.882580,59.953203,139.237288,144.011878,102.754990,97.787991,29.157786,14.218540,135.904130,3.275186,58.347208,50.960444,142.990485,139.817991,140.889627,136.432923,84.626597,134.929859,-0.000811,-1.917460,32.000000,-235.790043,136.514157,-0.023379,24.466697,0.683046,434789.308985,0.974289,19.814878,13.492798,2.791423,0.541783,4.601370,161.179777,32.000000,167.055738,172.787004,159.646055,167.029394,32.000000,152.372632,69.832004,76.031805,88.410567,20.809770,36.035231,74.000000,64.972337,18.400000,64.222102,59.547982,36.874480
49.872967,59.952400,139.233243,144.011866,102.760031,97.787926,29.129239,14.218590,135.900382,3.275578,58.347050,50.959964,142.990506,139.814715,140.889521,136.430633,84.631276,134.925918,-0.000811,-1.917417,32.000000,-235.789773,136.510826,-0.023355,24.465129,0.683176,434831.797438,0.975103,19.814814,13.487784,2.791712,0.096185,0.558023,161.165707,32.000000,167.067593,172.782302,159.628412,167.035786,32.000000,152.371319,69.849017,76.031036,88.409646,20.809770,36.042791,74.000000,64.970768,18.400000,64.220204,59.525785,36.942125
49.875069,59.951639,139.218689,144.011596,102.696506,97.789211,29.102182,14.218525,135.893594,3.275917,58.348606,50.955525,142.992091,139.801607,140.889917,136.423409,84.632575,134.918702,-0.000814,-1.918591,32.000000,-235.789824,136.504451,-0.023350,24.460556,0.683298,434874.832711,0.972281,19.815798,13.481336,2.791825,0.128345,4.653603,161.175354,32.000000,167.066177,172.778760,159.632406,167.040379,32.000000,152.356065,69.870035,76.029068,88.407633,20.809770,36.043005,74.000000,64.953438,18.400000,64.218532,59.556813,36.806836
49.873396,59.951939,139.212388,144.011381,102.698594,97.790567,29.112164,14.218779,135.884375,3.276240,58.357737,50.949504,142.994489,139.790761,140.889950,136.411617,84.633138,134.911973,-0.000813,-1.918541,32.000000,-235.789803,136.493802,-0.023244,24.456200,0.683299,434869.460322,0.974364,19.812619,13.477430,2.791545,1.651464,4.618697,161.181693,32.000000,167.063655,172.788616,159.634691,167.029737,32.000000,152.364199,69.887539,76.026961,88.405956,20.809770,36.046824,74.000000,64.944219,18.400000,64.218001,59.540743,36.931707
49.866194,59.954868,139.191890,144.011621,102.592901,97.790646,29.136470,14.218902,135.872309,3.277641,58.367212,50.939913,142.993430,139.777158,140.889096,136.397479,84.633413,134.899150,-0.000813,-1.918468,32.000000,-235.789670,136.484919,-0.023332,24.449685,0.683377,434878.775488,0.972457,19.812013,13.471991,2.791181,0.929603,4.632155,161.168440,32.000000,167.077994,172.790029,159.614057,167.026416,32.000000,152.365159,69.907012,76.023151,88.403639,20.809770,36.046289,74.000000,64.940820,18.400000,64.221151,59.524762,36.991648
