OSU 80 Ton Compressor Load Stand
49.857773,59.957651,139.186530,144.012313,102.537481,97.786475,29.125244,14.219195,135.859047,3.277437,58.370712,50.931197,142.994550,139.761329,140.889159,136.384859,84.630819,134.885029,-0.000813,-1.918462,32.000000,-235.789370,136.470124,-0.023299,24.444848,0.683600,434884.943104,0.974559,19.821905,13.468057,2.791419,0.615586,4.614216,161.171822,32.000000,167.081386,172.781273,159.610760,167.034775,32.000000,152.350915,69.921975,76.018411,88.402765,20.809770,36.049071,74.000000,64.941611,18.400000,64.224964,59.541225,36.864282
49.839180,59.959135,139.170255,144.012940,102.527719,97.749772,29.144699,14.219357,135.840725,3.277139,58.370441,50.920236,142.996116,139.741565,140.889628,136.367674,84.629852,134.867849,-0.000813,-1.919559,32.000000,-235.789248,136.455263,-0.023390,24.440707,0.683855,434895.782420,0.973440,19.834493,13.460904,2.791673,1.498882,4.631736,161.186371,32.000000,167.069374,172.784999,159.620778,167.028847,32.000000,152.352657,69.938680,76.011498,88.402107,20.809770,36.048280,74.000000,64.949376,18.400000,64.227094,59.538147,36.946160
49.830168,59.958187,139.151014,144.013339,102.539663,97.733432,29.181304,14.219529,135.822067,3.277170,58.365932,50.913650,142.994172,139.724846,140.886854,136.351181,84.625353,134.854095,-0.000814,-1.919561,32.000000,-235.789037,136.438866,-0.023503,24.437874,0.684002,434836.439698,0.972789,19.849510,13.455894,2.792160,1.929070,1.126401,161.182119,32.000000,167.077694,172.786617,159.610399,167.019431,32.000000,152.366083,69.949951,76.004049,88.402115,20.809770,36.045508,74.000000,64.955794,18.400000,64.225801,59.522795,36.853938
49.824197,59.954824,139.127884,144.013936,102.476585,97.733427,29.102447,14.219857,135.798128,3.276784,58.360396,50.904047,142.993120,139.702223,140.885374,136.334862,84.619701,134.835896,-0.000812,-1.919558,32.000000,-235.788693,136.418913,-0.023554,24.434127,0.683917,434667.981800,0.974875,19.862952,13.450928,2.792508,0.527418,4.645323,161.175103,32.000000,167.083983,172.777193,159.599890,167.027657,32.000000,152.359691,69.961794,75.994070,88.401758,20.809770,36.039670,74.000000,64.959892,18.400000,64.221047,59.545080,36.920995
49.819666,59.951024,139.108481,144.014709,102.452802,97.725472,29.076676,14.219968,135.780921,3.276865,58.355881,50.895622,142.995458,139.682871,140.886847,136.312634,84.618211,134.822762,-0.000812,-1.919571,32.000000,-235.788626,136.400914,-0.023544,24.431313,0.684037,434679.650084,0.974551,19.869263,13.448847,2.792573,0.147894,4.623042,161.189762,32.000000,167.070998,172.770408,159.612601,167.031790,32.000000,152.357952,69.971497,75.986398,88.402288,20.809770,36.033739,74.000000,64.962903,18.400000,64.215380,59.539111,36.929873
49.807210,59.946721,139.085577,144.015398,102.427439,97.725747,29.138952,14.220067,135.758843,3.277144,58.354786,50.882089,142.998989,139.658959,140.888108,136.289161,84.616432,134.800947,-0.000811,-1.919562,32.000000,-235.788614,136.382600,-0.023620,24.427740,0.684011,434648.602444,0.972761,19.869090,13.444897,2.792293,1.195766,4.649110,161.191006,32.000000,167.069921,172.779400,159.613048,167.019674,32.000000,152.377574,69.980181,75.977806,88.403981,20.809770,36.024314,74.000000,64.968444,18.400000,64.208025,59.533033,36.941098
49.804670,59.944987,139.069465,144.015121,102.462296,97.717679,29.138159,14.220291,135.741411,3.277258,58.354069,50.877123,142.997833,139.640685,140.887536,136.272514,84.613718,134.785219,-0.000810,-1.919549,32.000000,-235.788318,136.369306,-0.023392,24.425369,0.684079,434648.673949,0.975293,19.871518,13.437972,2.792206,0.878146,4.630708,161.180740,32.000000,167.076843,172.774957,159.600650,167.020445,32.000000,152.384933,69.983065,75.970299,88.404811,20.809770,36.018595,74.000000,64.976628,18.400000,64.204587,59.545631,36.907936
49.795959,59.944410,139.046453,144.014748,102.451747,97.693576,29.141519,14.220489,135.719895,3.277509,58.356826,50.868855,142.997473,139.622013,140.887547,136.249253,84.606363,134.771000,-0.000810,-1.920679,32.000000,-235.787903,136.353639,-0.023467,24.422877,0.684298,434660.131251,0.974461,19.885169,13.430245,2.792656,2.227633,4.632521,161.186989,32.000000,167.066193,172.757762,159.610069,167.030430,32.000000,152.372206,69.982848,75.960673,88.405529,20.809770,36.010320,74.000000,64.982066,18.400000,64.203032,59.542759,36.944326
49.788808,59.946501,139.021818,144.014446,102.498769,97.673307,29.170137,14.220596,135.703516,3.277751,58.365801,50.860803,142.996732,139.606978,140.888600,136.228654,84.599569,134.758810,-0.000809,-1.920660,32.000000,-235.787772,136.338912,-0.023435,24.421060,0.684153,434576.392506,0.973188,19.884935,13.427254,2.792352,0.708662,2.206384,161.191799,32.000000,167.057586,172.762227,159.618919,167.021908,32.000000,152.383367,69.978397,75.953872,88.408348,20.809770,35.999583,74.000000,64.988635,18.400000,64.204232,59.547411,36.886806
49.772777,59.951505,138.999248,144.014566,102.504009,97.651512,29.144085,14.220846,135.685412,3.278109,58.378023,50.851467,142.996544,139.583332,140.889021,136.198304,84.593033,134.740398,-0.000809,-1.922973,32.000000,-235.787461,136.320535,-0.023478,24.418812,0.684042,434490.401564,0.974605,19.894864,13.429301,2.792281,0.939122,0.667368,161.182323,32.000000,167.068935,172.762994,159.608912,167.012242,32.000000,152.396454,69.969589,75.947291,88.414664,20.809770,35.990086,74.000000,65.007710,18.400000,64.210748,59.547618,36.922609
49.763228,59.955450,138.984207,144.014684,102.426437,97.650090,29.115296,14.221034,135.673802,3.277341,58.383899,50.846142,142.994498,139.567369,140.889322,136.184128,84.584873,134.730908,-0.000807,-1.922958,32.000000,-235.787240,136.306708,-0.023434,24.416881,0.683972,434420.943487,0.974608,19.907106,13.427967,2.792390,0.119187,1.509712,161.179783,32.000000,167.068765,172.744043,159.607006,167.021862,32.000000,152.382886,69.959888,75.940651,88.420692,20.809770,35.982255,74.000000,65.021422,18.400000,64.216001,59.548886,36.943079
49.751271,59.959160,138.960804,144.014750,102.429711,97.649938,29.147218,14.221178,135.653794,3.277706,58.393332,50.833896,142.996266,139.545422,140.888366,136.168639,84.576116,134.713481,-0.000807,-1.924018,32.000000,-235.787207,136.287626,-0.023377,24.414747,0.684048,434397.853780,0.974339,19.921624,13.428625,2.792499,0.929104,4.635978,161.192402,32.000000,167.058400,172.738922,159.619456,167.018368,32.000000,152.385946,69.948342,75.933069,88.430584,20.809770,35.972718,74.000000,65.043984,18.400000,64.221014,59.543045,36.853277
49.748279,59.963364,138.944813,144.015933,102.387200,97.646022,29.119974,14.221479,135.638104,3.278127,58.403526,50.821168,142.997757,139.530486,140.887169,136.156521,84.569647,134.697889,-0.000808,-1.923460,32.000000,-235.786895,136.272221,-0.023466,24.413239,0.684279,434427.197724,0.975264,19.941837,13.431340,2.793118,1.138584,4.638230,161.191902,32.000000,167.063706,172.743248,159.619028,167.004965,32.000000,152.398942,69.937634,75.928160,88.440184,20.809770,35.962764,74.000000,65.057310,18.400000,64.226156,59.534823,36.941612
49.738263,59.969599,138.917634,144.019381,102.411076,97.601285,29.175729,14.221736,135.615356,3.278036,58.413967,50.807141,142.998330,139.509719,140.886756,136.136070,84.564116,134.677368,-0.000808,-1.920037,32.000000,-235.786541,136.253512,-0.023483,24.411094,0.684366,434452.883035,0.975628,19.955164,13.430385,2.793147,0.574330,4.628210,161.179082,32.000000,167.071299,172.729246,159.610487,167.014793,32.000000,152.388539,69.921555,75.921916,88.452814,20.809770,35.946452,74.000000,65.075856,18.400000,64.234604,59.535118,36.770005
49.726927,59.974751,138.901663,144.023040,102.281350,97.577140,29.127414,14.221719,135.595553,3.277989,58.422186,50.794893,142.999704,139.489495,140.885951,136.114034,84.558370,134.659623,-0.000808,-1.920630,32.000000,-235.786594,136.238377,-0.023459,24.408471,0.684155,434360.080172,0.975092,19.961916,13.427281,2.792782,0.741891,4.638475,161.184747,32.000000,167.063608,172.721306,159.622253,167.017837,32.000000,152.378131,69.907586,75.916238,88.464221,20.809770,35.937447,74.000000,65.095791,18.400000,64.241726,59.535619,36.949682
49.717565,59.980214,138.890475,144.026856,102.325413,97.552643,29.089922,14.221943,135.576321,3.277936,58.430539,50.786839,143.002467,139.466918,140.885422,136.096011,84.554124,134.640007,-0.000807,-1.921796,32.000000,-235.786344,136.220647,-0.023576,24.406624,0.684062,434208.752844,0.974846,19.982730,13.423958,2.793115,0.882463,4.651033,161.188068,32.000000,167.059419,172.727957,159.632708,167.002171,32.000000,152.396321,69.889824,75.910560,88.479287,20.809770,35.928545,74.000000,65.121869,18.400000,64.249522,59.541727,36.811018
49.709995,59.983607,138.870755,144.029578,102.319818,97.529122,29.113674,14.222027,135.561914,3.277863,58.431349,50.784763,143.002719,139.449981,140.884420,136.083295,84.552765,134.619996,-0.000809,-1.921833,32.000000,-235.786303,136.204539,-0.023574,24.405099,0.684118,434140.004394,0.973557,20.000480,13.419410,2.793511,0.458915,1.131811,161.171095,32.000000,167.070179,172.724619,159.620914,167.005837,32.000000,152.398936,69.874182,75.905187,88.491392,20.809770,35.919267,74.000000,65.140861,18.400000,64.254613,59.543467,36.796491
49.705619,59.985512,138.849561,144.032247,102.308787,97.524802,29.099513,14.222045,135.541825,3.276927,58.427905,50.781088,143.003579,139.433459,140.886322,136.066045,84.550529,134.603747,-0.000809,-1.921845,32.000000,-235.786310,136.187392,-0.023558,24.403499,0.683998,434030.082900,0.975513,20.010919,13.411515,2.793535,0.780644,4.640018,161.172301,32.000000,167.070795,172.712645,159.629357,167.018040,32.000000,152.388065,69.855946,75.899269,88.507496,20.809770,35.905105,74.000000,65.160349,18.400000,64.257882,59.545071,36.963402
49.701781,59.985830,138.832056,144.033483,102.255431,97.524815,29.165599,14.221902,135.525794,3.276772,58.427070,50.777383,143.004596,139.417488,140.887008,136.055994,84.547186,134.595365,-0.000810,-1.921875,32.000000,-235.786464,136.178442,-0.023600,24.402128,0.683939,433985.232187,0.976116,20.018903,13.405587,2.793466,1.526932,0.921366,161.174565,32.000000,167.062531,172.718396,159.641215,167.013710,32.000000,152.392677,69.840088,75.895131,88.519866,20.809770,35.893346,74.000000,65.177647,18.400000,64.258200,59.533702,36.918207
49.704167,59.987595,138.819085,144.034370,102.207891,97.532982,29.129596,14.221970,135.512775,3.276019,58.431310,50.778176,143.006480,139.401466,140.888920,136.045623,84.547278,134.582368,-0.000809,-1.921970,32.000000,-235.786360,136.166071,-0.023623,24.401951,0.683950,433993.233444,0.975252,20.022940,13.402175,2.793262,1.304262,1.315150,161.160060,32.000000,167.080788,172.722041,159.633287,167.013034,32.000000,152.407023,69.820031,75.892425,88.536412,20.809770,35.881222,74.000000,65.193333,18.400000,64.260015,59.551522,36.828993
49.704403,59.990557,138.817121,144.035335,102.093222,97.541291,29.125825,14.221809,135.503964,3.275238,58.434833,50.779044,143.008852,139.395765,140.892461,136.038773,84.545036,134.571563,-0.000808,-1.921952,32.000000,-235.786534,136.158646,-0.023617,24.401195,0.683948,434000.194204,0.976002,20.027839,13.399047,2.793159,0.574545,4.611450,161.153086,32.000000,167.091837,172.711815,159.632490,167.029644,32.000000,152.394423,69.799309,75.891279,88.551535,20.809770,35.877863,74.000000,65.209501,18.400000,64.264028,59.542395,36.972719
49.706467,59.994151,138.813197,144.036150,102.023587,97.533239,29.133578,14.221829,135.500729,3.275761,58.437654,50.778444,143.009794,139.390591,140.895404,136.032665,84.544559,134.563904,-0.000808,-1.921949,32.000000,-235.786445,136.152889,-0.023426,24.400788,0.683995,434073.230882,0.975890,20.026390,13.394516,2.792826,1.467693,0.762509,161.158618,32.000000,167.085959,172.710061,159.642224,167.033833,32.000000,152.393229,69.781007,75.891188,88.564456,20.809770,35.872101,74.000000,65.219935,18.400000,64.268453,59.536711,36.845060
49.699367,60.000012,138.812560,144.035882,101.951410,97.533176,29.148841,14.221832,135.496730,3.275357,58.443313,50.780303,143.011252,139.389835,140.895780,136.031201,84.542219,134.558817,-0.000809,-1.921359,32.000000,-235.786300,136.147581,-0.023355,24.398944,0.683940,434045.012468,0.975770,20.029246,13.392979,2.792739,1.308575,4.631746,161.148702,32.000000,167.099686,172.715890,159.631582,167.026653,32.000000,152.404460,69.757923,75.890739,88.580603,20.809770,35.868012,74.000000,65.241627,18.400000,64.276783,59.542091,36.848949
49.702274,60.003548,138.812785,144.035826,101.925662,97.525098,29.124139,14.221838,135.496524,3.275148,58.447064,50.785612,143.010122,139.391898,140.897352,136.033954,84.541161,134.559659,-0.000809,-1.920771,32.000000,-235.786309,136.151189,-0.023405,24.395995,0.683966,434055.714041,0.976862,20.034825,13.390062,2.792775,0.995672,4.636904,161.136733,32.000000,167.114072,172.710512,159.618799,167.037090,32.000000,152.399334,69.740271,75.891385,88.595669,20.809770,35.866535,74.000000,65.257861,18.400000,64.282367,59.540251,36.953130
49.709034,60.006225,138.809368,144.037299,101.886924,97.519396,29.110520,14.221748,135.497241,3.275264,58.451747,50.789203,143.011344,139.390082,140.900058,136.030999,84.540516,134.557705,-0.000809,-1.920756,32.000000,-235.786363,136.151275,-0.023349,24.391546,0.684095,434031.075098,0.975054,20.046698,13.390470,2.793052,0.924940,0.894194,161.145854,32.000000,167.111821,172.702833,159.627598,167.050167,32.000000,152.388029,69.723696,75.893368,88.613855,20.809770,35.862518,74.000000,65.266726,18.400000,64.286371,59.544067,36.941758
49.711176,60.009261,138.813636,144.039753,101.917046,97.519095,29.138744,14.221742,135.501127,3.275145,58.454683,50.793415,143.014489,139.392942,140.901784,136.035433,84.542056,134.556006,-0.000810,-1.919588,32.000000,-235.786349,136.151369,-0.023287,24.388833,0.684080,434019.952722,0.975947,20.042788,13.390464,2.792696,1.857015,4.635600,161.144860,32.000000,167.119575,172.713433,159.628973,167.044738,32.000000,152.397428,69.712596,75.896787,88.630838,20.809770,35.862633,74.000000,65.275171,18.400000,64.290677,59.536298,36.949462
49.714301,60.012699,138.820486,144.043265,101.857923,97.519150,29.105565,14.221859,135.506760,3.275245,58.451361,50.800581,143.016282,139.395953,140.903229,136.041605,84.544804,134.563458,-0.000812,-1.919604,32.000000,-235.786312,136.157536,-0.023265,24.385511,0.684099,434005.846975,0.973027,20.039714,13.389650,2.792428,0.924052,4.618950,161.129819,32.000000,167.137698,172.713954,159.609204,167.049556,32.000000,152.402561,69.700425,75.900651,88.649751,20.809770,35.864418,74.000000,65.291435,18.400000,64.296184,59.545779,36.849315
49.724093,60.014331,138.826378,144.044796,101.861094,97.518961,29.126729,14.221681,135.513694,3.274615,58.445088,50.804906,143.016266,139.404047,140.905932,136.052794,84.545214,134.570162,-0.000812,-1.917274,32.000000,-235.786387,136.160593,-0.023227,24.383418,0.684172,434003.568681,0.975160,20.040738,13.387265,2.792453,0.504356,4.612975,161.129438,32.000000,167.137840,172.704964,159.607477,167.065695,32.000000,152.385937,69.691814,75.902858,88.663826,20.809770,35.865298,74.000000,65.289780,18.400000,64.298648,59.537124,36.920995
49.725599,60.015163,138.846887,144.044813,101.857559,97.522019,29.124248,14.221628,135.518546,3.274657,58.441409,50.810420,143.017000,139.410255,140.909055,136.057932,84.545991,134.575736,-0.000814,-1.917293,32.000000,-235.786491,136.168454,-0.023351,24.381120,0.684187,433999.982022,0.975454,20.034840,13.392508,2.792082,1.079949,1.137887,161.137414,32.000000,167.132187,172.711692,159.613345,167.068751,32.000000,152.391618,69.682029,75.906298,88.678246,20.809770,35.874057,74.000000,65.297109,18.400000,64.300378,59.535472,36.948288
49.727383,60.014405,138.855887,144.044531,101.848728,97.522022,29.121091,14.221656,135.526574,3.274548,58.437195,50.817709,143.016463,139.420800,140.910887,136.072510,84.548399,134.586989,-0.000816,-1.916421,32.000000,-235.786366,136.174872,-0.023370,24.378012,0.684225,434010.325921,0.974695,20.030754,13.393500,2.792033,0.768200,4.635391,161.129166,32.000000,167.141493,172.723225,159.603026,167.063716,32.000000,152.404585,69.668678,75.911200,88.693510,20.809770,35.878583,74.000000,65.307603,18.400000,64.299776,59.545582,36.946087
49.734618,60.013910,138.866772,144.044381,101.853997,97.526208,29.097197,14.221619,135.536750,3.273911,58.435605,50.832027,143.015293,139.434027,140.913291,136.081787,84.551222,134.597329,-0.000815,-1.916218,32.000000,-235.786508,136.185523,-0.023376,24.375370,0.684375,434006.510334,0.974478,20.029406,13.395756,2.792271,1.823367,0.713315,161.124729,32.000000,167.145310,172.713535,159.593671,167.082902,32.000000,152.391765,69.655512,75.915162,88.707157,20.809770,35.882653,74.000000,65.310859,18.400000,64.299022,59.532453,36.925984
49.746581,60.015606,138.871848,144.044116,101.843548,97.546605,29.113522,14.221584,135.546726,3.273551,58.437876,50.838284,143.017047,139.442536,140.914396,136.091046,84.553758,134.604512,-0.000815,-1.916185,32.000000,-235.786717,136.190945,-0.023432,24.373195,0.684328,433995.800591,0.974630,20.019633,13.399127,2.791956,1.064338,0.612285,161.136724,32.000000,167.136297,172.715021,159.603905,167.091099,32.000000,152.392175,69.643781,75.917627,88.717038,20.809770,35.887568,74.000000,65.311006,18.400000,64.300972,59.551807,36.891942
49.759650,60.018914,138.883046,144.043597,101.973172,97.570992,29.111153,14.221578,135.560671,3.273094,58.441788,50.850779,143.015669,139.451567,140.914937,136.108811,84.557609,134.613083,-0.000815,-1.916121,32.000000,-235.786778,136.197723,-0.023377,24.370936,0.684526,434061.833900,0.975854,20.016355,13.400519,2.791949,1.340065,4.622215,161.140167,32.000000,167.135739,172.728886,159.604175,167.082063,32.000000,152.407168,69.628512,75.920355,88.725723,20.809770,35.893453,74.000000,65.303949,18.400000,64.305833,59.524565,36.937503
49.760267,60.021604,138.888642,144.043187,101.987348,97.591408,29.099869,14.221435,135.567591,3.272301,58.444674,50.854077,143.012623,139.463253,140.914980,136.118108,84.560264,134.622212,-0.000814,-1.913822,32.000000,-235.786867,136.200855,-0.023338,24.370017,0.684555,434140.613601,0.974469,20.004834,13.400121,2.791340,0.760075,0.628886,161.130316,32.000000,167.142175,172.722819,159.592429,167.094531,32.000000,152.400990,69.616415,75.921373,88.730619,20.809770,35.898651,74.000000,65.306213,18.400000,64.309756,59.545995,36.907202
49.770410,60.024388,138.897527,144.042782,102.066430,97.615847,29.116711,14.221664,135.572438,3.271964,58.445628,50.856506,143.011468,139.472450,140.916838,136.123453,84.563026,134.635078,-0.000813,-1.913798,32.000000,-235.786681,136.213446,-0.023254,24.368204,0.684721,434244.787315,0.973566,20.000280,13.401296,2.791170,0.873563,4.621542,161.141130,32.000000,167.133816,172.715174,159.603980,167.107988,32.000000,152.389687,69.603368,75.922136,88.735915,20.809770,35.901729,74.000000,65.300471,18.400000,64.314319,59.532915,36.928772
49.778308,60.026548,138.908372,144.042888,102.160203,97.620012,29.124945,14.221715,135.579071,3.272069,58.447283,50.860260,143.011512,139.477325,140.916774,136.127368,84.564809,134.638741,-0.000813,-1.913753,32.000000,-235.786510,136.216196,-0.023448,24.368299,0.684824,434332.465780,0.974831,19.997123,13.406114,2.790911,0.595235,4.638308,161.150195,32.000000,167.125263,172.723009,159.613601,167.102646,32.000000,152.402980,69.592930,75.921672,88.737889,20.809770,35.906665,74.000000,65.298953,18.400000,64.317415,59.544913,36.946821
49.783130,60.029092,138.907393,144.043669,102.242658,97.620243,29.123549,14.221763,135.583349,3.272009,58.445779,50.861786,143.012815,139.485403,140.915886,136.130865,84.568370,134.638322,-0.000814,-1.913729,32.000000,-235.786327,136.216454,-0.023501,24.367119,0.684906,434397.427986,0.975587,19.990656,13.406707,2.790607,1.071860,0.543094,161.142345,32.000000,167.132914,172.722902,159.600670,167.106975,32.000000,152.406789,69.578941,75.921534,88.739030,20.809770,35.907406,74.000000,65.300275,18.400000,64.321632,59.533711,36.982917
49.781325,60.029639,138.909728,144.044116,102.314591,97.620361,29.104812,14.221910,135.583063,3.272413,58.442474,50.861454,143.013259,139.488248,140.914663,136.129228,84.569010,134.640745,-0.000813,-1.913679,32.000000,-235.786175,136.213166,-0.023306,24.365140,0.684892,434395.058863,0.974647,19.990194,13.403971,2.790560,0.622644,0.511682,161.144619,32.000000,167.129404,172.712580,159.598180,167.119826,32.000000,152.395925,69.568892,75.919165,88.738583,20.809770,35.910528,74.000000,65.299139,18.400000,64.323254,59.545582,36.822610
49.782010,60.029845,138.899186,144.045212,102.383673,97.620190,29.102108,14.222146,135.582179,3.272685,58.444205,50.860246,143.013729,139.485814,140.912544,136.123606,84.568097,134.642337,-0.000813,-1.913683,32.000000,-235.785888,136.210081,-0.023363,24.362958,0.684863,434388.433478,0.973463,19.985269,13.401959,2.790244,1.085227,2.052974,161.158882,32.000000,167.109801,172.715403,159.607366,167.118195,32.000000,152.397716,69.557590,75.915995,88.739095,20.809770,35.903149,74.000000,65.302707,18.400000,64.323764,59.550332,36.829946
49.783415,60.031279,138.893455,144.046135,102.496665,97.612044,29.121154,14.222243,135.577938,3.272126,58.450804,50.860054,143.013806,139.483820,140.910825,136.117602,84.567263,134.637989,-0.000813,-1.913719,32.000000,-235.785818,136.204592,-0.023343,24.361184,0.684980,434393.220108,0.975128,19.989635,13.403211,2.790436,0.203720,0.778124,161.155573,32.000000,167.111585,172.721808,159.599410,167.114969,32.000000,152.408781,69.547701,75.912925,88.739898,20.809770,35.901916,74.000000,65.302816,18.400000,64.325753,59.531695,36.919308
49.784668,60.036055,138.888598,144.048428,102.597029,97.612018,29.122386,14.222271,135.571626,3.271415,58.463945,50.861086,143.012770,139.476714,140.910024,136.112931,84.568036,134.633290,-0.000812,-1.913761,32.000000,-235.786072,136.198577,-0.023350,24.359841,0.684926,434391.979562,0.974471,19.986224,13.403326,2.790026,1.751859,4.635400,161.152267,32.000000,167.113846,172.713387,159.593445,167.129071,32.000000,152.405214,69.535227,75.909300,88.740500,20.809770,35.897771,74.000000,65.306276,18.400000,64.331989,59.535324,36.986733
49.776605,60.043098,138.881116,144.050157,102.647924,97.611997,29.181296,14.222420,135.562309,3.271428,58.477473,50.857091,143.012913,139.468293,140.909481,136.107654,84.564589,134.626076,-0.000812,-1.914883,32.000000,-235.786012,136.186129,-0.023305,24.358760,0.684911,434360.532455,0.974778,19.990794,13.402030,2.789976,0.462120,4.625334,161.166207,32.000000,167.095947,172.708770,159.605350,167.134324,32.000000,152.396982,69.522976,75.903553,88.736363,20.809770,35.893109,74.000000,65.316221,18.400000,64.341573,59.538698,36.928112
49.770473,60.053776,138.868963,144.051276,102.703669,97.617520,29.097704,14.222530,135.546587,3.270795,58.493540,50.850458,143.013596,139.457627,140.907119,136.099489,84.560025,134.613311,-0.000813,-1.914897,32.000000,-235.785805,136.170101,-0.023235,24.357944,0.684942,434355.667689,0.974607,20.000993,13.399856,2.789999,0.773808,0.703656,161.165447,32.000000,167.092431,172.712914,159.605730,167.126958,32.000000,152.407039,69.508351,75.895338,88.730313,20.809770,35.885587,74.000000,65.322959,18.400000,64.357662,59.538963,36.813879
49.762424,60.060368,138.854640,144.051217,102.603948,97.601600,29.188179,14.222475,135.534772,3.270859,58.502512,50.844487,143.010577,139.444873,140.905758,136.086142,84.555458,134.597212,-0.000814,-1.914889,32.000000,-235.785845,136.155541,-0.023343,24.356705,0.685036,434394.634461,0.973872,20.013723,13.399822,2.790060,1.036448,0.780216,161.155221,32.000000,167.095955,172.705824,159.597882,167.130924,32.000000,152.407608,69.494506,75.887550,88.724668,20.809770,35.876544,74.000000,65.338245,18.400000,64.368332,59.539543,36.893556
49.752488,60.065276,138.834857,144.050475,102.563877,97.577009,29.129800,14.222507,135.509837,3.270475,58.512968,50.831849,143.010125,139.421307,140.903578,136.061192,84.546668,134.575046,-0.000811,-1.915985,32.000000,-235.785764,136.127793,-0.023453,24.353737,0.685109,434409.143315,0.973174,20.032739,13.395361,2.790286,0.991628,4.635510,161.165763,32.000000,167.085520,172.690393,159.614762,167.141032,32.000000,152.389260,69.479405,75.876514,88.717266,20.809770,35.863749,74.000000,65.358633,18.400000,64.376590,59.534341,36.785119
49.742125,60.069115,138.819079,144.051312,102.542236,97.556818,29.116621,14.222622,135.487597,3.270002,58.521193,50.824387,143.011846,139.402762,140.900910,136.040311,84.541821,134.554517,-0.000809,-1.917152,32.000000,-235.785663,136.106910,-0.023415,24.350899,0.685161,434344.053553,0.975600,20.049388,13.394484,2.790638,1.300830,4.649671,161.172031,32.000000,167.078925,172.694682,159.627725,167.132363,32.000000,152.398556,69.468709,75.866779,88.711877,20.809770,35.851332,74.000000,65.375693,18.400000,64.382943,59.544510,36.830900
49.735383,60.072091,138.784679,144.054174,102.502129,97.532209,29.127319,14.222612,135.465515,3.270324,58.525407,50.812720,143.014202,139.377742,140.897372,136.017990,84.533911,134.534025,-0.000807,-1.917155,32.000000,-235.785663,136.085319,-0.023459,24.347822,0.685141,434259.639682,0.975513,20.064149,13.388643,2.790766,1.240637,4.623000,161.162236,32.000000,167.087442,172.693666,159.625189,167.127089,32.000000,152.409010,69.460018,75.855137,88.704409,20.809770,35.830670,74.000000,65.391543,18.400000,64.388270,59.544756,36.674554
49.735068,60.073860,138.765815,144.056968,102.460938,97.528109,29.106987,14.222571,135.445261,3.269804,58.523702,50.802437,143.017948,139.356955,140.896915,135.994373,84.526744,134.512720,-0.000807,-1.917141,32.000000,-235.785720,136.066013,-0.023424,24.346244,0.685008,434185.745187,0.975593,20.069481,13.387063,2.790495,0.722815,4.647229,161.163288,32.000000,167.086103,172.678556,159.630886,167.138163,32.000000,152.395269,69.454815,75.844521,88.698178,20.809770,35.813445,74.000000,65.401673,18.400000,64.391641,59.533347,36.949535
49.723307,60.072525,138.755282,144.059585,102.406850,97.528088,29.139486,14.222651,135.426121,3.269674,58.515542,50.792625,143.018950,139.333721,140.895709,135.970443,84.517272,134.485764,-0.000809,-1.917140,32.000000,-235.785686,136.044696,-0.023408,24.344267,0.684884,434132.079554,0.974002,20.076348,13.384185,2.790048,1.016596,4.644142,161.177489,32.000000,167.072616,172.674018,159.648478,167.133110,32.000000,152.397149,69.447889,75.831185,88.689647,20.809770,35.801421,74.000000,65.422753,18.400000,64.391815,59.533180,36.910284
49.712129,60.068161,138.741838,144.060929,102.426757,97.516063,29.099773,14.222451,135.410453,3.269546,58.501667,50.788583,143.020129,139.317747,140.894517,135.957608,84.509190,134.468592,-0.000810,-1.917133,32.000000,-235.785720,136.030670,-0.023360,24.343164,0.684933,434149.184676,0.975227,20.081990,13.380272,2.790038,0.800776,0.614937,161.170321,32.000000,167.077159,172.678624,159.646997,167.118936,32.000000,152.411249,69.444464,75.820805,88.684537,20.809770,35.789911,74.000000,65.447449,18.400000,64.387137,59.531990,36.973746
49.704660,60.059681,138.721652,144.061643,102.353684,97.494742,29.127975,14.222387,135.391233,3.269543,58.482502,50.783015,143.021574,139.301925,140.895797,135.938607,84.499838,134.451072,-0.000811,-1.916036,32.000000,-235.785825,136.014566,-0.023337,24.343377,0.685092,434154.896417,0.976153,20.093140,13.379462,2.790555,1.064821,4.637137,161.159494,32.000000,167.085559,172.663220,159.642613,167.128902,32.000000,152.403716,69.442457,75.809166,88.679942,20.809770,35.773262,74.000000,65.472016,18.400000,64.376394,59.535010,36.985999
49.706905,60.051768,138.711114,144.062028,102.306901,97.487445,29.135670,14.222434,135.380416,3.270197,58.466210,50.785020,143.023935,139.289385,140.895118,135.924032,84.489401,134.441717,-0.000811,-1.916007,32.000000,-235.785748,136.002616,-0.023526,24.343883,0.685096,434077.192765,0.975375,20.100004,13.379461,2.791064,1.943449,4.637547,161.168045,32.000000,167.078612,172.654028,159.656169,167.135021,32.000000,152.396644,69.439870,75.799172,88.675400,20.809770,35.761424,74.000000,65.485356,18.400000,64.365692,59.544471,36.725618
49.698354,60.042799,138.696424,144.061643,102.269962,97.479588,29.105878,14.222253,135.370925,3.269546,58.451947,50.783721,143.026015,139.279622,140.895826,135.915500,84.475503,134.427180,-0.000812,-1.914804,32.000000,-235.785844,135.987676,-0.023609,24.346594,0.684894,434040.500315,0.975665,20.091218,13.383371,2.790677,0.876502,4.621013,161.170479,32.000000,167.077758,172.659322,159.663394,167.120881,32.000000,152.413696,69.437477,75.788740,88.672358,20.809770,35.746505,74.000000,65.513141,18.400000,64.353149,59.527673,36.954671
49.695806,60.036451,138.688507,144.060240,102.272687,97.479435,29.174921,14.222069,135.361097,3.269210,58.441095,50.785218,143.025335,139.272957,140.895509,135.906950,84.465523,134.419475,-0.000812,-1.914827,32.000000,-235.786115,135.977744,-0.023570,24.348326,0.684803,433993.631708,0.972925,20.091395,13.388166,2.790896,0.197073,4.644831,161.157656,32.000000,167.087885,172.653027,159.648482,167.121161,32.000000,152.416796,69.434767,75.780404,88.670750,20.809770,35.736998,74.000000,65.527997,18.400000,64.344073,59.542543,36.941978
49.698093,60.029914,138.680063,144.057948,102.208969,97.479212,29.133541,14.221850,135.353678,3.268594,58.430280,50.787370,143.022932,139.263365,140.895493,135.896770,84.455688,134.414521,-0.000812,-1.914822,32.000000,-235.786553,135.969280,-0.023578,24.350763,0.684699,434006.920911,0.974578,20.085206,13.395630,2.790780,0.804620,4.638717,161.159688,32.000000,167.086840,172.638709,159.651014,167.130818,32.000000,152.400957,69.432728,75.771448,88.669905,20.809770,35.724172,74.000000,65.540533,18.400000,64.334872,59.536878,36.720042
49.697429,60.024949,138.671044,144.055953,102.141319,97.471001,29.124478,14.221772,135.348488,3.268119,58.421838,50.787944,143.021455,139.258675,140.897075,135.893496,84.447178,134.410646,-0.000814,-1.914842,32.000000,-235.786647,135.964574,-0.023389,24.352553,0.684598,434016.633616,0.974436,20.080171,13.402791,2.790625,0.514118,4.636618,161.170110,32.000000,167.078878,172.644854,159.664320,167.122558,32.000000,152.407692,69.432297,75.765341,88.669458,20.809770,35.713331,74.000000,65.561728,18.400000,64.328006,59.532049,36.947261
49.696196,60.018816,138.670033,144.053395,102.108885,97.470678,29.123572,14.221705,135.349225,3.267375,58.409184,50.791816,143.016749,139.257060,140.897547,135.895277,84.441785,134.403545,-0.000815,-1.914840,32.000000,-235.786822,135.963753,-0.023317,24.353380,0.684511,434027.863790,0.975247,20.077724,13.409750,2.790658,1.236054,0.621310,161.158469,32.000000,167.089284,172.646303,159.660416,167.114546,32.000000,152.414265,69.430255,75.759597,88.666936,20.809770,35.706584,74.000000,65.573381,18.400000,64.319933,59.538570,36.854451
49.689715,60.011207,138.667866,144.050140,102.071175,97.466398,29.109378,14.221636,135.350316,3.266863,58.393043,50.789121,143.012933,139.257275,140.897842,135.897118,84.437454,134.398287,-0.000817,-1.914837,32.000000,-235.786826,135.961704,-0.023298,24.352215,0.684314,433993.763982,0.974736,20.065690,13.413482,2.790261,1.258122,4.642702,161.150262,32.000000,167.099160,172.634321,159.656627,167.123320,32.000000,152.397876,69.429195,75.754803,88.664257,20.809770,35.699389,74.000000,65.593463,18.400000,64.309790,59.544815,36.958193
49.691284,59.998803,138.669039,144.045772,101.954387,97.462073,29.121651,14.221798,135.350464,3.266301,58.370891,50.793050,143.009856,139.255068,140.897006,135.891385,84.431884,134.397069,-0.000816,-1.914803,32.000000,-235.786501,135.961345,-0.023415,24.354035,0.684360,433974.612083,0.974299,20.063501,13.414561,2.790472,1.625300,4.614762,161.162813,32.000000,167.088281,172.633408,159.677345,167.121771,32.000000,152.383661,69.429972,75.749063,88.658598,20.809770,35.691564,74.000000,65.615977,18.400000,64.292697,59.544058,36.812045
49.695796,59.986886,138.672643,144.041982,101.957180,97.453952,29.132713,14.221916,135.350961,3.265989,58.350280,50.795213,143.007791,139.254451,140.895146,135.887217,84.427756,134.395052,-0.000816,-1.914832,32.000000,-235.786355,135.963930,-0.023342,24.356217,0.684360,433954.794451,0.975349,20.059102,13.417995,2.790703,1.323331,1.168491,161.162895,32.000000,167.094746,172.643105,159.681779,167.109553,32.000000,152.395812,69.432946,75.745396,88.654684,20.809770,35.687521,74.000000,65.626387,18.400000,64.276037,59.523365,36.927598
49.699568,59.972042,138.678446,144.037187,101.905740,97.445486,29.130805,14.221776,135.351672,3.265610,58.323094,50.797450,143.001983,139.255420,140.893743,135.885974,84.424250,134.392388,-0.000816,-1.914848,32.000000,-235.786665,135.970408,-0.023365,24.359594,0.684205,433928.197560,0.974367,20.042771,13.422566,2.790586,1.251364,4.651112,161.146075,32.000000,167.110633,172.642325,159.672795,167.109714,32.000000,152.387184,69.437220,75.742232,88.651162,20.809770,35.683830,74.000000,65.641364,18.400000,64.254441,59.540114,36.878956
49.699806,59.959498,138.684321,144.032925,101.955859,97.453735,29.122279,14.222016,135.358387,3.265804,58.302368,50.802259,142.998893,139.257986,140.892755,135.888172,84.421006,134.401873,-0.000816,-1.914831,32.000000,-235.786506,135.979384,-0.023422,24.360011,0.683977,433863.453380,0.972921,20.027921,13.426282,2.790459,0.543688,4.637511,161.158406,32.000000,167.105651,172.640547,159.682132,167.114058,32.000000,152.372566,69.440017,75.739659,88.647564,20.809770,35.682300,74.000000,65.652635,18.400000,64.236406,59.544559,36.853864
49.708972,59.945149,138.691821,144.027977,101.994734,97.478103,29.144984,14.221805,135.367663,3.264416,58.278962,50.810517,142.994190,139.270632,140.890656,135.899960,84.417213,134.409871,-0.000818,-1.914885,32.000000,-235.786909,135.990234,-0.023385,24.360456,0.683871,433847.805231,0.975593,20.007789,13.431378,2.790415,1.894581,4.637339,161.163522,32.000000,167.101475,172.655188,159.688761,167.098884,32.000000,152.382720,69.443995,75.734832,88.643253,20.809770,35.680199,74.000000,65.659269,18.400000,64.214968,59.536150,36.911311
49.706190,59.933455,138.704124,144.023238,102.033992,97.498291,29.134459,14.221752,135.377693,3.264553,58.259813,50.815329,142.989271,139.282874,140.888077,135.909731,84.413543,134.416476,-0.000818,-1.912581,32.000000,-235.786983,136.001941,-0.023554,24.361761,0.683957,433925.663513,0.973965,19.990086,13.438454,2.790318,0.921473,0.804446,161.151097,32.000000,167.113292,172.661712,159.676699,167.089930,32.000000,152.390335,69.447498,75.733347,88.641353,20.809770,35.681510,74.000000,65.679113,18.400000,64.197557,59.525067,36.929653
49.714135,59.920037,138.717303,144.016391,102.175990,97.522934,29.124926,14.221805,135.390230,3.263922,58.239622,50.822118,142.983502,139.295139,140.887016,135.920871,84.411670,134.424979,-0.000821,-1.912582,32.000000,-235.786991,136.014729,-0.023619,24.365916,0.684199,434025.749328,0.973083,19.982031,13.445688,2.790799,1.592010,0.787455,161.152404,32.000000,167.112708,172.650547,159.676078,167.099263,32.000000,152.372796,69.450880,75.731561,88.638884,20.809770,35.683584,74.000000,65.683225,18.400000,64.177096,59.538481,36.736697
49.718974,59.910087,138.731818,144.010324,102.270927,97.535036,29.129420,14.221886,135.404108,3.263844,58.226205,50.833759,142.978728,139.312665,140.884216,135.932516,84.408973,134.435974,-0.000821,-1.912573,32.000000,-235.786967,136.026103,-0.023571,24.371371,0.684120,434099.434553,0.975292,19.957564,13.451719,2.790322,1.473173,4.633394,161.161969,32.000000,167.101003,172.655002,159.682166,167.091119,32.000000,152.374114,69.452169,75.729584,88.636472,20.809770,35.686879,74.000000,65.685362,18.400000,64.161642,59.542307,36.869418
49.720196,59.900860,138.739794,144.002252,102.282381,97.535086,29.105810,14.221601,135.416171,3.263332,58.217402,50.843694,142.971495,139.325689,140.880502,135.949154,84.406956,134.450181,-0.000820,-1.912597,32.000000,-235.787242,136.037348,-0.023710,24.377651,0.684020,434191.972269,0.975297,19.933234,13.459570,2.790019,2.248525,4.636498,161.150716,32.000000,167.110413,172.668787,159.670157,167.072204,32.000000,152.384673,69.455150,75.728825,88.635260,20.809770,35.689279,74.000000,65.702744,18.400000,64.146474,59.527653,36.968537
49.731070,59.896543,138.747973,143.995067,102.400577,97.539088,29.180974,14.221372,135.427210,3.262580,58.214051,50.850683,142.965654,139.335731,140.878782,135.963702,84.408250,134.468249,-0.000820,-1.912580,32.000000,-235.787466,136.050006,-0.023877,24.380599,0.683957,434185.740320,0.975224,19.928507,13.467016,2.790480,0.789614,0.919413,161.146044,32.000000,167.113243,172.662206,159.662743,167.076698,32.000000,152.368270,69.459130,75.730097,88.631886,20.809770,35.687997,74.000000,65.702040,18.400000,64.138227,59.540035,36.946087
49.732903,59.894111,138.762139,143.986819,102.370512,97.563221,29.119978,14.221338,135.445236,3.262459,58.216522,50.856171,142.960022,139.351212,140.877678,135.979462,84.406570,134.482178,-0.000820,-1.912609,32.000000,-235.787454,136.059203,-0.023922,24.382465,0.683687,434171.445941,0.975078,19.912461,13.475580,2.790065,1.285531,0.694557,161.157812,32.000000,167.102636,172.659845,159.667634,167.076199,32.000000,152.354048,69.465044,75.732123,88.625744,20.809770,35.690320,74.000000,65.709673,18.400000,64.133144,59.532344,36.950196
49.739273,59.893936,138.776029,143.981152,102.399758,97.569153,29.155221,14.221034,135.458532,3.261640,58.221950,50.858767,142.954937,139.366020,140.875534,135.990310,84.407745,134.494255,-0.000822,-1.912604,32.000000,-235.787661,136.071308,-0.023884,24.381546,0.683662,434238.407288,0.974884,19.901474,13.484918,2.789837,0.745421,0.619814,161.159673,32.000000,167.098295,172.676517,159.661872,167.055957,32.000000,152.365108,69.470778,75.732465,88.620944,20.809770,35.696962,74.000000,65.708272,18.400000,64.131412,59.536278,36.842712
49.743811,59.895216,138.796762,143.976150,102.369326,97.583503,29.120194,14.220910,135.474158,3.261637,58.228998,50.860373,142.949352,139.381465,140.873437,136.009434,84.411006,134.508757,-0.000821,-1.912648,32.000000,-235.787859,136.086747,-0.023817,24.379943,0.683785,434312.024646,0.974390,19.894311,13.491246,2.789926,1.362422,0.933064,161.149813,32.000000,167.107135,172.674632,159.638884,167.050714,32.000000,152.357502,69.477868,75.735319,88.610656,20.809770,35.704293,74.000000,65.718596,18.400000,64.131697,59.540320,36.821289
49.732387,59.895799,138.809599,143.972934,102.318824,97.583413,29.133488,14.220786,135.487146,3.262302,58.233420,50.859344,142.945036,139.395536,140.871090,136.021294,84.412039,134.519282,-0.000823,-1.913829,32.000000,-235.787969,136.100731,-0.023633,24.377515,0.683961,434356.091020,0.974172,19.895920,13.494140,2.790137,2.181422,1.059329,161.154124,32.000000,167.099688,172.667225,159.636250,167.052220,32.000000,152.335672,69.483291,75.737208,88.598722,20.809770,35.710658,74.000000,65.733852,18.400000,64.131709,59.528312,36.912558
49.730874,59.895397,138.822526,143.970594,102.410929,97.583521,29.142166,14.220877,135.500550,3.262562,58.241522,50.861183,142.939190,139.411000,140.865528,136.037927,84.415701,134.532978,-0.000823,-1.913866,32.000000,-235.787922,136.115936,-0.023568,24.374801,0.684178,434372.539240,0.974042,19.899323,13.498663,2.790705,1.278418,4.632773,161.163834,32.000000,167.088283,172.677531,159.640879,167.032605,32.000000,152.349753,69.491368,75.739757,88.582376,20.809770,35.716498,74.000000,65.749938,18.400000,64.130095,59.535344,36.927378
49.733345,59.896315,138.837141,143.969961,102.410719,97.587657,29.129365,14.220663,135.513427,3.262602,58.251614,50.860532,142.937150,139.422799,140.861177,136.048220,84.417488,134.547103,-0.000822,-1.913897,32.000000,-235.788200,136.128744,-0.023590,24.373404,0.684464,434371.834177,0.974073,19.906397,13.502230,2.791436,1.329802,4.634863,161.148945,32.000000,167.095993,172.680006,159.620848,167.021721,32.000000,152.355660,69.500107,75.743725,88.563287,20.809770,35.722429,74.000000,65.755800,18.400000,64.129680,59.538029,36.772573
49.736516,59.899302,138.846368,143.970173,102.432546,97.591982,29.111263,14.220617,135.521329,3.263078,58.263306,50.860564,142.938914,139.430040,140.859082,136.055429,84.419274,134.558387,-0.000821,-1.913913,32.000000,-235.788245,136.133495,-0.023672,24.374259,0.684499,434368.895495,0.975199,19.902780,13.506897,2.791407,0.591932,4.623685,161.149196,32.000000,167.091451,172.671609,159.613713,167.028333,32.000000,152.339750,69.508958,75.747917,88.546836,20.809770,35.725745,74.000000,65.767731,18.400000,64.132038,59.552476,36.868391
49.742389,59.905682,138.861265,143.971805,102.473724,97.604558,29.107974,14.220616,135.528449,3.263663,58.279591,50.863019,142.941240,139.441249,140.857201,136.063998,84.422420,134.567935,-0.000820,-1.913931,32.000000,-235.788319,136.143890,-0.023603,24.376473,0.684623,434400.902917,0.975078,19.904399,13.509486,2.791630,0.509059,1.155082,161.161080,32.000000,167.070340,172.679382,159.620485,167.015499,32.000000,152.347888,69.520067,75.751872,88.524277,20.809770,35.732836,74.000000,65.772776,18.400000,64.139564,59.545631,36.899866
49.748592,59.912387,138.868591,143.973559,102.541961,97.616985,29.112905,14.220335,135.532608,3.264290,58.293800,50.865095,142.942700,139.450794,140.855925,136.077923,84.425490,134.572972,-0.000822,-1.913932,32.000000,-235.788743,136.148750,-0.023570,24.376449,0.684512,434403.061536,0.972870,19.900696,13.514766,2.791434,0.251877,0.950047,161.154997,32.000000,167.071987,172.685483,159.608771,167.006186,32.000000,152.359928,69.530182,75.756737,88.507551,20.809770,35.737845,74.000000,65.771866,18.400000,64.148047,59.542061,36.881450
49.751579,59.919729,138.871840,143.975540,102.568719,97.633540,29.146386,14.220048,135.536649,3.264430,58.306045,50.867930,142.943789,139.461332,140.856346,136.090113,84.429366,134.582751,-0.000822,-1.913908,32.000000,-235.788892,136.151201,-0.023616,24.376400,0.684691,434512.396178,0.974420,19.905129,13.513457,2.791512,1.089247,4.602135,161.147474,32.000000,167.068292,172.677039,159.597363,167.012991,32.000000,152.345976,69.541639,75.762250,88.487965,20.809770,35.738953,74.000000,65.776821,18.400000,64.157970,59.542769,36.978662
49.754824,59.924609,138.878314,143.976466,102.513042,97.642033,29.122773,14.219851,135.543137,3.264954,58.316953,50.869854,142.944357,139.467618,140.856282,136.094697,84.433234,134.593677,-0.000822,-1.913965,32.000000,-235.789079,136.152038,-0.023662,24.375364,0.684721,434532.708816,0.974832,19.910295,13.513976,2.791484,1.260127,0.809982,161.160652,32.000000,167.046726,172.675054,159.608059,167.012964,32.000000,152.338718,69.550347,75.765804,88.470954,20.809770,35.741486,74.000000,65.777102,18.400000,64.164457,59.533534,36.885412
49.753578,59.930382,138.882170,143.977562,102.538745,97.641881,29.155787,14.219549,135.545654,3.264988,58.330673,50.869566,142.945756,139.472284,140.855981,136.099446,84.435380,134.598278,-0.000820,-1.914598,32.000000,-235.789242,136.154071,-0.023617,24.376968,0.684827,434621.457761,0.975452,19.909066,13.514677,2.791234,0.307981,0.608391,161.162111,32.000000,167.034831,172.681627,159.606447,166.996574,32.000000,152.351499,69.561508,75.769342,88.449319,20.809770,35.745184,74.000000,65.788579,18.400000,64.171614,59.539012,36.903094
49.755717,59.936112,138.892770,143.978700,102.548366,97.642043,29.120629,14.219307,135.545565,3.265239,58.342534,50.872163,142.946500,139.477668,140.855457,136.102316,84.441047,134.603966,-0.000817,-1.916307,32.000000,-235.789305,136.155453,-0.023632,24.381642,0.684838,434622.899900,0.975079,19.912301,13.516176,2.791231,0.192607,4.614423,161.150288,32.000000,167.035061,172.675212,159.592478,167.000549,32.000000,152.348086,69.572487,75.774054,88.429469,20.809770,35.747512,74.000000,65.793349,18.400000,64.178900,59.533770,36.932221
49.762239,59.942871,138.898520,143.979587,102.492128,97.642049,29.137108,14.219122,135.549985,3.265593,58.353795,50.875509,142.949473,139.477107,140.857252,136.106033,84.447581,134.609115,-0.000816,-1.917504,32.000000,-235.789497,136.156648,-0.023551,24.386778,0.684774,434622.250120,0.975676,19.920450,13.513449,2.791382,1.465958,4.636880,161.162870,32.000000,167.015644,172.661066,159.601188,167.009991,32.000000,152.330914,69.587340,75.780083,88.404365,20.809770,35.753817,74.000000,65.787717,18.400000,64.188134,59.543949,36.726498
49.759269,59.947878,138.898904,143.979855,102.412306,97.642219,29.151463,14.218838,135.552584,3.266018,58.362414,50.875516,142.950422,139.479590,140.856646,136.107466,84.449166,134.610796,-0.000813,-1.917520,32.000000,-235.789808,136.156021,-0.023487,24.388342,0.684533,434614.118329,0.972793,19.913549,13.510743,2.790987,0.762813,4.642655,161.166995,32.000000,166.999593,172.667298,159.603920,167.000391,32.000000,152.338150,69.599512,75.783278,88.381919,20.809770,35.753697,74.000000,65.800768,18.400000,64.194892,59.534577,36.956505
49.762042,59.953986,138.899696,143.980808,102.333147,97.630117,29.151069,14.218582,135.549439,3.266321,58.374671,50.874502,142.952325,139.474676,140.857467,136.102504,84.455147,134.607408,-0.000811,-1.917542,32.000000,-235.789998,136.151476,-0.023491,24.388171,0.684539,434616.203338,0.975130,19.925608,13.507945,2.791318,1.359433,0.763132,161.156404,32.000000,167.000982,172.670496,159.589174,166.994578,32.000000,152.347304,69.616774,75.790523,88.355366,20.809770,35.755336,74.000000,65.805833,18.400000,64.202925,59.540940,36.942492
49.766309,59.959339,138.893046,143.982599,102.295917,97.617956,29.132976,14.218470,135.546469,3.266580,58.384720,50.876237,142.952538,139.471173,140.858675,136.097717,84.458711,134.608855,-0.000808,-1.917545,32.000000,-235.790060,136.148536,-0.023465,24.387313,0.684562,434619.262950,0.974274,19.934316,13.504513,2.791449,1.267330,0.760820,161.154468,32.000000,166.990481,172.656833,159.588478,167.008217,32.000000,152.337132,69.632299,75.796226,88.330598,20.809770,35.751677,74.000000,65.806484,18.400000,64.210142,59.540153,36.819382
49.763216,59.966082,138.890864,143.986292,102.253548,97.618207,29.135641,14.218498,135.539414,3.267504,58.400732,50.874967,142.954930,139.465662,140.859263,136.092061,84.460702,134.599507,-0.000806,-1.917624,32.000000,-235.790065,136.142590,-0.023391,24.387864,0.684353,434505.118339,0.973663,19.934395,13.497752,2.791149,0.935799,0.953258,161.164946,32.000000,166.969853,172.657279,159.598855,167.009768,32.000000,152.337280,69.650211,75.801691,88.301830,20.809770,35.750477,74.000000,65.814309,18.400000,64.219137,59.546919,36.952984
49.765543,59.972800,138.889783,143.989673,102.299096,97.618192,29.141797,14.218297,135.533275,3.267937,58.413931,50.875993,142.955203,139.459329,140.858576,136.083589,84.462610,134.594950,-0.000805,-1.918491,32.000000,-235.790289,136.139132,-0.023225,24.388662,0.684381,434509.135989,0.974140,19.941035,13.494155,2.791200,0.572453,0.811540,161.159105,32.000000,166.969802,172.665977,159.591814,166.998271,32.000000,152.351677,69.664915,75.805269,88.278122,20.809770,35.749618,74.000000,65.818361,18.400000,64.228179,59.528774,36.966483
49.763000,59.981074,138.879507,143.992478,102.373308,97.618118,29.148953,14.218537,135.525672,3.268352,58.424448,50.878296,142.956096,139.453704,140.858551,136.077027,84.463997,134.592808,-0.000802,-1.918492,32.000000,-235.790042,136.134596,-0.023119,24.390254,0.684342,434514.056150,0.974234,19.947062,13.488158,2.791060,1.020161,4.645569,161.150262,32.000000,166.970250,172.652092,159.583449,167.011435,32.000000,152.343437,69.681375,75.810826,88.249499,20.809770,35.742859,74.000000,65.822227,18.400000,64.239954,59.534960,36.844473
49.765906,59.986949,138.871549,143.993650,102.345015,97.618087,29.106608,14.218346,135.515857,3.268643,58.429145,50.877039,142.956913,139.448420,140.858557,136.067057,84.464536,134.590039,-0.000802,-1.918461,32.000000,-235.790309,136.126526,-0.023113,24.390058,0.684123,434515.163055,0.972324,19.944090,13.485714,2.790300,0.930990,4.641286,161.159128,32.000000,166.955224,172.649350,159.593553,167.017299,32.000000,152.335643,69.696487,75.814772,88.228706,20.809770,35.737912,74.000000,65.827591,18.400000,64.248589,59.537419,36.886953
