OSU 80 Ton Compressor Load Stand
49.774403,59.991851,138.869828,143.994325,102.300449,97.618360,29.143535,14.218284,135.506245,3.268260,58.432484,50.880093,142.957458,139.438591,140.858915,136.059427,84.465315,134.584095,-0.000798,-1.918505,32.000000,-235.790361,136.118649,-0.023024,24.390133,0.684197,434526.384709,0.974492,19.959893,13.483526,2.790638,0.995461,4.635708,161.160759,32.000000,166.948518,172.664001,159.598403,167.001594,32.000000,152.350614,69.714067,75.819661,88.204332,20.809770,35.734833,74.000000,65.828858,18.400000,64.255914,59.537803,36.915273
49.775812,59.994579,138.863923,143.994470,102.296864,97.618118,29.122963,14.218123,135.501499,3.268689,58.432485,50.876731,142.957782,139.433242,140.860583,136.050865,84.464533,134.579296,-0.000798,-1.918486,32.000000,-235.790551,136.111593,-0.023064,24.390144,0.684196,434531.741293,0.976304,19.965049,13.479535,2.790518,1.597500,4.636741,161.147813,32.000000,166.951828,172.666186,159.587003,167.008084,32.000000,152.348990,69.729494,75.824828,88.185220,20.809770,35.730050,74.000000,65.826961,18.400000,64.260244,59.534065,36.911898
49.773818,59.996038,138.859797,143.994169,102.324907,97.618095,29.170518,14.218142,135.493682,3.269095,58.430769,50.881494,142.957550,139.426370,140.862506,136.045660,84.464808,134.574306,-0.000797,-1.918488,32.000000,-235.790433,136.108962,-0.023038,24.390542,0.684025,434532.478225,0.972651,19.957616,13.478241,2.789845,0.704885,1.138809,161.151715,32.000000,166.944423,172.659415,159.590249,167.018989,32.000000,152.335020,69.747587,75.828596,88.162199,20.809770,35.726642,74.000000,65.832191,18.400000,64.262662,59.532020,36.830827
49.772287,59.996445,138.853428,143.993198,102.300795,97.617872,29.184264,14.218129,135.486993,3.269306,58.431637,50.884203,142.957267,139.425385,140.862948,136.039447,84.462490,134.567230,-0.000798,-1.918531,32.000000,-235.790391,136.106185,-0.023059,24.390421,0.684073,434535.812828,0.975336,19.964831,13.475791,2.790040,0.188698,1.698463,161.159369,32.000000,166.932281,172.669434,159.596618,167.011500,32.000000,152.347220,69.762865,75.830788,88.143384,20.809770,35.722411,74.000000,65.835978,18.400000,64.263258,59.536642,36.824004
49.776513,59.997281,138.844823,143.991279,102.302804,97.617714,29.125685,14.217835,135.483555,3.269003,58.435457,50.886954,142.956811,139.418755,140.863044,136.033348,84.463262,134.559221,-0.000796,-1.918503,32.000000,-235.790672,136.102171,-0.023372,24.393480,0.683949,434536.399591,0.974535,19.960681,13.473751,2.789658,0.741267,0.656044,161.147754,32.000000,166.943845,172.675501,159.579819,167.007088,32.000000,152.354163,69.782372,75.833788,88.121841,20.809770,35.715014,74.000000,65.839781,18.400000,64.264279,59.530781,36.933615
49.770445,59.998413,138.839326,143.989921,102.312417,97.617670,29.117800,14.217872,135.484409,3.269070,58.436594,50.884783,142.956459,139.417024,140.864567,136.025484,84.462166,134.558597,-0.000795,-1.916772,32.000000,-235.790673,136.102038,-0.023323,24.396608,0.683935,434537.327026,0.972999,19.964622,13.470330,2.789662,2.153664,4.638189,161.140897,32.000000,166.947728,172.664040,159.571561,167.016457,32.000000,152.338797,69.797866,75.834951,88.102077,20.809770,35.709733,74.000000,65.850869,18.400000,64.265744,59.537547,36.766924
49.765545,60.000386,138.847811,143.988727,102.327857,97.617628,29.103939,14.217967,135.487848,3.269299,58.438517,50.880121,142.955544,139.415248,140.864835,136.020980,84.458043,134.558546,-0.000793,-1.916191,32.000000,-235.790517,136.103774,-0.023302,24.398975,0.683827,434540.606240,0.975044,19.968103,13.469289,2.789592,1.046879,4.638823,161.152078,32.000000,166.935761,172.667443,159.580560,167.013246,32.000000,152.338898,69.815674,75.836474,88.076623,20.809770,35.713396,74.000000,65.856580,18.400000,64.268491,59.539809,36.855552
49.763474,60.001820,138.844758,143.989053,102.364440,97.617515,29.121384,14.217932,135.489898,3.269264,58.438519,50.881853,142.955221,139.416209,140.864227,136.019161,84.457087,134.557575,-0.000793,-1.916136,32.000000,-235.790388,136.108713,-0.023398,24.400919,0.683724,434546.090529,0.975113,19.965593,13.472002,2.789514,0.107254,4.641047,161.148754,32.000000,166.944157,172.678602,159.570064,167.002138,32.000000,152.352865,69.832249,75.839646,88.056546,20.809770,35.709862,74.000000,65.864284,18.400000,64.270651,59.531636,36.896564
49.767092,60.002287,138.843878,143.989960,102.362934,97.633766,29.117577,14.217886,135.493121,3.269626,58.433277,50.888847,142.956222,139.420255,140.865719,136.025534,84.456297,134.562547,-0.000791,-1.916097,32.000000,-235.790434,136.111787,-0.023465,24.402938,0.683782,434556.139596,0.974336,19.975777,13.472695,2.789961,0.575783,4.639006,161.135053,32.000000,166.960756,172.676629,159.550047,167.008892,32.000000,152.351280,69.853464,75.844701,88.033648,20.809770,35.708339,74.000000,65.869043,18.400000,64.271669,59.530220,36.893042
49.772023,60.000768,138.845517,143.990214,102.304913,97.633543,29.125525,14.218059,135.498898,3.270058,58.424401,50.890795,142.957435,139.423388,140.866919,136.030045,84.454224,134.566135,-0.000795,-1.914323,32.000000,-235.790512,136.116537,-0.023464,24.402546,0.683821,434614.265543,0.975371,19.977018,13.475665,2.789981,0.701114,4.632791,161.145479,32.000000,166.957018,172.676501,159.551265,167.013266,32.000000,152.341458,69.870184,75.848252,88.015050,20.809770,35.708194,74.000000,65.866969,18.400000,64.270459,59.535128,36.917987
49.772817,59.996885,138.842478,143.990741,102.296245,97.633695,29.109624,14.217835,135.506454,3.270060,58.418151,50.892948,142.957312,139.430275,140.867655,136.037367,84.451419,134.570206,-0.000796,-1.912576,32.000000,-235.790754,136.123977,-0.023485,24.401472,0.683777,434630.689768,0.974340,19.971021,13.479715,2.789748,1.235019,4.641821,161.147869,32.000000,166.960206,172.696819,159.545175,166.999391,32.000000,152.359092,69.888084,75.852905,87.993021,20.809770,35.702038,74.000000,65.873784,18.400000,64.264905,59.547696,36.929212
49.780418,59.994088,138.854078,143.991388,102.266174,97.633839,29.138378,14.217937,135.512700,3.270081,58.416131,50.897852,142.957440,139.437993,140.867887,136.043011,84.450985,134.578031,-0.000797,-1.912569,32.000000,-235.790616,136.133029,-0.023554,24.401497,0.683817,434631.763927,0.973470,19.971254,13.483497,2.789771,1.272407,4.631540,161.133161,32.000000,166.978916,172.705692,159.524632,166.993501,32.000000,152.369001,69.901843,75.858247,87.975510,20.809770,35.708799,74.000000,65.869251,18.400000,64.260684,59.527899,36.971912
49.788597,59.993818,138.859338,143.991907,102.223811,97.649791,29.110638,14.217896,135.524096,3.270303,58.417483,50.902421,142.958479,139.449096,140.869367,136.058632,84.450951,134.593495,-0.000798,-1.912569,32.000000,-235.790529,136.147453,-0.023615,24.402857,0.683748,434628.798146,0.974505,19.960618,13.488832,2.789627,2.209107,0.546724,161.138768,32.000000,166.984810,172.700892,159.521166,167.003069,32.000000,152.351093,69.917143,75.863631,87.954209,20.809770,35.712433,74.000000,65.858861,18.400000,64.259280,59.535029,36.821509
49.796856,59.994893,138.874107,143.992459,102.275511,97.665892,29.132165,14.218003,135.536041,3.270020,58.416217,50.903177,142.960606,139.458056,140.869884,136.066868,84.450107,134.605874,-0.000800,-1.912560,32.000000,-235.790520,136.159389,-0.023361,24.404083,0.683610,434618.609795,0.974791,19.948145,13.493155,2.789180,1.182455,4.641490,161.149809,32.000000,166.983408,172.711499,159.523801,166.994713,32.000000,152.355285,69.927936,75.866944,87.937147,20.809770,35.717374,74.000000,65.852752,18.400000,64.260553,59.540429,36.863916
49.798441,59.994791,138.889681,143.992618,102.326771,97.665738,29.110679,14.217839,135.551788,3.269976,58.411477,50.906290,142.962148,139.470100,140.871291,136.078513,84.451361,134.622001,-0.000801,-1.912533,32.000000,-235.790662,136.172234,-0.023415,24.405608,0.683682,434743.469918,0.975691,19.940027,13.502111,2.788857,0.701105,4.639333,161.141892,32.000000,167.001462,172.726052,159.506512,166.980278,32.000000,152.369097,69.941082,75.872267,87.917405,20.809770,35.725874,74.000000,65.850001,18.400000,64.261235,59.538216,36.943299
49.805687,59.992667,138.897251,143.991868,102.358806,97.665675,29.117315,14.217725,135.561630,3.270234,58.405211,50.909738,142.961885,139.481583,140.872635,136.090659,84.452904,134.636869,-0.000801,-1.911656,32.000000,-235.790795,136.184371,-0.023413,24.406658,0.683628,434757.288058,0.973590,19.934476,13.508210,2.788717,0.613553,1.169258,161.137578,32.000000,167.010592,172.719211,159.497271,166.989415,32.000000,152.355074,69.951724,75.876661,87.901164,20.809770,35.730482,74.000000,65.844508,18.400000,64.258404,59.528086,36.936036
49.807464,59.989073,138.910888,143.990830,102.320886,97.665780,29.091943,14.217719,135.570286,3.270885,58.398994,50.912074,142.962482,139.489541,140.872804,136.102488,84.453907,134.652310,-0.000802,-1.911707,32.000000,-235.790919,136.193780,-0.023422,24.407688,0.683600,434750.908851,0.973486,19.929600,13.514786,2.788814,0.821341,4.646707,161.152510,32.000000,167.001524,172.722335,159.505848,166.989469,32.000000,152.349908,69.963352,75.881606,87.882589,20.809770,35.738906,74.000000,65.842968,18.400000,64.253279,59.534537,36.925617
49.816638,59.986776,138.932312,143.990473,102.378752,97.670233,29.147499,14.217940,135.585125,3.271476,58.400898,50.920002,142.963551,139.497060,140.874402,136.115945,84.456737,134.661920,-0.000801,-1.911726,32.000000,-235.790601,136.207511,-0.023424,24.410633,0.683597,434744.684873,0.975200,19.925009,13.520076,2.788948,1.004626,4.605506,161.152652,32.000000,167.007431,172.735069,159.503114,166.974807,32.000000,152.362714,69.972727,75.886705,87.867927,20.809770,35.750164,74.000000,65.830931,18.400000,64.249298,59.521860,36.951003
49.823784,59.987114,138.943211,143.991000,102.455991,97.674070,29.149075,14.217910,135.598435,3.272159,58.407607,50.925810,142.964913,139.509841,140.874624,136.130140,84.461141,134.676270,-0.000804,-1.911706,32.000000,-235.790651,136.219109,-0.023463,24.414906,0.683454,434732.606530,0.973678,19.909908,13.525495,2.788743,0.569193,4.606402,161.143529,32.000000,167.019453,172.733991,159.489396,166.979296,32.000000,152.356396,69.983703,75.893302,87.851422,20.809770,35.760165,74.000000,65.816942,18.400000,64.248798,59.532325,36.976534
49.827230,59.989721,138.957492,143.991756,102.511217,97.683358,29.128192,14.218029,135.612230,3.272596,58.410340,50.933442,142.966644,139.523278,140.875684,136.143239,84.465575,134.690547,-0.000804,-1.911684,32.000000,-235.790488,136.231423,-0.023564,24.418792,0.683440,434756.724578,0.974418,19.904085,13.527562,2.788821,1.324771,4.586574,161.154380,32.000000,167.014074,172.727004,159.497267,166.984414,32.000000,152.346253,69.991994,75.897938,87.837988,20.809770,35.769238,74.000000,65.813914,18.400000,64.252098,59.532620,36.968611
49.833683,59.992964,138.972009,143.993073,102.425425,97.691289,29.162072,14.218067,135.630394,3.273128,58.413660,50.931532,142.969266,139.539342,140.876774,136.159387,84.467360,134.701277,-0.000802,-1.911677,32.000000,-235.790450,136.242890,-0.023611,24.422315,0.683329,434753.363939,0.972374,19.906031,13.528816,2.788990,2.294372,4.645216,161.162346,32.000000,167.010444,172.737705,159.502780,166.968145,32.000000,152.356830,69.999846,75.902661,87.823401,20.809770,35.781201,74.000000,65.800559,18.400000,64.256860,59.533849,36.805222
49.836043,59.994662,138.986030,143.994489,102.518322,97.699375,29.123981,14.218133,135.643338,3.273629,58.414498,50.936773,142.969063,139.550362,140.877438,136.170123,84.472033,134.714043,-0.000802,-1.911751,32.000000,-235.790330,136.253118,-0.023591,24.424805,0.683331,434821.823617,0.974275,19.900772,13.533268,2.788885,0.760805,4.635917,161.154471,32.000000,167.021126,172.740940,159.490487,166.962366,32.000000,152.358871,70.007178,75.907368,87.813581,20.809770,35.790267,74.000000,65.793206,18.400000,64.259405,59.542032,36.942345
49.846841,59.995626,139.002705,143.995597,102.534413,97.699443,29.113540,14.218256,135.657687,3.274392,58.411875,50.942972,142.968781,139.563236,140.879944,136.186009,84.474473,134.730465,-0.000804,-1.911882,32.000000,-235.790292,136.268849,-0.023556,24.426694,0.683242,434831.667990,0.973233,19.896389,13.534561,2.788745,1.139382,4.639976,161.156475,32.000000,167.021668,172.727000,159.489878,166.969093,32.000000,152.341628,70.014627,75.912811,87.804303,20.809770,35.804052,74.000000,65.773869,18.400000,64.261175,59.527820,36.948068
49.860217,59.995365,139.015980,143.995566,102.473249,97.707487,29.135391,14.218340,135.668247,3.274953,58.408669,50.950790,142.969270,139.575366,140.880450,136.198875,84.477119,134.745955,-0.000804,-1.913043,32.000000,-235.790079,136.279132,-0.023557,24.426796,0.683155,434839.562910,0.973956,19.888539,13.536946,2.788559,0.677586,4.638608,161.168286,32.000000,167.012100,172.732495,159.495707,166.959338,32.000000,152.343641,70.020274,75.915218,87.798275,20.809770,35.814643,74.000000,65.753773,18.400000,64.260875,59.541087,37.013071
49.868316,59.995063,139.025289,143.994858,102.413114,97.731759,29.111668,14.218371,135.681301,3.275444,58.408810,50.956744,142.970303,139.588774,140.880968,136.214305,84.482346,134.760361,-0.000806,-1.914139,32.000000,-235.790182,136.294869,-0.023568,24.426159,0.683094,434865.348413,0.972779,19.877774,13.543840,2.788291,1.062116,4.639764,161.161730,32.000000,167.019666,172.738615,159.483343,166.946149,32.000000,152.360200,70.029655,75.919536,87.796485,20.809770,35.824654,74.000000,65.737677,18.400000,64.260275,59.533554,36.947921
49.874760,59.995791,139.037009,143.993304,102.509546,97.747857,29.168867,14.218670,135.691458,3.276094,58.412997,50.959695,142.970020,139.597732,140.881816,136.231194,84.486417,134.771454,-0.000806,-1.914123,32.000000,-235.789929,136.306545,-0.023565,24.425188,0.683195,434910.657773,0.972007,19.874869,13.546724,2.788370,2.283643,4.649093,161.154177,32.000000,167.024474,172.725551,159.473788,166.951469,32.000000,152.348149,70.036132,75.922507,87.795836,20.809770,35.835115,74.000000,65.717808,18.400000,64.260680,59.535501,36.840952
49.887709,59.999188,139.046145,143.991873,102.499196,97.735808,29.109388,14.218768,135.703378,3.276439,58.423596,50.961642,142.971120,139.605636,140.882907,136.242631,84.491922,134.782740,-0.000808,-1.914100,32.000000,-235.789788,136.317537,-0.023445,24.424284,0.683223,435001.453252,0.974624,19.859364,13.548883,2.787766,0.942325,0.561130,161.169047,32.000000,167.008746,172.719433,159.487009,166.951167,32.000000,152.340249,70.044121,75.925138,87.798057,20.809770,35.845071,74.000000,65.690979,18.400000,64.264999,59.547234,36.923857
49.888086,60.003427,139.063224,143.990964,102.518623,97.756103,29.110638,14.218822,135.712528,3.277481,58.435006,50.965401,142.972655,139.616542,140.883318,136.247029,84.495898,134.789252,-0.000808,-1.914152,32.000000,-235.789665,136.327570,-0.023527,24.423297,0.683180,434973.751316,0.973226,19.855869,13.548290,2.787628,0.833787,4.641716,161.172605,32.000000,167.004227,172.726538,159.494776,166.937798,32.000000,152.351967,70.050834,75.927722,87.803993,20.809770,35.857917,74.000000,65.675513,18.400000,64.270898,59.544126,36.963402
49.896111,60.010874,139.072270,143.990216,102.507938,97.772506,29.159566,14.219146,135.720177,3.278162,58.447345,50.967083,142.972123,139.627462,140.883298,136.254481,84.501254,134.799125,-0.000808,-1.914170,32.000000,-235.789505,136.336773,-0.023471,24.421420,0.683194,435000.970452,0.971754,19.850284,13.548329,2.787384,0.765561,0.899164,161.154622,32.000000,167.011439,172.718396,159.483943,166.937268,32.000000,152.349879,70.054742,75.929559,87.811902,20.809770,35.868660,74.000000,65.651190,18.400000,64.281083,59.537006,36.923343
49.896121,60.017570,139.068619,143.990347,102.503403,97.784681,29.124301,14.219346,135.725664,3.278591,58.455372,50.965449,142.972231,139.631923,140.883806,136.259020,84.505248,134.802567,-0.000809,-1.914165,32.000000,-235.789240,136.343426,-0.023452,24.419732,0.683329,435069.264172,0.973205,19.850920,13.547360,2.787300,0.780472,4.640075,161.163045,32.000000,166.999436,172.705209,159.495431,166.942122,32.000000,152.333749,70.054909,75.928785,87.818481,20.809770,35.870914,74.000000,65.636172,18.400000,64.290640,59.545031,36.867364
49.887651,60.024896,139.076708,143.990735,102.620613,97.796820,29.133347,14.219580,135.730150,3.279009,58.463519,50.969698,142.973475,139.635699,140.884282,136.261601,84.511089,134.808446,-0.000809,-1.914165,32.000000,-235.789271,136.346000,-0.023384,24.417991,0.683472,435142.057212,0.974063,19.854560,13.546096,2.787158,1.102705,0.743006,161.173170,32.000000,166.986379,172.709175,159.509069,166.932506,32.000000,152.343672,70.053154,75.929606,87.828348,20.809770,35.881705,74.000000,65.628770,18.400000,64.302110,59.533780,36.942859
49.887314,60.028938,139.077922,143.990339,102.631755,97.813359,29.090583,14.219716,135.730968,3.279343,58.470652,50.971470,142.972770,139.640495,140.884170,136.264080,84.516131,134.810436,-0.000809,-1.914164,32.000000,-235.789083,136.350294,-0.023324,24.416444,0.683650,435212.082468,0.975124,19.860207,13.544467,2.787209,0.439574,4.641328,161.158753,32.000000,166.994298,172.706990,159.496014,166.926837,32.000000,152.353681,70.046435,75.929666,87.837358,20.809770,35.888870,74.000000,65.616853,18.400000,64.308430,59.535865,36.870225
49.892286,60.033939,139.081772,143.989625,102.596373,97.838050,29.137063,14.220059,135.729151,3.279906,58.478594,50.976235,142.971095,139.643543,140.884267,136.263387,84.521715,134.809121,-0.000810,-1.914164,32.000000,-235.788700,136.348321,-0.023342,24.415679,0.683924,435250.025302,0.974083,19.873586,13.540447,2.787708,0.122374,0.614855,161.155653,32.000000,166.994040,172.690122,159.494095,166.938457,32.000000,152.336734,70.033473,75.928139,87.848595,20.809770,35.896964,74.000000,65.599744,18.400000,64.315673,59.536986,36.860761
49.894181,60.039169,139.090959,143.989617,102.581688,97.842073,29.117835,14.220215,135.728290,3.280360,58.486281,50.978408,142.972489,139.644392,140.884725,136.263456,84.526165,134.807790,-0.000812,-1.914188,32.000000,-235.788500,136.345440,-0.023319,24.416943,0.684134,435338.252969,0.973475,19.878409,13.534163,2.787832,0.960672,4.636128,161.166537,32.000000,166.982328,172.686348,159.504152,166.938694,32.000000,152.338287,70.019447,75.926217,87.859408,20.809770,35.906977,74.000000,65.584302,18.400000,64.323196,59.536229,36.940511
49.894371,60.045904,139.089729,143.989993,102.524068,97.846144,29.124352,14.220505,135.727136,3.280630,58.496325,50.975995,142.973723,139.643610,140.884972,136.260178,84.531030,134.802249,-0.000813,-1.914743,32.000000,-235.788335,136.343846,-0.023274,24.419158,0.684154,435385.710531,0.975166,19.878088,13.528546,2.787652,2.321080,1.010248,161.156070,32.000000,166.991732,172.690118,159.500084,166.925830,32.000000,152.354682,69.998805,75.923309,87.874492,20.809770,35.912573,74.000000,65.562835,18.400000,64.333366,59.542612,36.830974
49.889778,60.050932,139.077005,143.989815,102.574148,97.853934,29.113349,14.220442,135.719743,3.280868,58.503015,50.973372,142.974129,139.639286,140.885076,136.254072,84.534446,134.796027,-0.000814,-1.916349,32.000000,-235.788449,136.339720,-0.023298,24.420741,0.684211,435424.587102,0.973654,19.885531,13.524993,2.787764,1.121625,0.665722,161.145743,32.000000,166.998383,172.676750,159.494230,166.936024,32.000000,152.345977,69.979337,75.920358,87.888794,20.809770,35.910462,74.000000,65.557188,18.400000,64.341245,59.532069,36.935742
49.887536,60.056334,139.066332,143.989391,102.538525,97.852271,29.174830,14.220610,135.713561,3.280378,58.508049,50.970451,142.975289,139.634075,140.885994,136.249824,84.537998,134.790550,-0.000812,-1.916353,32.000000,-235.788293,136.333036,-0.023581,24.421250,0.684149,435421.405889,0.973502,19.893818,13.514323,2.787680,0.943098,1.335474,161.153102,32.000000,166.986795,172.663197,159.506093,166.947157,32.000000,152.331536,69.953731,75.915625,87.906211,20.809770,35.907570,74.000000,65.545606,18.400000,64.349900,59.540468,36.832074
49.891667,60.060003,139.054717,143.988797,102.481823,97.855051,29.156907,14.220750,135.703683,3.280305,58.514275,50.970440,142.975783,139.623722,140.885234,136.242483,84.539610,134.780096,-0.000813,-1.916383,32.000000,-235.788119,136.323159,-0.023546,24.420115,0.684154,435453.590760,0.974900,19.903350,13.509196,2.787640,1.025832,0.615467,161.153324,32.000000,166.987402,172.668097,159.505489,166.937200,32.000000,152.342765,69.930062,75.910994,87.922259,20.809770,35.906241,74.000000,65.525494,18.400000,64.355848,59.540055,36.913879
49.885809,60.064773,139.051212,143.988177,102.569642,97.843007,29.114728,14.220804,135.693657,3.279810,58.521893,50.968785,142.975907,139.609534,140.884871,136.230720,84.543140,134.767678,-0.000814,-1.916399,32.000000,-235.788030,136.313993,-0.023611,24.417502,0.684083,435466.568441,0.975082,19.902042,13.502957,2.787186,0.580551,4.636928,161.139894,32.000000,166.997961,172.662829,159.495921,166.941701,32.000000,152.340286,69.898581,75.906614,87.942953,20.809770,35.909101,74.000000,65.520188,18.400000,64.363065,59.535216,36.740878
49.884570,60.068823,139.040557,143.987726,102.554115,97.835007,29.131145,14.220782,135.682800,3.279363,58.526850,50.967614,142.977898,139.595226,140.884577,136.219173,84.543142,134.760153,-0.000815,-1.916385,32.000000,-235.788080,136.306958,-0.023615,24.414286,0.684072,435412.078358,0.974099,19.909810,13.494135,2.787278,0.091557,0.526943,161.141846,32.000000,166.996794,172.648304,159.502945,166.954757,32.000000,152.321104,69.868579,75.901230,87.958827,20.809770,35.906899,74.000000,65.507155,18.400000,64.369779,59.544648,36.891282
49.887170,60.073368,139.025173,143.988166,102.564423,97.827034,29.168725,14.220695,135.671226,3.278964,58.531398,50.961533,142.979535,139.583071,140.884603,136.204499,84.543907,134.748528,-0.000814,-1.916137,32.000000,-235.788098,136.296435,-0.023595,24.409529,0.684182,435416.167332,0.974454,19.916274,13.488535,2.787194,0.549015,0.783468,161.150484,32.000000,166.985104,172.657591,159.519146,166.949188,32.000000,152.326070,69.832987,75.893503,87.978883,20.809770,35.901530,74.000000,65.491564,18.400000,64.377165,59.524290,36.873747
49.876718,60.076017,139.015354,143.989714,102.573088,97.831197,29.101068,14.220839,135.662930,3.278610,58.530302,50.958943,142.981373,139.573459,140.884323,136.194394,84.544472,134.735412,-0.000815,-1.916123,32.000000,-235.788127,136.283137,-0.023600,24.406093,0.684083,435348.130285,0.974974,19.919103,13.483576,2.786856,0.481700,0.522218,161.139287,32.000000,166.995314,172.663412,159.517460,166.946625,32.000000,152.333422,69.801838,75.888258,87.996887,20.809770,35.898597,74.000000,65.489286,18.400000,64.382412,59.545208,36.838604
49.872251,60.076314,138.999899,143.991313,102.570639,97.824123,29.181015,14.220650,135.650358,3.278192,58.521450,50.962627,142.980639,139.563072,140.883592,136.179953,84.543797,134.718929,-0.000815,-1.916182,32.000000,-235.788249,136.266217,-0.023609,24.404673,0.684274,435357.192289,0.974236,19.931218,13.476694,2.787039,0.518362,4.619769,161.132787,32.000000,166.998968,172.648931,159.519439,166.962775,32.000000,152.310540,69.761799,75.880174,88.017116,20.809770,35.892644,74.000000,65.478423,18.400000,64.384329,59.525686,36.936843
49.864782,60.073245,138.985617,143.991823,102.502068,97.819150,29.116594,14.220540,135.639813,3.277946,58.507422,50.962880,142.980217,139.553814,140.883625,136.164740,84.538363,134.704288,-0.000815,-1.916233,32.000000,-235.788268,136.250455,-0.023669,24.405390,0.684422,435364.260611,0.974525,19.941305,13.469996,2.787285,0.578524,4.636481,161.144534,32.000000,166.985580,172.653593,159.539132,166.961002,32.000000,152.313522,69.721372,75.871111,88.038906,20.809770,35.886931,74.000000,65.477124,18.400000,64.381822,59.544805,36.951736
49.860801,60.068714,138.972271,143.991430,102.490843,97.827470,29.129678,14.220530,135.628153,3.276734,58.493143,50.964747,142.978744,139.547345,140.882356,136.157084,84.533891,134.690786,-0.000815,-1.916270,32.000000,-235.788262,136.241398,-0.023652,24.406986,0.684350,435341.829766,0.975316,19.942572,13.464615,2.787120,1.296361,0.805667,161.134389,32.000000,166.991515,172.661402,159.537751,166.953819,32.000000,152.323149,69.685873,75.862668,88.056720,20.809770,35.882366,74.000000,65.473354,18.400000,64.376242,59.540940,36.864429
49.865456,60.063059,138.961840,143.990532,102.499015,97.819460,29.125475,14.220365,135.618734,3.275522,58.477383,50.962298,142.977019,139.535428,140.883389,136.151195,84.529708,134.679761,-0.000816,-1.916287,32.000000,-235.788254,136.225128,-0.023640,24.410708,0.684326,435343.400753,0.973211,19.945569,13.463697,2.787277,1.069144,0.526823,161.120700,32.000000,167.004889,172.653211,159.524283,166.963166,32.000000,152.314697,69.643829,75.853994,88.077491,20.809770,35.877574,74.000000,65.462293,18.400000,64.368820,59.521398,36.937210
49.860087,60.057291,138.954528,143.989204,102.560887,97.824036,29.082316,14.220341,135.612394,3.275077,58.464764,50.959948,142.976471,139.525197,140.883633,136.142119,84.526013,134.672220,-0.000817,-1.916288,32.000000,-235.788114,136.216992,-0.023641,24.412473,0.684280,435363.572220,0.974434,19.943258,13.461543,2.787236,0.622306,4.621436,161.129250,32.000000,166.998388,172.651064,159.532957,166.970496,32.000000,152.296510,69.611204,75.846204,88.095228,20.809770,35.874299,74.000000,65.455851,18.400000,64.361571,59.532394,36.843079
49.859220,60.050814,138.952718,143.986950,102.594123,97.812131,29.112387,14.220346,135.603561,3.274806,58.453673,50.960236,142.974788,139.518670,140.883312,136.137056,84.521908,134.666749,-0.000817,-1.916303,32.000000,-235.788069,136.210243,-0.023358,24.413107,0.684034,435343.685084,0.974900,19.933780,13.461799,2.786750,0.802442,0.881753,161.135055,32.000000,167.001543,172.662701,159.539387,166.963515,32.000000,152.305853,69.581581,75.839398,88.115235,20.809770,35.872588,74.000000,65.448964,18.400000,64.353151,59.542730,36.940218
49.863265,60.041878,138.942026,143.984217,102.524472,97.796059,29.115481,14.220358,135.596960,3.273251,58.439633,50.955270,142.972063,139.512844,140.881965,136.128452,84.516633,134.654609,-0.000820,-1.916297,32.000000,-235.788015,136.201059,-0.023436,24.410535,0.683991,435314.548576,0.973838,19.933289,13.461807,2.786932,2.278310,4.647819,161.115680,32.000000,167.021902,172.665657,159.520935,166.963565,32.000000,152.303962,69.547633,75.830681,88.140928,20.809770,35.868855,74.000000,65.434407,18.400000,64.341036,59.540930,36.944693
49.862462,60.033168,138.943137,143.981556,102.486431,97.771405,29.126930,14.220294,135.593993,3.273217,58.424732,50.951532,142.968659,139.506493,140.881227,136.122814,84.511570,134.643304,-0.000820,-1.916350,32.000000,-235.787915,136.192709,-0.023389,24.406064,0.683795,435237.776195,0.974507,19.920353,13.460877,2.786577,1.815953,4.638297,161.123414,32.000000,167.024417,172.659276,159.528115,166.975801,32.000000,152.280698,69.518071,75.823155,88.166999,20.809770,35.870556,74.000000,65.422462,18.400000,64.328977,59.531164,36.963328
49.861176,60.026133,138.933486,143.978998,102.525576,97.758965,29.109995,14.220231,135.588616,3.272407,58.416287,50.947671,142.967367,139.503083,140.879874,136.120413,84.504365,134.636535,-0.000819,-1.916372,32.000000,-235.787793,136.188701,-0.023422,24.401393,0.683742,435179.333858,0.972446,19.910343,13.460472,2.786428,1.267635,4.648973,161.130696,32.000000,167.019655,172.666332,159.536821,166.969898,32.000000,152.285596,69.496028,75.815834,88.188609,20.809770,35.866548,74.000000,65.415173,18.400000,64.318980,59.540094,36.889374
49.856428,60.018805,138.917159,143.976990,102.532535,97.759070,29.107338,14.220438,135.583501,3.271471,58.407220,50.945110,142.964729,139.499349,140.875678,136.109974,84.498471,134.629184,-0.000817,-1.916382,32.000000,-235.787724,136.184255,-0.023426,24.395539,0.683782,435109.542963,0.974276,19.904423,13.463677,2.786480,1.555500,4.639141,161.118030,32.000000,167.033988,172.674831,159.524589,166.962596,32.000000,152.292143,69.475456,75.808670,88.214936,20.809770,35.857942,74.000000,65.409360,18.400000,64.308527,59.542366,36.902507
49.854933,60.012850,138.911100,143.976078,102.614167,97.754865,29.170142,14.220482,135.584728,3.270696,58.398389,50.945996,142.963167,139.501018,140.873211,136.110098,84.491526,134.624634,-0.000816,-1.916415,32.000000,-235.787573,136.178856,-0.023420,24.391678,0.683847,435096.512812,0.973195,19.900285,13.466262,2.786296,0.758068,4.631435,161.114231,32.000000,167.040676,172.668453,159.518543,166.970970,32.000000,152.277807,69.462311,75.803081,88.236600,20.809770,35.854862,74.000000,65.403958,18.400000,64.300161,59.550608,36.889154
49.862242,60.005233,138.915581,143.975615,102.528674,97.746866,29.135253,14.220315,135.584450,3.269870,58.385610,50.944744,142.962206,139.502622,140.869988,136.108604,84.484977,134.619926,-0.000815,-1.914229,32.000000,-235.787694,136.173700,-0.023442,24.386706,0.683908,435063.718040,0.972474,19.895979,13.469572,2.786311,1.109958,4.637544,161.128654,32.000000,167.027249,172.673708,159.529308,166.973226,32.000000,152.272066,69.448706,75.796108,88.261640,20.809770,35.855535,74.000000,65.390455,18.400000,64.289527,59.549447,36.972206
49.861135,59.997833,138.911169,143.974976,102.473430,97.748621,29.127676,14.220224,135.587118,3.269501,58.373013,50.946048,142.960776,139.501277,140.865718,136.103847,84.477961,134.614892,-0.000815,-1.914249,32.000000,-235.787908,136.171806,-0.023370,24.383014,0.683975,435068.296039,0.974957,19.888070,13.475280,2.786137,0.898224,1.151227,161.125637,32.000000,167.032062,172.683590,159.525931,166.960400,32.000000,152.288040,69.436483,75.789449,88.283636,20.809770,35.855371,74.000000,65.379149,18.400000,64.279375,59.539671,36.909183
49.854852,59.988740,138.915510,143.973478,102.519172,97.752880,29.117580,14.220149,135.589410,3.269108,58.359305,50.943695,142.956022,139.504188,140.863239,136.106072,84.472231,134.614632,-0.000814,-1.915237,32.000000,-235.787948,136.175042,-0.023333,24.379523,0.684005,435042.037678,0.972189,19.875698,13.479990,2.785925,1.288109,4.638111,161.111087,32.000000,167.041572,172.680791,159.515865,166.964508,32.000000,152.280142,69.424118,75.782974,88.312370,20.809770,35.856851,74.000000,65.375618,18.400000,64.266008,59.543576,36.854378
49.864777,59.981810,138.907744,143.970706,102.492479,97.757079,29.167611,14.219901,135.590473,3.269141,58.350075,50.948742,142.950642,139.507882,140.862453,136.108592,84.468257,134.616897,-0.000814,-1.916408,32.000000,-235.788285,136.174908,-0.023330,24.377997,0.684147,435043.551887,0.973852,19.873819,13.482963,2.786163,0.949350,4.620696,161.119971,32.000000,167.033476,172.672181,159.525507,166.972189,32.000000,152.267449,69.416894,75.777757,88.336679,20.809770,35.853872,74.000000,65.360113,18.400000,64.255871,59.537724,36.927819
49.861007,59.976169,138.917071,143.966380,102.494987,97.765378,29.145683,14.219754,135.598285,3.269187,58.340782,50.949387,142.944679,139.514684,140.858396,136.113670,84.463512,134.615163,-0.000813,-1.916432,32.000000,-235.788448,136.174085,-0.023349,24.377417,0.684231,435078.468890,0.974032,19.861815,13.489014,2.786027,1.583081,4.629352,161.121365,32.000000,167.027784,172.680765,159.529606,166.959164,32.000000,152.279161,69.411342,75.772477,88.366312,20.809770,35.860063,74.000000,65.351280,18.400000,64.246646,59.545169,36.880130
49.854886,59.972273,138.923238,143.962400,102.440317,97.789932,29.148606,14.219744,135.600379,3.268533,58.335080,50.952810,142.941330,139.520128,140.854099,136.120231,84.460373,134.618291,-0.000812,-1.916458,32.000000,-235.788478,136.176550,-0.023459,24.377620,0.684279,435097.188102,0.975182,19.855077,13.493286,2.786144,2.104363,0.736841,161.111467,32.000000,167.038808,172.680008,159.519691,166.955861,32.000000,152.286486,69.406048,75.769922,88.389664,20.809770,35.864013,74.000000,65.347334,18.400000,64.240874,59.544372,36.925984
49.847662,59.968450,138.924579,143.958166,102.507359,97.777655,29.090941,14.219617,135.604527,3.268621,58.332831,50.952623,142.935746,139.521713,140.849874,136.123872,84.456942,134.619248,-0.000812,-1.916517,32.000000,-235.788561,136.183061,-0.023436,24.377748,0.684501,435210.372388,0.975278,19.852990,13.499039,2.786358,1.324657,4.626243,161.109745,32.000000,167.038253,172.659784,159.520424,166.968240,32.000000,152.267947,69.401679,75.768491,88.415560,20.809770,35.864732,74.000000,65.347812,18.400000,64.234633,59.521664,36.926718
49.849238,59.966090,138.929585,143.955167,102.519704,97.773681,29.130528,14.219671,135.606185,3.268133,58.333955,50.947148,142.932565,139.521609,140.846381,136.127531,84.453980,134.623174,-0.000812,-1.916510,32.000000,-235.788541,136.189813,-0.023456,24.376295,0.684615,435232.028266,0.974068,19.854249,13.502736,2.786636,0.469333,4.649678,161.117964,32.000000,167.027004,172.662399,159.531158,166.962877,32.000000,152.274089,69.396300,75.766924,88.436160,20.809770,35.867662,74.000000,65.337959,18.400000,64.230798,59.540301,36.958193
49.854583,59.964353,138.929857,143.952384,102.548922,97.764696,29.172121,14.219479,135.607950,3.267744,58.335825,50.942803,142.928788,139.524934,140.840841,136.130080,84.453696,134.625293,-0.000811,-1.918889,32.000000,-235.788825,136.190677,-0.023473,24.372956,0.684607,435198.336684,0.974313,19.852491,13.506711,2.786796,1.763216,4.598914,161.109035,32.000000,167.033717,172.667634,159.521358,166.952463,32.000000,152.286500,69.388079,75.767308,88.457428,20.809770,35.868652,74.000000,65.326062,18.400000,64.227621,59.533584,36.879763
49.855400,59.963098,138.932852,143.950283,102.631537,97.763030,29.102651,14.219780,135.611513,3.268275,58.337126,50.941384,142.923870,139.527276,140.838654,136.128927,84.454028,134.627819,-0.000809,-1.918861,32.000000,-235.788591,136.193116,-0.023367,24.368771,0.684572,435138.139880,0.973677,19.851333,13.510563,2.786851,1.439834,0.627732,161.103501,32.000000,167.036506,172.655556,159.516458,166.963888,32.000000,152.270633,69.382511,75.768499,88.472095,20.809770,35.870749,74.000000,65.315206,18.400000,64.225728,59.533751,36.864356
49.858932,59.961103,138.932236,143.947631,102.703604,97.758661,29.106539,14.219883,135.613330,3.268451,58.342098,50.940736,142.918859,139.530140,140.834732,136.128249,84.452799,134.630971,-0.000807,-1.918883,32.000000,-235.788575,136.196134,-0.023305,24.363418,0.684627,435129.172795,0.975103,19.845305,13.509643,2.786669,1.784190,4.620908,161.113396,32.000000,167.022241,172.652314,159.529139,166.967774,32.000000,152.264979,69.373270,75.768980,88.485578,20.809770,35.872654,74.000000,65.299827,18.400000,64.222199,59.541697,36.942712
49.861593,59.962023,138.932729,143.946158,102.764515,97.758432,29.131259,14.219884,135.612856,3.268628,58.347698,50.940668,142.915144,139.532543,140.830692,136.129188,84.451988,134.632450,-0.000805,-1.918861,32.000000,-235.788653,136.195152,-0.023348,24.359995,0.684611,435053.674644,0.974486,19.840206,13.513865,2.786517,1.045772,0.772023,161.115933,32.000000,167.018861,172.659284,159.533770,166.957865,32.000000,152.278347,69.365828,75.769331,88.495878,20.809770,35.874117,74.000000,65.291867,18.400000,64.222346,59.535364,36.816814
49.856426,59.964683,138.930856,143.946186,102.757334,97.773687,29.120357,14.219988,135.612683,3.268206,58.349972,50.938469,142.911951,139.536334,140.826294,136.126479,84.454693,134.630533,-0.000803,-1.918850,32.000000,-235.788401,136.196039,-0.023311,24.358058,0.684773,435089.045441,0.973887,19.837772,13.515094,2.786426,0.113018,4.635568,161.100344,32.000000,167.021468,172.651583,159.521487,166.965028,32.000000,152.272727,69.356858,75.769940,88.505183,20.809770,35.874257,74.000000,65.285681,18.400000,64.225527,59.532177,36.926278
49.854546,59.965969,138.930477,143.946005,102.807091,97.794081,29.140243,14.220088,135.613399,3.268406,58.347669,50.939290,142.909893,139.534954,140.824733,136.127549,84.456500,134.629866,-0.000800,-1.918907,32.000000,-235.788319,136.197841,-0.023323,24.358755,0.684871,435102.095141,0.974390,19.840893,13.512766,2.786462,0.858701,1.134719,161.108162,32.000000,167.005802,172.647036,159.533136,166.974230,32.000000,152.259598,69.350480,75.770567,88.512359,20.809770,35.875047,74.000000,65.282295,18.400000,64.227436,59.543477,36.957165
49.856090,59.965598,138.925111,143.945327,102.852736,97.811657,29.111237,14.220165,135.612734,3.268567,58.343815,50.939500,142.908195,139.537882,140.821312,136.128227,84.456074,134.629474,-0.000800,-1.918860,32.000000,-235.788327,136.197580,-0.023376,24.361686,0.685146,435214.305622,0.974940,19.848969,13.510957,2.786769,1.474780,4.641809,161.113952,32.000000,166.988938,172.655959,159.546477,166.965717,32.000000,152.269241,69.344261,75.770095,88.520869,20.809770,35.871779,74.000000,65.270928,18.400000,64.226874,59.535728,36.941685
49.854790,59.964117,138.929715,143.945338,102.956997,97.803655,29.139205,14.220271,135.614518,3.268622,58.334997,50.939073,142.906210,139.541644,140.818331,136.128682,84.458868,134.632693,-0.000799,-1.918859,32.000000,-235.788528,136.200188,-0.023354,24.365320,0.685191,435304.343967,0.974949,19.847275,13.510860,2.786556,1.250460,4.632580,161.096760,32.000000,166.993680,172.657182,159.536655,166.964652,32.000000,152.270140,69.338643,75.771328,88.528321,20.809770,35.873505,74.000000,65.262873,18.400000,64.225045,59.546654,36.812558
49.855996,59.959473,138.934404,143.944395,102.867203,97.795430,29.159521,14.220189,135.619673,3.269508,58.321742,50.941529,142.902986,139.546127,140.816911,136.138855,84.460007,134.638106,-0.000803,-1.918819,32.000000,-235.788472,136.203922,-0.023558,24.368227,0.685050,435286.838088,0.974034,19.846905,13.509277,2.786509,0.760470,4.630960,161.096257,32.000000,166.984400,172.644920,159.540472,166.974726,32.000000,152.252261,69.330146,75.773107,88.536232,20.809770,35.878514,74.000000,65.253474,18.400000,64.218396,59.529443,36.943079
49.858278,59.954140,138.941989,143.941397,102.766157,97.807848,29.182338,14.220115,135.622124,3.269562,58.316009,50.944817,142.899479,139.546698,140.816272,136.142213,84.461263,134.639856,-0.000802,-1.918779,32.000000,-235.788533,136.211294,-0.023614,24.369116,0.684974,435259.840457,0.973370,19.844748,13.508389,2.786710,1.616701,4.627712,161.105390,32.000000,166.966279,172.645709,159.552779,166.973857,32.000000,152.249624,69.322162,75.776052,88.543082,20.809770,35.882515,74.000000,65.242967,18.400000,64.210286,59.531803,36.950122
49.859549,59.951032,138.947788,143.938058,102.778167,97.828188,29.136684,14.220050,135.626344,3.268935,58.314966,50.948604,142.895743,139.553006,140.814940,136.151489,84.462730,134.646853,-0.000802,-1.918776,32.000000,-235.788682,136.218489,-0.023534,24.370570,0.684898,435251.367624,0.974755,19.835576,13.509991,2.786698,1.915032,4.634657,161.096417,32.000000,166.969413,172.647871,159.545532,166.959397,32.000000,152.263329,69.311588,75.779575,88.550687,20.809770,35.889283,74.000000,65.228386,18.400000,64.204317,59.539219,36.939924
49.862064,59.950592,138.954620,143.936251,102.892497,97.827910,29.136959,14.220028,135.633577,3.268926,58.316382,50.948641,142.892567,139.563772,140.814787,136.163929,84.465498,134.652307,-0.000801,-1.918763,32.000000,-235.788715,136.228166,-0.023594,24.372111,0.685060,435332.956998,0.974930,19.832178,13.509126,2.786896,0.837062,4.649002,161.087688,32.000000,166.972714,172.638262,159.538441,166.966394,32.000000,152.255699,69.305605,75.784496,88.555806,20.809770,35.894757,74.000000,65.223054,18.400000,64.203022,59.540694,36.920555
49.860752,59.951620,138.957461,143.934973,102.813556,97.835737,29.146693,14.219932,135.644030,3.268711,58.318021,50.946457,142.892514,139.576613,140.814515,136.173580,84.466555,134.659851,-0.000801,-1.917770,32.000000,-235.788735,136.239648,-0.023583,24.373300,0.685103,435363.187045,0.972888,19.831642,13.511329,2.787079,0.723912,4.650319,161.101652,32.000000,166.954965,172.629630,159.549717,166.975406,32.000000,152.246723,69.297798,75.791074,88.558012,20.809770,35.899444,74.000000,65.208853,18.400000,64.203590,59.549211,36.942125
49.860315,59.952356,138.965564,143.934973,102.800899,97.843823,29.107776,14.219980,135.653612,3.268825,58.318688,50.948252,142.893584,139.588377,140.812522,136.182247,84.466179,134.668640,-0.000799,-1.917183,32.000000,-235.788718,136.249649,-0.023633,24.375392,0.685017,435374.905697,0.976332,19.824624,13.513317,2.786760,1.484188,0.619469,161.101997,32.000000,166.950829,172.638038,159.546322,166.959535,32.000000,152.260150,69.288881,75.795429,88.557073,20.809770,35.903894,74.000000,65.201842,18.400000,64.204205,59.543940,36.859734
49.861206,59.951975,138.975159,143.936122,102.739316,97.847487,29.120517,14.220055,135.662415,3.268565,58.316602,50.949346,142.893685,139.600296,140.811864,136.196136,84.468671,134.681370,-0.000798,-1.916607,32.000000,-235.788755,136.261268,-0.023600,24.379692,0.685054,435412.105812,0.975620,19.826390,13.517355,2.786909,0.705215,1.323140,161.092352,32.000000,166.957079,172.636093,159.530390,166.958704,32.000000,152.262609,69.275909,75.801798,88.554644,20.809770,35.910688,74.000000,65.189546,18.400000,64.203686,59.537360,36.904268
49.858526,59.949686,138.983398,143.936714,102.664230,97.851395,29.187519,14.219915,135.670875,3.268548,58.310673,50.947132,142.893328,139.609514,140.813466,136.208202,84.471734,134.689168,-0.000798,-1.916605,32.000000,-235.788897,136.272021,-0.023599,24.383803,0.685047,435428.148917,0.974138,19.827733,13.520915,2.787087,0.703888,4.630481,161.097832,32.000000,166.949698,172.622615,159.533795,166.968319,32.000000,152.244909,69.265620,75.807525,88.552825,20.809770,35.918676,74.000000,65.185266,18.400000,64.200569,59.541363,36.861935
49.873395,59.943261,138.998513,143.936318,102.553396,97.867687,29.111944,14.220102,135.682366,3.268330,58.301837,50.946649,142.892175,139.622970,140.813212,136.220169,84.474509,134.698725,-0.000799,-1.916589,32.000000,-235.788572,136.284210,-0.023699,24.389486,0.685074,435457.790796,0.975124,19.829690,13.523876,2.787463,1.039478,4.618825,161.105587,32.000000,166.935336,172.633550,159.538274,166.956696,32.000000,152.253527,69.253011,75.811336,88.549521,20.809770,35.929901,74.000000,65.162142,18.400000,64.191473,59.531144,36.986953
49.880184,59.936969,139.006361,143.935509,102.535509,97.863341,28.612249,14.220051,135.695948,3.268593,58.295443,50.947139,142.891951,139.634051,140.812780,136.231606,84.478738,134.705373,-0.000796,-1.917753,32.000000,-235.788584,136.293875,-0.023390,24.395614,0.684959,435497.215351,0.974592,19.818605,13.523758,2.787313,0.174784,0.800627,161.095942,32.000000,166.944462,172.638292,159.526790,166.945555,32.000000,152.267138,69.244411,75.816254,88.547145,20.809770,35.938421,74.000000,65.141518,18.400000,64.181834,59.532993,36.915419
49.875728,59.931371,139.021457,143.935341,102.505693,97.879700,29.104417,14.220061,135.708468,3.268535,58.290987,50.952571,142.891218,139.647902,140.815487,136.243724,84.484803,134.717427,-0.000797,-1.916026,32.000000,-235.788520,136.309860,-0.023404,24.403333,0.684629,435472.554688,0.975050,19.798103,13.524835,2.786870,1.276863,4.649451,161.091600,32.000000,166.947707,172.623247,159.522586,166.958374,32.000000,152.245940,69.233237,75.822969,88.545016,20.809770,35.948715,74.000000,65.130336,18.400000,64.172216,59.528027,36.800159
49.880388,59.929096,139.038338,143.935361,102.459768,97.885460,29.155944,14.219810,135.720046,3.268873,58.287504,50.952016,142.893778,139.665179,140.815709,136.254809,84.488386,134.727715,-0.000799,-1.916660,32.000000,-235.788838,136.321718,-0.023438,24.410560,0.684510,435506.097734,0.975405,19.787820,13.524103,2.786811,0.762618,4.605794,161.102167,32.000000,166.935339,172.625275,159.533760,166.954669,32.000000,152.246204,69.221083,75.826504,88.543731,20.809770,35.962680,74.000000,65.114531,18.400000,64.167919,59.529394,36.947481
49.874947,59.926173,139.052185,143.934814,102.349689,97.902057,29.104922,14.219646,135.730741,3.268854,58.280963,50.949415,142.895424,139.681507,140.815173,136.270969,84.494423,134.738240,-0.000799,-1.916637,32.000000,-235.788865,136.337508,-0.023423,24.417325,0.684374,435502.185811,0.974339,19.784118,13.526392,2.787167,1.321382,0.767406,161.097774,32.000000,166.937402,172.633753,159.533048,166.939560,32.000000,152.261487,69.207428,75.830193,88.544994,20.809770,35.976882,74.000000,65.108326,18.400000,64.163347,59.538108,36.926131
49.872988,59.921081,139.065666,143.933911,102.185476,97.894448,29.115053,14.219561,135.742228,3.268873,58.272093,50.952036,142.896094,139.693228,140.815211,136.284520,84.499796,134.746722,-0.000800,-1.916661,32.000000,-235.788833,136.352018,-0.023469,24.421867,0.684459,435583.968169,0.975548,19.785823,13.524796,2.787693,1.798684,0.768052,161.086924,32.000000,166.944827,172.622502,159.521698,166.945311,32.000000,152.255909,69.196549,75.833547,88.547115,20.809770,35.987802,74.000000,65.100796,18.400000,64.155975,59.541845,36.955992
49.884542,59.913261,139.081224,143.932438,102.152043,97.898413,29.120449,14.219591,135.756804,3.269039,58.261525,50.956299,142.896755,139.702592,140.815840,136.304492,84.505393,134.763374,-0.000800,-1.916672,32.000000,-235.788958,136.363108,-0.023447,24.425032,0.684431,435581.084491,0.973232,19.786563,13.523583,2.788222,0.828671,4.638524,161.097450,32.000000,166.934657,172.615506,159.531600,166.950265,32.000000,152.251198,69.184989,75.839114,88.550410,20.809770,36.002953,74.000000,65.071666,18.400000,64.143997,59.541363,36.948728
49.886730,59.906916,139.089175,143.931116,102.122980,97.898327,29.122149,14.219500,135.765107,3.269801,58.258141,50.959250,142.896575,139.714329,140.814780,136.316607,84.509179,134.776439,-0.000800,-1.916680,32.000000,-235.789030,136.371361,-0.023441,24.425755,0.684323,435553.820182,0.973416,19.777230,13.525209,2.788347,1.340523,0.629512,161.100074,32.000000,166.931978,172.619833,159.535651,166.936704,32.000000,152.264709,69.175153,75.841236,88.553720,20.809770,36.013693,74.000000,65.060047,18.400000,64.133732,59.533072,36.884165
49.885595,59.901179,139.101435,143.930184,102.129946,97.901149,29.113408,14.219561,135.775654,3.268855,58.258597,50.960959,142.896649,139.725669,140.813557,136.328169,84.516244,134.786347,-0.000799,-1.916723,32.000000,-235.788942,136.382644,-0.023698,24.424409,0.684203,435527.131772,0.975460,19.759688,13.527216,2.788095,1.254895,0.989070,161.083908,32.000000,166.945351,172.612120,159.519501,166.935648,32.000000,152.266880,69.164883,75.845738,88.556550,20.809770,36.027300,74.000000,65.043510,18.400000,64.123960,59.534321,36.909110
49.890355,59.898269,139.106535,143.929824,102.036452,97.917250,29.151032,14.219332,135.784807,3.268991,58.263370,50.960446,142.896934,139.729946,140.814169,136.337242,84.519536,134.796719,-0.000798,-1.916737,32.000000,-235.789211,136.388083,-0.023695,24.424123,0.684254,435512.406367,0.975752,19.753354,13.528343,2.788321,0.508970,4.627108,161.089675,32.000000,166.942990,172.598800,159.522020,166.942813,32.000000,152.253146,69.157816,75.848979,88.558167,20.809770,36.037039,74.000000,65.028414,18.400000,64.117923,59.522234,36.865456
49.887440,59.898195,139.108900,143.929741,102.086849,97.928814,29.112310,14.219210,135.790857,3.268082,58.274932,50.956681,142.898346,139.738714,140.813175,136.342787,84.523410,134.802621,-0.000797,-1.916741,32.000000,-235.789302,136.396961,-0.023748,24.425653,0.684373,435561.768377,0.974811,19.747382,13.526805,2.788360,0.930519,0.603945,161.101284,32.000000,166.931385,172.599836,159.534626,166.937486,32.000000,152.260152,69.148446,75.850965,88.560168,20.809770,36.044300,74.000000,65.014980,18.400000,64.115922,59.550106,36.937870
49.882269,59.900970,139.110482,143.931043,102.107574,97.928678,29.179246,14.219048,135.795233,3.268637,58.282133,50.950305,142.898943,139.743190,140.810386,136.346397,84.528758,134.804949,-0.000796,-1.916735,32.000000,-235.789512,136.397944,-0.023682,24.429044,0.684398,435586.496566,0.974873,19.744098,13.528520,2.788331,0.580403,4.628014,161.092640,32.000000,166.939812,172.602497,159.526133,166.928831,32.000000,152.269794,69.140550,75.852490,88.561549,20.809770,36.049194,74.000000,65.010067,18.400000,64.118309,59.543487,36.824737
