OSU 80 Ton Compressor Load Stand
49.877842,59.903025,139.111228,143.932940,102.069512,97.908000,29.113922,14.219032,135.795358,3.269236,58.282680,50.943893,142.900112,139.745896,140.809382,136.342842,84.533881,134.810213,-0.000796,-1.916728,32.000000,-235.789508,136.402419,-0.023733,24.432462,0.684493,435619.230550,0.974733,19.753845,13.524848,2.788678,0.938517,4.620757,161.088859,32.000000,166.945771,172.592620,159.523666,166.941118,32.000000,152.260230,69.132751,75.854729,88.563307,20.809770,36.057522,74.000000,64.999145,18.400000,64.120902,59.537419,36.928112
49.875635,59.902954,139.110655,143.934117,101.979710,97.900024,29.083385,14.219091,135.795085,3.269172,58.282390,50.939239,142.901147,139.745052,140.808854,136.339212,84.536758,134.812287,-0.000795,-1.916751,32.000000,-235.789364,136.402953,-0.023680,24.433637,0.684370,435568.565157,0.975192,19.759118,13.522359,2.788906,0.531446,4.622600,161.098863,32.000000,166.933037,172.589150,159.537170,166.946657,32.000000,152.257403,69.126831,75.854884,88.563817,20.809770,36.062152,74.000000,64.987807,18.400000,64.120044,59.532590,36.853204
49.866112,59.901945,139.111998,143.935302,102.014053,97.879865,29.100849,14.219173,135.792739,3.269038,58.285079,50.933607,142.902701,139.744611,140.808279,136.337029,84.540208,134.812034,-0.000794,-1.916778,32.000000,-235.789208,136.400563,-0.023684,24.433694,0.684218,435498.149690,0.975054,19.760500,13.518554,2.788917,1.202635,4.640743,161.096873,32.000000,166.939569,172.597594,159.534045,166.929630,32.000000,152.273642,69.123139,75.855951,88.567056,20.809770,36.067990,74.000000,64.990947,18.400000,64.117626,59.523552,36.922243
49.862384,59.901041,139.121628,143.936008,101.948774,97.851122,29.166334,14.219255,135.789184,3.268730,58.285943,50.925503,142.903871,139.739521,140.807353,136.336812,84.544036,134.811372,-0.000795,-1.916780,32.000000,-235.789039,136.400514,-0.023689,24.432799,0.684273,435445.591222,0.975643,19.769954,13.517498,2.789500,1.032913,4.606353,161.083585,32.000000,166.953308,172.594964,159.527538,166.934330,32.000000,152.274110,69.123084,75.857549,88.572268,20.809770,36.078838,74.000000,64.983215,18.400000,64.115284,59.530407,36.924957
49.850448,59.899508,139.115081,143.935897,101.899613,97.843233,29.142221,14.219319,135.783858,3.269249,58.283959,50.912371,142.906130,139.735139,140.807269,136.334487,84.546966,134.806716,-0.000796,-1.916798,32.000000,-235.788834,136.396965,-0.023780,24.431081,0.684191,435329.001627,0.973468,19.771914,13.511802,2.789714,0.522908,4.643524,161.090802,32.000000,166.948331,172.587275,159.540700,166.944365,32.000000,152.262250,69.126332,75.859128,88.576123,20.809770,36.084514,74.000000,64.986632,18.400000,64.112129,59.527319,36.967584
49.851479,59.897497,139.110928,143.935623,101.969956,97.818888,29.126248,14.219375,135.781812,3.269746,58.283471,50.910790,142.905942,139.731460,140.805650,136.327559,84.546665,134.804372,-0.000795,-1.916822,32.000000,-235.788769,136.394936,-0.023455,24.429487,0.684259,435254.551241,0.975425,19.779976,13.507351,2.790326,0.697357,4.637149,161.093900,32.000000,166.947337,172.599326,159.545142,166.933939,32.000000,152.274105,69.130228,75.859050,88.578410,20.809770,36.087778,74.000000,64.980964,18.400000,64.107974,59.532836,36.949022
49.836252,59.897365,139.100651,143.936050,102.066150,97.786229,29.146964,14.219256,135.774311,3.269840,58.286149,50.902835,142.906172,139.723527,140.803900,136.320725,84.547056,134.802980,-0.000794,-1.916781,32.000000,-235.789072,136.389288,-0.023440,24.427077,0.684219,435162.947649,0.975387,19.783445,13.503906,2.790503,0.980213,4.635904,161.082356,32.000000,166.962527,172.601903,159.532628,166.931053,32.000000,152.284480,69.134506,75.860817,88.580464,20.809770,36.089596,74.000000,64.986626,18.400000,64.106105,59.544933,36.890401
49.827005,59.899165,139.094951,143.937551,102.098158,97.786334,29.142947,14.219116,135.764824,3.269713,58.290025,50.899648,142.906691,139.715106,140.802855,136.313045,84.545928,134.801498,-0.000794,-1.915614,32.000000,-235.789230,136.385077,-0.023445,24.424970,0.684137,434987.074473,0.974105,19.794257,13.504349,2.791021,0.772172,4.632948,161.081445,32.000000,166.965712,172.590713,159.530461,166.945491,32.000000,152.263544,69.139235,75.861925,88.580510,20.809770,36.090209,74.000000,64.992033,18.400000,64.107311,59.535246,36.940071
49.821845,59.902347,139.089864,143.940423,102.179071,97.762235,29.110269,14.219179,135.757738,3.270010,58.294797,50.891573,142.908513,139.710321,140.800868,136.305116,84.544186,134.796249,-0.000792,-1.915586,32.000000,-235.789181,136.378770,-0.023417,24.422481,0.684302,434979.699649,0.974159,19.806713,13.504925,2.791454,2.265103,0.795847,161.091871,32.000000,166.956578,172.598030,159.539965,166.940048,32.000000,152.270619,69.149523,75.862020,88.579438,20.809770,36.093245,74.000000,64.997542,18.400000,64.110788,59.548119,36.881230
49.808214,59.904331,139.075695,143.943542,102.205866,97.750234,29.115360,14.219166,135.751910,3.269827,58.302551,50.885212,142.911400,139.697849,140.798609,136.300031,84.543535,134.791391,-0.000792,-1.915537,32.000000,-235.789220,136.373396,-0.023341,24.420394,0.684420,434921.056723,0.975193,19.822673,13.502316,2.792040,0.868635,4.620362,161.083296,32.000000,166.968518,172.606207,159.529142,166.931273,32.000000,152.288541,69.163845,75.865144,88.578112,20.809770,36.090927,74.000000,65.004603,18.400000,64.112590,59.527555,36.957239
49.801033,59.908040,139.071262,143.947890,102.250991,97.729542,29.185238,14.219062,135.748456,3.270304,58.311440,50.881389,142.913103,139.688409,140.798280,136.292902,84.543544,134.788990,-0.000790,-1.915528,32.000000,-235.789311,136.367583,-0.023244,24.420251,0.684369,434882.447533,0.972951,19.825097,13.502667,2.791855,1.427494,0.565545,161.079785,32.000000,166.976649,172.597331,159.518628,166.942825,32.000000,152.272866,69.177490,75.868203,88.575221,20.809770,36.091062,74.000000,65.008877,18.400000,64.115826,59.544343,36.828552
49.797538,59.913964,139.067778,143.952858,102.304388,97.712513,29.156156,14.219049,135.742229,3.270571,58.320353,50.877077,142.916214,139.682682,140.798260,136.285983,84.542499,134.790243,-0.000790,-1.915501,32.000000,-235.789346,136.361365,-0.023278,24.421744,0.684371,434793.469455,0.975783,19.839968,13.500864,2.792256,0.847316,4.652100,161.089140,32.000000,166.969775,172.598245,159.527816,166.945365,32.000000,152.270689,69.192724,75.871758,88.571030,20.809770,36.094111,74.000000,65.018746,18.400000,64.123139,59.536367,36.873600
49.783426,59.922092,139.056551,143.958046,102.291815,97.696555,29.084028,14.218831,135.736650,3.271138,58.334174,50.868990,142.921231,139.677938,140.798608,136.274910,84.541089,134.784807,-0.000790,-1.916688,32.000000,-235.789680,136.356481,-0.023595,24.425070,0.684365,434714.114647,0.972758,19.855002,13.502520,2.792792,0.567468,4.625852,161.089524,32.000000,166.972776,172.612899,159.529051,166.928634,32.000000,152.286670,69.212139,75.876488,88.565337,20.809770,36.093609,74.000000,65.028770,18.400000,64.133697,59.531528,36.887613
49.780146,59.929030,139.052807,143.962157,102.231147,97.676313,29.131963,14.218697,135.735589,3.270549,58.342423,50.863153,142.922897,139.673594,140.798587,136.271303,84.541247,134.779134,-0.000790,-1.918992,32.000000,-235.789766,136.351181,-0.023612,24.428712,0.684228,434671.544886,0.974665,19.865827,13.500689,2.792793,1.233627,0.716169,161.078240,32.000000,166.985615,172.613236,159.514403,166.928827,32.000000,152.288219,69.227882,75.882271,88.558132,20.809770,36.094291,74.000000,65.039432,18.400000,64.143010,59.540015,36.914979
49.767223,59.936144,139.046326,143.966408,102.196009,97.644438,29.132847,14.218353,135.726759,3.271010,58.348857,50.854633,142.926907,139.667278,140.800021,136.265390,84.540169,134.774562,-0.000790,-1.918934,32.000000,-235.790077,136.344324,-0.023545,24.432339,0.684102,434598.457862,0.974191,19.883671,13.498987,2.793231,0.294053,4.648607,161.084267,32.000000,166.986172,172.607866,159.517581,166.936754,32.000000,152.272309,69.248160,75.889745,88.549160,20.809770,36.096005,74.000000,65.057521,18.400000,64.152725,59.532797,36.944620
49.758492,59.941288,139.038049,143.969838,102.196935,97.624250,29.174112,14.218363,135.719844,3.271305,58.352323,50.853436,142.931180,139.661753,140.798784,136.259686,84.538780,134.766869,-0.000793,-1.918915,32.000000,-235.790038,136.339039,-0.023509,24.434811,0.683953,434490.300024,0.975735,19.902460,13.496299,2.793700,0.547820,4.631258,161.093030,32.000000,166.980972,172.620776,159.521558,166.924577,32.000000,152.288901,69.267669,75.896827,88.537942,20.809770,36.093728,74.000000,65.071378,18.400000,64.160043,59.547696,36.884458
49.755642,59.943761,139.036787,143.973035,102.225427,97.604590,29.180374,14.218273,135.717398,3.271633,58.351714,50.853361,142.934739,139.656679,140.799597,136.252663,84.540637,134.763237,-0.000791,-1.920062,32.000000,-235.790087,136.333263,-0.023481,24.434782,0.683780,434396.012123,0.974275,19.912855,13.497085,2.793878,0.831036,4.626670,161.080173,32.000000,166.999374,172.628333,159.502910,166.919327,32.000000,152.297057,69.286389,75.905021,88.528611,20.809770,36.096671,74.000000,65.082201,18.400000,64.163390,59.532098,36.845647
49.753616,59.944800,139.033537,143.976834,102.252714,97.596653,29.116504,14.218323,135.712705,3.271458,58.350022,50.844457,142.939190,139.655101,140.803688,136.245858,84.542673,134.758184,-0.000794,-1.920081,32.000000,-235.789935,136.330579,-0.023386,24.432075,0.683762,434318.357348,0.973078,19.928290,13.491620,2.794379,1.803089,4.637242,161.084189,32.000000,167.005935,172.625319,159.500869,166.929174,32.000000,152.287206,69.310937,75.915233,88.514870,20.809770,36.099667,74.000000,65.090429,18.400000,64.164572,59.544864,36.937870
49.751688,59.944943,139.030736,143.980022,102.322926,97.592829,29.151984,14.218367,135.709180,3.271200,58.352327,50.841214,142.943775,139.653704,140.806969,136.245967,84.546268,134.754758,-0.000795,-1.920081,32.000000,-235.789965,136.328383,-0.023401,24.428814,0.683712,434279.807016,0.974885,19.928359,13.488660,2.794286,2.105429,4.634201,161.095229,32.000000,167.000595,172.634016,159.507299,166.926771,32.000000,152.291673,69.332275,75.923792,88.501690,20.809770,36.101212,74.000000,65.100349,18.400000,64.164297,59.535275,36.876388
49.753550,59.945693,139.027373,143.984340,102.394615,97.592882,29.114058,14.218544,135.708095,3.271236,58.354044,50.840192,142.947959,139.652823,140.808689,136.245942,84.550962,134.755788,-0.000797,-1.920088,32.000000,-235.789807,136.323758,-0.023424,24.426548,0.683808,434234.341121,0.975450,19.933895,13.482708,2.794482,1.069837,0.773699,161.091267,32.000000,167.014934,172.646619,159.492595,166.909752,32.000000,152.306592,69.356818,75.934626,88.483984,20.809770,36.102641,74.000000,65.110370,18.400000,64.164488,59.520985,36.931560
49.747655,59.946416,139.026368,143.988191,102.347187,97.609185,29.109878,14.218521,135.707493,3.271231,58.351164,50.839844,142.950435,139.649284,140.811520,136.242934,84.554815,134.755539,-0.000799,-1.920069,32.000000,-235.789976,136.323180,-0.023413,24.426631,0.683884,434220.291374,0.972910,19.935435,13.479040,2.794558,0.587406,0.516832,161.086264,32.000000,167.023572,172.642272,159.483185,166.917105,32.000000,152.299754,69.376288,75.944057,88.466434,20.809770,36.106457,74.000000,65.116440,18.400000,64.165099,59.540124,36.946014
49.754225,59.945828,139.012212,143.992247,102.396349,97.614116,29.134058,14.218632,135.705199,3.271872,58.348703,50.839871,142.956028,139.649039,140.816380,136.236607,84.559433,134.756133,-0.000801,-1.920049,32.000000,-235.789921,136.322211,-0.023361,24.426898,0.683989,434281.938172,0.975650,19.933369,13.474080,2.794345,0.717693,4.634918,161.104632,32.000000,167.013017,172.644567,159.492869,166.924189,32.000000,152.295343,69.400378,75.955872,88.441511,20.809770,36.103744,74.000000,65.119911,18.400000,64.164042,59.536298,36.949389
49.754685,59.945707,139.010076,143.995566,102.472612,97.613835,29.143426,14.218767,135.702623,3.271452,58.351453,50.844749,142.959605,139.651292,140.819694,136.232506,84.564323,134.757957,-0.000800,-1.920008,32.000000,-235.789906,136.321744,-0.023329,24.426924,0.683870,434259.311385,0.974705,19.931609,13.471133,2.794063,1.119206,0.739827,161.109600,32.000000,167.018154,172.658236,159.492202,166.911466,32.000000,152.314117,69.420685,75.966571,88.420408,20.809770,36.102398,74.000000,65.127712,18.400000,64.162988,59.526994,36.943299
49.755220,59.947567,139.015161,143.999608,102.446473,97.617845,29.101631,14.218662,135.701720,3.271540,58.358889,50.849019,142.964145,139.653309,140.825723,136.228126,84.572466,134.757320,-0.000800,-1.920011,32.000000,-235.789858,136.321832,-0.023342,24.428872,0.683898,434286.659040,0.973505,19.933008,13.466362,2.793953,0.846245,4.620429,161.102905,32.000000,167.030285,172.658032,159.481139,166.916745,32.000000,152.321299,69.445741,75.980903,88.394737,20.809770,36.109161,74.000000,65.133607,18.400000,64.164429,59.544884,36.911384
49.766404,59.951092,139.020509,144.002545,102.413670,97.629978,29.104246,14.218805,135.704293,3.272031,58.364941,50.851418,142.967651,139.658863,140.829845,136.230548,84.577166,134.762558,-0.000802,-1.920006,32.000000,-235.789620,136.322890,-0.023336,24.431526,0.683873,434275.510590,0.973859,19.932703,13.460421,2.793942,1.047635,0.673572,161.111382,32.000000,167.027263,172.649994,159.487988,166.928170,32.000000,152.311165,69.466402,75.992584,88.372976,20.809770,36.114522,74.000000,65.130790,18.400000,64.168430,59.545710,36.962008
49.766103,59.956154,139.024710,144.004888,102.474555,97.629963,29.129383,14.218906,135.713256,3.272280,58.370917,50.852510,142.970386,139.667884,140.835925,136.234603,84.582685,134.766766,-0.000802,-1.919975,32.000000,-235.789748,136.322143,-0.023306,24.434096,0.683864,434334.111895,0.974123,19.929361,13.454112,2.793734,1.021732,4.635252,161.125947,32.000000,167.022165,172.665202,159.498019,166.918478,32.000000,152.330805,69.492728,76.007044,88.350089,20.809770,36.121141,74.000000,65.131420,18.400000,64.175163,59.540537,36.842932
49.770573,59.958762,139.036817,144.004902,102.452159,97.629808,29.108179,14.218884,135.719537,3.272367,58.374234,50.852255,142.972586,139.670936,140.838660,136.241329,84.587787,134.774897,-0.000805,-1.919958,32.000000,-235.789692,136.327423,-0.023332,24.435828,0.683723,434328.027323,0.975398,19.927063,13.451643,2.793488,0.864442,0.798163,161.118308,32.000000,167.035711,172.674118,159.489365,166.915773,32.000000,152.337975,69.513312,76.019947,88.331737,20.809770,36.131233,74.000000,65.133256,18.400000,64.179197,59.546556,36.833982
49.774933,59.960468,139.051678,144.003856,102.339767,97.629698,29.189848,14.219065,135.729603,3.272552,58.376150,50.854028,142.974068,139.677482,140.845441,136.248613,84.594204,134.785915,-0.000804,-1.918773,32.000000,-235.789465,136.329572,-0.023622,24.436657,0.683666,434320.002052,0.975581,19.927997,13.449959,2.793517,0.925548,0.609341,161.120520,32.000000,167.043449,172.664633,159.488427,166.932548,32.000000,152.326096,69.539445,76.036120,88.310687,20.809770,36.145351,74.000000,65.135910,18.400000,64.181299,59.528804,36.917400
49.779879,59.960726,139.055188,144.002679,102.333014,97.629706,29.145680,14.219162,135.736654,3.272199,58.373697,50.858460,142.976864,139.685143,140.849722,136.255684,84.599469,134.794130,-0.000805,-1.918796,32.000000,-235.789447,136.338894,-0.023735,24.435638,0.683700,434313.379878,0.975065,19.930521,13.448149,2.793820,1.243309,4.649938,161.132239,32.000000,167.038695,172.670470,159.499508,166.932890,32.000000,152.334748,69.560862,76.050402,88.294391,20.809770,36.152913,74.000000,65.133458,18.400000,64.181611,59.544058,36.878516
49.787396,59.959226,139.059217,144.001624,102.300507,97.630472,29.114679,14.219170,135.750090,3.271882,58.371247,50.862381,142.978209,139.694695,140.854527,136.263642,84.606014,134.799959,-0.000806,-1.917685,32.000000,-235.789310,136.353622,-0.023650,24.430473,0.683669,434297.306389,0.972865,19.924255,13.446520,2.793659,0.562325,4.648557,161.133418,32.000000,167.047494,172.683145,159.496153,166.923164,32.000000,152.353164,69.586699,76.068263,88.274914,20.809770,36.158481,74.000000,65.129258,18.400000,64.179543,59.537409,36.927672
49.788021,59.957003,139.078615,144.001449,102.333486,97.638395,29.176314,14.219175,135.761947,3.272036,58.365799,50.866944,142.978447,139.704612,140.858829,136.274540,84.611618,134.811805,-0.000807,-1.917066,32.000000,-235.789109,136.364865,-0.023671,24.427460,0.683623,434286.772685,0.975426,19.916525,13.445073,2.793202,0.404994,4.626241,161.126980,32.000000,167.058875,172.675570,159.484203,166.933833,32.000000,152.348807,69.606320,76.083907,88.259308,20.809770,36.172500,74.000000,65.128069,18.400000,64.176095,59.532118,36.952690
49.796262,59.953554,139.094180,144.001775,102.317337,97.654557,29.098171,14.219190,135.776007,3.272893,58.361697,50.875436,142.981726,139.721180,140.863309,136.287359,84.617758,134.826751,-0.000806,-1.914147,32.000000,-235.789171,136.385266,-0.023608,24.428021,0.683801,434305.211459,0.973319,19.909888,13.443323,2.793208,1.362691,4.642243,161.144098,32.000000,167.050194,172.673734,159.495873,166.943878,32.000000,152.344937,69.629778,76.102757,88.240609,20.809770,36.188831,74.000000,65.118945,18.400000,64.170566,59.543703,36.892529
49.806907,59.952027,139.107222,144.002467,102.341716,97.662218,29.131402,14.219400,135.793880,3.273529,58.361144,50.885209,142.983734,139.733168,140.866946,136.300787,84.622206,134.839945,-0.000807,-1.913017,32.000000,-235.789104,136.400731,-0.023630,24.431586,0.683852,434321.941074,0.973919,19.899047,13.444076,2.793120,2.195304,4.645488,161.151666,32.000000,167.047592,172.688517,159.503875,166.934332,32.000000,152.366744,69.648591,76.117830,88.226587,20.809770,36.202052,74.000000,65.111123,18.400000,64.167408,59.541923,36.841759
49.817930,59.953230,139.138097,144.003794,102.371836,97.670034,29.129699,14.219521,135.815294,3.273801,58.366743,50.887422,142.983293,139.754988,140.873683,136.320368,84.633115,134.861101,-0.000807,-1.912987,32.000000,-235.788923,136.422807,-0.023583,24.437425,0.683828,434340.416315,0.972434,19.889022,13.445449,2.793103,0.228338,4.650700,161.139462,32.000000,167.063073,172.692537,159.494105,166.940251,32.000000,152.371767,69.671778,76.136638,88.211253,20.809770,36.224682,74.000000,65.096972,18.400000,64.167927,59.537930,36.862815
49.826257,59.956692,139.156646,144.005075,102.380830,97.685957,29.144985,14.219633,135.835480,3.274565,58.374806,50.889967,142.984325,139.773288,140.879644,136.340185,84.640756,134.881386,-0.000807,-1.912425,32.000000,-235.788935,136.444496,-0.023665,24.440957,0.683674,434353.230014,0.974677,19.878598,13.444743,2.792906,1.458350,0.726849,161.146756,32.000000,167.061169,172.688793,159.507494,166.953022,32.000000,152.360967,69.690635,76.152687,88.199615,20.809770,36.243630,74.000000,65.083789,18.400000,64.171757,59.540281,36.906762
49.838541,59.962216,139.185843,144.007300,102.330265,97.702024,29.103034,14.219734,135.862401,3.274976,58.383796,50.906845,142.986207,139.796500,140.885279,136.362609,84.648899,134.909942,-0.000805,-1.911848,32.000000,-235.789104,136.469326,-0.023817,24.443806,0.683644,434423.762833,0.972259,19.871632,13.447344,2.792892,1.024723,0.465127,161.157471,32.000000,167.050137,172.698986,159.521869,166.950152,32.000000,152.371810,69.712950,76.169996,88.186307,20.809770,36.269848,74.000000,65.067439,18.400000,64.178907,59.542572,36.951736
49.838832,59.967167,139.204324,144.009629,102.280301,97.706936,29.153832,14.219573,135.882773,3.276108,58.388438,50.916527,142.987413,139.813416,140.888115,136.381565,84.656476,134.930056,-0.000807,-1.911798,32.000000,-235.789174,136.489551,-0.023807,24.446510,0.683592,434460.738881,0.973625,19.862891,13.450220,2.792653,0.900772,0.736526,161.147191,32.000000,167.058783,172.703865,159.517181,166.942538,32.000000,152.382765,69.730725,76.183607,88.176806,20.809770,36.289693,74.000000,65.055481,18.400000,64.185696,59.530859,36.960027
49.849600,59.972256,139.229110,144.011772,102.213199,97.715177,29.100050,14.219499,135.902667,3.276807,58.394269,50.917635,142.989622,139.828836,140.892939,136.398255,84.666062,134.950149,-0.000809,-1.911779,32.000000,-235.789320,136.510188,-0.023841,24.450572,0.683562,434482.996780,0.975246,19.858502,13.454984,2.792697,1.253567,4.623131,161.146586,32.000000,167.062593,172.697751,159.522670,166.961530,32.000000,152.364054,69.751829,76.199711,88.167917,20.809770,36.312093,74.000000,65.041307,18.400000,64.192860,59.548886,36.887907
49.853040,59.976054,139.241759,144.013124,102.303004,97.719271,29.143809,14.219326,135.917889,3.277681,58.403311,50.925739,142.993037,139.840549,140.895841,136.411585,84.677227,134.966057,-0.000809,-1.911777,32.000000,-235.789296,136.525083,-0.023751,24.456003,0.683648,434532.098416,0.972970,19.862638,13.456032,2.792974,0.807867,0.898268,161.162607,32.000000,167.049776,172.701656,159.543637,166.968760,32.000000,152.361138,69.769192,76.211671,88.162583,20.809770,36.329199,74.000000,65.034650,18.400000,64.198184,59.545572,36.877782
49.858839,59.979769,139.263523,144.014781,102.383450,97.747076,29.159426,14.219286,135.939741,3.277416,58.412427,50.931854,142.996752,139.856004,140.897272,136.425705,84.685198,134.983193,-0.000808,-1.911792,32.000000,-235.789359,136.541385,-0.023610,24.462921,0.683601,434535.162364,0.973233,19.865410,13.454504,2.793274,0.555614,0.620636,161.156915,32.000000,167.057285,172.713052,159.547471,166.959913,32.000000,152.372586,69.788156,76.222760,88.160193,20.809770,36.354671,74.000000,65.014790,18.400000,64.203368,59.543123,36.855552
49.864429,59.982967,139.281295,144.016597,102.366423,97.759513,29.086838,14.219262,135.954335,3.277883,58.418269,50.933753,142.997994,139.866875,140.899642,136.438561,84.695348,134.996361,-0.000808,-1.913004,32.000000,-235.789294,136.552683,-0.023609,24.467997,0.683568,434589.766370,0.973764,19.862317,13.453167,2.793395,0.565829,0.785320,161.147137,32.000000,167.067160,172.711063,159.545043,166.971243,32.000000,152.370692,69.804067,76.232303,88.159897,20.809770,36.374890,74.000000,65.002632,18.400000,64.207736,59.544244,36.950489
49.866337,59.986490,139.294774,144.019559,102.409111,97.767560,29.147914,14.219312,135.969977,3.278322,58.420672,50.934660,142.998395,139.873137,140.900554,136.451362,84.704639,135.006623,-0.000811,-1.914120,32.000000,-235.789385,136.563971,-0.023574,24.468446,0.683590,434680.810938,0.972968,19.861030,13.451142,2.793473,0.581598,4.609491,161.157601,32.000000,167.060749,172.708965,159.564738,166.982373,32.000000,152.361219,69.821228,76.240404,88.162055,20.809770,36.394799,74.000000,64.985232,18.400000,64.212738,59.520857,36.920042
49.860299,59.988688,139.301827,144.022362,102.444818,97.775612,29.145389,14.219449,135.977640,3.278630,58.422714,50.932047,142.999824,139.879554,140.902189,136.459667,84.714098,135.013131,-0.000810,-1.917058,32.000000,-235.789306,136.572770,-0.023536,24.466411,0.683442,434664.851279,0.974759,19.856385,13.447683,2.793248,1.087118,4.637202,161.160859,32.000000,167.061227,172.723209,159.575122,166.973579,32.000000,152.373661,69.835838,76.245699,88.165183,20.809770,36.409794,74.000000,64.983039,18.400000,64.216023,59.545513,36.921729
49.860328,59.990675,139.305666,144.025617,102.368188,97.783706,29.145959,14.219403,135.978107,3.279078,58.428453,50.932339,143.005159,139.877668,140.903725,136.465546,84.725530,135.016581,-0.000809,-1.920011,32.000000,-235.789207,136.582093,-0.023602,24.462546,0.683676,434723.646798,0.973146,19.861396,13.441054,2.793585,1.250915,4.644378,161.149225,32.000000,167.077043,172.728211,159.570307,166.974405,32.000000,152.382210,69.853760,76.251599,88.170767,20.809770,36.424460,74.000000,64.973105,18.400000,64.218869,59.540537,36.879910
49.858437,59.994569,139.304468,144.030457,102.317033,97.783853,29.153087,14.219320,135.980249,3.279282,58.435923,50.932426,143.009665,139.876348,140.906908,136.464670,84.737014,135.019289,-0.000807,-1.920088,32.000000,-235.789370,136.588306,-0.023600,24.460693,0.683819,434708.240629,0.973734,19.864377,13.434275,2.793763,1.290277,0.607446,161.155307,32.000000,167.077064,172.716447,159.585626,166.991355,32.000000,152.375475,69.871458,76.255622,88.177782,20.809770,36.436931,74.000000,64.961038,18.400000,64.223555,59.539416,36.940658
49.858544,60.000232,139.298440,144.035996,102.330393,97.784031,29.096721,14.219382,135.976581,3.279814,58.444705,50.930913,143.013367,139.873052,140.907366,136.463696,84.741748,135.016308,-0.000807,-1.920153,32.000000,-235.789381,136.596996,-0.023614,24.461165,0.684049,434731.345237,0.975499,19.873608,13.423916,2.794081,0.162371,4.621723,161.164799,32.000000,167.072818,172.728535,159.602998,166.984720,32.000000,152.388015,69.888026,76.255441,88.187259,20.809770,36.444321,74.000000,64.956465,18.400000,64.231353,59.547451,36.906102
49.856355,60.005890,139.300611,144.040367,102.323981,97.792088,29.121085,14.219493,135.975783,3.280278,58.452921,50.930193,143.013998,139.870310,140.909283,136.461064,84.745709,135.014101,-0.000806,-1.920163,32.000000,-235.789352,136.593625,-0.023587,24.463285,0.684013,434720.306673,0.973031,19.875014,13.414727,2.793826,0.240246,0.612288,161.155551,32.000000,167.086476,172.734780,159.598693,166.983526,32.000000,152.393874,69.901102,76.253740,88.196396,20.809770,36.458894,74.000000,64.948613,18.400000,64.239323,59.532679,36.926131
49.850749,60.012369,139.299855,144.044406,102.321347,97.808098,29.178877,14.219620,135.971455,3.280979,58.463202,50.923747,143.018131,139.860982,140.913136,136.455282,84.751028,135.010405,-0.000807,-1.921299,32.000000,-235.789490,136.583721,-0.023519,24.467661,0.684084,434757.881778,0.973927,19.883776,13.410138,2.794034,2.295525,2.219808,161.153302,32.000000,167.094089,172.720425,159.599452,167.003011,32.000000,152.379109,69.916370,76.250429,88.209969,20.809770,36.472043,74.000000,64.943088,18.400000,64.248737,59.538530,36.875581
49.848655,60.018340,139.287064,144.047276,102.311879,97.800014,29.124696,14.219671,135.966077,3.280698,58.474614,50.918073,143.018808,139.855569,140.915273,136.447119,84.753044,135.003672,-0.000808,-1.921301,32.000000,-235.789583,136.577688,-0.023508,24.468515,0.684070,434776.742809,0.976094,19.890413,13.405014,2.794138,1.227610,4.636478,161.162297,32.000000,167.089417,172.724668,159.608320,167.005167,32.000000,152.382380,69.929521,76.245502,88.221401,20.809770,36.474909,74.000000,64.940164,18.400000,64.257298,59.538226,36.936843
49.842973,60.026935,139.277577,144.050461,102.294472,97.783889,29.114452,14.219940,135.957286,3.280800,58.489688,50.912997,143.022220,139.842306,140.918014,136.439983,84.758828,134.996545,-0.000809,-1.921289,32.000000,-235.789359,136.568616,-0.023447,24.463917,0.684067,434795.771552,0.974815,19.903407,13.396513,2.794271,1.053456,0.616428,161.157458,32.000000,167.104179,172.735365,159.605159,166.999619,32.000000,152.396636,69.947533,76.239465,88.237513,20.809770,36.479987,74.000000,64.939709,18.400000,64.269631,59.545847,36.946087
49.835309,60.033500,139.267818,144.053376,102.296782,97.783674,29.114233,14.219990,135.946113,3.280816,58.499912,50.910576,143.024311,139.833157,140.919900,136.431113,84.762552,134.991750,-0.000809,-1.922450,32.000000,-235.789327,136.560599,-0.023499,24.458363,0.684211,434773.137046,0.974692,19.923429,13.391789,2.794747,0.585600,0.724204,161.150167,32.000000,167.116634,172.727809,159.593014,167.011135,32.000000,152.389667,69.962046,76.233181,88.249520,20.809770,36.484204,74.000000,64.938526,18.400000,64.279659,59.547480,36.946380
49.831246,60.038743,139.248605,144.057582,102.215187,97.783585,29.134135,14.220089,135.933226,3.281114,58.504716,50.909133,143.029918,139.819698,140.922157,136.417931,84.761292,134.981524,-0.000805,-1.922428,32.000000,-235.789339,136.550267,-0.023582,24.453071,0.684222,434732.871425,0.975027,19.927715,13.382668,2.794299,1.096236,4.644487,161.165681,32.000000,167.113423,172.724852,159.605442,167.020008,32.000000,152.386875,69.980023,76.226308,88.263997,20.809770,36.486089,74.000000,64.939049,18.400000,64.288250,59.538963,36.952397
49.825940,60.041251,139.239167,144.061300,102.172787,97.775654,29.135087,14.220139,135.921708,3.280922,58.506679,50.904797,143.032687,139.805760,140.924009,136.402828,84.758542,134.969143,-0.000805,-1.922421,32.000000,-235.789036,136.539024,-0.023496,24.451624,0.684465,434761.293949,0.975489,19.939843,13.379391,2.794448,0.161166,0.799236,161.171836,32.000000,167.113296,172.734822,159.609578,167.012055,32.000000,152.402540,69.995196,76.219069,88.275694,20.809770,36.487554,74.000000,64.943316,18.400000,64.292846,59.537921,36.953497
49.822647,60.042100,139.222317,144.065141,102.207649,97.759379,29.107997,14.220094,135.905490,3.281615,58.505305,50.893550,143.038146,139.785144,140.924375,136.388053,84.757013,134.951395,-0.000806,-1.922436,32.000000,-235.788877,136.526380,-0.023439,24.452463,0.684425,434712.961622,0.975517,19.943737,13.374783,2.794211,0.535341,0.628361,161.158919,32.000000,167.131246,172.733061,159.595978,167.020620,32.000000,152.405463,70.012356,76.211315,88.292498,20.809770,36.488242,74.000000,64.940250,18.400000,64.295013,59.534626,36.865089
49.819762,60.040501,139.212755,144.067847,102.235021,97.750037,29.106389,14.220392,135.893632,3.281650,58.501251,50.889246,143.039966,139.768105,140.927339,136.375448,84.756107,134.938282,-0.000805,-1.922444,32.000000,-235.788551,136.515422,-0.023149,24.453771,0.684464,434692.735677,0.975789,19.957050,13.369831,2.794511,1.133338,0.465962,161.170655,32.000000,167.128781,172.727005,159.604479,167.038073,32.000000,152.395430,70.028727,76.202021,88.309706,20.809770,36.491400,74.000000,64.935800,18.400000,64.293664,59.522254,36.941685
49.815381,60.039122,139.204622,144.070251,102.276256,97.745733,29.130315,14.220402,135.888299,3.281682,58.497908,50.890359,143.041011,139.762616,140.928886,136.370865,84.753636,134.929922,-0.000802,-1.922444,32.000000,-235.788498,136.507342,-0.023175,24.453017,0.684271,434656.872300,0.974110,19.955908,13.364540,2.794149,1.257553,0.665398,161.177901,32.000000,167.129438,172.735819,159.613083,167.035093,32.000000,152.409196,70.041574,76.193585,88.325531,20.809770,36.496333,74.000000,64.940468,18.400000,64.291890,59.550234,36.889594
49.813964,60.038809,139.197588,144.073191,102.268246,97.729430,29.187877,14.220625,135.882252,3.281699,58.493950,50.885566,143.041040,139.753550,140.929352,136.368721,84.747819,134.924876,-0.000802,-1.921284,32.000000,-235.788299,136.502758,-0.023192,24.448089,0.684254,434601.254251,0.974973,19.961373,13.359718,2.794464,0.126551,0.753615,161.164152,32.000000,167.146435,172.739825,159.601308,167.035097,32.000000,152.418132,70.055659,76.184138,88.344412,20.809770,36.501010,74.000000,64.938817,18.400000,64.291595,59.534390,36.942712
49.809214,60.040144,139.194200,144.075634,102.269552,97.709161,29.114463,14.220750,135.874222,3.282309,58.493454,50.880735,143.040470,139.746643,140.932211,136.364834,84.748465,134.915346,-0.000802,-1.921259,32.000000,-235.788203,136.498030,-0.023159,24.443105,0.684250,434572.582877,0.974983,19.961458,13.361097,2.794354,1.433438,4.634805,161.166101,32.000000,167.153046,172.733125,159.600703,167.049099,32.000000,152.409018,70.067012,76.178784,88.360639,20.809770,36.504010,74.000000,64.942856,18.400000,64.293386,59.540478,36.937356
49.812597,60.041908,139.187146,144.078714,102.316781,97.696849,29.161656,14.221060,135.870282,3.282571,58.494958,50.877616,143.043498,139.742782,140.935277,136.362017,84.744689,134.910859,-0.000801,-1.920058,32.000000,-235.787850,136.496714,-0.023195,24.440141,0.684281,434488.100117,0.973468,19.965873,13.358466,2.794321,0.766664,4.644953,161.181696,32.000000,167.146340,172.734643,159.613660,167.053603,32.000000,152.409654,70.078087,76.172256,88.383050,20.809770,36.509896,74.000000,64.940469,18.400000,64.296638,59.549496,36.943519
49.809769,60.043417,139.183336,144.081110,102.349778,97.688802,29.082694,14.221220,135.864974,3.282441,58.498676,50.878273,143.047677,139.738681,140.938286,136.359981,84.744354,134.912820,-0.000801,-1.918913,32.000000,-235.787579,136.493384,-0.023229,24.441419,0.684174,434404.528131,0.973235,19.965345,13.358854,2.794122,0.747805,4.643421,161.178426,32.000000,167.160035,172.741827,159.610037,167.048395,32.000000,152.420115,70.087714,76.169294,88.402370,20.809770,36.515015,74.000000,64.942104,18.400000,64.299059,59.543566,36.860467
49.815604,60.046302,139.190022,144.084630,102.416581,97.680688,29.122303,14.221193,135.863531,3.282893,58.500206,50.883190,143.050352,139.740151,140.941984,136.362095,84.745346,134.914810,-0.000800,-1.915408,32.000000,-235.787600,136.493837,-0.023182,24.447384,0.684325,434413.283470,0.974134,19.975616,13.359401,2.794528,1.048052,0.578402,161.173309,32.000000,167.174233,172.734707,159.604293,167.064109,32.000000,152.413510,70.098252,76.166073,88.427682,20.809770,36.526453,74.000000,64.932304,18.400000,64.303381,59.537390,36.886513
49.814172,60.049077,139.193331,144.087617,102.446948,97.672722,29.112329,14.221248,135.870659,3.283146,58.498264,50.885538,143.053705,139.745358,140.945243,136.367445,84.745901,134.921541,-0.000801,-1.913064,32.000000,-235.787560,136.497882,-0.023489,24.451980,0.684038,434339.591177,0.975098,19.971325,13.360703,2.794226,0.553814,4.642216,161.185869,32.000000,167.169865,172.733801,159.618020,167.076309,32.000000,152.411217,70.102760,76.163879,88.448025,20.809770,36.536870,74.000000,64.930648,18.400000,64.307847,59.547421,36.868391
49.824016,60.049327,139.194508,144.090309,102.440184,97.672746,29.108825,14.221408,135.877142,3.283580,58.493307,50.892543,143.055867,139.752082,140.949627,136.374024,84.744178,134.927138,-0.000803,-1.913014,32.000000,-235.787365,136.502207,-0.023375,24.455354,0.683813,434323.026855,0.975293,19.971699,13.361148,2.794167,1.577707,0.947682,161.189790,32.000000,167.174445,172.749865,159.621349,167.069070,32.000000,152.428730,70.105157,76.164093,88.472723,20.809770,36.546273,74.000000,64.920611,18.400000,64.309980,59.537812,36.959807
49.829123,60.047577,139.206704,144.092467,102.433068,97.672436,29.102963,14.221559,135.884573,3.283981,58.487049,50.898816,143.057140,139.763033,140.951192,136.383604,84.747756,134.936646,-0.000803,-1.913003,32.000000,-235.787115,136.504682,-0.023336,24.455136,0.683584,434302.933415,0.974861,19.964945,13.364065,2.793793,1.527382,4.622576,161.181941,32.000000,167.189236,172.752889,159.609339,167.073964,32.000000,152.435821,70.103733,76.165880,88.491035,20.809770,36.560307,74.000000,64.910918,18.400000,64.308214,59.529060,36.892455
49.826794,60.045483,139.209581,144.095748,102.372083,97.664405,29.108200,14.221638,135.894248,3.284140,58.484148,50.902647,143.060141,139.772050,140.952378,136.392656,84.750641,134.944867,-0.000804,-1.912967,32.000000,-235.786863,136.516746,-0.023297,24.452179,0.683542,434299.076366,0.974070,19.962342,13.368169,2.793820,1.264381,0.967302,161.190403,32.000000,167.188255,172.743600,159.616485,167.088166,32.000000,152.425283,70.098046,76.168171,88.511229,20.809770,36.572208,74.000000,64.905495,18.400000,64.305531,59.543487,36.816740
49.833245,60.046659,139.212906,144.099109,102.387696,97.652073,29.128569,14.221546,135.901448,3.283790,58.487170,50.905247,143.060579,139.780378,140.952913,136.403023,84.752943,134.953808,-0.000801,-1.912975,32.000000,-235.786884,136.528198,-0.023308,24.449034,0.683547,434271.553001,0.974777,19.958434,13.369351,2.793797,1.044311,0.523760,161.201277,32.000000,167.183132,172.755723,159.625744,167.081417,32.000000,152.437274,70.090474,76.170929,88.527668,20.809770,36.582213,74.000000,64.896013,18.400000,64.306572,59.535314,37.130459
49.841328,60.050006,139.226173,144.103435,102.493704,97.647787,29.121118,14.221555,135.911554,3.283810,58.494124,50.908123,143.064669,139.787339,140.952978,136.412002,84.757761,134.965841,-0.000798,-1.912990,32.000000,-235.786878,136.541112,-0.023289,24.447950,0.683553,434224.877196,0.973171,19.953502,13.369628,2.793686,1.047117,0.695901,161.196814,32.000000,167.196291,172.767529,159.627205,167.081346,32.000000,152.455663,70.079759,76.175867,88.548527,20.809770,36.600354,74.000000,64.883844,18.400000,64.311694,59.535452,36.851003
49.844962,60.053551,139.234007,144.107295,102.614791,97.647651,29.142833,14.221340,135.921215,3.283504,58.500042,50.909944,143.067750,139.795621,140.955027,136.420145,84.761120,134.972806,-0.000797,-1.913010,32.000000,-235.787010,136.549236,-0.023306,24.450418,0.683475,434165.501373,0.974030,19.949702,13.372943,2.793515,0.607422,1.340797,161.198024,32.000000,167.199836,172.760572,159.631995,167.097823,32.000000,152.446628,70.068797,76.179954,88.565697,20.809770,36.613212,74.000000,64.868528,18.400000,64.317164,59.528165,36.929066
49.853563,60.058107,139.247006,144.112154,102.637677,97.655976,29.127924,14.221311,135.939491,3.283651,58.504450,50.909913,143.073132,139.808489,140.958478,136.435339,84.766486,134.983852,-0.000796,-1.913004,32.000000,-235.786835,136.564192,-0.023313,24.455476,0.683327,434151.747443,0.972642,19.941250,13.371118,2.793059,1.314353,4.648851,161.217228,32.000000,167.196200,172.766867,159.655930,167.104784,32.000000,152.454092,70.051885,76.185690,88.587348,20.809770,36.631976,74.000000,64.856567,18.400000,64.324492,59.528312,36.943226
49.846118,60.061253,139.257143,144.115100,102.582887,97.647800,29.129202,14.221255,135.953153,3.283961,58.508495,50.908985,143.076203,139.820575,140.960495,136.447244,84.771682,134.997016,-0.000797,-1.913024,32.000000,-235.786827,136.574784,-0.023210,24.457780,0.683349,434153.331431,0.974257,19.949421,13.372535,2.793532,1.245954,4.643466,161.220107,32.000000,167.203388,172.780507,159.661074,167.100303,32.000000,152.472359,70.034169,76.190701,88.606580,20.809770,36.646317,74.000000,64.856620,18.400000,64.329589,59.553155,36.841979
49.848251,60.064224,139.274072,144.117543,102.571882,97.648160,29.143791,14.221375,135.966029,3.284545,58.510817,50.908997,143.078088,139.834637,140.962020,136.462909,84.781472,135.013042,-0.000798,-1.913010,32.000000,-235.786748,136.587526,-0.023046,24.459443,0.683309,434165.553255,0.972608,19.951853,13.373713,2.793666,1.102818,1.330923,161.212372,32.000000,167.222138,172.775493,159.654878,167.117060,32.000000,152.474075,70.009401,76.197900,88.630544,20.809770,36.669191,74.000000,64.841765,18.400000,64.334814,59.545169,36.815053
49.848890,60.066702,139.287035,144.120048,102.533033,97.648259,29.142555,14.221380,135.979795,3.283723,58.514208,50.914698,143.079425,139.850909,140.964016,136.475530,84.789564,135.028717,-0.000795,-1.912998,32.000000,-235.786862,136.601832,-0.023101,24.460518,0.683298,434140.603323,0.972638,19.956198,13.373755,2.794003,0.975886,4.627040,161.226374,32.000000,167.218326,172.775214,159.672023,167.127472,32.000000,152.471694,69.986990,76.204451,88.648087,20.809770,36.686189,74.000000,64.837318,18.400000,64.338928,59.537921,36.952103
49.848496,60.071071,139.306762,144.123953,102.589365,97.648684,29.122146,14.221447,135.994424,3.283605,58.521204,50.921799,143.083328,139.872202,140.964515,136.497305,84.797350,135.047514,-0.000795,-1.912968,32.000000,-235.786697,136.621612,-0.023069,24.461326,0.683311,434124.979580,0.973814,19.955160,13.370626,2.794152,1.504444,4.639127,161.239055,32.000000,167.221915,172.788054,159.685408,167.122313,32.000000,152.492855,69.960694,76.213921,88.670210,20.809770,36.708429,74.000000,64.829221,18.400000,64.345577,59.542287,36.833908
49.857664,60.075317,139.319416,144.127091,102.603877,97.648813,29.104359,14.221555,136.006642,3.283923,58.528117,50.927892,143.087705,139.888750,140.966549,136.511213,84.803171,135.063211,-0.000795,-1.912975,32.000000,-235.786591,136.640155,-0.023041,24.461611,0.683334,434114.221705,0.971842,19.957322,13.370291,2.794334,1.559019,4.648509,161.229606,32.000000,167.235628,172.789668,159.676387,167.130647,32.000000,152.504278,69.936716,76.224173,88.687545,20.809770,36.726862,74.000000,64.813430,18.400000,64.352334,59.534567,36.945353
49.865388,60.080576,139.337271,144.130563,102.618067,97.657006,29.156560,14.221429,136.023755,3.284039,58.533074,50.935427,143.091640,139.910343,140.971245,136.527804,84.814024,135.080815,-0.000794,-1.914103,32.000000,-235.786879,136.657611,-0.023055,24.464396,0.683314,434104.908050,0.975013,19.954134,13.373638,2.794255,1.237760,4.631047,161.240056,32.000000,167.240186,172.783077,159.686084,167.149416,32.000000,152.507713,69.905276,76.237993,88.708445,20.809770,36.750675,74.000000,64.795771,18.400000,64.360745,59.528174,36.882111
49.866344,60.084434,139.346354,144.133461,102.562188,97.656957,29.092561,14.221191,136.039019,3.283871,58.537716,50.944944,143.095239,139.927426,140.974076,136.545605,84.821236,135.101928,-0.000793,-1.914109,32.000000,-235.787191,136.672951,-0.023011,24.468435,0.683262,434095.130089,0.973588,19.952983,13.372567,2.794279,0.858239,4.623122,161.256790,32.000000,167.232178,172.791087,159.699900,167.151286,32.000000,152.523240,69.878164,76.248755,88.725644,20.809770,36.770639,74.000000,64.782174,18.400000,64.367328,59.544117,37.045060
49.867791,60.089028,139.367087,144.136435,102.581439,97.657088,29.121996,14.221287,136.058015,3.283773,58.540137,50.955848,143.097777,139.946532,140.974287,136.564159,84.831734,135.119576,-0.000794,-1.914135,32.000000,-235.787191,136.691637,-0.023273,24.474481,0.683232,434116.063979,0.972584,19.952927,13.373164,2.794352,0.542131,4.649535,161.249975,32.000000,167.245238,172.800484,159.691550,167.147197,32.000000,152.539042,69.844307,76.260462,88.743628,20.809770,36.795950,74.000000,64.769569,18.400000,64.374883,59.526453,37.083431
49.878135,60.092222,139.388843,144.139185,102.618966,97.657174,29.079154,14.221007,136.076640,3.283553,58.538228,50.960195,143.098594,139.967920,140.974155,136.584835,84.838754,135.136870,-0.000793,-1.914152,32.000000,-235.787608,136.710088,-0.023324,24.479084,0.683157,434103.106214,0.971208,19.955626,13.372249,2.794549,0.521328,4.626117,161.249430,32.000000,167.248181,172.795154,159.689671,167.160725,32.000000,152.536023,69.814166,76.270011,88.757306,20.809770,36.819008,74.000000,64.748420,18.400000,64.380654,59.533043,37.077048
49.882405,60.093769,139.410210,144.142089,102.600945,97.677585,29.177731,14.220927,136.099186,3.283274,58.535541,50.964577,143.102047,139.988385,140.975994,136.606042,84.846153,135.159809,-0.000793,-1.911778,32.000000,-235.787664,136.729701,-0.023351,24.482352,0.683026,434089.765950,0.974057,19.953929,13.373777,2.794650,0.603171,4.625361,161.266103,32.000000,167.237522,172.797941,159.705676,167.170465,32.000000,152.539579,69.776824,76.281719,88.771831,20.809770,36.848098,74.000000,64.732180,18.400000,64.384943,59.524201,36.939704
49.885682,60.093156,139.432289,144.143793,102.611675,97.681495,29.084587,14.221041,136.113795,3.282810,58.534979,50.963618,143.103410,140.006637,140.977085,136.620725,84.852703,135.178276,-0.000794,-1.911777,32.000000,-235.787623,136.745687,-0.023354,24.483743,0.682954,434113.050838,0.974354,19.948742,13.375720,2.794663,1.688297,1.318872,161.269453,32.000000,167.242927,172.809430,159.705462,167.160761,32.000000,152.552134,69.747046,76.292931,88.785741,20.809770,36.875819,74.000000,64.715432,18.400000,64.385007,59.536672,36.922316
49.888093,60.093436,139.452946,144.145868,102.572590,97.689736,29.128309,14.220961,136.132128,3.281879,58.533983,50.969460,143.104565,140.025411,140.976482,136.635492,84.863637,135.195539,-0.000794,-1.911784,32.000000,-235.787703,136.760925,-0.023408,24.483719,0.683067,434170.359004,0.973734,19.945464,13.380002,2.794961,1.577756,4.634389,161.262388,32.000000,167.254806,172.807526,159.694692,167.167908,32.000000,152.548990,69.712762,76.304299,88.798796,20.809770,36.904641,74.000000,64.698176,18.400000,64.386138,59.540281,37.100525
49.890423,60.095912,139.460035,144.148055,102.579273,97.710239,29.121567,14.220752,136.144985,3.281312,58.536324,50.965839,143.107121,140.036602,140.978050,136.646531,84.874385,135.207283,-0.000793,-1.911773,32.000000,-235.787887,136.773184,-0.023407,24.483326,0.683113,434172.641195,0.974023,19.941572,13.380083,2.795086,0.553994,4.635780,161.274947,32.000000,167.249286,172.801113,159.703741,167.177496,32.000000,152.532717,69.686226,76.313594,88.809084,20.809770,36.924598,74.000000,64.680551,18.400000,64.390006,59.529512,36.947114
49.894239,60.098146,139.481325,144.150231,102.643584,97.726327,29.131137,14.220655,136.158133,3.281082,58.534355,50.966566,143.110940,140.050333,140.980188,136.659935,84.886347,135.222409,-0.000792,-1.911785,32.000000,-235.788121,136.786012,-0.023485,24.484515,0.683313,434224.587503,0.973943,19.943090,13.375100,2.795384,1.144905,1.136613,161.288956,32.000000,167.246458,172.815208,159.715330,167.171369,32.000000,152.550847,69.657568,76.325547,88.822128,20.809770,36.953755,74.000000,64.665691,18.400000,64.394910,59.525647,37.063108
49.898250,60.096810,139.494117,144.151759,102.702544,97.746819,29.140977,14.220763,136.167775,3.280896,58.523690,50.971383,143.112492,140.062654,140.980429,136.671113,84.896736,135.231779,-0.000792,-1.911788,32.000000,-235.788033,136.794533,-0.023485,24.486988,0.683374,434260.020938,0.973273,19.940086,13.371869,2.795283,0.948743,4.600418,161.284752,32.000000,167.261458,172.819809,159.709466,167.172419,32.000000,152.558234,69.634960,76.333750,88.831916,20.809770,36.977622,74.000000,64.643224,18.400000,64.394769,59.546320,37.036769
49.897323,60.091705,139.516319,144.153249,102.621888,97.755259,29.113999,14.220732,136.178877,3.280974,58.502447,50.974708,143.113100,140.077822,140.981962,136.689655,84.907927,135.240524,-0.000790,-1.911792,32.000000,-235.788139,136.803642,-0.023557,24.491579,0.683453,434341.420624,0.973181,19.932517,13.365548,2.795304,1.328160,1.092280,161.292816,32.000000,167.264590,172.803961,159.712091,167.186424,32.000000,152.535889,69.606992,76.341900,88.839410,20.809770,37.010799,74.000000,64.629945,18.400000,64.389577,59.536101,36.830533
49.895754,60.084865,139.528694,144.153600,102.555828,97.775557,29.145386,14.220886,136.185193,3.281139,58.483480,50.978176,143.113056,140.088169,140.982175,136.700091,84.915242,135.252031,-0.000789,-1.911792,32.000000,-235.787974,136.809371,-0.023499,24.494778,0.683568,434358.611785,0.973590,19.933630,13.358579,2.795924,1.113416,4.637854,161.306086,32.000000,167.260879,172.806869,159.722657,167.185537,32.000000,152.540240,69.582764,76.348163,88.844660,20.809770,37.033559,74.000000,64.618209,18.400000,64.381361,59.529079,36.926791
49.896611,60.075633,139.539105,144.152342,102.534413,97.781634,29.162150,14.220837,136.189075,3.280727,58.463436,50.977315,143.110687,140.100521,140.980928,136.708089,84.923431,135.261761,-0.000789,-1.911805,32.000000,-235.788012,136.814061,-0.023482,24.498392,0.683714,434423.945227,0.973467,19.929743,13.355082,2.796409,0.115446,0.991828,161.303172,32.000000,167.271254,172.815082,159.717874,167.176484,32.000000,152.553465,69.556344,76.355984,88.848418,20.809770,37.060362,74.000000,64.599946,18.400000,64.368801,59.538580,36.948948
49.900559,60.068848,139.545074,144.151363,102.677302,97.785935,29.153954,14.220753,136.193108,3.280748,58.449511,50.978238,143.109897,140.104714,140.980052,136.716379,84.930803,135.265479,-0.000788,-1.911806,32.000000,-235.788075,136.814004,-0.023548,24.500313,0.683637,434452.060111,0.975296,19.915572,13.351554,2.796240,1.239447,0.796417,161.296713,32.000000,167.279563,172.804243,159.713065,167.186992,32.000000,152.543273,69.535788,76.361175,88.849291,20.809770,37.082107,74.000000,64.581602,18.400000,64.359789,59.543703,36.992162
49.904753,60.061077,139.550733,144.150811,102.708010,97.793887,29.153400,14.220619,136.198877,3.279654,58.433336,50.979231,143.110274,140.111630,140.979393,136.725228,84.938222,135.267911,-0.000787,-1.911834,32.000000,-235.788314,136.818024,-0.023487,24.501537,0.683584,434416.806005,0.973563,19.906873,13.346668,2.796502,1.050853,0.672194,161.313818,32.000000,167.271119,172.804161,159.728364,167.191736,32.000000,152.537795,69.513002,76.366569,88.848494,20.809770,37.105671,74.000000,64.558750,18.400000,64.349310,59.549378,36.832294
