OSU 80 Ton Compressor Load Stand
49.899225,60.054787,139.558886,144.150236,102.703591,97.814099,29.108570,14.220617,136.204168,3.279406,58.423308,50.977794,143.110165,140.114651,140.979660,136.729213,84.943214,135.270673,-0.000788,-1.911832,32.000000,-235.788299,136.821002,-0.023538,24.501560,0.683628,434467.520859,0.973133,19.897228,13.341300,2.796407,1.049552,0.576870,161.316834,32.000000,167.274510,172.816838,159.733214,167.181692,32.000000,152.553040,69.494923,76.370409,88.847526,20.809770,37.125011,74.000000,64.550869,18.400000,64.340782,59.550617,37.026938
49.901259,60.047690,139.566236,144.148747,102.745975,97.818237,29.157806,14.220572,136.210483,3.279292,58.411272,50.970880,143.108586,140.117392,140.979236,136.728740,84.948675,135.274661,-0.000786,-1.911838,32.000000,-235.788401,136.821968,-0.023662,24.501386,0.683708,434498.721817,0.974641,19.890065,13.336671,2.796526,1.259763,4.624772,161.305209,32.000000,167.290539,172.818479,159.721376,167.186663,32.000000,152.553804,69.472788,76.375085,88.845936,20.809770,37.151633,74.000000,64.533170,18.400000,64.331175,59.538078,36.949168
49.899078,60.042183,139.575888,144.147676,102.649600,97.818306,29.148578,14.220442,136.210098,3.278403,58.397612,50.961121,143.106423,140.117410,140.979810,136.730788,84.953807,135.277273,-0.000784,-1.911847,32.000000,-235.788593,136.820500,-0.023642,24.502074,0.683899,434539.597467,0.974348,19.887731,13.333329,2.796886,0.588210,4.626979,161.312848,32.000000,167.290794,172.816630,159.729345,167.192328,32.000000,152.544177,69.457317,76.379709,88.844056,20.809770,37.174372,74.000000,64.520246,18.400000,64.323620,59.541205,36.916593
49.888434,60.031368,139.571670,144.146856,102.538289,97.826478,29.126999,14.220518,136.210592,3.278086,58.378099,50.950430,143.105449,140.115881,140.979363,136.730449,84.957484,135.274120,-0.000784,-1.911878,32.000000,-235.788458,136.816399,-0.023882,24.502730,0.683909,434520.161407,0.972525,19.881802,13.329357,2.797133,1.244803,0.624853,161.323941,32.000000,167.285245,172.828263,159.736841,167.182628,32.000000,152.548819,69.441708,76.383026,88.840638,20.809770,37.193221,74.000000,64.512824,18.400000,64.310097,59.539120,36.839411
49.885711,60.020228,139.569300,144.146599,102.463094,97.826570,29.133630,14.220589,136.207356,3.278197,58.358420,50.943903,143.104208,140.112073,140.977627,136.727204,84.959121,135.273179,-0.000783,-1.911849,32.000000,-235.788413,136.813434,-0.023879,24.503146,0.684063,434561.138029,0.974332,19.880971,13.325447,2.797441,0.407322,0.506371,161.314304,32.000000,167.300622,172.834233,159.724710,167.179810,32.000000,152.549402,69.428939,76.385895,88.837129,20.809770,37.209555,74.000000,64.504363,18.400000,64.294590,59.528597,36.902287
49.883710,60.005024,139.567471,144.146699,102.450997,97.826541,29.123311,14.220533,136.204665,3.277692,58.333401,50.936876,143.102420,140.109781,140.978052,136.730195,84.962218,135.271885,-0.000782,-1.911857,32.000000,-235.788367,136.806858,-0.023850,24.504056,0.684077,434526.882583,0.973655,19.874587,13.321558,2.797730,0.796109,4.633184,161.313980,32.000000,167.309608,172.828030,159.722134,167.192538,32.000000,152.535508,69.414028,76.388908,88.832410,20.809770,37.229943,74.000000,64.497856,18.400000,64.273303,59.543802,37.092015
49.883618,59.992980,139.562348,144.145879,102.378094,97.826620,29.109615,14.220596,136.200740,3.277303,58.317194,50.931253,143.102499,140.103882,140.979290,136.722992,84.963846,135.265328,-0.000782,-1.911854,32.000000,-235.788295,136.800589,-0.023905,24.503993,0.684042,434507.979920,0.973623,19.863241,13.319302,2.797740,0.239012,1.168996,161.326938,32.000000,167.303722,172.830515,159.732652,167.195196,32.000000,152.536404,69.402629,76.390904,88.827756,20.809770,37.243573,74.000000,64.481066,18.400000,64.255666,59.541560,36.949242
49.876570,59.980368,139.554038,144.144117,102.400021,97.818584,29.133444,14.220666,136.192040,3.277090,58.299307,50.925073,143.101124,140.099616,140.977232,136.715532,84.964688,135.257595,-0.000780,-1.914208,32.000000,-235.788195,136.795565,-0.023818,24.503938,0.683970,434485.050877,0.973623,19.848973,13.313716,2.797678,0.557075,0.582036,161.322991,32.000000,167.312022,172.841218,159.720903,167.184426,32.000000,152.544900,69.388983,76.391307,88.820540,20.809770,37.259417,74.000000,64.478093,18.400000,64.237126,59.542415,36.924077
49.877446,59.971270,139.548543,144.142973,102.417942,97.814453,29.110976,14.220734,136.187541,3.276748,58.286110,50.923324,143.098724,140.095935,140.976012,136.711019,84.966660,135.251333,-0.000778,-1.914236,32.000000,-235.788130,136.789872,-0.023755,24.503981,0.684064,434473.407350,0.974173,19.847505,13.308860,2.798031,0.906368,0.551639,161.316672,32.000000,167.320011,172.835765,159.707247,167.193093,32.000000,152.536608,69.380105,76.390725,88.812923,20.809770,37.272710,74.000000,64.462493,18.400000,64.223499,59.542523,36.870519
49.872530,59.960496,139.551124,144.142002,102.405064,97.810311,29.176426,14.220695,136.179497,3.276901,58.271822,50.913835,143.097812,140.088827,140.975585,136.709095,84.967744,135.245097,-0.000775,-1.914226,32.000000,-235.788060,136.784434,-0.023669,24.504221,0.683885,434382.813009,0.975393,19.834686,13.303682,2.797866,0.784978,4.628293,161.328858,32.000000,167.310429,172.832012,159.712754,167.203629,32.000000,152.525172,69.370154,76.390304,88.802631,20.809770,37.294752,74.000000,64.454873,18.400000,64.207715,59.545670,36.914759
49.866756,59.951032,139.545275,144.140959,102.378556,97.802160,29.181898,14.220583,136.169164,3.277373,58.260625,50.907089,143.095856,140.084568,140.973332,136.705465,84.967554,135.241907,-0.000774,-1.914226,32.000000,-235.788268,136.777071,-0.023686,24.503653,0.683941,434405.589118,0.974645,19.825921,13.300529,2.797942,0.922722,0.588265,161.333733,32.000000,167.308259,172.843567,159.711747,167.196024,32.000000,152.538953,69.361957,76.389125,88.793629,20.809770,37.308925,74.000000,64.447797,18.400000,64.193867,59.537724,36.916887
49.858558,59.939953,139.534802,144.139721,102.358512,97.786239,29.139328,14.220526,136.162955,3.277135,58.250987,50.894625,143.095154,140.073529,140.971104,136.700098,84.967499,135.231000,-0.000775,-1.914224,32.000000,-235.788305,136.766983,-0.023667,24.503089,0.683860,434355.253069,0.974453,19.816015,13.296570,2.797934,1.347714,0.571343,161.320910,32.000000,167.319601,172.847099,159.692430,167.198081,32.000000,152.546779,69.351834,76.389699,88.783523,20.809770,37.324263,74.000000,64.448210,18.400000,64.177052,59.546025,36.888200
49.854753,59.930632,139.531137,144.139040,102.339093,97.762062,29.127872,14.220476,136.156211,3.277039,58.242393,50.889524,143.095522,140.068853,140.969552,136.697610,84.968113,135.227082,-0.000777,-1.914226,32.000000,-235.788224,136.757522,-0.023563,24.503324,0.683911,434277.037488,0.974934,19.818079,13.292035,2.798563,1.227896,0.962067,161.327297,32.000000,167.313254,172.840827,159.694628,167.212728,32.000000,152.531560,69.342912,76.390141,88.772764,20.809770,37.339588,74.000000,64.445952,18.400000,64.162611,59.522549,36.952397
49.840903,59.922738,139.520369,144.139048,102.399800,97.757905,29.136896,14.220351,136.150177,3.277316,58.236050,50.881369,143.097562,140.063686,140.968961,136.690286,84.968429,135.220823,-0.000777,-1.912982,32.000000,-235.788327,136.747336,-0.023573,24.502838,0.683828,434180.607370,0.975068,19.817217,13.289395,2.798721,0.584317,0.809364,161.330218,32.000000,167.306958,172.856954,159.699347,167.208239,32.000000,152.545453,69.336359,76.390800,88.766107,20.809770,37.350331,74.000000,64.449433,18.400000,64.151065,59.542140,36.934275
49.829452,59.912459,139.512751,144.139074,102.356676,97.733474,29.077248,14.220249,136.143717,3.277705,58.228973,50.869239,143.098877,140.055863,140.968116,136.686143,84.969850,135.210607,-0.000778,-1.912970,32.000000,-235.788453,136.742592,-0.023423,24.501943,0.683833,434120.139375,0.974359,19.817299,13.287080,2.799107,1.822617,4.644477,161.322544,32.000000,167.315338,172.872014,159.683096,167.204557,32.000000,152.554354,69.327787,76.392389,88.758308,20.809770,37.365352,74.000000,64.457495,18.400000,64.135068,59.535049,36.921949
49.820575,59.904616,139.503786,144.139899,102.251109,97.723418,29.107227,14.220371,136.139088,3.277547,58.223816,50.863266,143.100008,140.048294,140.968241,136.680966,84.971567,135.204821,-0.000778,-1.912960,32.000000,-235.788615,136.738673,-0.023386,24.500251,0.683805,434040.005693,0.973981,19.817505,13.281175,2.799423,0.547745,4.622880,161.321590,32.000000,167.314070,172.865547,159.675378,167.218136,32.000000,152.540570,69.322340,76.393445,88.753364,20.809770,37.375192,74.000000,64.461436,18.400000,64.122856,59.553568,36.883798
49.816458,59.896488,139.494585,144.141712,102.215093,97.715424,29.183879,14.220319,136.133836,3.277194,58.220643,50.857519,143.101874,140.040197,140.968033,136.670562,84.974818,135.194110,-0.000777,-1.912967,32.000000,-235.788712,136.734817,-0.023409,24.500326,0.683864,433960.074876,0.974281,19.820235,13.276356,2.799890,0.640134,4.622312,161.327976,32.000000,167.301972,172.877496,159.679220,167.221575,32.000000,152.539166,69.317144,76.395475,88.749493,20.809770,37.386763,74.000000,64.465793,18.400000,64.109401,59.533544,36.937650
49.802722,59.891622,139.480935,144.143274,102.188726,97.707283,29.135305,14.220356,136.127210,3.277118,58.220621,50.847651,143.103571,140.033747,140.966879,136.665519,84.977973,135.185014,-0.000778,-1.912959,32.000000,-235.788564,136.730953,-0.023432,24.499265,0.683897,433924.622172,0.975073,19.821254,13.270635,2.800147,0.484653,4.639292,161.327262,32.000000,167.304573,172.891954,159.674147,167.211387,32.000000,152.546868,69.312536,76.398565,88.747361,20.809770,37.395670,74.000000,64.478110,18.400000,64.101035,59.540340,36.907642
49.798811,59.887954,139.468381,144.144594,102.181665,97.683056,29.126360,14.220211,136.116445,3.277305,58.220925,50.836836,143.104175,140.024380,140.965993,136.657335,84.982061,135.175541,-0.000779,-1.914128,32.000000,-235.788659,136.719327,-0.023470,24.498341,0.683912,433843.643208,0.973931,19.826025,13.261457,2.800586,0.825265,4.637356,161.315837,32.000000,167.314379,172.888529,159.657851,167.222278,32.000000,152.533473,69.308171,76.403522,88.745448,20.809770,37.406833,74.000000,64.481997,18.400000,64.093843,59.539180,36.911458
49.794053,59.885931,139.465009,144.145829,102.144288,97.674807,29.135992,14.220336,136.107213,3.276936,58.222429,50.831793,143.105864,140.015925,140.966017,136.649832,84.985574,135.165374,-0.000778,-1.914148,32.000000,-235.788561,136.712589,-0.023442,24.497260,0.684003,433804.325585,0.972998,19.834364,13.253641,2.801072,0.185721,0.913549,161.326618,32.000000,167.307560,172.886365,159.664394,167.229278,32.000000,152.524598,69.304805,76.407395,88.742318,20.809770,37.418907,74.000000,64.490094,18.400000,64.089701,59.537921,36.975214
49.777919,59.884546,139.439426,144.147096,102.287723,97.674823,29.123777,14.220383,136.100893,3.276542,58.228655,50.825482,143.107161,140.006726,140.964997,136.638888,84.989312,135.153668,-0.000781,-1.914100,32.000000,-235.788327,136.701717,-0.023416,24.496360,0.683851,433684.709306,0.973836,19.834376,13.244447,2.801046,0.718869,0.566369,161.330901,32.000000,167.306387,172.899406,159.667472,167.219253,32.000000,152.532531,69.298575,76.410154,88.739617,20.809770,37.420602,74.000000,64.502072,18.400000,64.086092,59.524034,36.944326
49.780387,59.885261,139.439316,144.148089,102.298597,97.654402,29.112124,14.220486,136.093093,3.275931,58.235876,50.819448,143.108453,139.997327,140.964738,136.631118,84.994522,135.147278,-0.000781,-1.914090,32.000000,-235.788126,136.693905,-0.023440,24.495075,0.683813,433678.338512,0.975345,19.834509,13.236830,2.800724,2.202173,4.639055,161.317753,32.000000,167.318327,172.898898,159.654349,167.223387,32.000000,152.534526,69.291826,76.414711,88.738440,20.809770,37.433343,74.000000,64.507586,18.400000,64.085257,59.542986,37.084164
49.771501,59.887289,139.433439,144.149285,102.313434,97.634120,29.121079,14.220465,136.085428,3.275311,58.245309,50.812249,143.110276,139.986542,140.966229,136.624128,85.001244,135.138196,-0.000782,-1.914087,32.000000,-235.788042,136.686535,-0.023438,24.492195,0.683833,433618.156227,0.975317,19.841877,13.226649,2.800936,1.081449,4.635824,161.321917,32.000000,167.317216,172.892662,159.660777,167.234638,32.000000,152.531568,69.284748,76.419795,88.736881,20.809770,37.448424,74.000000,64.522780,18.400000,64.086785,59.540114,36.919675
49.770595,59.890174,139.421695,144.149996,102.317303,97.634112,29.133390,14.220315,136.077172,3.275850,58.255592,50.803157,143.112589,139.977846,140.967512,136.614477,85.006224,135.131020,-0.000782,-1.914041,32.000000,-235.788143,136.681633,-0.023347,24.488129,0.683797,433522.949369,0.975125,19.849390,13.218075,2.801245,0.440308,0.738318,161.330149,32.000000,167.305001,172.902074,159.673103,167.229506,32.000000,152.540693,69.280862,76.424883,88.737156,20.809770,37.454695,74.000000,64.527676,18.400000,64.089400,59.537134,36.930093
49.756198,59.893845,139.413673,144.151419,102.398374,97.617782,29.119172,14.220235,136.072996,3.275855,58.266450,50.798876,143.113709,139.971254,140.967300,136.609155,85.012303,135.124309,-0.000781,-1.914022,32.000000,-235.788170,136.676058,-0.023372,24.482522,0.683956,433483.695162,0.976059,19.861237,13.206587,2.801517,0.742434,0.854424,161.321322,32.000000,167.315701,172.909596,159.663085,167.221616,32.000000,152.554738,69.275903,76.432195,88.738326,20.809770,37.465687,74.000000,64.545109,18.400000,64.093584,59.538265,36.938457
49.757344,59.895895,139.404224,144.153355,102.347856,97.601686,29.161475,14.220204,136.069501,3.275799,58.275670,50.795362,143.114040,139.964491,140.968813,136.604495,85.016633,135.118897,-0.000783,-1.914011,32.000000,-235.788226,136.672308,-0.023319,24.478752,0.684117,433464.459161,0.974040,19.870593,13.198876,2.801696,1.237620,4.649905,161.316668,32.000000,167.321656,172.902800,159.663064,167.231719,32.000000,152.549970,69.272274,76.439469,88.740576,20.809770,37.472771,74.000000,64.549735,18.400000,64.095668,59.538865,36.809991
49.749440,59.899651,139.390888,144.156618,102.336620,97.597938,29.176611,14.220005,136.063213,3.275818,58.287247,50.789776,143.116460,139.956968,140.969575,136.600214,85.021066,135.110427,-0.000783,-1.914019,32.000000,-235.788505,136.666968,-0.023309,24.475890,0.684085,433351.032918,0.973346,19.876103,13.191106,2.801644,1.071307,4.628428,161.328796,32.000000,167.308884,172.903064,159.684189,167.234335,32.000000,152.554622,69.265391,76.447345,88.742117,20.809770,37.480469,74.000000,64.569342,18.400000,64.098950,59.543330,36.927745
49.743772,59.905364,139.375088,144.160066,102.344150,97.593952,29.153229,14.219985,136.057573,3.275782,58.304418,50.786898,143.119810,139.957308,140.970846,136.598090,85.025976,135.107755,-0.000783,-1.914003,32.000000,-235.788564,136.661309,-0.023376,24.475441,0.684183,433333.127202,0.975088,19.884513,13.182776,2.801739,0.107467,1.109564,161.325472,32.000000,167.316827,172.913882,159.691058,167.225175,32.000000,152.575986,69.261306,76.456147,88.746791,20.809770,37.484804,74.000000,64.583486,18.400000,64.105545,59.538393,36.969418
49.741303,59.915036,139.381766,144.164969,102.427644,97.585669,29.142070,14.220167,136.055966,3.274959,58.327285,50.786726,143.124580,139.947751,140.974183,136.592303,85.034042,135.105902,-0.000782,-1.914022,32.000000,-235.788282,136.657023,-0.023289,24.478155,0.684281,433302.528628,0.975048,19.901804,13.174527,2.802079,1.043223,4.632483,161.316385,32.000000,167.329238,172.911537,159.695759,167.230130,32.000000,152.577562,69.256587,76.467931,88.753416,20.809770,37.500681,74.000000,64.596510,18.400000,64.117873,59.538009,36.819895
49.739314,59.925758,139.382892,144.169463,102.485081,97.585732,29.099966,14.219955,136.056580,3.275264,58.345198,50.789544,143.126560,139.949367,140.976897,136.588472,85.039940,135.106194,-0.000783,-1.913972,32.000000,-235.788483,136.654654,-0.023350,24.480503,0.684249,433282.881628,0.973183,19.910165,13.169236,2.802045,1.075059,4.636675,161.323984,32.000000,167.323343,172.901669,159.715527,167.238996,32.000000,152.567101,69.254180,76.476939,88.758893,20.809770,37.515516,74.000000,64.605819,18.400000,64.131568,59.542572,37.087172
49.732291,59.939516,139.372895,144.174676,102.562015,97.585401,29.101189,14.219915,136.052923,3.274456,58.370959,50.782823,143.130532,139.944188,140.981505,136.582744,85.047951,135.106039,-0.000780,-1.913948,32.000000,-235.788697,136.653643,-0.023219,24.480865,0.684215,433266.108165,0.974736,19.924668,13.160661,2.802286,0.099196,4.641450,161.326157,32.000000,167.323194,172.911739,159.730768,167.231482,32.000000,152.583624,69.251900,76.490157,88.766871,20.809770,37.525328,74.000000,64.623183,18.400000,64.150560,59.534892,36.935229
49.735718,59.951637,139.364685,144.178882,102.536458,97.577113,29.130814,14.219868,136.049725,3.274435,58.395852,50.779095,143.131661,139.936079,140.983201,136.576115,85.056436,135.102558,-0.000779,-1.916269,32.000000,-235.788836,136.653119,-0.023290,24.478854,0.684239,433271.353164,0.975626,19.940102,13.155036,2.802484,0.686955,4.636969,161.317685,32.000000,167.335787,172.912824,159.725541,167.229981,32.000000,152.594791,69.250572,76.502790,88.772110,20.809770,37.532693,74.000000,64.630805,18.400000,64.167086,59.542071,36.834715
49.739232,59.970317,139.358613,144.184729,102.561983,97.577192,29.120909,14.219767,136.046927,3.273580,58.426462,50.780088,143.134992,139.936497,140.987373,136.565596,85.066706,135.098457,-0.000779,-1.916246,32.000000,-235.788829,136.647784,-0.023393,24.475256,0.684205,433234.554182,0.973875,19.954074,13.144531,2.802285,0.743625,4.647258,161.317538,32.000000,167.336691,172.896712,159.736302,167.245119,32.000000,152.579272,69.252422,76.519267,88.778483,20.809770,37.541902,74.000000,64.640198,18.400000,64.192086,59.537842,36.866337
49.738703,59.986864,139.350821,144.190196,102.539275,97.577297,29.098788,14.219617,136.041399,3.273557,58.449991,50.777557,143.138246,139.931081,140.989803,136.556273,85.074680,135.090217,-0.000782,-1.916481,32.000000,-235.788759,136.641401,-0.023368,24.470559,0.684242,433236.798637,0.973170,19.966966,13.135136,2.802069,0.559603,4.621812,161.327888,32.000000,167.332006,172.899406,159.753659,167.244924,32.000000,152.590036,69.254023,76.530803,88.781711,20.809770,37.550293,74.000000,64.648045,18.400000,64.215693,59.535364,36.912045
49.731845,60.005052,139.350213,144.196028,102.495357,97.577045,29.116308,14.219417,136.032383,3.272942,58.474505,50.776160,143.142245,139.922963,140.991438,136.546293,85.085177,135.082773,-0.000784,-1.916454,32.000000,-235.788911,136.633502,-0.023339,24.465114,0.684369,433241.659570,0.975321,19.986004,13.120773,2.801880,1.046633,0.469802,161.323442,32.000000,167.343843,172.903781,159.758676,167.239661,32.000000,152.611964,69.256175,76.546928,88.784623,20.809770,37.564042,74.000000,64.666116,18.400000,64.242296,59.541589,36.902213
49.737341,60.018415,139.345158,144.200026,102.427880,97.577145,29.120174,14.219213,136.025401,3.272735,58.486699,50.778199,143.144125,139.912698,140.993281,136.533082,85.093172,135.081906,-0.000782,-1.916436,32.000000,-235.789176,136.625837,-0.023342,24.462387,0.684565,433246.636711,0.974415,20.003250,13.107535,2.801955,1.185516,0.777626,161.318552,32.000000,167.349511,172.891399,159.761565,167.254566,32.000000,152.608983,69.259129,76.559249,88.785254,20.809770,37.572335,74.000000,64.670055,18.400000,64.262204,59.536750,36.878589
49.736029,60.030269,139.335235,144.204332,102.405450,97.560632,29.151694,14.219102,136.017987,3.272453,58.498398,50.780869,143.148282,139.906453,140.996134,136.528430,85.103232,135.077828,-0.000781,-1.915273,32.000000,-235.789290,136.619281,-0.023249,24.460562,0.684669,433249.571438,0.976199,20.020598,13.097297,2.801835,2.188757,2.595198,161.331277,32.000000,167.339257,172.887650,159.786416,167.260969,32.000000,152.613403,69.263808,76.572971,88.785227,20.809770,37.579167,74.000000,64.678488,18.400000,64.280384,59.545965,36.831047
49.734555,60.038144,139.321638,144.208377,102.420221,97.548491,29.102757,14.218757,136.009970,3.272444,58.509969,50.779385,143.151180,139.899044,140.998219,136.520602,85.111370,135.072993,-0.000781,-1.917608,32.000000,-235.789478,136.612727,-0.023532,24.460560,0.684674,433229.362862,0.975291,20.030716,13.086679,2.801582,1.784310,0.553436,161.336712,32.000000,167.335797,172.895611,159.797918,167.253156,32.000000,152.630795,69.267232,76.584551,88.785416,20.809770,37.581544,74.000000,64.691940,18.400000,64.292284,59.546880,36.926791
49.737139,60.047970,139.316326,144.214151,102.368453,97.534884,29.089907,14.218503,135.999745,3.272717,58.526901,50.783376,143.155252,139.887495,141.000908,136.511649,85.122513,135.064050,-0.000780,-1.917634,32.000000,-235.789883,136.602883,-0.023409,24.462001,0.684538,433152.462965,0.975509,20.041676,13.075247,2.801336,0.798928,4.648203,161.324623,32.000000,167.345197,172.888895,159.792595,167.263189,32.000000,152.640125,69.273191,76.600251,88.782387,20.809770,37.593479,74.000000,64.706189,18.400000,64.306662,59.535088,36.933468
49.741688,60.058033,139.312319,144.219383,102.396128,97.534845,29.188493,14.218253,135.993316,3.272537,58.542485,50.790569,143.159551,139.882476,141.003389,136.506557,85.130340,135.059257,-0.000782,-1.917645,32.000000,-235.790202,136.597724,-0.023410,24.463851,0.684389,433054.865185,0.975605,20.050150,13.063137,2.801306,1.353181,0.792404,161.335352,32.000000,167.340489,172.882707,159.808679,167.274108,32.000000,152.630473,69.279735,76.612326,88.776586,20.809770,37.602036,74.000000,64.705006,18.400000,64.321052,59.545208,36.852103
49.749071,60.072624,139.306561,144.226067,102.440921,97.559205,29.116820,14.218136,135.987903,3.272701,58.565220,50.791079,143.165263,139.880486,141.006922,136.500348,85.138361,135.052326,-0.000783,-1.917691,32.000000,-235.790493,136.591821,-0.023449,24.467080,0.684238,433040.933381,0.973573,20.056035,13.048647,2.800958,0.827105,4.647827,161.345974,32.000000,167.332970,172.890949,159.826149,167.270869,32.000000,152.640389,69.288546,76.625413,88.767478,20.809770,37.610604,74.000000,64.710348,18.400000,64.341795,59.539642,36.936402
49.744273,60.086897,139.299828,144.232019,102.408547,97.559229,29.093084,14.218050,135.980586,3.272852,58.583931,50.793639,143.168179,139.871867,141.008902,136.495822,85.145644,135.049332,-0.000782,-1.917730,32.000000,-235.790503,136.584377,-0.023454,24.469851,0.684236,433094.837255,0.974041,20.065969,13.038771,2.800769,1.439752,4.644437,161.336817,32.000000,167.346019,172.892539,159.820319,167.270394,32.000000,152.648583,69.297118,76.637239,88.755825,20.809770,37.615943,74.000000,64.715863,18.400000,64.362735,59.537881,36.795757
49.737096,60.103387,139.294380,144.239045,102.220134,97.563404,29.086121,14.217925,135.969776,3.272585,58.606675,50.791672,143.173000,139.863874,141.013893,136.488425,85.153380,135.044441,-0.000784,-1.917772,32.000000,-235.790728,136.577167,-0.023485,24.471547,0.684112,433149.822403,0.973132,20.075596,13.028030,2.800225,1.580554,4.647514,161.337993,32.000000,167.349884,172.883564,159.828086,167.285599,32.000000,152.641938,69.310759,76.651879,88.740811,20.809770,37.626800,74.000000,64.735005,18.400000,64.387793,59.527083,36.970592
49.737204,60.117173,139.282084,144.244443,102.180519,97.567357,29.141916,14.217886,135.962968,3.272543,58.625664,50.788610,143.179961,139.857033,141.018647,136.481642,85.161322,135.035766,-0.000783,-1.917786,32.000000,-235.790854,136.569656,-0.023448,24.471379,0.684134,433156.865422,0.973814,20.093307,13.019902,2.800312,2.328191,4.648703,161.350984,32.000000,167.340462,172.887596,159.841487,167.289783,32.000000,152.646956,69.323792,76.663836,88.727304,20.809770,37.629322,74.000000,64.744176,18.400000,64.408485,59.539484,36.861201
49.736747,60.132687,139.276783,144.250278,102.134856,97.550608,29.120152,14.217922,135.954338,3.271943,58.642528,50.792729,143.186516,139.845467,141.022976,136.471250,85.169343,135.028511,-0.000783,-1.917752,32.000000,-235.790605,136.557330,-0.023524,24.469937,0.684262,433238.864934,0.975916,20.114834,13.006817,2.800386,1.277495,4.618804,161.351333,32.000000,167.352120,172.898663,159.837247,167.284524,32.000000,152.669967,69.341425,76.679862,88.709231,20.809770,37.636354,74.000000,64.756736,18.400000,64.432686,59.534183,36.928039
49.734568,60.141060,139.268471,144.254119,102.041800,97.538262,29.132989,14.217783,135.950101,3.271861,58.643764,50.795326,143.191117,139.837911,141.026576,136.464049,85.175844,135.022072,-0.000786,-1.917773,32.000000,-235.790681,136.551199,-0.023511,24.467068,0.684179,433168.809251,0.975710,20.129627,12.996807,2.800256,0.592134,0.542411,161.345993,32.000000,167.359989,172.894399,159.827856,167.295260,32.000000,152.671182,69.355687,76.691255,88.691824,20.809770,37.641254,74.000000,64.765032,18.400000,64.447909,59.536986,36.846821
49.736159,60.146509,139.253205,144.257224,101.962200,97.534399,29.145883,14.217454,135.943660,3.272082,58.638083,50.798216,143.194832,139.832807,141.032074,136.456838,85.181652,135.008802,-0.000789,-1.917781,32.000000,-235.790955,136.540462,-0.023512,24.462620,0.684139,433096.624937,0.975182,20.143809,12.985104,2.800178,2.221624,4.631525,161.361005,32.000000,167.350609,172.890354,159.832948,167.305157,32.000000,152.673798,69.373190,76.702548,88.669468,20.809770,37.645218,74.000000,64.778314,18.400000,64.458155,59.525529,36.919088
49.739945,60.148207,139.237872,144.258515,101.902681,97.534388,29.156715,14.217491,135.933389,3.271968,58.632825,50.800245,143.198535,139.823742,141.037317,136.452185,85.185754,135.002513,-0.000789,-1.917802,32.000000,-235.790882,136.536286,-0.023568,24.458120,0.684167,433059.963679,0.973128,20.152385,12.974324,2.800132,1.138622,1.156742,161.367777,32.000000,167.354659,172.901524,159.830886,167.300524,32.000000,152.700760,69.389114,76.712416,88.652798,20.809770,37.646655,74.000000,64.779601,18.400000,64.462663,59.532059,36.952617
49.741401,60.147564,139.229542,144.258504,101.778534,97.534598,29.144065,14.217123,135.922646,3.272613,58.625666,50.799919,143.201298,139.815002,141.040655,136.444512,85.190870,134.991587,-0.000792,-1.917818,32.000000,-235.791168,136.526719,-0.023557,24.453325,0.684115,433049.475445,0.973154,20.145916,12.963969,2.799356,1.827886,0.726261,161.360447,32.000000,167.365880,172.905637,159.815920,167.303345,32.000000,152.714827,69.407712,76.722992,88.630683,20.809770,37.650266,74.000000,64.787730,18.400000,64.463985,59.541973,36.929433
49.743777,60.146943,139.222707,144.258030,101.776331,97.541664,29.114189,14.217255,135.917921,3.272049,58.619255,50.807069,143.203186,139.809934,141.043553,136.437568,85.192710,134.985696,-0.000795,-1.916684,32.000000,-235.790978,136.519506,-0.023541,24.450753,0.684181,433042.061200,0.975380,20.146532,12.956181,2.799113,2.321549,0.919358,161.367186,32.000000,167.364659,172.895920,159.818415,167.314168,32.000000,152.709301,69.424306,76.731025,88.612832,20.809770,37.653664,74.000000,64.796280,18.400000,64.464582,59.542091,36.910357
49.745497,60.146042,139.217345,144.258440,101.706360,97.541603,29.113202,14.217134,135.908419,3.272580,58.615529,50.810037,143.206084,139.797384,141.047103,136.435765,85.193516,134.979620,-0.000797,-1.916688,32.000000,-235.791040,136.513599,-0.023575,24.449124,0.684290,433048.968396,0.975713,20.147868,12.948470,2.799026,0.742443,0.923927,161.382809,32.000000,167.358870,172.906165,159.826936,167.309716,32.000000,152.734151,69.442200,76.739717,88.589513,20.809770,37.661165,74.000000,64.803223,18.400000,64.464969,59.541304,36.931560
49.750894,60.145624,139.215424,144.259224,101.788579,97.541590,29.160943,14.217260,135.903357,3.272547,58.613563,50.814659,143.207818,139.791489,141.048895,136.432236,85.195348,134.979912,-0.000796,-1.916503,32.000000,-235.791087,136.508886,-0.023562,24.449403,0.684292,433062.100649,0.975440,20.143413,12.943605,2.798650,1.098528,0.804727,161.378861,32.000000,167.369052,172.914202,159.820692,167.303996,32.000000,152.749313,69.456605,76.748054,88.571040,20.809770,37.667518,74.000000,64.805214,18.400000,64.465800,59.543566,36.872646
49.758128,60.145954,139.208827,144.260958,101.817666,97.541611,29.100386,14.217154,135.905589,3.273017,58.608575,50.815395,143.209645,139.787305,141.054667,136.433656,85.198001,134.980459,-0.000795,-1.918874,32.000000,-235.791278,136.504871,-0.023809,24.449828,0.684213,433056.146798,0.973877,20.137085,12.940987,2.798342,0.604898,0.962206,161.379594,32.000000,167.371702,172.904825,159.819667,167.317140,32.000000,152.738539,69.474677,76.757645,88.549951,20.809770,37.671856,74.000000,64.809311,18.400000,64.467720,59.526680,36.964429
49.755564,60.145566,139.206288,144.262691,101.855678,97.541457,29.129640,14.217294,135.904596,3.273891,58.606147,50.817296,143.212868,139.788071,141.060595,136.436772,85.200209,134.979567,-0.000795,-1.918869,32.000000,-235.791098,136.506389,-0.023879,24.450165,0.684146,433050.381007,0.974862,20.135919,12.940106,2.798151,0.549818,4.637755,161.393473,32.000000,167.365514,172.909724,159.832591,167.318688,32.000000,152.741763,69.490377,76.765044,88.533192,20.809770,37.678280,74.000000,64.813803,18.400000,64.468865,59.536495,36.991428
49.756192,60.145517,139.210650,144.264716,101.865068,97.553700,29.147982,14.217111,135.909241,3.274693,58.603804,50.819296,143.215822,139.789455,141.064966,136.437406,85.200495,134.980668,-0.000795,-1.918860,32.000000,-235.791461,136.509323,-0.023885,24.450166,0.684035,433042.079041,0.973705,20.130449,12.937154,2.797776,0.727910,4.650592,161.395525,32.000000,167.370974,172.921052,159.831690,167.306841,32.000000,152.762701,69.508572,76.772673,88.513163,20.809770,37.691354,74.000000,64.822387,18.400000,64.470382,59.535501,36.905295
49.761898,60.145165,139.215713,144.266030,101.833949,97.573982,29.094866,14.217177,135.914169,3.274904,58.598817,50.823280,143.218974,139.793748,141.069134,136.442861,85.201588,134.982470,-0.000794,-1.916508,32.000000,-235.791674,136.513156,-0.023892,24.450461,0.683999,433037.998412,0.974867,20.126701,12.937133,2.797590,1.038073,0.794644,161.389627,32.000000,167.380610,172.917679,159.828158,167.315734,32.000000,152.758840,69.524538,76.779850,88.495828,20.809770,37.702970,74.000000,64.824016,18.400000,64.471579,59.523690,36.941905
49.771871,60.143395,139.218665,144.267318,101.891676,97.591712,29.145127,14.217203,135.919016,3.275347,58.587972,50.825186,143.223663,139.799614,141.075221,136.447672,85.202464,134.989757,-0.000793,-1.916531,32.000000,-235.791590,136.518873,-0.023909,24.450122,0.684265,433146.827077,0.975136,20.130490,12.935346,2.797998,0.587788,4.652619,161.403440,32.000000,167.376336,172.914476,159.845603,167.327814,32.000000,152.753454,69.545627,76.787008,88.477007,20.809770,37.712965,74.000000,64.822751,18.400000,64.471159,59.537852,36.819161
49.765123,60.140903,139.219952,144.267717,101.901443,97.583416,29.113579,14.217155,135.923614,3.276796,58.580876,50.822981,143.227052,139.800670,141.080077,136.451287,85.201369,134.994466,-0.000792,-1.916523,32.000000,-235.791604,136.525985,-0.023876,24.450223,0.684340,433233.805221,0.975078,20.126861,12.937444,2.797786,1.230441,4.635312,161.410249,32.000000,167.374042,172.925523,159.857493,167.319987,32.000000,152.772397,69.562832,76.791404,88.463083,20.809770,37.720422,74.000000,64.828149,18.400000,64.469192,59.542789,36.885779
49.767899,60.138718,139.225513,144.267645,101.899720,97.583466,29.100821,14.217105,135.925806,3.277094,58.573670,50.823364,143.229156,139.800375,141.082907,136.454800,85.201776,135.000122,-0.000793,-1.916514,32.000000,-235.791582,136.530778,-0.023864,24.450076,0.684224,433214.006093,0.976049,20.117088,12.940706,2.797458,1.257196,0.587261,161.400257,32.000000,167.388558,172.927793,159.850573,167.321384,32.000000,152.781796,69.583576,76.797590,88.446835,20.809770,37.736418,74.000000,64.830249,18.400000,64.467445,59.533820,36.916960
49.774680,60.136476,139.232391,144.266850,101.991473,97.583613,29.139719,14.216988,135.927892,3.277226,58.568846,50.826545,143.232231,139.801883,141.085787,136.456689,85.202005,135.000855,-0.000794,-1.916497,32.000000,-235.791715,136.533653,-0.023799,24.450182,0.684220,433209.851567,0.974476,20.111904,12.945267,2.797398,2.274671,1.701851,161.404256,32.000000,167.389990,172.919074,159.859260,167.337117,32.000000,152.771758,69.600953,76.802788,88.435915,20.809770,37.747852,74.000000,64.829969,18.400000,64.465925,59.539868,36.920335
49.786252,60.132745,139.234994,144.265996,102.153468,97.590091,29.114002,14.217177,135.932461,3.277542,58.560809,50.833926,143.235728,139.805999,141.089650,136.460257,85.203859,135.006290,-0.000793,-1.916459,32.000000,-235.791429,136.534151,-0.023741,24.451429,0.684176,433203.285130,0.975355,20.106077,12.944097,2.797316,0.787535,1.145491,161.418710,32.000000,167.380507,172.928427,159.879088,167.337200,32.000000,152.779445,69.621107,76.807604,88.422016,20.809770,37.760532,74.000000,64.822174,18.400000,64.462261,59.550155,36.831340
49.791791,60.129266,139.240290,144.266225,102.170731,97.594096,29.149260,14.217090,135.932536,3.277870,58.550593,50.837544,143.236003,139.804700,141.090168,136.460912,85.205332,135.015297,-0.000793,-1.916434,32.000000,-235.791547,136.536673,-0.023672,24.451097,0.684024,433195.117107,0.973459,20.093633,12.945733,2.796868,0.846644,0.602910,161.412418,32.000000,167.394197,172.933576,159.878598,167.333437,32.000000,152.784034,69.636566,76.811370,88.410796,20.809770,37.772252,74.000000,64.815562,18.400000,64.458723,59.538157,36.875801
49.792762,60.123775,139.242274,144.265949,102.123788,97.610704,29.115497,14.217001,135.932383,3.277984,58.539043,50.838011,143.236421,139.803481,141.093567,136.462874,85.209016,135.020397,-0.000794,-1.916421,32.000000,-235.791729,136.538618,-0.023683,24.448729,0.683883,433206.182156,0.972606,20.076342,12.948152,2.796268,0.769046,4.615224,161.409487,32.000000,167.404703,172.925705,159.880410,167.346570,32.000000,152.772565,69.655351,76.816406,88.399928,20.809770,37.785806,74.000000,64.815487,18.400000,64.452863,59.529994,36.942639
49.797739,60.118697,139.246711,144.265304,102.156159,97.623002,29.155449,14.216990,135.931395,3.278282,58.533624,50.838560,143.236675,139.802269,141.095122,136.460827,85.212357,135.020090,-0.000793,-1.916402,32.000000,-235.791753,136.541333,-0.023702,24.446292,0.684092,433272.423753,0.972758,20.074756,12.948615,2.796531,1.612630,0.579327,161.422333,32.000000,167.396008,172.924967,159.898771,167.349732,32.000000,152.760878,69.671371,76.820568,88.391691,20.809770,37.794924,74.000000,64.813969,18.400000,64.446662,59.540871,36.851663
49.804863,60.115312,139.252629,144.265795,102.262801,97.631211,29.114481,14.217127,135.934169,3.278337,58.531833,50.839727,143.238086,139.801153,141.096498,136.463842,85.216393,135.025542,-0.000791,-1.916387,32.000000,-235.791695,136.544494,-0.023648,24.445142,0.684273,433329.544131,0.975489,20.068565,12.944836,2.796475,0.268350,4.638870,161.423220,32.000000,167.403406,172.936450,159.909915,167.343196,32.000000,152.767887,69.690510,76.827676,88.384003,20.809770,37.810066,74.000000,64.804401,18.400000,64.442357,59.540753,36.896784
49.800138,60.113391,139.254714,144.267530,102.360632,97.631232,29.138477,14.217234,135.938490,3.278896,58.529875,50.839852,143.239417,139.806515,141.097611,136.465517,85.220625,135.028785,-0.000791,-1.916379,32.000000,-235.791658,136.546566,-0.023697,24.446937,0.684274,433349.911236,0.974678,20.055601,12.942589,2.796136,0.988846,4.629285,161.411999,32.000000,167.416711,172.936230,159.907581,167.350361,32.000000,152.760565,69.705624,76.834081,88.377275,20.809770,37.820751,74.000000,64.809272,18.400000,64.440616,59.524624,36.927672
49.801505,60.112144,139.259005,144.270660,102.360603,97.623070,29.155081,14.217488,135.946473,3.279225,58.525551,50.847198,143.240606,139.811353,141.100901,136.467803,85.224252,135.030710,-0.000789,-1.916375,32.000000,-235.791486,136.554280,-0.023771,24.452157,0.684289,433340.413176,0.974858,20.054894,12.941564,2.796320,0.757643,0.805256,161.423815,32.000000,167.414812,172.928727,159.927701,167.363707,32.000000,152.739740,69.724090,76.842431,88.368848,20.809770,37.834811,74.000000,64.810891,18.400000,64.439980,59.548218,36.894803
49.802477,60.110805,139.267872,144.272593,102.269558,97.624219,29.136558,14.217477,135.952494,3.280326,58.523400,50.848263,143.243298,139.819271,141.103911,136.474449,85.226107,135.035843,-0.000791,-1.916365,32.000000,-235.791608,136.556497,-0.023693,24.458410,0.684093,433292.259459,0.974698,20.048071,12.937698,2.796112,1.584030,4.632106,161.431533,32.000000,167.415248,172.943477,159.945487,167.359892,32.000000,152.751162,69.738712,76.849427,88.363191,20.809770,37.848930,74.000000,64.801574,18.400000,64.439449,59.532757,36.880350
49.813109,60.108695,139.277079,144.273179,102.304420,97.624376,29.130632,14.217554,135.957252,3.280383,58.519906,50.850848,143.244767,139.830140,141.107375,136.482151,85.229994,135.045286,-0.000789,-1.916386,32.000000,-235.791704,136.564001,-0.023870,24.464351,0.683883,433287.805540,0.974436,20.042339,12.937186,2.796018,0.860120,0.767316,161.420091,32.000000,167.431258,172.955470,159.947654,167.357957,32.000000,152.754974,69.757182,76.857185,88.360253,20.809770,37.865826,74.000000,64.795523,18.400000,64.437660,59.532453,36.926571
49.812243,60.105645,139.285420,144.272431,102.270526,97.624190,29.088029,14.217495,135.967240,3.280803,58.512491,50.852788,143.246101,139.835984,141.112023,136.493677,85.232427,135.051869,-0.000789,-1.916363,32.000000,-235.791574,136.570958,-0.023859,24.467606,0.683777,433281.496759,0.975108,20.042700,12.938190,2.796293,0.093640,0.502669,161.420712,32.000000,167.436473,172.950010,159.958542,167.371182,32.000000,152.740643,69.773419,76.863902,88.360054,20.809770,37.880577,74.000000,64.789011,18.400000,64.435096,59.540891,36.885779
49.809479,60.100245,139.293623,144.271377,102.231761,97.624416,29.126328,14.217582,135.972578,3.281401,58.506404,50.853158,143.246865,139.844897,141.114576,136.503314,85.233580,135.057498,-0.000789,-1.915770,32.000000,-235.791422,136.577696,-0.023888,24.468376,0.683568,433267.252034,0.975051,20.032464,12.938793,2.796099,1.079285,0.802703,161.431923,32.000000,167.433914,172.961505,159.977175,167.368641,32.000000,152.742159,69.792626,76.871255,88.361321,20.809770,37.899183,74.000000,64.788043,18.400000,64.428726,59.531567,36.924224
49.816246,60.096036,139.303648,144.271480,102.238315,97.624460,29.129860,14.217545,135.982689,3.281716,58.508740,50.855123,143.247575,139.854715,141.115380,136.513049,85.236377,135.064039,-0.000790,-1.915211,32.000000,-235.791519,136.585939,-0.023841,24.466213,0.683607,433262.479005,0.974575,20.031639,12.939994,2.796426,2.217371,0.949403,161.430177,32.000000,167.446788,172.973618,159.976420,167.359203,32.000000,152.752560,69.812044,76.880679,88.366204,20.809770,37.917375,74.000000,64.782719,18.400000,64.422908,59.530997,36.813952
49.823789,60.095676,139.309219,144.272933,102.279068,97.624324,29.124944,14.217820,135.987166,3.281440,58.512590,50.860205,143.246971,139.859988,141.116543,136.518468,85.239982,135.071003,-0.000792,-1.916393,32.000000,-235.790972,136.592083,-0.023580,24.465015,0.683605,433250.823456,0.973960,20.022410,12.941087,2.796383,0.624980,1.333974,161.427680,32.000000,167.457914,172.968769,159.973974,167.369592,32.000000,152.743096,69.828335,76.887796,88.371319,20.809770,37.931541,74.000000,64.773798,18.400000,64.422583,59.539632,36.955111
49.824435,60.098118,139.311504,144.275159,102.286879,97.624591,29.087397,14.217962,135.988432,3.282534,58.521153,50.865333,143.247715,139.860626,141.117615,136.526094,85.245132,135.078721,-0.000794,-1.916363,32.000000,-235.790660,136.592861,-0.023588,24.464268,0.683616,433240.284178,0.973183,20.015543,12.941345,2.796284,0.541379,1.156147,161.442648,32.000000,167.454727,172.974683,159.988667,167.373494,32.000000,152.739852,69.848258,76.895421,88.381288,20.809770,37.943953,74.000000,64.767513,18.400000,64.426821,59.530200,36.968611
49.821635,60.101773,139.308753,144.276135,102.280938,97.624458,29.111285,14.218090,135.991883,3.282128,58.529317,50.866950,143.247574,139.862739,141.117815,136.528350,85.248039,135.081107,-0.000797,-1.916368,32.000000,-235.790656,136.592660,-0.023615,24.464304,0.683530,433228.124759,0.973894,20.009545,12.940318,2.795911,0.502328,0.612179,161.447053,32.000000,167.459057,172.989894,159.993017,167.358620,32.000000,152.747630,69.862348,76.900867,88.391689,20.809770,37.954432,74.000000,64.764263,18.400000,64.432931,59.531774,36.949168
49.816624,60.104461,139.301949,144.276244,102.234701,97.640777,29.080240,14.218253,135.992147,3.281963,58.535237,50.872132,143.246301,139.864997,141.117447,136.530006,85.255123,135.078373,-0.000796,-1.916355,32.000000,-235.790566,136.588301,-0.023663,24.464030,0.683570,433224.643761,0.974257,20.013238,12.938467,2.795939,0.597946,0.748611,161.437251,32.000000,167.474781,172.991501,159.981995,167.362993,32.000000,152.743481,69.880978,76.907564,88.407568,20.809770,37.965973,74.000000,64.769021,18.400000,64.438473,59.543281,36.853424
49.816788,60.104922,139.290569,144.275672,102.171318,97.640575,29.141392,14.218380,135.988517,3.281831,58.536468,50.874358,143.245066,139.864032,141.118243,136.523966,85.261975,135.075277,-0.000796,-1.918496,32.000000,-235.790455,136.582481,-0.023700,24.463223,0.683832,433299.235925,0.973881,20.026566,12.934871,2.796445,1.796517,0.503982,161.446869,32.000000,167.475712,172.990756,159.992803,167.370689,32.000000,152.730240,69.896596,76.912150,88.422738,20.809770,37.966955,74.000000,64.769073,18.400000,64.440519,59.528361,36.943006
49.805803,60.104576,139.282857,144.275527,102.024636,97.624471,29.144214,14.218568,135.983328,3.281888,58.534972,50.872818,143.242793,139.858165,141.117467,136.516491,85.267721,135.071757,-0.000797,-1.918511,32.000000,-235.790336,136.573898,-0.023546,24.460851,0.683807,433286.161513,0.975222,20.030938,12.922809,2.796313,2.197262,4.642754,161.456400,32.000000,167.473327,173.007804,160.001308,167.357863,32.000000,152.742207,69.913331,76.914319,88.440849,20.809770,37.976465,74.000000,64.776916,18.400000,64.441461,59.532895,36.930460
49.798982,60.104963,139.273472,144.275206,101.932183,97.625504,29.106215,14.218531,135.976639,3.281775,58.537123,50.867414,143.242645,139.854122,141.116065,136.508059,85.274025,135.061739,-0.000796,-1.918496,32.000000,-235.790427,136.567839,-0.023603,24.458383,0.683873,433262.170150,0.975172,20.034355,12.918303,2.796479,0.863235,0.877073,161.449881,32.000000,167.487631,173.018434,159.990270,167.355074,32.000000,152.748078,69.927339,76.916835,88.458044,20.809770,37.980532,74.000000,64.783476,18.400000,64.442651,59.536003,36.953497
49.794079,60.107134,139.264326,144.272955,101.939650,97.626246,29.127937,14.218591,135.971137,3.281319,58.540508,50.866041,143.240816,139.849874,141.116977,136.497364,85.278745,135.049674,-0.000797,-1.918525,32.000000,-235.790170,136.561854,-0.023659,24.455267,0.683925,433199.352603,0.975192,20.042091,12.906910,2.796672,1.015709,4.633583,161.452017,32.000000,167.488872,173.016277,159.987796,167.365737,32.000000,152.738310,69.942120,76.917839,88.477388,20.809770,37.984955,74.000000,64.789982,18.400000,64.446751,59.540979,36.955185
49.794108,60.109511,139.260071,144.270880,101.978307,97.619860,29.118252,14.218811,135.965557,3.281566,58.545024,50.864341,143.240259,139.846506,141.117124,136.490690,85.281146,135.038584,-0.000797,-1.918530,32.000000,-235.789900,136.555942,-0.023587,24.453492,0.684136,433205.866660,0.974679,20.053603,12.896946,2.797021,0.713653,4.613082,161.461756,32.000000,167.476838,173.028532,159.995865,167.361626,32.000000,152.742074,69.951413,76.916906,88.492854,20.809770,37.991556,74.000000,64.792291,18.400000,64.450873,59.525539,36.927158
49.790403,60.113825,139.245696,144.269045,102.059907,97.611986,29.109731,14.219008,135.957408,3.281632,58.553216,50.860658,143.238078,139.838028,141.117043,136.483253,85.282364,135.026926,-0.000798,-1.918519,32.000000,-235.789863,136.540316,-0.023583,24.452312,0.684180,433200.409287,0.974478,20.056934,12.887105,2.796921,0.371476,4.641538,161.458389,32.000000,167.485974,173.043387,159.983641,167.349998,32.000000,152.754719,69.956712,76.914304,88.511888,20.809770,37.995822,74.000000,64.794504,18.400000,64.458172,59.542268,36.796124
49.785340,60.117980,139.239047,144.267988,102.034805,97.603577,29.094434,14.219052,135.945937,3.281477,58.561314,50.855789,143.236070,139.829833,141.116013,136.471468,85.282659,135.011926,-0.000799,-1.919460,32.000000,-235.789850,136.530490,-0.023542,24.450362,0.684083,433139.322746,0.974978,20.060289,12.880730,2.796793,0.268009,4.641849,161.451838,32.000000,167.494892,173.042539,159.969939,167.356030,32.000000,152.749333,69.957755,76.911482,88.526952,20.809770,37.998976,74.000000,64.803757,18.400000,64.465156,59.545179,36.945647
49.781350,60.122432,139.226094,144.266272,101.984589,97.603488,29.112071,14.218983,135.929082,3.281191,58.567792,50.851841,143.234139,139.815184,141.114763,136.454966,85.281024,134.999148,-0.000800,-1.920652,32.000000,-235.789825,136.517030,-0.023527,24.446151,0.684113,433126.917628,0.974912,20.070098,12.872964,2.796760,0.234508,4.640185,161.465032,32.000000,167.481693,173.044428,159.978283,167.357302,32.000000,152.734913,69.956286,76.905864,88.543106,20.809770,38.002069,74.000000,64.807145,18.400000,64.473261,59.546074,36.852470
49.775642,60.125136,139.210685,144.265028,101.930724,97.611566,29.176292,14.218945,135.915388,3.281202,58.573599,50.845515,143.232832,139.801069,141.112508,136.444323,85.278451,134.987255,-0.000800,-1.920679,32.000000,-235.789759,136.501339,-0.023616,24.440674,0.684134,433113.698016,0.972889,20.073835,12.866388,2.796626,1.308632,4.629321,161.467034,32.000000,167.480794,173.057526,159.976821,167.343690,32.000000,152.742619,69.952245,76.900449,88.558208,20.809770,38.002001,74.000000,64.819726,18.400000,64.478533,59.547342,36.933321
49.769039,60.128664,139.189172,144.264799,101.989260,97.611708,29.153068,14.219029,135.896657,3.280748,58.581777,50.837325,143.230793,139.779575,141.109313,136.426760,85.277707,134.968890,-0.000799,-1.920682,32.000000,-235.789393,136.484429,-0.023594,24.432830,0.684440,433166.737888,0.974393,20.089619,12.863820,2.796940,1.062384,4.633291,161.454952,32.000000,167.490134,173.059036,159.959514,167.341459,32.000000,152.740893,69.945277,76.893950,88.576951,20.809770,37.999241,74.000000,64.830800,18.400000,64.484841,59.538943,36.942052
49.763866,60.132291,139.174838,144.265315,101.974150,97.603473,29.118007,14.219135,135.884737,3.280658,58.585713,50.832802,143.230140,139.763278,141.108121,136.412615,85.276433,134.952116,-0.000799,-1.921857,32.000000,-235.789182,136.467945,-0.023586,24.426858,0.684629,433175.979421,0.975059,20.097553,12.858279,2.796930,1.278404,4.639301,161.460882,32.000000,167.484556,173.049501,159.961515,167.348133,32.000000,152.725346,69.939003,76.887415,88.591339,20.809770,37.997876,74.000000,64.838981,18.400000,64.491249,59.548700,36.951590
49.758886,60.136440,139.152522,144.265672,101.892523,97.603627,29.108609,14.219247,135.864606,3.280562,58.592928,50.826150,143.229410,139.749258,141.105415,136.391351,85.274990,134.933337,-0.000798,-1.921882,32.000000,-235.789173,136.447126,-0.023541,24.420174,0.684775,433167.180784,0.975871,20.105118,12.849906,2.796694,1.324498,0.735116,161.468971,32.000000,167.473049,173.055968,159.965339,167.339292,32.000000,152.732030,69.928708,76.877864,88.606595,20.809770,37.992249,74.000000,64.854788,18.400000,64.498749,59.550676,36.975874
49.757798,60.140106,139.136637,144.266010,101.868973,97.603682,29.163346,14.219369,135.847711,3.280218,58.596829,50.822840,143.228721,139.735479,141.103826,136.372710,85.274231,134.915585,-0.000799,-1.920701,32.000000,-235.789024,136.432803,-0.023355,24.415753,0.684917,433159.775194,0.975243,20.114794,12.843301,2.796590,0.245290,4.625525,161.459299,32.000000,167.477722,173.057658,159.953731,167.333509,32.000000,152.736987,69.917464,76.869063,88.619425,20.809770,37.987865,74.000000,64.858841,18.400000,64.505518,59.537124,36.938604
