OSU 80 Ton Compressor Load Stand
49.764239,60.393039,138.783390,144.296364,101.530533,97.560412,29.151033,14.217302,135.462214,3.266934,58.861434,50.861036,143.261090,139.347612,141.132318,136.001478,85.138914,134.485822,-0.000792,-1.919103,32.000000,-235.790851,136.084703,-0.023195,24.366488,0.684675,433486.808149,0.974069,20.370478,12.752066,2.788870,1.258161,4.632939,161.463330,32.000000,167.372344,173.054433,159.868681,167.314563,32.000000,152.736525,69.794202,76.747501,88.159421,20.809770,37.758975,74.000000,65.830961,18.400000,65.102611,59.537940,36.942639
49.761681,60.389906,138.773371,144.294830,101.493631,97.544134,29.159990,14.217208,135.457429,3.267617,58.855995,50.862153,143.259892,139.339639,141.133694,135.996107,85.131694,134.479015,-0.000791,-1.919125,32.000000,-235.791066,136.078620,-0.023220,24.364923,0.684702,433532.177176,0.975758,20.363132,12.755591,2.788460,0.570683,4.634494,161.445689,32.000000,167.383275,173.045318,159.853009,167.312410,32.000000,152.738690,69.808652,76.742473,88.152862,20.809770,37.748302,74.000000,65.846705,18.400000,65.102386,59.535678,36.925984
49.762689,60.389123,138.775037,144.293438,101.532466,97.544245,29.107327,14.217342,135.455172,3.268036,58.852560,50.860890,143.258261,139.338693,141.135611,135.993661,85.124987,134.474422,-0.000792,-1.919082,32.000000,-235.790894,136.076374,-0.023255,24.364644,0.684879,433529.007338,0.976374,20.373723,12.758942,2.788989,1.245234,4.638502,161.447671,32.000000,167.376954,173.028929,159.855759,167.320904,32.000000,152.719672,69.819713,76.737751,88.144666,20.809770,37.745460,74.000000,65.848707,18.400000,65.104698,59.535639,36.974994
49.758543,60.389010,138.778212,144.292526,101.559494,97.536119,29.127205,14.217536,135.455077,3.268818,58.853312,50.860893,143.257881,139.335259,141.137025,135.990219,85.118369,134.471697,-0.000794,-1.919027,32.000000,-235.790800,136.074857,-0.023242,24.364071,0.684712,433483.077071,0.974664,20.366614,12.762976,2.788685,0.529491,4.632286,161.455339,32.000000,167.364530,173.024899,159.862868,167.318790,32.000000,152.717183,69.831539,76.732612,88.137106,20.809770,37.744318,74.000000,65.858498,18.400000,65.107988,59.534508,36.967804
49.751976,60.390258,138.772292,144.292241,101.596240,97.527092,29.127520,14.217626,135.454925,3.269181,58.856009,50.856275,143.256214,139.331414,141.137709,135.986968,85.110778,134.465766,-0.000794,-1.919015,32.000000,-235.790628,136.073612,-0.023307,24.364263,0.684800,433497.739011,0.974771,20.370808,12.769073,2.788999,1.787906,4.637673,161.447260,32.000000,167.369470,173.020051,159.853014,167.307703,32.000000,152.724404,69.844867,76.726076,88.128212,20.809770,37.738123,74.000000,65.871584,18.400000,65.114272,59.536268,36.913365
49.752016,60.390914,138.768906,144.292163,101.589677,97.527021,29.112158,14.217675,135.453550,3.269576,58.856524,50.855245,143.255244,139.330890,141.138408,135.984523,85.106447,134.461125,-0.000796,-1.919027,32.000000,-235.790506,136.072789,-0.023194,24.364778,0.684760,433441.695804,0.975473,20.375963,12.774153,2.789186,0.564441,0.790225,161.443602,32.000000,167.371031,173.007233,159.845093,167.315231,32.000000,152.712072,69.853363,76.722998,88.121794,20.809770,37.732452,74.000000,65.880650,18.400000,65.118702,59.534095,36.863549
49.752336,60.391365,138.772450,144.291901,101.708618,97.524136,29.146255,14.218049,135.454716,3.269960,58.854311,50.857838,143.253795,139.329385,141.139956,135.980183,85.100130,134.455996,-0.000798,-1.919024,32.000000,-235.790067,136.070466,-0.023171,24.367342,0.684848,433453.854223,0.973498,20.384922,12.776231,2.789509,1.124757,4.650559,161.458710,32.000000,167.356169,172.990580,159.857659,167.322286,32.000000,152.697850,69.867181,76.719987,88.113841,20.809770,37.729367,74.000000,65.888517,18.400000,65.123971,59.547234,36.846087
49.758278,60.390848,138.765261,144.291304,101.669077,97.524513,29.153172,14.218227,135.454983,3.270636,58.850750,50.861905,143.254567,139.327952,141.141538,135.981867,85.096059,134.452854,-0.000797,-1.919014,32.000000,-235.789826,136.071333,-0.023102,24.371633,0.684714,433451.291707,0.973610,20.383407,12.779817,2.789364,0.776382,4.627796,161.457418,32.000000,167.357274,172.992474,159.859732,167.309954,32.000000,152.704070,69.880231,76.718062,88.107817,20.809770,37.722997,74.000000,65.889302,18.400000,65.128004,59.540517,36.839558
49.762382,60.388147,138.771106,144.290367,101.646555,97.540699,29.124850,14.218433,135.462082,3.270908,58.841976,50.868061,143.255359,139.326242,141.143760,135.981649,85.093413,134.454477,-0.000797,-1.917261,32.000000,-235.789589,136.073754,-0.022900,24.375278,0.684550,433456.606379,0.974041,20.376779,12.781890,2.789030,0.714747,0.712613,161.451146,32.000000,167.364191,172.979265,159.856126,167.316412,32.000000,152.693953,69.890433,76.717582,88.104842,20.809770,37.723207,74.000000,65.891088,18.400000,65.129122,59.533741,36.938604
49.769991,60.381596,138.773567,144.288793,101.613928,97.548772,29.108784,14.218534,135.467972,3.271615,58.830482,50.869954,143.255533,139.326882,141.147283,135.984109,85.091193,134.454189,-0.000797,-1.915475,32.000000,-235.789453,136.082735,-0.023096,24.380532,0.684429,433513.499390,0.974262,20.369881,12.786067,2.788792,1.328686,4.640306,161.460203,32.000000,167.352240,172.959265,159.869668,167.330181,32.000000,152.678178,69.901951,76.718769,88.101703,20.809770,37.718914,74.000000,65.889162,18.400000,65.124855,59.534665,36.847335
49.767598,60.375366,138.780555,144.287544,101.587498,97.548795,29.189204,14.218902,135.471557,3.272645,58.825111,50.870991,143.255378,139.328111,141.147933,135.985118,85.089619,134.454662,-0.000799,-1.915446,32.000000,-235.789213,136.085276,-0.022899,24.383978,0.684328,433528.233312,0.974615,20.364185,12.788315,2.788763,2.288225,4.643358,161.469046,32.000000,167.345074,172.963417,159.880440,167.316914,32.000000,152.689744,69.907655,76.718577,88.097854,20.809770,37.719488,74.000000,65.893518,18.400000,65.119517,59.526198,36.993556
49.765476,60.370337,138.791473,144.287053,101.624275,97.530708,29.111521,14.219112,135.476232,3.273604,58.821634,50.869625,143.253969,139.331211,141.148400,135.986374,85.088210,134.457908,-0.000798,-1.915443,32.000000,-235.788839,136.094212,-0.023142,24.387498,0.684136,433554.769750,0.974233,20.349111,12.790835,2.788408,0.892389,0.742456,161.460033,32.000000,167.353168,172.957955,159.875539,167.312668,32.000000,152.691596,69.910393,76.719663,88.092789,20.809770,37.721265,74.000000,65.902010,18.400000,65.116056,59.538806,36.922830
49.769861,60.367886,138.791180,144.286858,101.639156,97.530590,29.113300,14.219492,135.480168,3.273864,58.820395,50.870096,143.254124,139.332717,141.149284,135.992823,85.087416,134.462437,-0.000799,-1.914267,32.000000,-235.788503,136.097755,-0.023064,24.389349,0.684003,433498.268646,0.975096,20.344680,12.793194,2.788555,1.129003,1.104775,161.461008,32.000000,167.352679,172.943911,159.881018,167.322151,32.000000,152.675751,69.910964,76.722502,88.089837,20.809770,37.721478,74.000000,65.903148,18.400000,65.116005,59.543674,36.962008
49.772174,60.365828,138.796220,144.287572,101.766176,97.542915,29.119590,14.219850,135.484602,3.273906,58.822215,50.870938,143.255570,139.340931,141.150365,136.000692,85.086128,134.469010,-0.000799,-1.914275,32.000000,-235.788100,136.103721,-0.023065,24.390070,0.683927,433467.817086,0.973152,20.341283,12.795998,2.788787,2.231037,0.750439,161.473106,32.000000,167.343430,172.947697,159.900613,167.314709,32.000000,152.672711,69.909556,76.725086,88.085546,20.809770,37.719435,74.000000,65.901479,18.400000,65.116925,59.546624,36.927672
49.775069,60.365847,138.802428,144.288832,101.816646,97.555127,29.101099,14.220108,135.488747,3.274574,58.828020,50.868422,143.256387,139.341623,141.151246,136.005858,85.087126,134.469828,-0.000799,-1.914257,32.000000,-235.788011,136.105895,-0.023325,24.391029,0.683812,433464.855265,0.975422,20.334966,12.800351,2.788479,0.516558,1.118200,161.468491,32.000000,167.349751,172.953824,159.900779,167.305591,32.000000,152.682748,69.906563,76.728148,88.083779,20.809770,37.721870,74.000000,65.903352,18.400000,65.120023,59.528273,36.974187
49.781555,60.368611,138.802415,144.290283,101.950088,97.563142,29.159192,14.220154,135.495500,3.274896,58.834863,50.870787,143.257635,139.343238,141.152659,136.008769,85.089489,134.471683,-0.000798,-1.914288,32.000000,-235.788004,136.105957,-0.023259,24.391350,0.683924,433568.872289,0.975318,20.327699,12.800791,2.788464,1.954630,4.603526,161.459488,32.000000,167.358281,172.943806,159.892517,167.317775,32.000000,152.665377,69.900695,76.731034,88.084099,20.809770,37.718706,74.000000,65.901975,18.400000,65.127842,59.531931,36.933688
49.784163,60.372354,138.806864,144.291613,101.984229,97.571304,29.119261,14.220295,135.498438,3.274948,58.840166,50.874091,143.259563,139.349555,141.155235,136.015198,85.090344,134.475467,-0.000799,-1.914286,32.000000,-235.787742,136.111733,-0.023230,24.391364,0.683919,433584.889491,0.974318,20.327212,12.800681,2.788359,0.974162,4.640855,161.469951,32.000000,167.346155,172.942245,159.904735,167.316277,32.000000,152.658395,69.892306,76.732264,88.086235,20.809770,37.719400,74.000000,65.900784,18.400000,65.136442,59.547460,36.767511
49.792195,60.377284,138.803944,144.292556,101.997758,97.579524,29.119274,14.220409,135.507948,3.274980,58.846852,50.875177,143.261385,139.361155,141.157320,136.022208,85.092610,134.480172,-0.000799,-1.914264,32.000000,-235.787523,136.116199,-0.023336,24.391586,0.683897,433618.750944,0.975812,20.324695,12.800905,2.788065,1.099408,4.614034,161.470075,32.000000,167.343836,172.954715,159.906264,167.304155,32.000000,152.672916,69.881878,76.734761,88.092345,20.809770,37.713025,74.000000,65.896148,18.400000,65.148029,59.541619,36.959440
49.791168,60.380813,138.813721,144.292386,102.006909,97.579356,29.135698,14.220402,135.513596,3.275014,58.852634,50.871484,143.261972,139.366367,141.158227,136.021993,85.095372,134.485464,-0.000799,-1.914246,32.000000,-235.787422,136.116846,-0.023190,24.390633,0.683973,433675.008883,0.974916,20.326529,12.800275,2.788004,0.512243,0.804091,161.454609,32.000000,167.355943,172.956766,159.895156,167.306375,32.000000,152.672166,69.871026,76.737294,88.098607,20.809770,37.716193,74.000000,65.899171,18.400000,65.157078,59.531135,36.995316
49.795226,60.382687,138.815023,144.291627,102.059716,97.587445,29.131577,14.220570,135.518903,3.275211,58.855357,50.872224,143.262387,139.369148,141.159026,136.022863,85.097223,134.488048,-0.000800,-1.914271,32.000000,-235.787096,136.119403,-0.023416,24.389511,0.684001,433675.337207,0.974475,20.332310,12.800524,2.788066,0.992055,0.804246,161.462187,32.000000,167.351052,172.950656,159.905890,167.315862,32.000000,152.664304,69.857244,76.739115,88.106866,20.809770,37.715473,74.000000,65.895496,18.400000,65.165019,59.541746,36.893189
49.790474,60.382483,138.812558,144.291309,102.050846,97.595651,29.099331,14.220528,135.521890,3.275155,58.857764,50.872664,143.263071,139.365910,141.158108,136.022844,85.098072,134.489313,-0.000801,-1.914276,32.000000,-235.786952,136.119600,-0.023473,24.386867,0.683978,433671.338904,0.972972,20.329828,12.800662,2.787891,0.749039,4.639568,161.468334,32.000000,167.345942,172.960982,159.917026,167.309560,32.000000,152.670823,69.845754,76.739674,88.115553,20.809770,37.712022,74.000000,65.903589,18.400000,65.168759,59.545179,36.980863
49.802853,60.381945,138.816002,144.291920,102.146929,97.599756,29.152986,14.220429,135.523145,3.275237,58.858206,50.876174,143.263124,139.364249,141.155503,136.020790,85.099983,134.487330,-0.000799,-1.914273,32.000000,-235.786831,136.120525,-0.023371,24.384095,0.684222,433744.022665,0.976092,20.334595,12.800077,2.788081,1.281065,4.629743,161.452558,32.000000,167.363732,172.967652,159.905312,167.306875,32.000000,152.678514,69.828019,76.739570,88.125782,20.809770,37.711435,74.000000,65.890685,18.400000,65.172840,59.539534,36.931634
49.804944,60.381269,138.814217,144.292330,102.181471,97.612393,29.127562,14.220318,135.522242,3.274897,58.859543,50.878342,143.262902,139.367382,141.154272,136.021186,85.103465,134.488217,-0.000798,-1.914279,32.000000,-235.787040,136.116367,-0.023494,24.381754,0.684190,433736.914605,0.973098,20.326846,12.797737,2.787761,1.710553,0.767669,161.450177,32.000000,167.367404,172.960916,159.906878,167.319047,32.000000,152.663835,69.811978,76.741177,88.134668,20.809770,37.708263,74.000000,65.886071,18.400000,65.175376,59.544716,36.674628
49.807892,60.383475,138.813680,144.292542,102.211675,97.612542,29.104177,14.220314,135.520216,3.274284,58.866707,50.880017,143.263812,139.366818,141.153497,136.019610,85.105541,134.490140,-0.000796,-1.914260,32.000000,-235.786928,136.113449,-0.023409,24.378479,0.684264,433797.320112,0.975432,20.316981,12.794275,2.787255,0.776862,4.644127,161.460173,32.000000,167.360947,172.968739,159.922504,167.320620,32.000000,152.660127,69.793146,76.740888,88.145423,20.809770,37.705483,74.000000,65.879427,18.400000,65.181975,59.543074,36.826792
49.806982,60.387419,138.818994,144.292590,102.229321,97.615309,29.126094,14.220356,135.517100,3.274477,58.875228,50.886132,143.264553,139.366869,141.151916,136.017058,85.107686,134.489752,-0.000794,-1.914840,32.000000,-235.786943,136.115458,-0.023423,24.374810,0.684256,433792.383945,0.975465,20.312927,12.792418,2.786998,2.254633,4.637540,161.449590,32.000000,167.374529,172.980160,159.913701,167.312020,32.000000,152.670148,69.776037,76.739763,88.152481,20.809770,37.706800,74.000000,65.879684,18.400000,65.191262,59.548405,36.754525
49.811058,60.393184,138.818706,144.292952,102.335474,97.614724,29.121567,14.220289,135.514107,3.274035,58.883791,50.887275,143.263764,139.365702,141.151557,136.015099,85.108708,134.489711,-0.000793,-1.916615,32.000000,-235.786998,136.113191,-0.023474,24.370700,0.684414,433807.690756,0.975292,20.316427,12.791669,2.787091,0.747571,4.614901,161.442465,32.000000,167.380230,172.975664,159.906518,167.324438,32.000000,152.662309,69.755674,76.738481,88.158813,20.809770,37.703892,74.000000,65.873066,18.400000,65.203827,59.545002,36.931780
49.805681,60.398633,138.810914,144.292671,102.395515,97.614420,29.115197,14.220129,135.507609,3.273567,58.890945,50.883927,143.264394,139.362732,141.150851,136.013191,85.109386,134.484871,-0.000793,-1.916645,32.000000,-235.787171,136.111135,-0.023415,24.366940,0.684452,433805.118551,0.975345,20.318307,12.790111,2.786861,0.644619,4.622639,161.449406,32.000000,167.372850,172.978431,159.915460,167.330809,32.000000,152.655621,69.739300,76.737546,88.161906,20.809770,37.696457,74.000000,65.881491,18.400000,65.215477,59.544834,36.795244
49.793833,60.406031,138.804692,144.292118,102.284597,97.614614,29.180193,14.220091,135.496905,3.273471,58.903097,50.881007,143.264729,139.357483,141.148348,136.008621,85.108245,134.475831,-0.000794,-1.917880,32.000000,-235.787269,136.098818,-0.023431,24.362378,0.684698,433814.932248,0.975612,20.333370,12.787426,2.787246,0.623251,4.628775,161.446874,32.000000,167.376419,172.990950,159.913562,167.318199,32.000000,152.669881,69.720651,76.734810,88.166160,20.809770,37.689409,74.000000,65.887418,18.400000,65.230612,59.544058,36.915053
49.792146,60.413330,138.792851,144.291128,102.191204,97.602547,29.134781,14.219844,135.490894,3.272252,58.914255,50.880851,143.264394,139.353850,141.146439,136.004271,85.108385,134.469305,-0.000792,-1.920253,32.000000,-235.787468,136.087694,-0.023505,24.357765,0.684771,433806.866144,0.974344,20.339200,12.784595,2.787173,0.742404,0.572254,161.432871,32.000000,167.387300,172.989927,159.902197,167.325091,32.000000,152.671096,69.708164,76.733190,88.169618,20.809770,37.681242,74.000000,65.894457,18.400000,65.244954,59.533977,36.790988
49.797938,60.421261,138.782664,144.290241,102.183244,97.607019,29.164167,14.219673,135.483436,3.271457,58.923473,50.883291,143.265847,139.347845,141.145495,135.999679,85.106969,134.465652,-0.000793,-1.922577,32.000000,-235.787643,136.078930,-0.023613,24.354436,0.685031,433823.700092,0.975158,20.357056,12.780551,2.787481,1.400207,4.632808,161.437613,32.000000,167.382414,172.983321,159.906924,167.337644,32.000000,152.658195,69.696638,76.730048,88.174245,20.809770,37.672456,74.000000,65.891510,18.400000,65.261518,59.543271,36.916153
49.803070,60.425355,138.778795,144.290121,102.156458,97.608188,29.131124,14.219654,135.478386,3.270632,58.926017,50.886220,143.266881,139.346101,141.144775,135.995277,85.104610,134.461585,-0.000794,-1.923747,32.000000,-235.787781,136.072599,-0.023591,24.352555,0.685003,433776.388560,0.975361,20.362738,12.778865,2.787297,0.619887,4.613114,161.442719,32.000000,167.376161,172.992529,159.909589,167.330845,32.000000,152.669357,69.688093,76.725928,88.178032,20.809770,37.664929,74.000000,65.884555,18.400000,65.272325,59.544372,36.990621
49.795222,60.426922,138.767024,144.290311,102.186746,97.608215,29.150258,14.219332,135.473461,3.270110,58.921861,50.884165,143.267285,139.339501,141.143746,135.991568,85.102273,134.453338,-0.000793,-1.923684,32.000000,-235.788215,136.068125,-0.023580,24.352368,0.684966,433829.425522,0.974794,20.361170,12.779459,2.786604,0.575553,4.584779,161.433637,32.000000,167.382650,172.989166,159.897807,167.329503,32.000000,152.682671,69.676644,76.721003,88.180721,20.809770,37.656371,74.000000,65.893210,18.400000,65.280617,59.547421,36.879616
49.795917,60.426100,138.760767,144.289795,102.150958,97.608225,29.101865,14.219206,135.466745,3.269797,58.913251,50.888062,143.266208,139.335646,141.144069,135.985893,85.098390,134.451043,-0.000794,-1.923681,32.000000,-235.788319,136.066339,-0.023572,24.352519,0.685105,433840.926271,0.976079,20.371170,12.778987,2.786938,1.306193,4.644265,161.432312,32.000000,167.381406,172.974616,159.895862,167.339597,32.000000,152.667525,69.667820,76.715467,88.179325,20.809770,37.648125,74.000000,65.892849,18.400000,65.284132,59.539917,36.953424
49.796980,60.422489,138.755467,144.288512,102.057083,97.608212,29.102136,14.219218,135.462014,3.268578,58.901752,50.889690,143.266605,139.332974,141.143348,135.982789,85.094390,134.446437,-0.000795,-1.923660,32.000000,-235.788268,136.063513,-0.023601,24.354085,0.685007,433845.313843,0.974776,20.368390,12.779506,2.786569,0.768078,4.643058,161.444969,32.000000,167.363489,172.975240,159.910228,167.334434,32.000000,152.670667,69.659875,76.709275,88.175261,20.809770,37.639030,74.000000,65.893196,18.400000,65.284780,59.536652,36.827966
49.797543,60.418425,138.755795,144.287097,101.958914,97.608167,29.147181,14.219333,135.460217,3.268607,58.891171,50.890564,143.265106,139.328103,141.140276,135.974394,85.090213,134.441743,-0.000795,-1.924812,32.000000,-235.788305,136.057544,-0.023539,24.356873,0.684967,433849.724089,0.974884,20.367454,12.781923,2.786453,1.255022,0.602166,161.440849,32.000000,167.366507,172.978561,159.910039,167.327978,32.000000,152.683806,69.653106,76.702500,88.169602,20.809770,37.636110,74.000000,65.895447,18.400000,65.283054,59.537252,36.972866
49.788521,60.414418,138.751811,144.284978,102.002867,97.600010,29.119633,14.219375,135.453103,3.268367,58.881778,50.891401,143.262854,139.315678,141.137968,135.968594,85.085191,134.437080,-0.000795,-1.926000,32.000000,-235.788415,136.049049,-0.023573,24.359862,0.684939,433856.268958,0.975076,20.368166,12.783571,2.786773,0.948709,4.617822,161.432146,32.000000,167.371614,172.964989,159.904260,167.337549,32.000000,152.672739,69.645091,76.694783,88.162752,20.809770,37.628893,74.000000,65.899696,18.400000,65.282017,59.537655,36.934055
49.798845,60.411121,138.748783,144.282506,102.072014,97.592069,29.134581,14.219263,135.448458,3.267469,58.874962,50.897764,143.261509,139.314350,141.136961,135.967359,85.078746,134.431575,-0.000796,-1.926026,32.000000,-235.788791,136.042333,-0.023641,24.363766,0.684811,433855.472486,0.973493,20.360800,12.786120,2.786532,0.585183,0.624872,161.445743,32.000000,167.353947,172.958281,159.919645,167.339468,32.000000,152.667841,69.637778,76.684978,88.155460,20.809770,37.622691,74.000000,65.890193,18.400000,65.282051,59.538058,36.919968
49.801941,60.408939,138.751282,144.281061,102.060309,97.592202,29.155804,14.219228,135.448766,3.267608,58.869385,50.900599,143.260039,139.314951,141.135974,135.967933,85.073042,134.429930,-0.000798,-1.925991,32.000000,-235.788916,136.038881,-0.023644,24.367399,0.684513,433788.441760,0.975728,20.352995,12.788488,2.786212,1.114225,4.626505,161.443661,32.000000,167.352942,172.964419,159.920849,167.329139,32.000000,152.673693,69.631832,76.676804,88.149344,20.809770,37.617134,74.000000,65.888820,18.400000,65.282823,59.538491,36.876095
49.804655,60.406213,138.758022,144.279555,102.020387,97.591951,29.145558,14.219215,135.446810,3.267135,58.859605,50.902792,143.257288,139.322458,141.135118,135.968440,85.067855,134.430706,-0.000797,-1.926001,32.000000,-235.789096,136.041531,-0.023643,24.372037,0.684408,433795.312265,0.975494,20.350177,12.792902,2.786174,1.318989,4.623329,161.431188,32.000000,167.359921,172.953218,159.908131,167.332841,32.000000,152.670370,69.623666,76.668755,88.141184,20.809770,37.619191,74.000000,65.883633,18.400000,65.284223,59.524722,36.956138
49.805999,60.402470,138.752658,144.277446,102.010190,97.591728,29.160484,14.219356,135.450172,3.265951,58.849225,50.904196,143.255003,139.329532,141.134845,135.973240,85.063084,134.434296,-0.000796,-1.926028,32.000000,-235.789086,136.042096,-0.023648,24.375262,0.684212,433799.388412,0.974829,20.341363,12.797339,2.786027,0.806325,1.150761,161.439257,32.000000,167.350557,172.942740,159.916241,167.336593,32.000000,152.657480,69.616794,76.662081,88.134581,20.809770,37.612756,74.000000,65.883666,18.400000,65.283011,59.547362,36.837136
49.806556,60.396930,138.761329,144.275405,101.940570,97.592205,29.127752,14.219379,135.453572,3.265830,58.835774,50.907207,143.253455,139.336720,141.135495,135.978814,85.056450,134.437359,-0.000799,-1.926023,32.000000,-235.788958,136.047686,-0.023336,24.379856,0.684067,433803.937825,0.973822,20.337904,12.805909,2.785925,0.487645,4.631921,161.446139,32.000000,167.341196,172.948192,159.924133,167.327157,32.000000,152.665191,69.608892,76.654318,88.126300,20.809770,37.613147,74.000000,65.879902,18.400000,65.280078,59.541186,36.866043
49.809366,60.391415,138.768658,144.274063,101.900528,97.592200,29.076876,14.219387,135.457895,3.265552,58.822446,50.909316,143.252186,139.344509,141.134085,135.984682,85.051028,134.445263,-0.000799,-1.926073,32.000000,-235.789049,136.053957,-0.023308,24.383508,0.683953,433807.962140,0.973600,20.331933,12.812308,2.785907,1.083009,4.642778,161.431751,32.000000,167.348423,172.944617,159.910464,167.321209,32.000000,152.667069,69.600623,76.649037,88.120408,20.809770,37.613632,74.000000,65.880991,18.400000,65.276567,59.548572,36.851590
49.817321,60.383237,138.770150,144.272925,101.909705,97.592265,29.189363,14.219330,135.465670,3.265068,58.803624,50.910726,143.249835,139.349525,141.133788,135.994360,85.045436,134.453087,-0.000801,-1.925502,32.000000,-235.789170,136.053939,-0.023292,24.388044,0.683815,433810.836481,0.975870,20.322680,12.820560,2.785798,1.314235,4.645734,161.430658,32.000000,167.343591,172.929024,159.912972,167.330535,32.000000,152.650942,69.589258,76.643658,88.114169,20.809770,37.609844,74.000000,65.866224,18.400000,65.269595,59.547696,36.875728
49.820110,60.375485,138.775061,144.271734,101.868318,97.609159,29.181975,14.219404,135.475187,3.265109,58.786732,50.912743,143.248996,139.358183,141.131562,136.001276,85.040502,134.455455,-0.000802,-1.923758,32.000000,-235.789168,136.058157,-0.023255,24.392228,0.683613,433807.586565,0.972195,20.310511,12.830325,2.785592,2.204907,4.645330,161.437318,32.000000,167.332567,172.929470,159.920264,167.326638,32.000000,152.645590,69.579135,76.639483,88.111015,20.809770,37.610888,74.000000,65.863627,18.400000,65.262504,59.536799,36.954304
49.832244,60.364493,138.792919,144.270278,101.939212,97.625462,29.108774,14.219472,135.487120,3.264511,58.767513,50.919434,143.245186,139.374485,141.128796,136.011193,85.037111,134.469606,-0.000802,-1.923765,32.000000,-235.789108,136.067492,-0.023313,24.398200,0.683563,433848.179627,0.975431,20.302045,12.838631,2.785815,2.194005,4.645077,161.428315,32.000000,167.339812,172.934815,159.909053,167.311227,32.000000,152.654353,69.566135,76.635312,88.109829,20.809770,37.616379,74.000000,65.844778,18.400000,65.251504,59.533141,36.952323
49.844362,60.355608,138.807217,144.268741,102.064686,97.633128,29.194265,14.219360,135.500000,3.264297,58.750632,50.924479,143.240266,139.389039,141.128662,136.024128,85.035038,134.480698,-0.000802,-1.923141,32.000000,-235.789158,136.077429,-0.023327,24.403788,0.683415,433928.404900,0.972625,20.280491,12.846816,2.785280,1.590785,0.516935,161.420889,32.000000,167.346360,172.926474,159.899359,167.317249,32.000000,152.645237,69.555151,76.632743,88.109859,20.809770,37.622026,74.000000,65.827416,18.400000,65.242233,59.534026,36.925691
49.854348,60.344751,138.827456,144.266242,102.205981,97.665748,29.128382,14.219218,135.518280,3.264416,58.728368,50.933020,143.236674,139.409587,141.130534,136.039749,85.033817,134.493968,-0.000804,-1.920213,32.000000,-235.789237,136.095768,-0.023388,24.412023,0.683194,433964.092498,0.972772,20.257129,12.855255,2.784918,1.457612,4.605913,161.429555,32.000000,167.338740,172.924783,159.904725,167.321052,32.000000,152.629644,69.541850,76.631756,88.111814,20.809770,37.630694,74.000000,65.811291,18.400000,65.231057,59.516560,36.957239
49.863317,60.334886,138.851853,144.262925,102.247469,97.690339,29.177154,14.219293,135.536437,3.264474,58.707783,50.937514,143.231480,139.427688,141.130025,136.056440,85.033604,134.509118,-0.000803,-1.917863,32.000000,-235.789093,136.112286,-0.023385,24.417672,0.683087,433990.221017,0.974810,20.244602,12.863105,2.785068,1.470455,1.117444,161.430197,32.000000,167.339247,172.936775,159.899271,167.304459,32.000000,152.637815,69.531157,76.630901,88.115645,20.809770,37.642715,74.000000,65.791440,18.400000,65.220593,59.543015,36.906395
49.867429,60.321953,138.871246,144.258189,102.292502,97.690854,29.104958,14.219516,135.555118,3.264746,58.687490,50.942941,143.225294,139.448801,141.127287,136.073277,85.034974,134.523177,-0.000803,-1.916743,32.000000,-235.788886,136.129768,-0.023448,24.423961,0.683000,434150.774577,0.974889,20.217321,12.871593,2.784668,0.661646,0.710081,161.413075,32.000000,167.350311,172.937536,159.879307,167.303720,32.000000,152.630777,69.518180,76.630646,88.122685,20.809770,37.654580,74.000000,65.775606,18.400000,65.206104,59.535678,36.954011
49.879404,60.312764,138.891461,144.253614,102.283039,97.691016,29.121883,14.219543,135.569883,3.264931,58.673800,50.946818,143.220896,139.467312,141.124941,136.084660,85.035473,134.537782,-0.000803,-1.916762,32.000000,-235.788820,136.144504,-0.023441,24.428285,0.682932,434170.817061,0.974868,20.201362,12.876470,2.784818,1.061133,4.639869,161.415256,32.000000,167.349564,172.933036,159.876139,167.308308,32.000000,152.609442,69.508433,76.630137,88.131040,20.809770,37.664937,74.000000,65.751858,18.400000,65.195351,59.530672,36.927819
49.881508,60.302896,138.918521,144.248777,102.290262,97.691050,29.123005,14.219537,135.589561,3.264451,58.661321,50.949505,143.216534,139.495153,141.120841,136.103421,85.036136,134.552802,-0.000801,-1.916756,32.000000,-235.788947,136.161723,-0.023451,24.432185,0.682672,434146.844010,0.972985,20.177084,12.883293,2.784584,1.246065,4.634999,161.415826,32.000000,167.345022,172.949846,159.876896,167.292946,32.000000,152.613385,69.497718,76.630322,88.145252,20.809770,37.682313,74.000000,65.734070,18.400000,65.184804,59.531204,36.965456
49.886974,60.295474,138.939908,144.245681,102.383875,97.707466,29.112527,14.219713,135.609508,3.264879,58.654110,50.955922,143.212833,139.515432,141.117003,136.121207,85.037256,134.571220,-0.000801,-1.916747,32.000000,-235.788719,136.177346,-0.023542,24.433972,0.682570,434134.350218,0.974005,20.163675,12.889318,2.784736,0.555213,4.622459,161.403152,32.000000,167.361055,172.958124,159.863559,167.287342,32.000000,152.612896,69.488674,76.630926,88.160043,20.809770,37.695448,74.000000,65.718933,18.400000,65.176898,59.542504,36.875287
49.892018,60.289308,138.958475,144.242976,102.441880,97.723691,29.150403,14.219590,135.633845,3.264636,58.650674,50.958359,143.209520,139.541080,141.115658,136.145453,85.039630,134.591561,-0.000800,-1.915612,32.000000,-235.788914,136.196085,-0.023575,24.435597,0.682612,434154.849821,0.973822,20.151164,12.896877,2.785110,0.543090,4.645560,161.395349,32.000000,167.369224,172.952281,159.853375,167.298242,32.000000,152.590213,69.478527,76.632952,88.179084,20.809770,37.707948,74.000000,65.698488,18.400000,65.170643,59.546290,36.919968
49.902887,60.285070,138.977832,144.241274,102.434823,97.748085,29.117184,14.219560,135.652898,3.264681,58.647149,50.966422,143.207178,139.562277,141.113305,136.164408,85.041244,134.609649,-0.000798,-1.914478,32.000000,-235.788885,136.216033,-0.023574,24.435560,0.682691,434212.489215,0.973943,20.140273,12.903694,2.785217,1.273417,4.635432,161.403521,32.000000,167.361575,172.963467,159.859567,167.294874,32.000000,152.584589,69.469566,76.634631,88.194971,20.809770,37.720311,74.000000,65.674826,18.400000,65.167476,59.542976,36.939264
49.900248,60.280042,138.995397,144.239985,102.517931,97.784849,29.182661,14.219684,135.678331,3.264824,58.643446,50.969262,143.205659,139.586046,141.109546,136.187155,85.044389,134.631741,-0.000799,-1.914476,32.000000,-235.788629,136.240217,-0.023572,24.435108,0.682731,434287.398685,0.972511,20.124055,12.912140,2.784988,0.988126,0.579709,161.398503,32.000000,167.369548,172.981512,159.850179,167.283360,32.000000,152.586037,69.459174,76.639131,88.215316,20.809770,37.735136,74.000000,65.655096,18.400000,65.163420,59.545946,36.895464
49.904780,60.276574,139.012884,144.239126,102.547752,97.797050,29.124944,14.219924,135.697828,3.264608,58.636461,50.974430,143.203311,139.602055,141.107142,136.206111,85.047518,134.645200,-0.000797,-1.914519,32.000000,-235.788337,136.261633,-0.023266,24.433989,0.683014,434439.161959,0.974970,20.115360,12.918707,2.785145,1.742320,4.635311,161.386440,32.000000,167.377923,172.982289,159.835221,167.289682,32.000000,152.570122,69.448745,76.642566,88.230877,20.809770,37.748878,74.000000,65.636709,18.400000,65.161135,59.535118,36.870885
49.910744,60.271622,139.030596,144.237570,102.614156,97.821783,29.112620,14.220148,135.721074,3.264214,58.626119,50.983351,143.201476,139.627482,141.105168,136.231969,85.051298,134.667915,-0.000797,-1.914529,32.000000,-235.788139,136.280849,-0.023253,24.432903,0.683250,434533.654096,0.974110,20.107482,12.925007,2.785390,0.823718,4.637257,161.396676,32.000000,167.368220,172.991713,159.844405,167.290943,32.000000,152.550477,69.438594,76.647269,88.249148,20.809770,37.762602,74.000000,65.614800,18.400000,65.157822,59.544579,36.955992
49.913189,60.265455,139.045325,144.236237,102.600756,97.838506,29.150118,14.220419,135.737895,3.264897,58.619477,50.988562,143.200401,139.643183,141.103886,136.248518,85.055170,134.681004,-0.000798,-1.914523,32.000000,-235.787924,136.297788,-0.023274,24.430655,0.683407,434578.472675,0.972825,20.102665,12.930984,2.785540,0.142824,0.572112,161.396375,32.000000,167.366979,173.010356,159.848943,167.282171,32.000000,152.555185,69.431129,76.650295,88.265530,20.809770,37.774803,74.000000,65.596648,18.400000,65.152014,59.538560,36.873307
49.921760,60.258127,139.071390,144.234329,102.618565,97.850380,29.110314,14.220764,135.757887,3.265146,58.613720,50.996887,143.197459,139.659864,141.100113,136.267947,85.059327,134.701490,-0.000797,-1.914538,32.000000,-235.787497,136.315892,-0.023268,24.427803,0.683629,434669.550340,0.975775,20.091369,12.934643,2.785662,0.624492,0.586921,161.380812,32.000000,167.375927,173.016914,159.833372,167.282112,32.000000,152.551103,69.423735,76.654269,88.284495,20.809770,37.793655,74.000000,65.567860,18.400000,65.144476,59.532030,36.992455
49.929900,60.252067,139.086094,144.232906,102.595351,97.870573,29.126004,14.220843,135.772320,3.264654,58.608862,51.002723,143.195320,139.672959,141.097699,136.280957,85.064663,134.712127,-0.000797,-1.915697,32.000000,-235.787366,136.329695,-0.023251,24.425530,0.683784,434705.963052,0.974503,20.078528,12.938844,2.785740,0.568260,4.639592,161.384893,32.000000,167.372544,173.015980,159.840343,167.290311,32.000000,152.536644,69.417987,76.658265,88.300816,20.809770,37.809847,74.000000,65.542938,18.400000,65.138405,59.540832,36.920042
49.930896,60.246236,139.105846,144.231288,102.568467,97.895101,29.081902,14.220847,135.790139,3.264798,58.604496,51.005778,143.193741,139.689667,141.094843,136.297028,85.070589,134.724570,-0.000796,-1.916600,32.000000,-235.787414,136.348401,-0.023278,24.424443,0.683987,434755.916605,0.974153,20.066792,12.941776,2.785937,0.540898,4.626486,161.392639,32.000000,167.361283,173.029618,159.850238,167.284769,32.000000,152.539167,69.413147,76.661688,88.320905,20.809770,37.826723,74.000000,65.515692,18.400000,65.132543,59.532384,36.975654
49.939481,60.242175,139.119112,144.229721,102.597082,97.903313,29.176013,14.220830,135.799897,3.264729,58.602688,51.011571,143.192378,139.704547,141.092379,136.309582,85.076872,134.738135,-0.000794,-1.916605,32.000000,-235.787475,136.363322,-0.023280,24.422567,0.684110,434825.727178,0.975141,20.053328,12.941573,2.785798,0.097596,4.625999,161.380771,32.000000,167.369514,173.038113,159.844053,167.277362,32.000000,152.544779,69.409413,76.664936,88.337637,20.809770,37.841279,74.000000,65.485590,18.400000,65.128953,59.540606,36.907569
49.943912,60.238800,139.130904,144.227807,102.632193,97.907619,29.179266,14.220901,135.812321,3.264388,58.601115,51.016933,143.191367,139.714874,141.092439,136.324355,85.084499,134.751389,-0.000793,-1.916586,32.000000,-235.787496,136.373673,-0.023509,24.421039,0.684257,434892.369116,0.975627,20.039389,12.942557,2.785679,0.727650,0.763803,161.377369,32.000000,167.367560,173.030599,159.848259,167.291505,32.000000,152.532246,69.404644,76.668924,88.356064,20.809770,37.855616,74.000000,65.456114,18.400000,65.126512,59.545965,36.914539
49.938464,60.236025,139.139479,144.226055,102.669135,97.919697,29.133532,14.221178,135.823386,3.264150,58.597035,51.022499,143.192333,139.726702,141.090216,136.335959,85.089856,134.763481,-0.000792,-1.916578,32.000000,-235.787266,136.389427,-0.023473,24.418858,0.684315,434873.606317,0.974709,20.032695,12.941202,2.785811,1.209403,4.612378,161.387728,32.000000,167.352599,173.030993,159.865621,167.296832,32.000000,152.524404,69.398567,76.671717,88.370147,20.809770,37.867360,74.000000,65.443796,18.400000,65.125325,59.546792,36.990328
49.945979,60.230848,139.147538,144.223880,102.573702,97.927917,29.111298,14.221123,135.832490,3.263951,58.593762,51.026455,143.192335,139.735683,141.085603,136.345200,85.095703,134.777719,-0.000792,-1.916557,32.000000,-235.787427,136.401634,-0.023423,24.415586,0.684550,434932.250840,0.974693,20.032158,12.941335,2.786106,1.262844,4.614978,161.384514,32.000000,167.351143,173.039176,159.870469,167.283380,32.000000,152.531315,69.390626,76.672374,88.384719,20.809770,37.879679,74.000000,65.412969,18.400000,65.120959,59.543556,36.989227
49.943287,60.227688,139.146337,144.223096,102.585043,97.935843,29.107999,14.220983,135.835944,3.263831,58.593741,51.026372,143.192407,139.740475,141.082733,136.350963,85.101287,134.781460,-0.000792,-1.916593,32.000000,-235.787713,136.403607,-0.023390,24.413447,0.684648,434952.309690,0.975379,20.024366,12.942000,2.786015,0.667718,0.579519,161.376503,32.000000,167.354814,173.032090,159.869554,167.293370,32.000000,152.529112,69.384172,76.672875,88.395523,20.809770,37.886154,74.000000,65.394216,18.400000,65.117999,59.544480,36.847775
49.940915,60.225857,139.145696,144.221894,102.597774,97.935411,29.091152,14.220762,135.841499,3.263558,58.591265,51.032666,143.191376,139.746780,141.079973,136.358219,85.105405,134.790277,-0.000791,-1.916612,32.000000,-235.787922,136.410705,-0.023341,24.411402,0.684766,434951.188549,0.975356,20.019127,12.940756,2.786070,1.072806,4.647384,161.386101,32.000000,167.342898,173.018098,159.884547,167.305641,32.000000,152.509306,69.377950,76.672371,88.405130,20.809770,37.893883,74.000000,65.369999,18.400000,65.117879,59.538058,36.935082
49.938092,60.224459,139.140058,144.220491,102.559062,97.951554,29.136541,14.220806,135.846977,3.263345,58.589136,51.036401,143.190063,139.753405,141.077373,136.365490,85.108862,134.798278,-0.000790,-1.916633,32.000000,-235.787937,136.414788,-0.023392,24.409140,0.684848,434958.616745,0.975736,20.019173,12.938704,2.786079,0.575006,1.162160,161.388409,32.000000,167.335589,173.022320,159.893716,167.299703,32.000000,152.519705,69.374836,76.672112,88.411967,20.809770,37.896315,74.000000,65.353648,18.400000,65.118071,59.535393,36.893703
49.938893,60.221854,139.136043,144.217701,102.520942,97.975983,29.148612,14.220941,135.852699,3.263712,58.586189,51.038645,143.188062,139.754431,141.073762,136.371929,85.115151,134.803999,-0.000791,-1.917821,32.000000,-235.787651,136.416173,-0.023330,24.407167,0.684924,434985.141611,0.975722,20.016884,12.939644,2.786010,0.613217,1.134559,161.379439,32.000000,167.341598,173.017838,159.877791,167.304294,32.000000,152.525231,69.373050,76.673696,88.419391,20.809770,37.902490,74.000000,65.331345,18.400000,65.117468,59.521998,36.944473
49.941852,60.219524,139.136393,144.215453,102.403803,97.983961,29.113084,14.220914,135.853671,3.263538,58.584550,51.037312,143.185329,139.754194,141.071851,136.375705,85.117122,134.805531,-0.000791,-1.917820,32.000000,-235.787803,136.416255,-0.023336,24.406422,0.685205,435065.418947,0.974798,20.020464,12.937990,2.786304,0.577140,4.619564,161.378337,32.000000,167.336878,173.004215,159.870548,167.315046,32.000000,152.515300,69.371014,76.673609,88.422532,20.809770,37.906679,74.000000,65.313063,18.400000,65.115817,59.538619,36.870812
49.950198,60.216221,139.140278,144.212725,102.569356,97.991995,29.111759,14.220860,135.854646,3.263262,58.581051,51.037615,143.184043,139.757020,141.068069,136.381526,85.119483,134.803059,-0.000791,-1.917820,32.000000,-235.787890,136.420775,-0.023251,24.406556,0.685280,435141.796800,0.975282,20.011061,12.935033,2.785890,2.299947,4.618801,161.389667,32.000000,167.318812,173.002740,159.872882,167.311774,32.000000,152.525970,69.369980,76.674555,88.428167,20.809770,37.915387,74.000000,65.283421,18.400000,65.113832,59.547392,36.904488
49.949033,60.211109,139.144893,144.211208,102.589321,97.991746,29.191721,14.220939,135.854738,3.263457,58.575279,51.038941,143.182391,139.759079,141.064786,136.387506,85.121898,134.805397,-0.000792,-1.917773,32.000000,-235.787872,136.424100,-0.023093,24.406752,0.685305,435134.832587,0.975410,20.010375,12.931808,2.785947,0.950360,2.559754,161.384829,32.000000,167.318597,173.002656,159.858258,167.302779,32.000000,152.535896,69.370164,76.675273,88.433453,20.809770,37.924337,74.000000,65.261335,18.400000,65.109315,59.529541,36.933174
49.950547,60.204066,139.156771,144.209216,102.555644,97.991599,29.119401,14.220870,135.857140,3.263067,58.563557,51.040058,143.180132,139.762802,141.063368,136.391169,85.126068,134.807691,-0.000791,-1.918043,32.000000,-235.788150,136.428551,-0.023026,24.408737,0.685285,435156.833338,0.974034,20.000842,12.930426,2.785786,0.623383,0.536968,161.378651,32.000000,167.315822,172.980026,159.837228,167.316303,32.000000,152.527602,69.374136,76.676321,88.439889,20.809770,37.936570,74.000000,65.234270,18.400000,65.101764,59.539189,36.963182
49.955723,60.196993,139.161991,144.206926,102.523879,97.991334,29.100604,14.220715,135.856941,3.263636,58.552297,51.042625,143.178592,139.766419,141.062138,136.393481,85.128769,134.813173,-0.000792,-1.918072,32.000000,-235.788365,136.428392,-0.022868,24.410363,0.685222,435141.857241,0.975870,19.992642,12.927791,2.785702,1.625656,4.619316,161.389468,32.000000,167.302350,172.968526,159.840934,167.317662,32.000000,152.526869,69.379560,76.677079,88.445732,20.809770,37.948135,74.000000,65.202234,18.400000,65.094158,59.539966,36.827745
49.956656,60.187760,139.165626,144.203122,102.475670,97.999239,29.123975,14.220593,135.859594,3.263727,58.549071,51.038675,143.176753,139.766233,141.058730,136.393961,85.132134,134.815545,-0.000791,-1.918085,32.000000,-235.788632,136.428573,-0.022977,24.411819,0.685088,435118.728839,0.974077,19.976037,12.926518,2.785539,0.542829,0.772370,161.391707,32.000000,167.295822,172.964378,159.835649,167.306554,32.000000,152.543638,69.385981,76.678312,88.453767,20.809770,37.960033,74.000000,65.180037,18.400000,65.082674,59.538186,36.945500
49.960802,60.184647,139.175924,144.200349,102.479486,97.982650,29.159134,14.220308,135.860384,3.263542,58.550036,51.039272,143.174382,139.768694,141.056978,136.396174,85.133696,134.821853,-0.000792,-1.918093,32.000000,-235.788747,136.428287,-0.022831,24.413493,0.685167,435140.174132,0.974898,19.970040,12.926765,2.785770,0.505567,0.573216,161.380905,32.000000,167.298987,172.951338,159.814070,167.306338,32.000000,152.543480,69.391837,76.681323,88.461077,20.809770,37.973781,74.000000,65.154330,18.400000,65.078906,59.535954,36.931340
49.955759,60.184136,139.173845,144.197384,102.548088,97.994772,29.141702,14.220069,135.864013,3.263515,58.549380,51.036258,143.172493,139.773289,141.054716,136.399789,85.135790,134.822081,-0.000791,-1.918079,32.000000,-235.789105,136.432324,-0.023032,24.416758,0.685093,435089.156711,0.975462,19.962957,12.925491,2.785938,0.740240,0.557427,161.389707,32.000000,167.285550,172.930057,159.809993,167.313490,32.000000,152.530703,69.398503,76.685688,88.468841,20.809770,37.981924,74.000000,65.131333,18.400000,65.080000,59.533347,36.933835
49.960658,60.183377,139.174690,144.194650,102.556258,97.999011,29.113217,14.219791,135.869434,3.264069,58.550095,51.037745,143.170013,139.779081,141.052993,136.404576,85.136361,134.824908,-0.000790,-1.918055,32.000000,-235.789339,136.432465,-0.023050,24.418842,0.685025,435085.260238,0.974098,19.962392,12.926319,2.786035,0.519862,4.611157,161.399631,32.000000,167.271506,172.928845,159.811410,167.302838,32.000000,152.542977,69.404768,76.689916,88.475830,20.809770,37.988371,74.000000,65.103510,18.400000,65.080829,59.540448,36.902874
49.957016,60.182740,139.183847,144.191981,102.618790,97.998966,29.100364,14.219907,135.878810,3.263819,58.554278,51.036244,143.167204,139.787807,141.050372,136.414553,85.139469,134.835298,-0.000791,-1.915991,32.000000,-235.789135,136.437517,-0.023170,24.420797,0.684942,435115.508708,0.975439,19.959897,12.923898,2.785792,1.339379,4.638352,161.386125,32.000000,167.278390,172.920546,159.791355,167.295633,32.000000,152.554216,69.413578,76.696859,88.483418,20.809770,38.002187,74.000000,65.078408,18.400000,65.081745,59.531666,36.942492
49.954844,60.182756,139.191949,144.189959,102.641727,97.998817,29.163609,14.219780,135.884745,3.264184,58.553935,51.029945,143.164544,139.794808,141.048626,136.420354,85.140969,134.842574,-0.000792,-1.916022,32.000000,-235.789193,136.444057,-0.023274,24.422662,0.684965,435114.845534,0.974853,19.961252,12.926875,2.786016,0.169275,1.875967,161.386775,32.000000,167.273177,172.903079,159.785009,167.304270,32.000000,152.548693,69.418913,76.702700,88.487718,20.809770,38.013161,74.000000,65.056949,18.400000,65.083887,59.534528,36.974260
49.952083,60.180723,139.202524,144.188709,102.598828,97.990531,29.150160,14.219681,135.894825,3.264825,58.550520,51.027371,143.163532,139.802647,141.045843,136.430468,85.142801,134.851991,-0.000792,-1.916049,32.000000,-235.789101,136.454275,-0.023235,24.423927,0.684887,435107.251102,0.974868,19.958104,12.928250,2.786016,1.222547,4.643129,161.399135,32.000000,167.256309,172.897378,159.789013,167.299499,32.000000,152.555011,69.427984,76.709775,88.494063,20.809770,38.029430,74.000000,65.033886,18.400000,65.083690,59.540379,36.962375
49.954208,60.177019,139.214595,144.187658,102.608764,97.990487,29.097776,14.219473,135.899108,3.264686,58.547598,51.022616,143.161732,139.811230,141.042564,136.434903,85.145248,134.859670,-0.000792,-1.917471,32.000000,-235.789170,136.459157,-0.023244,24.424383,0.684915,435100.921267,0.976050,19.957203,12.930193,2.786293,0.785482,0.549269,161.395906,32.000000,167.257615,172.899818,159.777392,167.287464,32.000000,152.572555,69.437091,76.716552,88.499775,20.809770,38.044325,74.000000,65.012031,18.400000,65.080429,59.531980,36.972573
49.952679,60.172765,139.229430,144.187033,102.539538,97.991426,29.101546,14.219402,135.904062,3.264751,58.543245,51.018427,143.158914,139.815508,141.040667,136.440641,85.149038,134.866476,-0.000791,-1.917503,32.000000,-235.789228,136.461364,-0.023225,24.425590,0.684953,435059.616634,0.975652,19.958533,12.932837,2.786778,2.203289,4.653493,161.384479,32.000000,167.263336,172.887187,159.754924,167.292121,32.000000,152.568171,69.449986,76.725664,88.508550,20.809770,38.063270,74.000000,64.990678,18.400000,65.076421,59.541255,36.944546
49.943393,60.168352,139.236945,144.186255,102.583577,97.991617,29.142037,14.219218,135.909152,3.264946,58.537559,51.013110,143.156538,139.822196,141.039463,136.445661,85.150871,134.871343,-0.000790,-1.917478,32.000000,-235.789337,136.468696,-0.023183,24.426051,0.685060,435087.992533,0.974731,19.957775,12.932535,2.787097,2.272015,4.641855,161.395306,32.000000,167.246966,172.874334,159.754746,167.295233,32.000000,152.559327,69.458921,76.732213,88.514507,20.809770,38.077622,74.000000,64.976232,18.400000,65.072147,59.543163,36.914539
49.945148,60.162730,139.251682,144.185144,102.552888,97.987748,29.131091,14.219206,135.913377,3.265694,58.535466,51.005629,143.155607,139.825922,141.037452,136.453298,85.154604,134.878905,-0.000792,-1.917425,32.000000,-235.789393,136.471672,-0.023298,24.426305,0.685177,435047.741097,0.975308,19.960541,12.932544,2.787822,0.872779,4.637773,161.398823,32.000000,167.241852,172.882644,159.750864,167.279839,32.000000,152.576675,69.470767,76.741879,88.524123,20.809770,38.097825,74.000000,64.949358,18.400000,65.066167,59.540399,36.934642
49.942453,60.159567,139.264691,144.185404,102.576414,97.999777,29.157696,14.218992,135.916573,3.266519,58.536330,50.995567,143.154488,139.831101,141.036357,136.455508,85.159490,134.881991,-0.000794,-1.917426,32.000000,-235.789515,136.476580,-0.023385,24.426499,0.685185,435022.483876,0.975559,19.956732,12.933320,2.788076,1.926818,0.713685,161.388963,32.000000,167.248698,172.880114,159.733897,167.275701,32.000000,152.578488,69.479559,76.749299,88.531895,20.809770,38.111108,74.000000,64.930501,18.400000,65.062501,59.541156,36.947628
49.936902,60.158165,139.278110,144.187691,102.585410,97.986710,29.139129,14.218817,135.917360,3.266780,58.544494,50.988452,143.155102,139.833721,141.037575,136.460225,85.165270,134.885330,-0.000796,-1.916261,32.000000,-235.789676,136.482554,-0.023270,24.427313,0.685274,435059.798637,0.975919,19.949788,12.931893,2.788187,0.891025,4.630422,161.392259,32.000000,167.243418,172.862029,159.737946,167.284214,32.000000,152.565000,69.488886,76.757559,88.541979,20.809770,38.133908,74.000000,64.913261,18.400000,65.061790,59.541589,36.962301
49.933246,60.161710,139.283186,144.191038,102.699323,97.966624,29.147879,14.218617,135.917796,3.266677,58.553273,50.981267,143.157243,139.839011,141.037764,136.462102,85.170083,134.891581,-0.000797,-1.916302,32.000000,-235.789841,136.488876,-0.023088,24.428740,0.685346,435044.347786,0.975494,19.947717,12.928037,2.788542,0.205638,1.729113,161.399618,32.000000,167.233225,172.865309,159.750330,167.274148,32.000000,152.569502,69.497237,76.764966,88.551367,20.809770,38.145544,74.000000,64.898725,18.400000,65.067103,59.525165,37.103166
49.921695,60.165535,139.283649,144.194101,102.582483,97.942416,29.119780,14.218408,135.919316,3.267031,58.556897,50.972697,143.157910,139.839912,141.037854,136.461877,85.177654,134.903332,-0.000799,-1.916285,32.000000,-235.790013,136.490322,-0.023073,24.428905,0.685286,434932.312737,0.974019,19.957838,12.924772,2.789101,2.200876,0.564407,161.391170,32.000000,167.240252,172.866174,159.746310,167.263590,32.000000,152.574149,69.507025,76.774168,88.561026,20.809770,38.159390,74.000000,64.886172,18.400000,65.074882,59.538924,36.940878
