OSU 80 Ton Compressor Load Stand
49.912360,60.167431,139.282793,144.195384,102.425908,97.918229,29.118113,14.218340,135.919689,3.267387,58.559574,50.964431,143.160298,139.843973,141.041288,136.458770,85.185457,134.907775,-0.000798,-1.916268,32.000000,-235.790046,136.491859,-0.023056,24.429674,0.685271,434842.615764,0.974798,19.970322,12.922791,2.789646,1.703349,1.159868,161.390282,32.000000,167.242200,172.849715,159.751506,167.273122,32.000000,152.562218,69.520485,76.786267,88.570851,20.809770,38.171335,74.000000,64.876483,18.400000,65.080125,59.556577,36.935302
49.906447,60.167967,139.274045,144.196293,102.411595,97.897863,29.135081,14.218530,135.917828,3.268357,58.561596,50.956082,143.161023,139.842268,141.041723,136.458543,85.189989,134.911161,-0.000799,-1.916002,32.000000,-235.789710,136.491221,-0.023073,24.428058,0.685269,434728.672401,0.975078,19.983570,12.918610,2.790254,1.289885,4.631968,161.399736,32.000000,167.233879,172.852296,159.766899,167.266483,32.000000,152.569916,69.530543,76.795045,88.576820,20.809770,38.178484,74.000000,64.866264,18.400000,65.082712,59.536229,36.823050
49.890362,60.168327,139.274427,144.197348,102.411797,97.877528,29.135185,14.218585,135.919529,3.268615,58.567657,50.944859,143.162103,139.840933,141.042979,136.457425,85.195050,134.909088,-0.000800,-1.915977,32.000000,-235.789512,136.490616,-0.023069,24.426756,0.685249,434617.177962,0.973441,19.994491,12.914969,2.790704,2.224465,1.693986,161.397368,32.000000,167.236484,172.859280,159.768334,167.253700,32.000000,152.584401,69.541496,76.806247,88.582326,20.809770,38.184365,74.000000,64.867240,18.400000,65.084878,59.537301,36.946160
49.886939,60.169860,139.271340,144.201063,102.424827,97.853378,29.133711,14.218338,135.916994,3.269345,58.572437,50.936413,143.164343,139.841173,141.044834,136.456324,85.201291,134.906399,-0.000800,-1.915943,32.000000,-235.789690,136.492830,-0.023114,24.426099,0.685239,434523.804507,0.974671,20.003888,12.909137,2.790992,0.129532,0.629613,161.387366,32.000000,167.241811,172.852301,159.760855,167.260518,32.000000,152.583433,69.555916,76.819808,88.589432,20.809770,38.194645,74.000000,64.860782,18.400000,65.088697,59.543487,36.926204
49.879787,60.169569,139.272153,144.206084,102.407270,97.854463,29.098230,14.218323,135.917557,3.270006,58.568740,50.921576,143.167363,139.839545,141.046696,136.453489,85.207542,134.904434,-0.000800,-1.915873,32.000000,-235.789843,136.494155,-0.023423,24.425900,0.685272,434413.058344,0.974161,20.018399,12.900581,2.791698,0.735161,0.938173,161.396978,32.000000,167.232811,172.848990,159.779436,167.261059,32.000000,152.583251,69.570526,76.831759,88.593756,20.809770,38.206229,74.000000,64.851912,18.400000,65.091144,59.538019,36.891942
49.878125,60.166733,139.272762,144.209651,102.292347,97.833998,29.104426,14.218350,135.917143,3.270086,58.563752,50.915921,143.171123,139.839904,141.048889,136.453221,85.212593,134.907586,-0.000801,-1.915837,32.000000,-235.789852,136.493991,-0.023386,24.425610,0.685222,434336.096105,0.975840,20.021120,12.896640,2.791848,0.545546,0.698986,161.396351,32.000000,167.234782,172.858657,159.788658,167.249468,32.000000,152.599885,69.583859,76.841974,88.597525,20.809770,38.216483,74.000000,64.844994,18.400000,65.089376,59.539681,36.917841
49.866472,60.162785,139.270025,144.213116,102.266334,97.809593,29.097491,14.218367,135.915233,3.271147,58.557011,50.906978,143.174778,139.837891,141.051620,136.452104,85.219706,134.910112,-0.000802,-1.915809,32.000000,-235.790019,136.494839,-0.023334,24.424670,0.685328,434330.440851,0.974635,20.026719,12.890367,2.792225,0.690445,0.573016,161.380214,32.000000,167.248306,172.857074,159.779806,167.251557,32.000000,152.599646,69.600954,76.853055,88.599825,20.809770,38.226861,74.000000,64.841144,18.400000,65.085612,59.548768,36.888640
49.862031,60.160226,139.264363,144.215534,102.351788,97.797475,29.122835,14.218273,135.913742,3.271718,58.551284,50.901166,143.177248,139.832197,141.055347,136.447438,85.224170,134.908152,-0.000804,-1.915794,32.000000,-235.790162,136.498057,-0.023354,24.423439,0.685257,434208.736112,0.974990,20.028583,12.886608,2.792521,0.215311,4.637065,161.385705,32.000000,167.246538,172.850551,159.790952,167.259689,32.000000,152.584911,69.616050,76.862141,88.601016,20.809770,38.235821,74.000000,64.836894,18.400000,65.083327,59.527240,36.963842
49.860676,60.157827,139.260675,144.218075,102.311764,97.777146,29.172162,14.218207,135.914237,3.271849,58.550001,50.900812,143.181518,139.828874,141.060047,136.446000,85.230821,134.907874,-0.000804,-1.915756,32.000000,-235.790292,136.498918,-0.023366,24.422284,0.685189,434086.793051,0.973810,20.030538,12.879833,2.792840,0.708389,0.736407,161.394170,32.000000,167.239962,172.858124,159.802692,167.257409,32.000000,152.589702,69.633651,76.870703,88.603102,20.809770,38.242159,74.000000,64.831256,18.400000,65.081349,59.531036,36.963182
49.854389,60.155758,139.255721,144.220259,102.249979,97.756932,29.101841,14.218153,135.913888,3.272501,58.550901,50.898022,143.183141,139.828156,141.064647,136.442149,85.238305,134.905527,-0.000805,-1.915729,32.000000,-235.790421,136.497945,-0.023371,24.421416,0.685206,434024.682866,0.973578,20.034644,12.874113,2.793033,0.599322,0.696311,161.382418,32.000000,167.256834,172.864158,159.795403,167.253420,32.000000,152.593992,69.655739,76.880483,88.603657,20.809770,38.248096,74.000000,64.830455,18.400000,65.080095,59.543290,36.875287
49.851725,60.155731,139.259756,144.221905,102.187417,97.740750,29.138171,14.218220,135.915503,3.273044,58.551207,50.893820,143.185710,139.827616,141.069118,136.440622,85.243880,134.901867,-0.000806,-1.914268,32.000000,-235.790477,136.497580,-0.023348,24.421182,0.685119,433903.503603,0.974167,20.039043,12.865680,2.793225,1.460636,0.672563,161.376463,32.000000,167.263311,172.856247,159.794669,167.265965,32.000000,152.580211,69.672574,76.887540,88.602134,20.809770,38.260876,74.000000,64.828774,18.400000,65.081085,59.530899,36.971179
49.851844,60.157209,139.258327,144.223986,102.201732,97.723665,29.109216,14.218483,135.919453,3.274161,58.550754,50.889863,143.190184,139.828100,141.074037,136.441980,85.251474,134.906808,-0.000808,-1.915411,32.000000,-235.790136,136.499569,-0.023401,24.420405,0.685217,433841.780832,0.975262,20.048053,12.857129,2.793861,1.263836,4.614429,161.387515,32.000000,167.251895,172.856166,159.813109,167.273448,32.000000,152.578313,69.693566,76.895695,88.596260,20.809770,38.272124,74.000000,64.816747,18.400000,65.084664,59.533170,36.974554
49.847452,60.159050,139.257245,144.226134,102.114671,97.699215,29.134331,14.218510,135.922660,3.274583,58.552009,50.886794,143.194309,139.823837,141.077080,136.439950,85.260160,134.904442,-0.000811,-1.916590,32.000000,-235.790020,136.498444,-0.023395,24.420533,0.684969,433718.750150,0.974626,20.042682,12.852447,2.793551,1.183367,4.633696,161.382945,32.000000,167.262012,172.867224,159.815984,167.266988,32.000000,152.594895,69.716184,76.906071,88.590053,20.809770,38.280144,74.000000,64.812212,18.400000,65.089259,59.533593,36.929139
49.842329,60.158888,139.249820,144.227696,102.076512,97.690948,29.096452,14.218483,135.923403,3.275130,58.550552,50.881305,143.195572,139.822833,141.079455,136.434921,85.266152,134.902178,-0.000812,-1.916561,32.000000,-235.790047,136.502200,-0.023386,24.420336,0.684911,433653.850348,0.974817,20.048342,12.844315,2.793594,0.118471,4.640243,161.371425,32.000000,167.273897,172.863480,159.809629,167.277454,32.000000,152.593032,69.734207,76.913843,88.581591,20.809770,38.285836,74.000000,64.810640,18.400000,65.091075,59.529512,36.906982
49.834558,60.158154,139.241608,144.229068,102.081401,97.670763,29.116257,14.218558,135.924227,3.275695,58.547873,50.879528,143.198304,139.816202,141.082498,136.433077,85.272757,134.904033,-0.000811,-1.916571,32.000000,-235.789970,136.496941,-0.023340,24.420173,0.684814,433549.630102,0.973076,20.052861,12.835905,2.793735,0.220335,4.640258,161.382851,32.000000,167.267459,172.857883,159.822093,167.289415,32.000000,152.587725,69.757663,76.923783,88.570702,20.809770,38.293752,74.000000,64.815292,18.400000,65.092142,59.546536,36.891135
49.841307,60.155621,139.232263,144.229972,102.078026,97.659574,29.108241,14.218604,135.925105,3.276216,58.543770,50.875114,143.200001,139.813909,141.082760,136.428440,85.277521,134.902296,-0.000812,-1.916541,32.000000,-235.789913,136.492129,-0.023254,24.420668,0.684772,433504.147053,0.973738,20.054599,12.829948,2.793797,0.943377,4.648157,161.387081,32.000000,167.267000,172.869789,159.827278,167.282742,32.000000,152.602375,69.777770,76.931160,88.561560,20.809770,38.295703,74.000000,64.805038,18.400000,65.090613,59.539120,36.962301
49.835459,60.149790,139.228874,144.231523,102.142300,97.659312,29.121781,14.218747,135.923172,3.276403,58.533989,50.874848,143.200425,139.806995,141.084128,136.419668,85.284145,134.902952,-0.000812,-1.916534,32.000000,-235.789629,136.483856,-0.023278,24.421485,0.684639,433391.614523,0.974350,20.060447,12.823609,2.793938,0.550297,4.636500,161.377183,32.000000,167.282163,172.871047,159.814241,167.288472,32.000000,152.609087,69.800506,76.939795,88.549904,20.809770,38.305386,74.000000,64.802819,18.400000,65.084813,59.538973,36.966923
49.836694,60.144124,139.226177,144.233149,102.097943,97.659388,29.132444,14.218916,135.918262,3.277037,58.527973,50.873942,143.202228,139.800175,141.086385,136.412735,85.289124,134.894608,-0.000813,-1.916520,32.000000,-235.789391,136.480538,-0.023319,24.422057,0.684612,433376.244365,0.974668,20.056150,12.819194,2.793924,1.079959,0.790305,161.381710,32.000000,167.283120,172.861863,159.818747,167.303454,32.000000,152.602428,69.820538,76.946826,88.539662,20.809770,38.309723,74.000000,64.795449,18.400000,65.078249,59.546880,36.912778
49.834395,60.140062,139.223548,144.235386,102.248788,97.659511,29.181331,14.218916,135.912805,3.277799,58.527465,50.872774,143.204637,139.791641,141.087236,136.405114,85.292716,134.888079,-0.000814,-1.916554,32.000000,-235.789402,136.475426,-0.023322,24.423588,0.684540,433354.968025,0.973995,20.049488,12.809405,2.793749,1.069520,0.594996,161.392108,32.000000,167.274283,172.872188,159.830915,167.302110,32.000000,152.608923,69.841695,76.952833,88.525478,20.809770,38.319858,74.000000,64.790897,18.400000,65.072645,59.537960,36.883064
49.832183,60.140007,139.219861,144.237899,102.346568,97.659632,29.157280,14.219153,135.911380,3.278006,58.527993,50.869150,143.205833,139.786355,141.087668,136.402225,85.297029,134.884008,-0.000815,-1.916535,32.000000,-235.789055,136.472369,-0.023309,24.425951,0.684500,433341.923464,0.972533,20.044234,12.802604,2.793683,0.159511,1.341483,161.388066,32.000000,167.285580,172.879612,159.826226,167.297616,32.000000,152.621575,69.857855,76.957812,88.513476,20.809770,38.324593,74.000000,64.785298,18.400000,65.073518,59.545228,36.888494
49.838773,60.140546,139.207691,144.241017,102.299778,97.659868,29.152028,14.219065,135.906757,3.278530,58.526352,50.870312,143.206438,139.779663,141.089191,136.396227,85.301448,134.878715,-0.000814,-1.916520,32.000000,-235.789062,136.470025,-0.023636,24.428887,0.684339,433330.409149,0.973710,20.039031,12.795111,2.793383,1.086155,4.632070,161.385370,32.000000,167.295148,172.868334,159.824876,167.312526,32.000000,152.610826,69.876768,76.962430,88.498744,20.809770,38.329610,74.000000,64.774807,18.400000,65.076131,59.540202,36.944033
49.837958,60.139971,139.202593,144.242560,102.261327,97.659897,29.112913,14.219153,135.903276,3.278362,58.524322,50.866489,143.208487,139.772448,141.090831,136.392059,85.303852,134.877086,-0.000815,-1.917678,32.000000,-235.788962,136.466824,-0.023624,24.431591,0.684262,433324.288253,0.972059,20.039485,12.789231,2.793328,0.805242,4.620111,161.396856,32.000000,167.289396,172.868915,159.839159,167.314063,32.000000,152.606351,69.891827,76.965787,88.486408,20.809770,38.333212,74.000000,64.772056,18.400000,65.077073,59.538393,36.913512
49.832879,60.139782,139.186927,144.243665,102.309403,97.654926,29.160442,14.219316,135.897219,3.278519,58.529903,50.866072,143.209906,139.765037,141.091452,136.387495,85.307031,134.873104,-0.000815,-1.917707,32.000000,-235.788749,136.462494,-0.023646,24.432855,0.684262,433324.160128,0.974221,20.047523,12.785254,2.793567,1.032448,4.605610,161.399790,32.000000,167.296705,172.881691,159.838863,167.306855,32.000000,152.624884,69.909278,76.969503,88.472313,20.809770,38.334728,74.000000,64.767802,18.400000,65.077945,59.542956,36.835669
49.826542,60.142436,139.175007,144.244008,102.379028,97.650845,29.139449,14.219153,135.890192,3.279178,58.541224,50.859621,143.209102,139.754979,141.093158,136.381103,85.309907,134.870283,-0.000814,-1.917763,32.000000,-235.788869,136.455658,-0.023578,24.433136,0.684085,433316.973671,0.974882,20.043118,12.780738,2.793133,0.168134,4.631503,161.393616,32.000000,167.305057,172.878216,159.827659,167.316350,32.000000,152.626205,69.922466,76.972127,88.459878,20.809770,38.334700,74.000000,64.771319,18.400000,65.082457,59.547982,36.838310
49.817784,60.149059,139.172435,144.245006,102.436278,97.650588,29.139711,14.218888,135.880643,3.279247,58.557558,50.856146,143.210219,139.743510,141.095046,136.372334,85.313396,134.864010,-0.000814,-1.917807,32.000000,-235.788977,136.445015,-0.023610,24.434370,0.684030,433274.621634,0.973288,20.049699,12.775614,2.793158,0.103017,0.608130,161.406900,32.000000,167.299512,172.875964,159.839242,167.325237,32.000000,152.620000,69.938762,76.977313,88.446222,20.809770,38.340463,74.000000,64.778546,18.400000,65.092976,59.528214,36.943152
49.816613,60.154162,139.160541,144.245609,102.335977,97.642413,29.117316,14.218831,135.872501,3.278930,58.569681,50.854548,143.212463,139.734966,141.096290,136.365888,85.315890,134.859823,-0.000812,-1.917790,32.000000,-235.788971,136.434289,-0.023661,24.436507,0.684149,433279.183553,0.973028,20.065285,12.769286,2.793634,1.238673,4.638034,161.414978,32.000000,167.298528,172.889056,159.842724,167.316960,32.000000,152.635879,69.950927,76.979821,88.435814,20.809770,38.340061,74.000000,64.776491,18.400000,65.102007,59.546605,36.839704
49.806380,60.158382,139.154735,144.245625,102.315110,97.613919,29.126375,14.218924,135.864180,3.279371,58.576124,50.851608,143.212239,139.727739,141.096983,136.360392,85.317591,134.852880,-0.000813,-1.917768,32.000000,-235.788834,136.423229,-0.023579,24.438891,0.684068,433283.525604,0.974893,20.073102,12.764709,2.793465,0.778302,4.632837,161.405341,32.000000,167.312904,172.894147,159.828045,167.314752,32.000000,152.644848,69.963143,76.983256,88.424900,20.809770,38.345339,74.000000,64.787481,18.400000,65.110613,59.536121,36.947921
49.799293,60.160474,139.148623,144.245748,102.326525,97.609799,29.129213,14.218955,135.857531,3.279378,58.577264,50.843066,143.212964,139.719203,141.098434,136.356064,85.317929,134.846055,-0.000813,-1.917732,32.000000,-235.788759,136.416396,-0.023613,24.441088,0.683910,433179.532325,0.974287,20.084685,12.759899,2.793663,0.266722,4.631229,161.408854,32.000000,167.316818,172.890613,159.828876,167.322437,32.000000,152.635891,69.972556,76.985887,88.417436,20.809770,38.346766,74.000000,64.791041,18.400000,65.115373,59.526788,36.880276
49.791488,60.159594,139.128678,144.247388,102.239123,97.609835,29.122290,14.219045,135.849377,3.280096,58.574925,50.833887,143.215454,139.704311,141.100712,136.349612,85.319005,134.842178,-0.000812,-1.917738,32.000000,-235.788649,136.408938,-0.023680,24.443550,0.683806,433113.821466,0.973248,20.095306,12.754533,2.793947,2.387667,4.651347,161.425380,32.000000,167.308235,172.900698,159.838327,167.317058,32.000000,152.644583,69.984033,76.988883,88.412043,20.809770,38.342654,74.000000,64.797412,18.400000,65.117069,59.532226,36.978589
49.790755,60.155189,139.118225,144.248973,102.214770,97.609707,29.114543,14.219085,135.844169,3.280171,58.571631,50.830811,143.215850,139.695457,141.102049,136.340774,85.319672,134.833178,-0.000811,-1.917729,32.000000,-235.788660,136.402878,-0.023641,24.445441,0.683785,433118.215843,0.974979,20.102075,12.753260,2.794002,2.186228,1.666716,161.420490,32.000000,167.322361,172.911337,159.829627,167.306509,32.000000,152.656572,69.992824,76.992399,88.410766,20.809770,38.342716,74.000000,64.804944,18.400000,65.113065,59.535846,36.903461
49.781302,60.149781,139.110090,144.251466,102.283988,97.596496,29.086946,14.219329,135.835586,3.280390,58.566359,50.828464,143.215486,139.687715,141.105052,136.334286,85.319990,134.832028,-0.000811,-1.916576,32.000000,-235.788482,136.397251,-0.023628,24.448594,0.683760,433114.930310,0.975343,20.106138,12.747187,2.794168,0.111817,0.780005,161.414278,32.000000,167.334489,172.908862,159.822292,167.312393,32.000000,152.649750,70.002495,76.994057,88.409003,20.809770,38.346037,74.000000,64.815402,18.400000,65.107026,59.550155,36.976388
49.779052,60.147484,139.100219,144.254072,102.299311,97.592656,29.133818,14.219383,135.828384,3.280268,58.570024,50.829713,143.218070,139.681133,141.108237,136.329884,85.321551,134.828971,-0.000809,-1.916581,32.000000,-235.788462,136.393225,-0.023334,24.451065,0.683705,433106.501938,0.975035,20.106198,12.745925,2.794245,1.029983,4.635375,161.428362,32.000000,167.328205,172.913182,159.836020,167.313218,32.000000,152.644439,70.010962,76.996655,88.410434,20.809770,38.344245,74.000000,64.818708,18.400000,65.104533,59.543123,36.935155
49.786861,60.149858,139.103172,144.257067,102.280149,97.592462,29.121491,14.219434,135.820600,3.280967,58.576729,50.830235,143.220482,139.675987,141.111262,136.326353,85.324143,134.820592,-0.000808,-1.916591,32.000000,-235.788558,136.396778,-0.023385,24.454635,0.683498,433029.426312,0.975544,20.104057,12.743352,2.794159,1.062405,4.639263,161.427668,32.000000,167.339233,172.929483,159.838082,167.300102,32.000000,152.661643,70.019317,76.999016,88.412697,20.809770,38.350468,74.000000,64.819057,18.400000,65.108260,59.542454,36.944546
49.777949,60.153367,139.096289,144.258610,102.305831,97.592292,29.117979,14.219607,135.820714,3.281351,58.582001,50.833252,143.222266,139.669013,141.114170,136.325417,85.325915,134.821387,-0.000806,-1.916595,32.000000,-235.788471,136.395201,-0.023441,24.456787,0.683409,433026.256762,0.972472,20.106765,12.737067,2.794222,0.878341,4.621832,161.418010,32.000000,167.355152,172.934768,159.829595,167.300643,32.000000,152.667823,70.024923,77.001848,88.413963,20.809770,38.352730,74.000000,64.826480,18.400000,65.114633,59.527250,36.938457
49.778672,60.158819,139.090486,144.259522,102.230696,97.583951,29.150705,14.219584,135.822154,3.281859,58.589346,50.832737,143.225499,139.666139,141.118402,136.325593,85.328366,134.818881,-0.000805,-1.916612,32.000000,-235.788357,136.400107,-0.023491,24.459260,0.683341,433026.736339,0.974890,20.111212,12.734076,2.794231,0.848779,4.584181,161.422506,32.000000,167.358087,172.935544,159.843484,167.306522,32.000000,152.661242,70.033625,77.005713,88.414079,20.809770,38.353558,74.000000,64.829051,18.400000,65.123972,59.542877,36.936916
49.774315,60.165093,139.088880,144.260116,102.218563,97.582650,29.143075,14.219653,135.822992,3.282131,58.598693,50.835351,143.227172,139.669555,141.120785,136.325514,85.330034,134.823447,-0.000804,-1.917192,32.000000,-235.788364,136.403366,-0.023469,24.461780,0.683197,432990.276548,0.974412,20.114418,12.731775,2.794067,1.144639,1.307286,161.422733,32.000000,167.361905,172.956270,159.850766,167.293623,32.000000,152.680141,70.040265,77.008236,88.414088,20.809770,38.362013,74.000000,64.839370,18.400000,65.134663,59.542759,36.805662
49.766648,60.170292,139.083214,144.261212,102.147661,97.565164,29.132827,14.219599,135.824376,3.281528,58.606282,50.830880,143.227924,139.668680,141.121968,136.327475,85.333855,134.826790,-0.000802,-1.918938,32.000000,-235.788345,136.403308,-0.023511,24.462420,0.683275,432999.741975,0.974530,20.129602,12.730408,2.794584,0.777933,4.636460,161.409435,32.000000,167.380835,172.966263,159.843314,167.288523,32.000000,152.694124,70.045939,77.011411,88.414977,20.809770,38.362300,74.000000,64.850106,18.400000,65.143916,59.541304,36.914319
49.764282,60.174763,139.087135,144.261706,102.118839,97.557015,29.178943,14.219392,135.821273,3.281344,58.616669,50.831727,143.229229,139.669029,141.124692,136.326503,85.338410,134.827345,-0.000802,-1.918939,32.000000,-235.788570,136.403180,-0.023512,24.462216,0.683167,432973.427352,0.974823,20.135470,12.730287,2.794462,0.715532,0.555475,161.406807,32.000000,167.389951,172.963377,159.844752,167.298547,32.000000,152.682827,70.053366,77.015128,88.417348,20.809770,38.369141,74.000000,64.860040,18.400000,65.152185,59.546015,36.868097
49.762959,60.180756,139.091519,144.262551,102.085776,97.556852,29.188637,14.219414,135.822711,3.281426,58.625409,50.834382,143.232659,139.671251,141.127467,136.328470,85.342054,134.834402,-0.000804,-1.920120,32.000000,-235.788611,136.403246,-0.023464,24.462065,0.683171,432885.506110,0.973836,20.150860,12.725248,2.794983,2.225224,4.645765,161.415359,32.000000,167.390017,172.979075,159.854939,167.295180,32.000000,152.684319,70.060165,77.017509,88.422051,20.809770,38.375375,74.000000,64.868769,18.400000,65.162623,59.530722,36.933615
49.761927,60.185982,139.094634,144.263424,102.098184,97.556734,29.157026,14.219352,135.822738,3.282026,58.630044,50.834447,143.234069,139.674942,141.129756,136.331655,85.348478,134.841173,-0.000804,-1.918984,32.000000,-235.788733,136.404768,-0.023416,24.460768,0.683227,432885.446596,0.975012,20.158433,12.723716,2.795149,0.905227,0.782562,161.406626,32.000000,167.408202,172.997593,159.847703,167.286084,32.000000,152.700538,70.062569,77.019931,88.428190,20.809770,38.384259,74.000000,64.874184,18.400000,65.172959,59.535954,36.985118
49.757433,60.188357,139.107234,144.263767,101.999174,97.556509,29.118321,14.219380,135.827770,3.282616,58.629900,50.836815,143.235494,139.678174,141.132700,136.337306,85.353061,134.847003,-0.000804,-1.918991,32.000000,-235.788756,136.408428,-0.023388,24.460863,0.683102,432877.401185,0.974629,20.151875,12.722773,2.794574,0.528709,0.562163,161.397378,32.000000,167.424100,172.997971,159.839487,167.292483,32.000000,152.690623,70.060634,77.022411,88.433598,20.809770,38.395429,74.000000,64.883309,18.400000,65.178739,59.545415,36.886513
49.762351,60.188219,139.118356,144.265385,101.947746,97.548672,29.116834,14.219472,135.835520,3.283027,58.624548,50.838105,143.238040,139.685326,141.135793,136.343822,85.358695,134.853294,-0.000807,-1.918944,32.000000,-235.788721,136.417138,-0.023469,24.461161,0.683358,432876.963016,0.975809,20.168271,12.718771,2.795419,1.346981,0.793421,161.407074,32.000000,167.428879,173.003420,159.849225,167.294401,32.000000,152.678871,70.055358,77.025655,88.442973,20.809770,38.408983,74.000000,64.886919,18.400000,65.181383,59.539632,36.936696
49.764213,60.187387,139.119897,144.267645,101.930058,97.548711,29.162510,14.219801,135.843099,3.283488,58.620276,50.839190,143.240415,139.693378,141.138585,136.348489,85.362787,134.859993,-0.000807,-1.918942,32.000000,-235.788534,136.430559,-0.023490,24.460733,0.683324,432833.034070,0.975738,20.167411,12.717611,2.795588,1.287998,0.577359,161.410178,32.000000,167.438042,173.018689,159.851264,167.280518,32.000000,152.691985,70.047568,77.027527,88.452388,20.809770,38.416480,74.000000,64.890994,18.400000,65.181909,59.534980,36.899132
49.763484,60.187065,139.130384,144.270280,101.938936,97.552868,29.118288,14.219798,135.853182,3.284042,58.616142,50.840142,143.241200,139.702796,141.141467,136.357300,85.368339,134.869073,-0.000809,-1.918942,32.000000,-235.788548,136.443738,-0.023499,24.459126,0.683343,432824.481909,0.972807,20.166110,12.716929,2.795657,0.883426,1.104699,161.397893,32.000000,167.458004,173.023282,159.839038,167.280556,32.000000,152.691967,70.035502,77.030956,88.464584,20.809770,38.429461,74.000000,64.894251,18.400000,65.183646,59.533298,36.947921
49.771535,60.187582,139.138068,144.273195,102.009177,97.573211,29.125538,14.219834,135.860581,3.284261,58.617181,50.840813,143.243893,139.710307,141.143288,136.363788,85.372135,134.877160,-0.000809,-1.918977,32.000000,-235.788526,136.456022,-0.023514,24.457597,0.683325,432809.535463,0.975537,20.159534,12.715725,2.795525,1.071321,0.799271,161.403753,32.000000,167.461392,173.021510,159.845357,167.286530,32.000000,152.683260,70.021847,77.034239,88.475064,20.809770,38.441114,74.000000,64.894537,18.400000,65.185977,59.544136,36.996784
49.781479,60.189890,139.151113,144.277898,102.055286,97.581100,29.134953,14.219841,135.874199,3.284395,58.619760,50.850969,143.248314,139.723228,141.145757,136.372606,85.377576,134.892015,-0.000809,-1.919003,32.000000,-235.788420,136.471542,-0.023485,24.455655,0.683539,432875.155199,0.974290,20.160151,12.714576,2.795742,2.250751,4.607880,161.415364,32.000000,167.458689,173.035421,159.855853,167.278951,32.000000,152.696937,70.002021,77.039694,88.488782,20.809770,38.456670,74.000000,64.888309,18.400000,65.191255,59.534498,36.955698
49.787661,60.191753,139.164460,144.281245,102.011957,97.581200,29.142136,14.219768,135.886918,3.284375,58.619630,50.857316,143.250281,139.737202,141.148316,136.382039,85.382636,134.902494,-0.000810,-1.919007,32.000000,-235.788599,136.485943,-0.023481,24.453858,0.683627,432935.751202,0.974897,20.152869,12.715867,2.795465,1.240705,4.630191,161.406583,32.000000,167.473592,173.044525,159.849251,167.270573,32.000000,152.708900,69.982180,77.045575,88.500700,20.809770,38.469920,74.000000,64.884645,18.400000,65.195711,59.547362,36.829213
49.797333,60.193416,139.178848,144.284450,102.076525,97.581475,29.126132,14.219814,135.900206,3.284149,58.616602,50.866994,143.253310,139.752438,141.153044,136.401776,85.389312,134.917841,-0.000810,-1.918423,32.000000,-235.788706,136.504636,-0.023251,24.453009,0.683592,432921.773848,0.974328,20.144666,12.716568,2.795171,1.049721,4.634801,161.406070,32.000000,167.483131,173.041914,159.847762,167.279932,32.000000,152.700482,69.957099,77.052474,88.516538,20.809770,38.487531,74.000000,64.873178,18.400000,65.200836,59.524880,36.993923
49.808676,60.194086,139.192801,144.285764,102.097497,97.606903,29.155844,14.219567,135.916069,3.284080,58.613680,50.874538,143.255061,139.770779,141.155328,136.418647,85.394791,134.932434,-0.000810,-1.917815,32.000000,-235.788960,136.521205,-0.023283,24.452348,0.683594,432910.102455,0.973390,20.138723,12.716378,2.795014,0.563209,4.645034,161.419380,32.000000,167.474274,173.045576,159.859862,167.280749,32.000000,152.700769,69.933732,77.059209,88.530606,20.809770,38.503153,74.000000,64.863318,18.400000,65.203664,59.526591,36.948215
49.820386,60.195284,139.215960,144.286194,102.025108,97.631274,29.188514,14.219482,135.938672,3.284336,58.607299,50.884897,143.256975,139.792441,141.157466,136.443122,85.401528,134.955930,-0.000808,-1.917850,32.000000,-235.788930,136.541093,-0.023365,24.454218,0.683592,432934.823330,0.975731,20.129913,12.718099,2.794779,0.530320,4.645909,161.416925,32.000000,167.480574,173.055301,159.855250,167.269734,32.000000,152.716075,69.903939,77.067156,88.548540,20.809770,38.525824,74.000000,64.850163,18.400000,65.207524,59.543418,37.000819
49.820168,60.193858,139.233664,144.286035,102.011218,97.651630,29.119053,14.219447,135.956671,3.283587,58.599860,50.889473,143.257726,139.811144,141.159631,136.460957,85.407202,134.975286,-0.000809,-1.917838,32.000000,-235.788857,136.555656,-0.023354,24.456056,0.683759,433064.176994,0.974062,20.121119,12.720590,2.794604,0.624622,0.614685,161.410655,32.000000,167.486374,173.055790,159.846240,167.274515,32.000000,152.711276,69.879445,77.074869,88.565125,20.809770,38.543375,74.000000,64.845943,18.400000,65.208710,59.541442,36.828846
49.832442,60.189208,139.263900,144.286068,101.913278,97.676145,29.133247,14.219373,135.974943,3.283196,58.588018,50.899445,143.258723,139.836573,141.162671,136.485452,85.415629,134.994146,-0.000811,-1.917853,32.000000,-235.788978,136.577736,-0.023332,24.460164,0.683822,433138.965980,0.973842,20.115205,12.726173,2.794587,2.361379,4.630303,161.423702,32.000000,167.474745,173.052007,159.855730,167.283764,32.000000,152.693757,69.849379,77.083641,88.586468,20.809770,38.571089,74.000000,64.828885,18.400000,65.204638,59.549024,36.882111
49.837513,60.184402,139.288144,144.285959,101.869571,97.688587,29.146312,14.219442,135.992955,3.283494,58.577720,50.908381,143.259674,139.856863,141.164181,136.504411,85.422665,135.011604,-0.000812,-1.917849,32.000000,-235.789065,136.596563,-0.023262,24.463206,0.683981,433213.643810,0.973596,20.109860,12.728581,2.794949,0.222264,0.963147,161.432178,32.000000,167.473122,173.062494,159.857715,167.276724,32.000000,152.701657,69.822180,77.090864,88.605913,20.809770,38.596601,74.000000,64.819324,18.400000,65.199748,59.548601,36.850269
49.848043,60.178000,139.304641,144.286077,101.881400,97.704985,29.133709,14.219309,136.015416,3.283223,58.567237,50.914772,143.260861,139.876060,141.165712,136.527877,85.434101,135.027743,-0.000812,-1.917836,32.000000,-235.789152,136.614831,-0.023237,24.467732,0.683994,433294.038863,0.973405,20.093109,12.728630,2.794961,0.195400,0.590682,161.428047,32.000000,167.487437,173.065552,159.851534,167.277674,32.000000,152.703508,69.786820,77.099552,88.630714,20.809770,38.621175,74.000000,64.796139,18.400000,65.192772,59.538501,36.835669
49.860726,60.173262,139.327835,144.285170,101.943587,97.731646,29.122547,14.219459,136.031921,3.283089,58.556359,50.927605,143.259488,139.896505,141.167968,136.544069,85.441878,135.041447,-0.000812,-1.915522,32.000000,-235.789183,136.634841,-0.023462,24.470074,0.683862,433316.473548,0.973172,20.073109,12.727330,2.794579,1.121365,0.845518,161.434693,32.000000,167.487197,173.058627,159.852622,167.288321,32.000000,152.686817,69.756145,77.106589,88.651823,20.809770,38.644599,74.000000,64.781082,18.400000,65.187582,59.528725,36.930753
49.866482,60.167775,139.354073,144.283324,101.943348,97.768168,29.158044,14.219560,136.052926,3.283434,58.544895,50.937293,143.258758,139.918216,141.169316,136.563440,85.449944,135.060876,-0.000813,-1.915537,32.000000,-235.789111,136.655286,-0.023421,24.471039,0.683839,433350.866108,0.973700,20.059574,12.725399,2.794644,0.561351,4.647942,161.446903,32.000000,167.480157,173.068041,159.862037,167.286920,32.000000,152.693969,69.720391,77.113240,88.676268,20.809770,38.672982,74.000000,64.759365,18.400000,65.181691,59.543526,36.922976
49.875590,60.163617,139.369576,144.281837,101.998314,97.788500,29.152067,14.219750,136.066715,3.283810,58.539998,50.941115,143.256825,139.931498,141.168072,136.575677,85.457170,135.070180,-0.000813,-1.914367,32.000000,-235.789049,136.666262,-0.023431,24.468940,0.683875,433501.947334,0.974007,20.035886,12.726484,2.793930,0.532991,4.651300,161.443764,32.000000,167.487620,173.076222,159.856223,167.279841,32.000000,152.708363,69.689274,77.119242,88.694915,20.809770,38.695429,74.000000,64.739454,18.400000,65.177256,59.538698,36.955918
49.882075,60.159418,139.385085,144.279901,101.944321,97.804106,29.120435,14.219891,136.087525,3.283283,58.536058,50.948309,143.254853,139.943466,141.166485,136.590744,85.465172,135.080644,-0.000812,-1.915513,32.000000,-235.789026,136.677391,-0.023468,24.467621,0.684110,433585.200767,0.975262,20.026282,12.724508,2.794200,1.162540,4.647608,161.441633,32.000000,167.491669,173.066013,159.851342,167.294272,32.000000,152.696531,69.653801,77.126128,88.717379,20.809770,38.719758,74.000000,64.720321,18.400000,65.172989,59.532275,36.949535
49.890576,60.157187,139.392025,144.278543,102.002188,97.816517,29.164258,14.220021,136.095854,3.283423,58.532957,50.951722,143.254126,139.953263,141.164541,136.599316,85.472133,135.090629,-0.000813,-1.915494,32.000000,-235.788781,136.685020,-0.023467,24.466102,0.684216,433616.788495,0.975925,20.016831,12.721974,2.794181,0.755247,4.647658,161.455856,32.000000,167.481495,173.064060,159.861708,167.301580,32.000000,152.694637,69.627136,77.130519,88.735281,20.809770,38.737771,74.000000,64.701899,18.400000,65.171078,59.530682,36.891135
49.899966,60.154780,139.395995,144.276643,102.010017,97.844961,29.137513,14.220172,136.098913,3.283961,58.533663,50.956633,143.253982,139.961247,141.161528,136.604982,85.478938,135.095506,-0.000813,-1.915511,32.000000,-235.788532,136.687737,-0.023547,24.463695,0.684351,433666.130271,0.974605,20.008883,12.719566,2.794172,0.976934,4.607853,161.460561,32.000000,167.478135,173.077505,159.864918,167.287867,32.000000,152.715013,69.596786,77.133924,88.757185,20.809770,38.755733,74.000000,64.676052,18.400000,65.169311,59.527555,36.911751
49.906022,60.152670,139.399602,144.275583,102.018378,97.844827,29.076755,14.220069,136.103746,3.283828,58.529383,50.961694,143.251825,139.965794,141.157834,136.609208,85.484056,135.099504,-0.000810,-1.915464,32.000000,-235.788588,136.689297,-0.023488,24.463644,0.684519,433773.124204,0.973147,19.998251,12.715886,2.793812,0.734518,4.624260,161.450207,32.000000,167.483005,173.074068,159.855573,167.297662,32.000000,152.711722,69.570583,77.136015,88.774663,20.809770,38.771818,74.000000,64.652362,18.400000,65.167958,59.544195,36.859293
49.900008,60.146866,139.401046,144.275388,101.971540,97.845000,29.136257,14.220082,136.105479,3.283666,58.517289,50.959137,143.251852,139.969167,141.154443,136.611594,85.487211,135.100490,-0.000811,-1.916623,32.000000,-235.788421,136.690250,-0.023443,24.462882,0.684475,433787.320374,0.974520,19.986152,12.711361,2.793421,0.686573,4.646114,161.456933,32.000000,167.474372,173.064843,159.863965,167.315253,32.000000,152.698115,69.540403,77.136982,88.794885,20.809770,38.787837,74.000000,64.637046,18.400000,65.162608,59.543890,36.878882
49.900829,60.139895,139.400470,144.274969,101.900431,97.852911,29.144565,14.220121,136.105233,3.283519,58.507723,50.960270,143.251534,139.966814,141.153216,136.608979,85.490136,135.099647,-0.000810,-1.918387,32.000000,-235.788424,136.685640,-0.023339,24.462823,0.684483,433778.277130,0.974258,19.983319,12.709018,2.793452,2.358412,1.324119,161.463956,32.000000,167.467714,173.074746,159.870488,167.310637,32.000000,152.706330,69.517137,77.137661,88.812629,20.809770,38.801640,74.000000,64.623735,18.400000,65.154358,59.541805,36.957239
49.899085,60.130950,139.392186,144.273497,101.878150,97.853076,29.180113,14.220097,136.102105,3.283378,58.499605,50.959364,143.249056,139.963367,141.150440,136.607923,85.493232,135.097928,-0.000809,-1.921276,32.000000,-235.788471,136.677999,-0.023201,24.463612,0.684523,433780.112588,0.973612,19.975866,12.705840,2.793478,1.098501,0.489065,161.448333,32.000000,167.479119,173.076296,159.859408,167.311688,32.000000,152.705490,69.492950,77.136337,88.831334,20.809770,38.811021,74.000000,64.609955,18.400000,65.142831,59.541569,36.925691
49.894756,60.126350,139.384548,144.272135,102.003323,97.852989,29.125814,14.220222,136.094616,3.282756,58.500956,50.959677,143.246775,139.958035,141.147086,136.605058,85.494712,135.092559,-0.000809,-1.921305,32.000000,-235.788275,136.669469,-0.023206,24.465561,0.684541,433785.937466,0.974882,19.971043,12.703818,2.793518,1.264475,4.614307,161.445062,32.000000,167.479167,173.067034,159.861748,167.329843,32.000000,152.683358,69.476478,77.134332,88.845410,20.809770,38.819493,74.000000,64.600886,18.400000,65.136320,59.532148,36.998471
49.886024,60.126542,139.373564,144.271455,101.946597,97.852816,29.128938,14.220158,136.089250,3.282938,58.507700,50.951624,143.244565,139.952750,141.141683,136.595541,85.494037,135.084989,-0.000809,-1.921299,32.000000,-235.788352,136.656953,-0.023211,24.469152,0.684536,433775.920298,0.975395,19.969785,12.697645,2.793654,0.802870,4.649710,161.455387,32.000000,167.461089,173.070285,159.880931,167.332164,32.000000,152.680195,69.456907,77.129824,88.860476,20.809770,38.828259,74.000000,64.591023,18.400000,65.137120,59.537468,36.953350
49.882210,60.128658,139.364757,144.271647,101.922229,97.840563,29.133467,14.220128,136.081669,3.282738,58.512728,50.945151,143.244565,139.940106,141.137759,136.587763,85.493176,135.074401,-0.000809,-1.921292,32.000000,-235.788309,136.645208,-0.023174,24.471331,0.684432,433773.582035,0.975023,19.968828,12.695382,2.793551,1.329902,4.635683,161.447349,32.000000,167.467191,173.078549,159.878321,167.327365,32.000000,152.685093,69.442154,77.125120,88.873947,20.809770,38.835994,74.000000,64.584633,18.400000,65.141415,59.537016,36.940218
49.870698,60.128576,139.350715,144.272041,101.968309,97.824343,29.118877,14.220271,136.069031,3.282295,58.515867,50.935054,143.243164,139.926373,141.134241,136.572899,85.491233,135.061074,-0.000809,-1.921239,32.000000,-235.788333,136.630303,-0.023234,24.470650,0.684405,433763.305031,0.975332,19.980140,12.691351,2.793860,1.083980,4.641938,161.434470,32.000000,167.478456,173.069305,159.873659,167.339506,32.000000,152.673907,69.424710,77.119457,88.887177,20.809770,38.841727,74.000000,64.578497,18.400000,65.143611,59.531026,36.968978
49.859895,60.127609,139.331071,144.272671,102.014890,97.804032,29.158211,14.220284,136.056394,3.282470,58.518982,50.927634,143.243519,139.916518,141.132164,136.561764,85.489174,135.049234,-0.000809,-1.922512,32.000000,-235.788374,136.620231,-0.023173,24.467466,0.684276,433682.054099,0.975461,19.989007,12.688870,2.794025,1.071428,4.605514,161.444598,32.000000,167.466222,173.064275,159.890732,167.347171,32.000000,152.665083,69.410828,77.113399,88.896808,20.809770,38.844487,74.000000,64.586184,18.400000,65.143329,59.536514,36.943886
49.846437,60.128614,139.303976,144.273893,102.053539,97.779441,29.145749,14.220195,136.042184,3.282076,58.524730,50.914995,143.243369,139.899468,141.128360,136.542705,85.485021,135.035456,-0.000809,-1.922472,32.000000,-235.788479,136.602629,-0.023484,24.459231,0.684422,433620.116406,0.975709,20.003491,12.682131,2.794637,1.121488,4.647998,161.442696,32.000000,167.466835,173.076646,159.896677,167.336453,32.000000,152.679775,69.394303,77.105626,88.906810,20.809770,38.839411,74.000000,64.585783,18.400000,65.145784,59.537301,36.974480
49.839519,60.129238,139.282376,144.274894,101.990535,97.771497,29.128020,14.220226,136.026882,3.281732,58.528384,50.904444,143.242321,139.885728,141.125479,136.533018,85.481545,135.020239,-0.000810,-1.922453,32.000000,-235.788453,136.587356,-0.023554,24.452915,0.684375,433538.679902,0.975836,20.009932,12.678878,2.794388,1.256489,4.637847,161.426411,32.000000,167.475418,173.077036,159.886163,167.336708,32.000000,152.681837,69.381414,77.098581,88.913928,20.809770,38.837251,74.000000,64.589334,18.400000,65.148097,59.539996,36.947114
49.822468,60.129606,139.265652,144.275999,101.974370,97.755183,29.143543,14.220261,136.009757,3.281840,58.530648,50.889639,143.242053,139.867463,141.124477,136.515204,85.475355,135.004650,-0.000810,-1.922432,32.000000,-235.788559,136.569058,-0.023573,24.445491,0.684544,433465.964095,0.975086,20.024805,12.676167,2.794607,0.090725,4.634176,161.432824,32.000000,167.464366,173.064010,159.890968,167.346674,32.000000,152.663917,69.368911,77.089067,88.922577,20.809770,38.836310,74.000000,64.607625,18.400000,65.150257,59.541186,36.946967
49.813320,60.129774,139.248305,144.277435,101.933279,97.743136,29.165217,14.220335,135.995437,3.281707,58.533856,50.875033,143.243652,139.847753,141.121919,136.500193,85.470698,134.992883,-0.000810,-1.922408,32.000000,-235.788405,136.552082,-0.023611,24.441575,0.684760,433444.535173,0.974832,20.035698,12.673794,2.794850,0.099244,1.158524,161.442126,32.000000,167.455699,173.070169,159.900298,167.338088,32.000000,152.666538,69.360689,77.080364,88.929891,20.809770,38.836720,74.000000,64.608553,18.400000,65.151731,59.536849,36.967364
49.805621,60.130466,139.223375,144.280459,101.913765,97.694389,29.108433,14.220509,135.977208,3.280763,58.536044,50.862949,143.244417,139.827148,141.119498,136.483304,85.466231,134.978048,-0.000807,-1.925888,32.000000,-235.788283,136.534788,-0.023604,24.442366,0.684947,433426.882852,0.974722,20.047072,12.672695,2.795090,0.546243,0.627494,161.427223,32.000000,167.461294,173.074846,159.890752,167.328155,32.000000,152.674331,69.347580,77.071998,88.938126,20.809770,38.834778,74.000000,64.618294,18.400000,65.154139,59.533466,36.955258
49.795017,60.130186,139.205221,144.282079,101.918014,97.673708,29.129501,14.220588,135.961899,3.279931,58.533104,50.853780,143.245113,139.814307,141.118961,136.471152,85.462713,134.968137,-0.000808,-1.927046,32.000000,-235.788056,136.519533,-0.023644,24.444922,0.684843,433280.045306,0.973281,20.060039,12.671082,2.795462,0.100096,0.738827,161.425023,32.000000,167.461774,173.058464,159.890765,167.341321,32.000000,152.655526,69.337087,77.065040,88.945023,20.809770,38.830011,74.000000,64.627368,18.400000,65.155561,59.538127,36.958926
49.782812,60.129502,139.191775,144.283134,101.811227,97.658079,29.129330,14.220550,135.942540,3.279552,58.532798,50.844140,143.247317,139.799980,141.118972,136.455031,85.458246,134.950961,-0.000806,-1.926577,32.000000,-235.787930,136.504784,-0.023682,24.445725,0.684517,433130.434305,0.976676,20.070043,12.668804,2.795433,0.553495,0.927309,161.439104,32.000000,167.449345,173.058815,159.907783,167.342537,32.000000,152.649953,69.325576,77.057838,88.951455,20.809770,38.830718,74.000000,64.642310,18.400000,65.155804,59.545041,36.836916
49.769944,60.130115,139.172458,144.283639,101.798745,97.645658,29.136806,14.220401,135.929281,3.278686,58.534622,50.834109,143.247130,139.788206,141.117800,136.442653,85.453881,134.936529,-0.000808,-1.926582,32.000000,-235.788231,136.491061,-0.023634,24.443824,0.684494,433089.477001,0.974381,20.082486,12.666201,2.795871,2.246605,0.809600,161.434080,32.000000,167.453846,173.068154,159.910055,167.328102,32.000000,152.663404,69.315727,77.053000,88.955488,20.809770,38.827574,74.000000,64.659080,18.400000,65.157742,59.540891,36.920922
49.763551,60.131011,139.169224,144.284515,101.839079,97.621145,29.139937,14.220469,135.917592,3.277296,58.532581,50.828157,143.246672,139.776405,141.117658,136.430696,85.451296,134.929333,-0.000810,-1.930058,32.000000,-235.788169,136.479578,-0.023596,24.443186,0.684533,433035.181723,0.974957,20.094238,12.663598,2.796181,1.028576,0.583551,161.421994,32.000000,167.462154,173.058255,159.902896,167.338235,32.000000,152.651349,69.305703,77.050009,88.958392,20.809770,38.831721,74.000000,64.673938,18.400000,65.160795,59.543585,36.872866
49.747723,60.130200,139.155064,144.284894,101.837175,97.621213,29.083423,14.220593,135.905377,3.275665,58.528025,50.818482,143.246590,139.768502,141.117929,136.424623,85.449045,134.918173,-0.000811,-1.931270,32.000000,-235.788022,136.469085,-0.023380,24.444489,0.684540,432957.174677,0.975668,20.105949,12.661245,2.796550,1.532793,1.281887,161.433775,32.000000,167.453282,173.052354,159.911982,167.344969,32.000000,152.640974,69.300228,77.046925,88.958476,20.809770,38.830777,74.000000,64.694040,18.400000,65.161324,59.540694,36.955331
49.746175,60.129551,139.140134,144.285332,101.879887,97.600632,29.131168,14.220754,135.891616,3.274810,58.531136,50.812586,143.246816,139.758107,141.118098,136.415373,85.448440,134.905898,-0.000810,-1.931277,32.000000,-235.787828,136.456311,-0.023381,24.445646,0.684565,432914.881938,0.976096,20.118489,12.659410,2.797035,1.959043,4.616595,161.440532,32.000000,167.450310,173.066305,159.917587,167.326209,32.000000,152.657436,69.295050,77.044486,88.959188,20.809770,38.830151,74.000000,64.708872,18.400000,65.161251,59.545071,36.844987
49.742601,60.131417,139.127865,144.286171,101.851941,97.580413,29.146043,14.220753,135.881318,3.274149,58.537188,50.804085,143.246565,139.752726,141.116293,136.409982,85.449319,134.898758,-0.000811,-1.931254,32.000000,-235.787895,136.446378,-0.023403,24.443911,0.684502,432883.849330,0.975003,20.124039,12.655698,2.797097,0.240957,4.636403,161.431247,32.000000,167.460016,173.064535,159.904342,167.325602,32.000000,152.655261,69.291252,77.043274,88.959146,20.809770,38.828255,74.000000,64.720552,18.400000,65.164615,59.545356,36.967437
49.724625,60.136962,139.118654,144.287566,101.814776,97.572660,29.153099,14.220849,135.866440,3.273585,58.550399,50.792752,143.247111,139.737788,141.116012,136.396815,85.450384,134.889415,-0.000811,-1.927762,32.000000,-235.787803,136.433059,-0.023384,24.439947,0.684395,432811.740568,0.975627,20.129553,12.650302,2.797065,0.741199,4.646037,161.437445,32.000000,167.457520,173.051947,159.908364,167.334754,32.000000,152.643534,69.286766,77.043157,88.958893,20.809770,38.828492,74.000000,64.746112,18.400000,65.173502,59.536131,36.939924
49.722119,60.144525,139.108557,144.288777,101.768394,97.568841,29.116787,14.220820,135.856808,3.272815,58.559719,50.783073,143.247239,139.728821,141.115826,136.389759,85.449958,134.882390,-0.000811,-1.927742,32.000000,-235.787851,136.423131,-0.023451,24.438232,0.684426,432748.576528,0.974057,20.139214,12.644780,2.797153,0.939396,4.642135,161.449222,32.000000,167.447545,173.055876,159.916245,167.323239,32.000000,152.655708,69.281269,77.042357,88.959134,20.809770,38.828447,74.000000,64.763411,18.400000,65.185360,59.545729,36.949535
49.715336,60.151705,139.100342,144.289890,101.736236,97.556923,29.153591,14.220909,135.845249,3.271813,58.570807,50.774588,143.248463,139.716961,141.115376,136.382567,85.450489,134.872973,-0.000811,-1.927717,32.000000,-235.787671,136.411838,-0.023432,24.436567,0.684611,432730.717857,0.975964,20.162226,12.640898,2.797764,0.801417,4.630522,161.440202,32.000000,167.457760,173.060337,159.902593,167.311235,32.000000,152.668268,69.276102,77.043496,88.960175,20.809770,38.828469,74.000000,64.783926,18.400000,65.197788,59.541520,36.834202
49.708608,60.157808,139.093381,144.291519,101.720337,97.548903,29.129647,14.221017,135.833898,3.271607,58.577782,50.771235,143.248729,139.711104,141.116399,136.372202,85.451099,134.866017,-0.000809,-1.927719,32.000000,-235.787700,136.403376,-0.023370,24.435046,0.684618,432673.424156,0.975611,20.175267,12.635869,2.797942,0.507498,4.634055,161.437684,32.000000,167.462212,173.045858,159.897489,167.320301,32.000000,152.659113,69.272308,77.045881,88.959341,20.809770,38.831991,74.000000,64.804988,18.400000,65.208577,59.530318,36.944106
49.699322,60.162133,139.086228,144.293491,101.689270,97.548966,29.138306,14.221080,135.827655,3.271098,58.580554,50.768679,143.249774,139.707178,141.117336,136.365177,85.451835,134.860567,-0.000807,-1.927764,32.000000,-235.787588,136.398031,-0.023600,24.432670,0.684719,432649.982998,0.975880,20.189687,12.632339,2.798295,0.991751,0.566892,161.452320,32.000000,167.447826,173.047165,159.908521,167.318787,32.000000,152.658147,69.268680,77.048009,88.959819,20.809770,38.833668,74.000000,64.826596,18.400000,65.216545,59.545847,36.870592
49.707154,60.165530,139.084747,144.295800,101.594713,97.532515,29.121989,14.221097,135.822226,3.270995,58.582162,50.767267,143.251228,139.697506,141.117454,136.354927,85.452393,134.852797,-0.000806,-1.926461,32.000000,-235.787545,136.385714,-0.023568,24.429596,0.684780,432655.832055,0.973771,20.196595,12.627709,2.798256,0.738240,1.090400,161.449085,32.000000,167.453828,173.056594,159.904614,167.303171,32.000000,152.671423,69.262088,77.051342,88.958442,20.809770,38.837197,74.000000,64.837543,18.400000,65.223832,59.544126,36.944620
49.701168,60.166808,139.085319,144.297203,101.601223,97.524427,29.118683,14.221230,135.816933,3.270815,58.583761,50.765660,143.252492,139.691570,141.119466,136.353139,85.454767,134.850574,-0.000807,-1.926463,32.000000,-235.787305,136.383283,-0.023558,24.430422,0.684792,432642.212704,0.976431,20.199206,12.624952,2.798089,1.428637,0.801651,161.443636,32.000000,167.463876,173.047221,159.895670,167.308816,32.000000,152.670479,69.255453,77.056018,88.956692,20.809770,38.842037,74.000000,64.859216,18.400000,65.227437,59.538137,36.842786
49.696872,60.169454,139.082200,144.299003,101.650209,97.503953,29.180456,14.221235,135.810012,3.270198,58.589044,50.765388,143.254496,139.685542,141.122561,136.345909,85.458102,134.848838,-0.000805,-1.926456,32.000000,-235.787226,136.373904,-0.023441,24.433538,0.684754,432552.350305,0.975796,20.205995,12.620789,2.798330,0.620995,1.478866,161.458671,32.000000,167.452596,173.036893,159.908999,167.315992,32.000000,152.663456,69.245527,77.062256,88.951892,20.809770,38.846869,74.000000,64.882427,18.400000,65.233008,59.541087,36.939557
