OSU 80 Ton Compressor Load Stand
49.706991,60.173279,139.080596,144.300341,101.620075,97.483716,29.081736,14.221301,135.806273,3.269073,58.596176,50.766210,143.255351,139.681893,141.123177,136.345156,85.460308,134.846612,-0.000803,-1.926470,32.000000,-235.787009,136.370124,-0.023301,24.434979,0.684665,432513.346066,0.975432,20.209508,12.617416,2.798388,0.177216,4.653791,161.463639,32.000000,167.449208,173.045163,159.914929,167.307201,32.000000,152.674417,69.239253,77.068982,88.946077,20.809770,38.849447,74.000000,64.886989,18.400000,65.239737,59.537547,36.871692
49.703383,60.180176,139.073866,144.301056,101.568669,97.463174,29.103437,14.221094,135.804804,3.269674,58.602827,50.770250,143.256302,139.677458,141.125457,136.346159,85.464093,134.841103,-0.000804,-1.926476,32.000000,-235.787197,136.366331,-0.023308,24.432802,0.684422,432405.025789,0.975766,20.214771,12.612647,2.798402,1.025525,0.689853,161.446199,32.000000,167.460843,173.046088,159.898485,167.309346,32.000000,152.685977,69.230443,77.078198,88.936644,20.809770,38.851053,74.000000,64.900706,18.400000,65.251306,59.539229,36.972939
49.707279,60.184545,139.072500,144.301120,101.566639,97.483574,29.132073,14.220747,135.806149,3.269552,58.606463,50.770549,143.257103,139.677724,141.127722,136.346483,85.467220,134.840103,-0.000805,-1.923542,32.000000,-235.787630,136.364886,-0.023300,24.428666,0.684195,432314.310223,0.973427,20.214790,12.608636,2.798005,0.884693,4.637848,161.451484,32.000000,167.456714,173.034194,159.899992,167.320306,32.000000,152.672482,69.223080,77.084528,88.926888,20.809770,38.853818,74.000000,64.914108,18.400000,65.259943,59.546064,36.826718
49.706712,60.187994,139.072577,144.301926,101.506307,97.483968,29.114053,14.220460,135.806887,3.269643,58.615813,50.768503,143.258907,139.676690,141.129676,136.344859,85.471658,134.838628,-0.000804,-1.921780,32.000000,-235.787901,136.364994,-0.023299,24.425422,0.684340,432332.092183,0.976506,20.220993,12.602378,2.797964,1.948654,2.069111,161.463203,32.000000,167.446687,173.044142,159.908830,167.313149,32.000000,152.680971,69.215142,77.093233,88.914557,20.809770,38.860118,74.000000,64.932480,18.400000,65.267131,59.545877,36.940951
49.708280,60.191871,139.064885,144.303867,101.620280,97.480075,29.138269,14.220259,135.803604,3.270163,58.624883,50.768772,143.260504,139.676515,141.130196,136.343228,85.474781,134.837483,-0.000806,-1.921051,32.000000,-235.788271,136.360467,-0.023262,24.425229,0.684453,432382.964173,0.975505,20.218539,12.599578,2.797620,2.292379,4.649637,161.453556,32.000000,167.454181,173.051707,159.894945,167.302900,32.000000,152.693052,69.208901,77.100798,88.902913,20.809770,38.861021,74.000000,64.941413,18.400000,65.274257,59.537242,36.981523
49.711250,60.198076,139.062581,144.307672,101.673528,97.463956,29.111632,14.220255,135.797970,3.270276,58.636383,50.771665,143.263035,139.671095,141.133079,136.341154,85.480770,134.833734,-0.000803,-1.922207,32.000000,-235.788291,136.359797,-0.023217,24.430918,0.684503,432346.688673,0.975105,20.226705,12.594115,2.797816,1.302270,0.476836,161.451175,32.000000,167.453826,173.041955,159.890637,167.317734,32.000000,152.682477,69.203799,77.109413,88.889100,20.809770,38.865306,74.000000,64.952249,18.400000,65.285179,59.540537,36.826058
49.703452,60.204910,139.050959,144.310855,101.639041,97.455786,29.115827,14.220254,135.799638,3.270490,58.646346,50.768251,143.266773,139.665812,141.135461,136.337404,85.484058,134.828108,-0.000801,-1.919869,32.000000,-235.788485,136.354361,-0.023238,24.434447,0.684287,432324.253609,0.974829,20.225660,12.588952,2.797451,1.256679,0.724467,161.463085,32.000000,167.441704,173.043727,159.904472,167.323927,32.000000,152.682549,69.200539,77.114734,88.877442,20.809770,38.861546,74.000000,64.971377,18.400000,65.296461,59.545051,36.956652
49.712022,60.214094,139.046420,144.314302,101.672062,97.451991,29.117673,14.219994,135.798183,3.271435,58.661451,50.771878,143.270379,139.657831,141.137645,136.327344,85.488304,134.820727,-0.000800,-1.919846,32.000000,-235.788746,136.348614,-0.023269,24.432984,0.684018,432236.026560,0.975802,20.237033,12.581536,2.797440,2.266318,0.455879,161.461034,32.000000,167.445013,173.058430,159.906006,167.309951,32.000000,152.703893,69.197048,77.120521,88.863721,20.809770,38.862755,74.000000,64.982628,18.400000,65.311865,59.529463,36.958413
49.704505,60.221763,139.042534,144.316721,101.514901,97.464737,29.105436,14.219850,135.793296,3.271409,58.671819,50.773901,143.272178,139.649177,141.139227,136.318098,85.492251,134.814197,-0.000799,-1.921037,32.000000,-235.788920,136.343243,-0.023279,24.429834,0.683971,432241.240536,0.974849,20.245104,12.574950,2.797319,0.882370,0.928774,161.451220,32.000000,167.451854,173.054531,159.898825,167.320645,32.000000,152.703744,69.194674,77.126481,88.850040,20.809770,38.865119,74.000000,64.999434,18.400000,65.325149,59.530810,36.961347
49.705914,60.230246,139.037477,144.319047,101.607240,97.476199,29.120446,14.219674,135.787763,3.271638,58.678245,50.778342,143.275753,139.643569,141.142029,136.306383,85.496335,134.804472,-0.000798,-1.921041,32.000000,-235.788967,136.337229,-0.023275,24.427397,0.684076,432244.181388,0.974663,20.253717,12.566161,2.797271,1.550857,0.732480,161.458646,32.000000,167.442611,173.048512,159.913301,167.332486,32.000000,152.700635,69.194260,77.132400,88.831510,20.809770,38.866868,74.000000,65.013704,18.400000,65.340392,59.536239,36.954818
49.713169,60.234942,139.029540,144.320235,101.619459,97.475947,29.151163,14.219643,135.780938,3.271675,58.678300,50.781111,143.277827,139.636500,141.144216,136.300530,85.499232,134.795105,-0.000796,-1.921052,32.000000,-235.789118,136.328755,-0.023258,24.427307,0.684244,432299.647641,0.973547,20.261824,12.559794,2.797223,0.909900,0.537845,161.462726,32.000000,167.437180,173.062881,159.922124,167.322709,32.000000,152.717909,69.194797,77.135450,88.814992,20.809770,38.865215,74.000000,65.026407,18.400000,65.350121,59.535983,36.949755
49.718258,60.236456,139.021504,144.320670,101.554319,97.467628,29.133078,14.219434,135.770588,3.272356,58.676846,50.786300,143.278489,139.631457,141.146640,136.289044,85.502589,134.782696,-0.000798,-1.921064,32.000000,-235.789304,136.317363,-0.023245,24.425407,0.684280,432336.639748,0.975651,20.268050,12.550780,2.797013,0.833986,0.584754,161.452221,32.000000,167.448863,173.068869,159.908192,167.324826,32.000000,152.724453,69.196724,77.139898,88.792522,20.809770,38.864080,74.000000,65.031156,18.400000,65.356099,59.548896,36.857092
49.716072,60.237138,139.014214,144.320352,101.567525,97.459025,29.176939,14.219146,135.760494,3.273069,58.677861,50.790107,143.279654,139.622174,141.149926,136.275691,85.505282,134.772426,-0.000796,-1.921086,32.000000,-235.789567,136.307006,-0.023319,24.423271,0.684160,432330.604271,0.973358,20.261997,12.543002,2.796419,0.829558,0.787528,161.454581,32.000000,167.450362,173.061447,159.910798,167.339815,32.000000,152.713383,69.200518,77.143237,88.771737,20.809770,38.863164,74.000000,65.042209,18.400000,65.359088,59.548109,36.854011
49.719562,60.238962,138.991922,144.320006,101.611557,97.450968,29.172884,14.219015,135.747183,3.272913,58.685117,50.787777,143.281989,139.610056,141.151807,136.260648,85.506640,134.756483,-0.000796,-1.921098,32.000000,-235.789528,136.294739,-0.023335,24.419737,0.684101,432283.537098,0.973628,20.260324,12.533316,2.796096,0.931012,0.977261,161.469382,32.000000,167.435787,173.070970,159.921033,167.338698,32.000000,152.722844,69.205337,77.146358,88.745028,20.809770,38.853728,74.000000,65.050549,18.400000,65.364468,59.543340,36.944693
49.721573,60.241872,138.977359,144.320411,101.620957,97.430644,29.099677,14.218817,135.732731,3.273013,58.696898,50.782950,143.284033,139.597715,141.153315,136.251754,85.508052,134.739050,-0.000798,-1.921080,32.000000,-235.789741,136.281526,-0.023409,24.419699,0.683972,432244.096082,0.974715,20.258678,12.525132,2.795568,0.742563,0.985656,161.463872,32.000000,167.442574,173.079777,159.910128,167.334970,32.000000,152.736726,69.211622,77.150153,88.721998,20.809770,38.846523,74.000000,65.065274,18.400000,65.370042,59.541009,36.910430
49.718581,60.248690,138.963551,144.321716,101.656013,97.434507,29.124771,14.218608,135.716115,3.272811,58.709344,50.782191,143.285290,139.582423,141.157023,136.237344,85.508829,134.718692,-0.000799,-1.922855,32.000000,-235.789909,136.266491,-0.023408,24.421799,0.683827,432154.988992,0.974439,20.262363,12.515527,2.795308,0.469042,0.496190,161.456296,32.000000,167.450615,173.072034,159.896618,167.350629,32.000000,152.729649,69.221915,77.154505,88.694998,20.809770,38.840882,74.000000,65.079701,18.400000,65.382321,59.548444,36.840878
49.726138,60.255208,138.950056,144.323398,101.636662,97.434355,29.178457,14.218464,135.701628,3.272226,58.719466,50.786134,143.287239,139.571099,141.157915,136.223035,85.506458,134.699800,-0.000798,-1.924638,32.000000,-235.790056,136.251829,-0.023301,24.422187,0.683624,432102.557814,0.973765,20.266687,12.505433,2.794976,0.885590,4.627109,161.469807,32.000000,167.435160,173.072262,159.908025,167.355524,32.000000,152.727668,69.232906,77.157103,88.673171,20.809770,38.834380,74.000000,65.083930,18.400000,65.394100,59.543881,36.844106
49.726370,60.263194,138.928943,144.325351,101.613985,97.434475,29.102598,14.218366,135.686045,3.272278,58.729500,50.782761,143.289367,139.557307,141.158418,136.202777,85.503465,134.679959,-0.000797,-1.924627,32.000000,-235.790263,136.235222,-0.023428,24.418991,0.683556,432150.083478,0.972406,20.271614,12.496935,2.794591,2.206237,0.945425,161.472750,32.000000,167.434039,173.087081,159.909123,167.344630,32.000000,152.745116,69.248572,77.158487,88.648816,20.809770,38.823676,74.000000,65.096647,18.400000,65.408641,59.540527,36.939190
49.715876,60.268684,138.912228,144.327044,101.582942,97.434851,29.116143,14.218301,135.672865,3.272477,58.735509,50.781998,143.291798,139.541376,141.161216,136.187107,85.501283,134.663631,-0.000800,-1.925233,32.000000,-235.790357,136.219632,-0.023426,24.414691,0.683515,432160.900078,0.973830,20.276722,12.489616,2.794181,1.421933,0.951653,161.461755,32.000000,167.447893,173.086041,159.897270,167.348949,32.000000,152.748905,69.262481,77.158966,88.630303,20.809770,38.813486,74.000000,65.116272,18.400000,65.419609,59.547608,36.907129
49.717408,60.272177,138.895868,144.329658,101.576312,97.434992,29.117975,14.218092,135.653927,3.272182,58.741165,50.780500,143.293957,139.525677,141.163652,136.163844,85.497601,134.644851,-0.000801,-1.925835,32.000000,-235.790517,136.201235,-0.023473,24.411049,0.683664,432180.984533,0.975385,20.291423,12.483629,2.794174,0.742710,0.533698,161.476728,32.000000,167.438475,173.080546,159.910666,167.356748,32.000000,152.737649,69.278006,77.158238,88.610953,20.809770,38.804007,74.000000,65.130371,18.400000,65.428809,59.542907,36.869785
49.707120,60.274087,138.881351,144.331995,101.462766,97.418886,29.121922,14.217973,135.635239,3.272088,58.746312,50.777326,143.296309,139.510440,141.164154,136.148908,85.491588,134.629246,-0.000802,-1.925859,32.000000,-235.790649,136.185641,-0.023486,24.407673,0.683747,432191.758929,0.973419,20.296985,12.479067,2.794021,0.855997,0.769061,161.488616,32.000000,167.433025,173.091472,159.921766,167.346131,32.000000,152.752892,69.291415,77.157226,88.596581,20.809770,38.795587,74.000000,65.150871,18.400000,65.433894,59.530368,36.931267
49.704200,60.278478,138.860327,144.334846,101.447978,97.394252,29.164101,14.217967,135.614039,3.272066,58.752389,50.774088,143.299137,139.487613,141.165832,136.126378,85.485094,134.607272,-0.000802,-1.925866,32.000000,-235.790569,136.169159,-0.023416,24.401449,0.683786,432172.810033,0.974167,20.304221,12.475886,2.793915,0.524828,0.614212,161.477004,32.000000,167.444184,173.097800,159.911732,167.341613,32.000000,152.769000,69.308821,77.156038,88.581295,20.809770,38.782474,74.000000,65.171254,18.400000,65.443031,59.537950,36.961861
49.699548,60.282721,138.845740,144.337476,101.447052,97.382067,29.110100,14.217946,135.599296,3.271483,58.755940,50.767249,143.300726,139.466742,141.168245,136.110923,85.479778,134.589083,-0.000801,-1.925901,32.000000,-235.790748,136.154821,-0.023471,24.395930,0.683808,432099.150365,0.974921,20.315388,12.471074,2.794007,1.073577,4.615613,161.481386,32.000000,167.445370,173.086890,159.916064,167.354551,32.000000,152.755789,69.325034,77.155351,88.568343,20.809770,38.771668,74.000000,65.189961,18.400000,65.451978,59.545454,36.676902
49.693759,60.286768,138.823145,144.339535,101.350311,97.369664,29.186013,14.217910,135.582920,3.271100,58.761900,50.759396,143.303498,139.444685,141.171308,136.089286,85.471455,134.571556,-0.000801,-1.925354,32.000000,-235.790666,136.136903,-0.023291,24.386995,0.683838,432049.261883,0.975107,20.324665,12.468124,2.793832,1.221364,4.628200,161.497063,32.000000,167.433649,173.088663,159.931282,167.351290,32.000000,152.758071,69.344666,77.153852,88.553377,20.809770,38.756519,74.000000,65.216422,18.400000,65.461433,59.539701,36.716080
49.694159,60.289382,138.799833,144.341027,101.334501,97.361378,29.145220,14.217856,135.566635,3.270719,58.766654,50.754562,143.303269,139.424659,141.172038,136.073195,85.465491,134.553278,-0.000802,-1.924860,32.000000,-235.790576,136.122584,-0.023297,24.382164,0.683857,431975.025734,0.972672,20.330858,12.465401,2.793590,1.475235,0.729657,161.492582,32.000000,167.438692,173.096075,159.925834,167.336961,32.000000,152.771059,69.360368,77.153083,88.542082,20.809770,38.740710,74.000000,65.233035,18.400000,65.468132,59.544225,36.830827
49.688891,60.292800,138.781208,144.342651,101.210044,97.336897,29.148588,14.217735,135.548719,3.270162,58.771034,50.747518,143.304719,139.406434,141.173791,136.057010,85.459064,134.534028,-0.000803,-1.922565,32.000000,-235.790677,136.109991,-0.023374,24.378799,0.684073,431998.748566,0.975321,20.342911,12.465380,2.793567,1.058696,4.648324,161.486524,32.000000,167.446097,173.085585,159.922058,167.347509,32.000000,152.765599,69.380766,77.154417,88.529351,20.809770,38.725835,74.000000,65.251685,18.400000,65.476460,59.530967,36.798178
49.685700,60.295809,138.764710,144.343262,101.205630,97.324565,29.154231,14.217599,135.534939,3.270573,58.776190,50.742573,143.305715,139.390168,141.175832,136.040409,85.452051,134.520523,-0.000804,-1.923783,32.000000,-235.790860,136.095517,-0.023347,24.378577,0.683866,431916.779957,0.974782,20.339589,12.461658,2.792868,0.775040,1.158232,161.500218,32.000000,167.433803,173.078919,159.936600,167.355576,32.000000,152.755733,69.397202,77.154022,88.520075,20.809770,38.712051,74.000000,65.269100,18.400000,65.483507,59.553863,36.795390
49.679807,60.299601,138.749882,144.343744,101.153711,97.304692,29.179846,14.217695,135.517281,3.270724,58.783824,50.737673,143.307238,139.372176,141.178019,136.027430,85.443263,134.503284,-0.000806,-1.922611,32.000000,-235.791007,136.079207,-0.023332,24.381468,0.683807,431867.204508,0.973408,20.350118,12.460607,2.792878,0.161163,0.486550,161.508118,32.000000,167.434100,173.089902,159.941499,167.337922,32.000000,152.767983,69.417678,77.153892,88.510943,20.809770,38.698097,74.000000,65.299361,18.400000,65.492599,59.543408,36.926645
49.680124,60.302212,138.743505,144.345011,101.120937,97.284300,29.161705,14.217725,135.504937,3.271055,58.787207,50.730894,143.307454,139.362396,141.179349,136.015509,85.436515,134.491814,-0.000807,-1.923222,32.000000,-235.790818,136.066577,-0.023341,24.382723,0.683658,431816.348848,0.973319,20.357238,12.461209,2.792806,1.978432,4.644627,161.498935,32.000000,167.445319,173.086163,159.928998,167.343053,32.000000,152.767512,69.434763,77.154256,88.503520,20.809770,38.690351,74.000000,65.319475,18.400000,65.499477,59.542140,36.896784
49.673284,60.304773,138.734818,144.347460,101.159329,97.275812,29.108419,14.217703,135.492030,3.270977,58.788303,50.725057,143.310477,139.345798,141.181493,135.998665,85.428938,134.479644,-0.000806,-1.923216,32.000000,-235.790794,136.055445,-0.023286,24.381972,0.683527,431732.650058,0.973854,20.371009,12.462617,2.793153,0.734779,4.623004,161.505658,32.000000,167.439938,173.071386,159.934208,167.355420,32.000000,152.752312,69.455292,77.155549,88.496395,20.809770,38.680107,74.000000,65.343111,18.400000,65.506815,59.535019,36.994876
49.666985,60.306100,138.720061,144.349934,101.142932,97.276093,29.110350,14.217786,135.481063,3.270705,58.787273,50.718951,143.313075,139.334179,141.182261,135.988047,85.422055,134.472139,-0.000809,-1.923792,32.000000,-235.790675,136.046541,-0.023525,24.379469,0.683369,431691.173778,0.972410,20.371712,12.462625,2.792908,0.759261,4.617252,161.515102,32.000000,167.431408,173.077815,159.942834,167.345712,32.000000,152.764624,69.470676,77.154944,88.490939,20.809770,38.667408,74.000000,65.367371,18.400000,65.512085,59.551620,36.959220
49.662488,60.307716,138.710165,144.352595,101.022931,97.267889,29.188967,14.217773,135.469817,3.271020,58.786065,50.714335,143.314345,139.319633,141.184025,135.974736,85.415942,134.461429,-0.000811,-1.924394,32.000000,-235.790668,136.036298,-0.023439,24.373731,0.683426,431693.880179,0.974590,20.379969,12.465258,2.792963,1.725196,0.538590,161.507222,32.000000,167.442630,173.079736,159.934834,167.333804,32.000000,152.773485,69.488833,77.156187,88.485809,20.809770,38.653969,74.000000,65.396232,18.400000,65.517770,59.548365,36.804635
49.658162,60.310104,138.705591,144.353262,100.950571,97.267745,29.118033,14.217622,135.460069,3.271019,58.786817,50.713881,143.314357,139.306598,141.185939,135.962823,85.410515,134.452272,-0.000810,-1.924402,32.000000,-235.790846,136.027649,-0.023337,24.369076,0.683431,431670.920896,0.974527,20.381718,12.467838,2.792802,0.577861,4.652778,161.504652,32.000000,167.448073,173.064888,159.932017,167.343704,32.000000,152.760207,69.504618,77.157545,88.483181,20.809770,38.646424,74.000000,65.419156,18.400000,65.524049,59.540399,36.804635
49.653679,60.312737,138.694088,144.352536,100.952973,97.251798,29.113417,14.217659,135.450610,3.270832,58.788534,50.712817,143.315950,139.296587,141.188158,135.955155,85.405422,134.449942,-0.000812,-1.923255,32.000000,-235.790943,136.020132,-0.023401,24.364257,0.683693,431688.612960,0.974125,20.391087,12.469491,2.792993,1.057415,0.534814,161.521923,32.000000,167.435857,173.065136,159.950511,167.340666,32.000000,152.764041,69.524009,77.157732,88.478750,20.809770,38.634481,74.000000,65.450560,18.400000,65.531635,59.534744,36.955185
49.646980,60.315402,138.684885,144.351861,100.904950,97.257285,29.166568,14.217611,135.445840,3.270988,58.792278,50.705220,143.316434,139.286075,141.189499,135.948932,85.401544,134.446080,-0.000812,-1.920922,32.000000,-235.791049,136.013040,-0.023358,24.362173,0.683852,431687.300352,0.973940,20.400731,12.471553,2.793256,1.497257,4.630838,161.521181,32.000000,167.440563,173.072627,159.949267,167.330215,32.000000,152.779675,69.539667,77.157607,88.474025,20.809770,38.622765,74.000000,65.474998,18.400000,65.538307,59.528243,36.767071
49.645933,60.319626,138.677881,144.350974,100.883141,97.246419,29.110193,14.217585,135.435862,3.271749,58.798956,50.704678,143.315356,139.273182,141.190278,135.943905,85.396513,134.440364,-0.000813,-1.920924,32.000000,-235.791155,136.004266,-0.023389,24.360998,0.683888,431666.196029,0.974011,20.406799,12.474429,2.793209,0.252706,4.638080,161.510677,32.000000,167.450964,173.062982,159.936472,167.340756,32.000000,152.769801,69.559902,77.158948,88.467889,20.809770,38.611299,74.000000,65.505472,18.400000,65.547825,59.542425,36.808376
49.649684,60.323597,138.677596,144.350796,100.954589,97.246033,29.119231,14.217595,135.429756,3.271792,58.803362,50.704488,143.315893,139.266977,141.190360,135.937782,85.392426,134.436313,-0.000812,-1.920903,32.000000,-235.791089,135.999382,-0.023401,24.362158,0.683961,431640.403923,0.974455,20.418803,12.476170,2.793565,0.601080,0.477617,161.524754,32.000000,167.438216,173.056621,159.947214,167.347745,32.000000,152.758447,69.576962,77.160822,88.461451,20.809770,38.604814,74.000000,65.524945,18.400000,65.556777,59.552191,36.928332
49.637766,60.327944,138.676268,144.351041,100.906686,97.245771,29.123288,14.217795,135.425664,3.271647,58.807219,50.702553,143.316581,139.261422,141.191867,135.937578,85.387954,134.429751,-0.000813,-1.919704,32.000000,-235.790902,135.998731,-0.023413,24.365676,0.683901,431651.736886,0.974189,20.419329,12.478479,2.793219,1.075118,0.769878,161.531912,32.000000,167.435367,173.064643,159.955376,167.339785,32.000000,152.768961,69.599001,77.164899,88.451178,20.809770,38.597902,74.000000,65.561464,18.400000,65.566954,59.538825,36.947041
49.638956,60.331035,138.676261,144.351769,100.967094,97.245726,29.124722,14.217913,135.423416,3.271822,58.808320,50.699729,143.316589,139.261480,141.192117,135.935289,85.386143,134.425517,-0.000812,-1.919694,32.000000,-235.790755,135.996630,-0.023337,24.369609,0.683884,431664.927221,0.973760,20.427265,12.479934,2.793444,1.107287,0.618565,161.518792,32.000000,167.446302,173.063972,159.945147,167.343037,32.000000,152.768050,69.618840,77.168915,88.441705,20.809770,38.592060,74.000000,65.582893,18.400000,65.575103,59.530446,36.927965
49.643965,60.332734,138.674880,144.353342,101.002321,97.245703,29.109440,14.217957,135.421586,3.272107,58.808730,50.701275,143.315548,139.260231,141.194732,135.937155,85.383630,134.422310,-0.000814,-1.919713,32.000000,-235.790687,135.993881,-0.023269,24.373966,0.683821,431678.504015,0.973839,20.434929,12.480895,2.793639,0.742361,4.641050,161.522467,32.000000,167.441223,173.052434,159.954905,167.355582,32.000000,152.745258,69.642120,77.174408,88.428852,20.809770,38.583914,74.000000,65.609253,18.400000,65.581782,59.546438,36.974333
49.646906,60.333792,138.671363,144.354377,100.974323,97.253954,29.129055,14.218087,135.421887,3.272461,58.810020,50.706670,143.317567,139.261108,141.196971,135.937094,85.383022,134.422564,-0.000816,-1.919699,32.000000,-235.790348,135.995649,-0.023261,24.377548,0.683633,431680.510586,0.974050,20.432023,12.480839,2.793310,0.375585,4.636284,161.533169,32.000000,167.430592,173.056766,159.972104,167.350547,32.000000,152.750974,69.661682,77.178250,88.420318,20.809770,38.576165,74.000000,65.624596,18.400000,65.586539,59.546172,36.842566
49.656410,60.333863,138.685744,144.356079,101.044472,97.254274,29.115931,14.217828,135.425900,3.272416,58.806207,50.713103,143.318800,139.262208,141.197970,135.942461,85.382863,134.423078,-0.000817,-1.920828,32.000000,-235.790693,135.998571,-0.023284,24.383119,0.683551,431720.117827,0.974042,20.431062,12.481093,2.793170,1.786969,4.638514,161.518780,32.000000,167.440452,173.065031,159.963437,167.343194,32.000000,152.758568,69.684058,77.183325,88.412082,20.809770,38.577097,74.000000,65.642317,18.400000,65.591104,59.539337,36.932514
49.658736,60.332412,138.695133,144.357660,101.045136,97.263965,29.104314,14.217949,135.427585,3.273243,58.800413,50.716222,143.320143,139.268339,141.201448,135.947509,85.383428,134.427992,-0.000816,-1.920754,32.000000,-235.790362,136.000751,-0.023262,24.383711,0.683412,431721.376299,0.974459,20.428820,12.483210,2.793147,0.213402,4.621362,161.516180,32.000000,167.445555,173.055633,159.964044,167.354373,32.000000,152.745540,69.702816,77.187908,88.405900,20.809770,38.575850,74.000000,65.657159,18.400000,65.592726,59.533918,36.903974
49.662405,60.330387,138.702343,144.358628,101.031175,97.269192,29.134715,14.217739,135.431782,3.274231,58.798571,50.725845,143.323098,139.275005,141.205605,135.951458,85.383021,134.433972,-0.000817,-1.920739,32.000000,-235.790620,136.002604,-0.023269,24.382061,0.683316,431734.437463,0.974562,20.421734,12.483375,2.793051,1.665968,0.510832,161.525113,32.000000,167.432935,173.055330,159.977846,167.357239,32.000000,152.734217,69.724992,77.193218,88.401022,20.809770,38.574652,74.000000,65.683495,18.400000,65.593421,59.530623,36.962888
49.668707,60.329824,138.714782,144.359426,101.108447,97.289556,29.137308,14.217813,135.435139,3.274652,58.798550,50.735917,143.325929,139.281945,141.207998,135.960648,85.384675,134.438852,-0.000817,-1.918958,32.000000,-235.790504,136.007857,-0.023182,24.380221,0.683384,431761.207505,0.974969,20.418129,12.485830,2.793176,2.330338,4.646809,161.524032,32.000000,167.436628,173.067168,159.975858,167.342291,32.000000,152.747677,69.743716,77.197468,88.398204,20.809770,38.575140,74.000000,65.691061,18.400000,65.595707,59.545395,36.731487
49.677745,60.330318,138.725226,144.360815,101.059412,97.298022,29.151418,14.217883,135.442891,3.274243,58.801969,50.738934,143.327547,139.286932,141.211994,135.968505,85.388602,134.441841,-0.000815,-1.917813,32.000000,-235.790329,136.013017,-0.023427,24.375394,0.683434,431825.498876,0.974745,20.406252,12.489200,2.792658,2.191899,4.648841,161.508912,32.000000,167.448243,173.066093,159.965002,167.352064,32.000000,152.745895,69.766128,77.202853,88.395238,20.809770,38.578379,74.000000,65.706972,18.400000,65.600078,59.542995,36.957165
49.683985,60.333286,138.728783,144.361881,101.087816,97.314404,29.163860,14.217810,135.447587,3.274444,58.809790,50.747311,143.330014,139.286820,141.215035,135.972168,85.390862,134.446489,-0.000816,-1.916612,32.000000,-235.790343,136.020675,-0.023462,24.373169,0.683645,431889.388285,0.974597,20.401935,12.487020,2.792774,0.660941,4.632518,161.519476,32.000000,167.435698,173.062985,159.976673,167.361307,32.000000,152.734444,69.787778,77.207770,88.389966,20.809770,38.574846,74.000000,65.714279,18.400000,65.607411,59.547362,36.939044
49.687273,60.337853,138.728093,144.362115,101.075400,97.335006,29.116842,14.217883,135.453181,3.274782,58.818589,50.752073,143.331208,139.289276,141.216340,135.976613,85.393319,134.448295,-0.000815,-1.916640,32.000000,-235.790448,136.024657,-0.023338,24.373246,0.683607,431895.319763,0.974936,20.389111,12.485346,2.792100,0.580436,4.620454,161.525040,32.000000,167.435827,173.075651,159.983669,167.349246,32.000000,152.749226,69.805032,77.209605,88.384771,20.809770,38.570602,74.000000,65.729032,18.400000,65.616864,59.535737,36.974774
49.695203,60.343289,138.733368,144.362087,101.139307,97.347121,29.134614,14.217818,135.456587,3.274935,58.824193,50.756717,143.331129,139.294067,141.217143,135.983384,85.395796,134.453120,-0.000814,-1.917781,32.000000,-235.790499,136.027401,-0.023466,24.375048,0.683797,431990.198808,0.972864,20.393039,12.485601,2.792127,2.228565,1.041438,161.515121,32.000000,167.444830,173.080723,159.974613,167.349714,32.000000,152.754191,69.822266,77.211779,88.379706,20.809770,38.568029,74.000000,65.741079,18.400000,65.627915,59.548768,36.924370
49.699383,60.347587,138.740826,144.361451,101.132435,97.371523,29.143457,14.217798,135.458590,3.274261,58.826599,50.763873,143.331646,139.299456,141.220177,135.990187,85.399073,134.456989,-0.000814,-1.917796,32.000000,-235.790385,136.030654,-0.023437,24.380010,0.683882,432063.844789,0.974924,20.398759,12.485037,2.792127,0.228885,1.166330,161.515494,32.000000,167.446711,173.073585,159.976741,167.370098,32.000000,152.741176,69.843824,77.213783,88.374805,20.809770,38.568043,74.000000,65.748739,18.400000,65.639065,59.547962,36.724004
49.705653,60.349081,138.737337,144.361111,101.237599,97.383709,29.111195,14.217629,135.463129,3.274283,58.823870,50.767727,143.332324,139.301562,141.222077,135.990538,85.401503,134.460750,-0.000815,-1.917761,32.000000,-235.790527,136.029980,-0.023397,24.384034,0.683785,432146.379279,0.974772,20.389031,12.483022,2.791518,1.614986,1.105763,161.524032,32.000000,167.434964,173.087655,159.987124,167.367488,32.000000,152.747942,69.860049,77.212587,88.371493,20.809770,38.563147,74.000000,65.756059,18.400000,65.645100,59.545995,36.896491
49.717423,60.349079,138.741254,144.360528,101.294217,97.391774,29.163124,14.217626,135.461346,3.273415,58.821626,50.771764,143.331354,139.302118,141.221346,135.988518,85.403409,134.458667,-0.000814,-1.919462,32.000000,-235.790423,136.029794,-0.023340,24.387248,0.683699,432230.971453,0.974750,20.386477,12.482028,2.791232,1.858530,4.625242,161.517148,32.000000,167.441557,173.105170,159.978767,167.361914,32.000000,152.762095,69.879623,77.211058,88.367715,20.809770,38.559703,74.000000,65.759643,18.400000,65.649581,59.528391,36.768391
49.723727,60.348287,138.736806,144.359398,101.350646,97.398698,29.111293,14.217709,135.457426,3.273880,58.817372,50.778560,143.329654,139.301713,141.221682,135.980861,85.406059,134.453885,-0.000815,-1.922952,32.000000,-235.790262,136.029187,-0.023329,24.388535,0.683579,432261.833689,0.974258,20.380111,12.481392,2.790939,0.727405,4.637277,161.507945,32.000000,167.447917,173.096046,159.969480,167.377939,32.000000,152.746152,69.898230,77.208732,88.363037,20.809770,38.553021,74.000000,65.771375,18.400000,65.652807,59.535128,36.949682
49.730712,60.347532,138.737285,144.358405,101.382613,97.417632,29.114961,14.217686,135.454478,3.273423,58.814011,50.782114,143.328977,139.299550,141.222200,135.974263,85.406511,134.448105,-0.000815,-1.923549,32.000000,-235.790277,136.028242,-0.023319,24.387831,0.683610,432328.884586,0.974250,20.379541,12.477111,2.790856,0.738836,4.638884,161.519738,32.000000,167.436204,173.099922,159.984987,167.378493,32.000000,152.747533,69.911975,77.205074,88.357054,20.809770,38.548278,74.000000,65.770424,18.400000,65.655073,59.540960,36.893042
49.731036,60.347048,138.729893,144.356202,101.306610,97.434287,29.149955,14.217758,135.449064,3.273449,58.813329,50.782062,143.326614,139.295136,141.221591,135.970094,85.406449,134.442580,-0.000815,-1.923588,32.000000,-235.790277,136.025572,-0.023143,24.383428,0.683358,432321.203548,0.973846,20.361545,12.473366,2.789892,2.235376,2.063706,161.515955,32.000000,167.440093,173.115911,159.984155,167.367241,32.000000,152.759456,69.927572,77.200710,88.351732,20.809770,38.540296,74.000000,65.780937,18.400000,65.658311,59.539593,36.826572
49.737230,60.347353,138.722647,144.353490,101.386117,97.454723,29.122018,14.217820,135.442169,3.273724,58.816904,50.783138,143.324874,139.289510,141.220691,135.962115,85.406417,134.438113,-0.000815,-1.923612,32.000000,-235.790192,136.018797,-0.023091,24.378712,0.683569,432427.857065,0.975095,20.359995,12.469911,2.789827,0.540784,0.481492,161.504178,32.000000,167.447897,173.113761,159.970453,167.373817,32.000000,152.753560,69.940591,77.197156,88.347837,20.809770,38.529723,74.000000,65.782944,18.400000,65.662041,59.547224,36.857386
49.741049,60.348961,138.714786,144.349630,101.442515,97.475139,29.119212,14.217995,135.433569,3.273529,58.821965,50.792627,143.323500,139.281368,141.219785,135.951722,85.403626,134.427301,-0.000816,-1.923622,32.000000,-235.790134,136.008888,-0.023171,24.373505,0.683705,432498.213434,0.975146,20.353738,12.467305,2.789303,1.339971,4.636608,161.512758,32.000000,167.438985,173.111257,159.978908,167.382207,32.000000,152.742936,69.955231,77.191642,88.345376,20.809770,38.519504,74.000000,65.793276,18.400000,65.668106,59.541638,36.675875
49.744060,60.351038,138.710931,144.346394,101.481597,97.491742,29.117054,14.218049,135.425941,3.273317,58.824883,50.792190,143.322963,139.275613,141.218234,135.941424,85.401044,134.420739,-0.000812,-1.923626,32.000000,-235.790065,136.003142,-0.023161,24.370555,0.683892,432589.732683,0.974932,20.351199,12.465059,2.788935,2.223685,0.755514,161.520326,32.000000,167.433663,173.121520,159.981569,167.373926,32.000000,152.753755,69.967093,77.186189,88.343517,20.809770,38.513475,74.000000,65.793911,18.400000,65.674359,59.527535,36.908450
49.737707,60.353258,138.707774,144.342796,101.547246,97.491511,29.128003,14.218157,135.416469,3.273313,58.825630,50.791928,143.319629,139.267216,141.215677,135.930534,85.397609,134.409731,-0.000812,-1.923625,32.000000,-235.790048,135.993895,-0.023255,24.366553,0.684022,432668.218362,0.975524,20.346039,12.464145,2.788507,0.451818,4.637100,161.502195,32.000000,167.447177,173.123481,159.961876,167.374352,32.000000,152.762225,69.979668,77.179841,88.340592,20.809770,38.504531,74.000000,65.812135,18.400000,65.681994,59.542769,36.722610
49.734529,60.354009,138.700572,144.339471,101.629995,97.494286,29.132376,14.218414,135.406619,3.272877,58.826633,50.793685,143.316225,139.262542,141.214819,135.916392,85.393091,134.396225,-0.000812,-1.923622,32.000000,-235.789621,135.982403,-0.023202,24.363877,0.684254,432732.874396,0.973530,20.354638,12.462540,2.788748,0.743814,4.636813,161.504014,32.000000,167.443851,173.111138,159.964151,167.386230,32.000000,152.752309,69.989619,77.173551,88.336259,20.809770,38.496484,74.000000,65.824448,18.400000,65.686630,59.541442,36.965016
49.736471,60.356465,138.691404,144.334818,101.595204,97.496025,29.114720,14.218638,135.392459,3.272263,58.831152,50.798364,143.313386,139.254489,141.211486,135.905292,85.386470,134.381320,-0.000812,-1.923626,32.000000,-235.789507,135.970564,-0.023113,24.363348,0.684354,432725.208897,0.974268,20.359409,12.459817,2.788825,0.697136,0.723271,161.513960,32.000000,167.432679,173.114370,159.974058,167.386312,32.000000,152.756638,70.001603,77.166141,88.332052,20.809770,38.485526,74.000000,65.831685,18.400000,65.693959,59.530289,36.744107
49.739618,60.358864,138.686708,144.331080,101.698161,97.511213,29.112977,14.218691,135.380942,3.271806,58.831813,50.799801,143.309901,139.245549,141.207539,135.897563,85.380334,134.371185,-0.000811,-1.923650,32.000000,-235.789370,135.962825,-0.023275,24.364380,0.684377,432796.547112,0.975885,20.355167,12.459091,2.788370,2.220411,0.968186,161.504293,32.000000,167.442817,173.120262,159.962424,167.378504,32.000000,152.763502,70.010487,77.159413,88.326444,20.809770,38.474640,74.000000,65.839730,18.400000,65.701068,59.542110,36.980056
49.738897,60.359408,138.677255,144.326762,101.756592,97.495067,29.104848,14.218998,135.371089,3.271675,58.827030,50.794280,143.303765,139.236368,141.204904,135.886641,85.372456,134.358508,-0.000812,-1.923629,32.000000,-235.789198,135.953348,-0.023324,24.366779,0.684399,432804.175138,0.974012,20.363014,12.458351,2.788414,2.205221,4.647392,161.495786,32.000000,167.447859,173.106245,159.951259,167.389285,32.000000,152.742769,70.021110,77.151148,88.319505,20.809770,38.464009,74.000000,65.853296,18.400000,65.706807,59.540537,36.894143
49.745277,60.358183,138.668277,144.322439,101.841104,97.507326,29.146029,14.219111,135.365297,3.271683,58.815597,50.794514,143.299862,139.232607,141.201669,135.880236,85.363666,134.355042,-0.000812,-1.923655,32.000000,-235.789111,135.948661,-0.023365,24.368802,0.684340,432800.756399,0.976384,20.367758,12.460310,2.788548,1.314392,4.632910,161.505693,32.000000,167.432987,173.097156,159.955856,167.390019,32.000000,152.727997,70.028228,77.141834,88.311889,20.809770,38.451057,74.000000,65.849285,18.400000,65.709148,59.538363,36.935229
49.739637,60.354149,138.664616,144.316709,101.859434,97.519443,29.113355,14.219253,135.360324,3.271840,58.802968,50.796306,143.295244,139.232307,141.198570,135.873440,85.354274,134.346127,-0.000810,-1.923671,32.000000,-235.789003,135.943951,-0.023377,24.370650,0.684030,432812.836695,0.973228,20.355787,12.466054,2.787658,1.294405,4.638527,161.503833,32.000000,167.434533,173.100985,159.942963,167.372240,32.000000,152.737945,70.037145,77.130914,88.306763,20.809770,38.441242,74.000000,65.867301,18.400000,65.708159,59.538825,36.885999
49.742294,60.350263,138.662916,144.312414,101.943109,97.519470,29.186889,14.219305,135.354294,3.271695,58.794475,50.796815,143.291357,139.231703,141.197526,135.871370,85.347731,134.342464,-0.000810,-1.924829,32.000000,-235.788865,135.938860,-0.023377,24.370308,0.684239,432921.281965,0.976021,20.362988,12.472472,2.788144,0.576481,0.500742,161.490587,32.000000,167.443786,173.098966,159.920283,167.376139,32.000000,152.728446,70.043655,77.124083,88.306444,20.809770,38.435139,74.000000,65.874720,18.400000,65.706071,59.545710,36.825251
49.738846,60.345817,138.664129,144.307705,101.993976,97.527548,29.178379,14.219512,135.352814,3.271460,58.788966,50.799891,143.287709,139.232249,141.195733,135.865390,85.339531,134.337575,-0.000810,-1.926884,32.000000,-235.788740,135.937895,-0.023295,24.368418,0.684146,432926.820657,0.975665,20.354042,12.477065,2.787837,2.228746,0.777623,161.497367,32.000000,167.435496,173.084034,159.912522,167.383006,32.000000,152.707182,70.047155,77.114053,88.306625,20.809770,38.428279,74.000000,65.880103,18.400000,65.703774,59.538943,36.720776
49.746534,60.343030,138.663654,144.304481,102.123340,97.527794,29.102495,14.219873,135.350696,3.272179,58.788640,50.802238,143.284867,139.231851,141.193191,135.864170,85.331748,134.334536,-0.000810,-1.926300,32.000000,-235.788641,135.935832,-0.023222,24.365273,0.684076,432947.502747,0.973339,20.341561,12.481041,2.787363,1.140937,4.637536,161.501767,32.000000,167.426590,173.090266,159.905081,167.368691,32.000000,152.711289,70.047355,77.104668,88.308936,20.809770,38.421472,74.000000,65.887724,18.400000,65.702620,59.541166,36.883064
49.756760,60.342148,138.670534,144.301401,102.095659,97.536077,29.176342,14.220255,135.348097,3.272508,58.789078,50.808576,143.281577,139.237728,141.189865,135.868968,85.324593,134.329379,-0.000808,-1.925728,32.000000,-235.788214,135.935921,-0.023194,24.362555,0.684207,432978.806859,0.974380,20.340443,12.487682,2.787494,0.893935,4.628662,161.489429,32.000000,167.437354,173.087984,159.879188,167.362107,32.000000,152.710537,70.045300,77.094894,88.313249,20.809770,38.416423,74.000000,65.887146,18.400000,65.704918,59.545159,36.927525
49.758325,60.342179,138.675314,144.299527,102.044585,97.552192,29.113342,14.220369,135.349256,3.273355,58.787833,50.806976,143.278652,139.241661,141.188647,135.871134,85.317945,134.330688,-0.000808,-1.925787,32.000000,-235.788085,135.935121,-0.023264,24.360179,0.684234,432987.667325,0.975087,20.334516,12.493874,2.787342,0.966945,0.622326,161.485239,32.000000,167.437628,173.070703,159.864279,167.370296,32.000000,152.688966,70.040866,77.086361,88.318699,20.809770,38.413911,74.000000,65.889443,18.400000,65.708395,59.532364,36.942199
49.757407,60.342299,138.677195,144.297424,102.015215,97.560396,29.151151,14.220418,135.350380,3.273039,58.788789,50.808581,143.276935,139.246545,141.187030,135.876623,85.310289,134.335089,-0.000807,-1.923440,32.000000,-235.787988,135.933476,-0.023143,24.359894,0.684348,433069.443778,0.974984,20.327486,12.500190,2.787042,1.076993,2.955672,161.494842,32.000000,167.422108,173.073260,159.863011,167.362647,32.000000,152.683468,70.034489,77.076375,88.329786,20.809770,38.408533,74.000000,65.892193,18.400000,65.712501,59.537281,36.965089
49.754494,60.342321,138.681842,144.295502,101.986713,97.560464,29.196598,14.220523,135.350868,3.273139,58.789558,50.809900,143.276426,139.249862,141.185019,135.881442,85.306109,134.338081,-0.000805,-1.922884,32.000000,-235.787817,135.936320,-0.023171,24.360728,0.684353,433113.619589,0.975752,20.321099,12.506927,2.786763,0.576801,4.629173,161.489594,32.000000,167.427978,173.079933,159.845077,167.350130,32.000000,152.687391,70.027219,77.068659,88.343515,20.809770,38.406334,74.000000,65.903896,18.400000,65.716138,59.534075,36.799499
49.760222,60.340986,138.680415,144.293446,102.077394,97.564385,29.175453,14.220659,135.349567,3.273361,58.788596,50.809579,143.273964,139.255893,141.183142,135.880412,85.302195,134.341114,-0.000804,-1.923453,32.000000,-235.787674,135.937264,-0.023259,24.364880,0.684521,433166.252846,0.974850,20.327051,12.515995,2.787235,1.573102,4.641415,161.480091,32.000000,167.432803,173.065036,159.815866,167.360074,32.000000,152.669971,70.018747,77.059756,88.360425,20.809770,38.398165,74.000000,65.905935,18.400000,65.718658,59.536485,36.889007
49.761063,60.339486,138.679736,144.292436,102.059163,97.568443,29.108702,14.220599,135.350627,3.273407,58.785506,50.809477,143.272620,139.256001,141.180118,135.880269,85.298911,134.342211,-0.000804,-1.923450,32.000000,-235.787980,135.937792,-0.023282,24.369287,0.684393,433169.003771,0.974036,20.321847,12.520125,2.787002,1.255955,4.615180,161.489250,32.000000,167.421479,173.057499,159.813568,167.362828,32.000000,152.659285,70.010401,77.050862,88.375071,20.809770,38.392694,74.000000,65.910729,18.400000,65.719832,59.535688,36.814099
49.769596,60.338046,138.678116,144.291739,102.003344,97.568532,29.141448,14.220314,135.348723,3.273480,58.784911,50.805959,143.269990,139.253067,141.175993,135.877799,85.293758,134.344423,-0.000801,-1.923432,32.000000,-235.788243,135.935291,-0.023267,24.372262,0.684295,433208.806698,0.973790,20.319725,12.525891,2.786918,1.050292,4.584484,161.490451,32.000000,167.414279,173.063193,159.802673,167.344437,32.000000,152.671879,69.997370,77.038873,88.391050,20.809770,38.385031,74.000000,65.909497,18.400000,65.721710,59.548936,36.959880
49.761163,60.339029,138.674514,144.290752,101.966292,97.572170,29.122614,14.220346,135.346030,3.273144,58.789126,50.805841,143.267280,139.248648,141.172466,135.876504,85.291054,134.339041,-0.000801,-1.923451,32.000000,-235.788238,135.930554,-0.023202,24.373614,0.684118,433212.019092,0.974769,20.313479,12.530176,2.786643,1.675807,4.613110,161.476030,32.000000,167.421871,173.058454,159.783324,167.342832,32.000000,152.672698,69.986997,77.030113,88.404471,20.809770,38.377416,74.000000,65.923664,18.400000,65.725550,59.539524,36.773454
49.766159,60.342632,138.669238,144.288760,101.923879,97.559924,29.111703,14.220318,135.340507,3.272904,58.794854,50.808029,143.265774,139.248314,141.168666,135.875160,85.286831,134.336845,-0.000798,-1.924647,32.000000,-235.788319,135.927796,-0.023252,24.374249,0.684120,433255.997142,0.975839,20.315688,12.533655,2.786730,1.238896,1.318631,161.480966,32.000000,167.413472,173.047065,159.782051,167.348968,32.000000,152.653110,69.971159,77.019740,88.420995,20.809770,38.366906,74.000000,65.920873,18.400000,65.734250,59.545248,36.889961
49.760701,60.347169,138.657287,144.286528,101.814619,97.560244,29.133903,14.220343,135.339261,3.273395,58.799185,50.811340,143.264715,139.244222,141.166105,135.877800,85.282707,134.336827,-0.000797,-1.923514,32.000000,-235.788282,135.926314,-0.023417,24.372736,0.683997,433191.310237,0.975541,20.318999,12.534711,2.786713,1.076712,4.612582,161.491102,32.000000,167.401500,173.053411,159.786028,167.338799,32.000000,152.656146,69.957047,77.009733,88.434082,20.809770,38.355700,74.000000,65.933230,18.400000,65.743931,59.538835,36.741392
49.765680,60.350714,138.653138,144.283064,101.774972,97.570079,29.138723,14.220205,135.338831,3.273094,58.798881,50.809609,143.260511,139.243187,141.162991,135.871185,85.277499,134.337253,-0.000796,-1.923530,32.000000,-235.788413,135.927236,-0.023432,24.369333,0.684009,433207.163907,0.974557,20.325177,12.538289,2.786632,0.950650,0.616041,161.478077,32.000000,167.408944,173.055952,159.762269,167.327746,32.000000,152.658435,69.939278,76.996811,88.447301,20.809770,38.343738,74.000000,65.935263,18.400000,65.754021,59.557315,36.744620
49.766538,60.351382,138.654011,144.280456,101.716091,97.578152,29.155572,14.220211,135.336662,3.272979,58.796719,50.808939,143.257304,139.245219,141.162146,135.869623,85.274343,134.339970,-0.000794,-1.923521,32.000000,-235.788462,135.924568,-0.023525,24.366913,0.683999,433229.008434,0.975738,20.326551,12.543975,2.786300,0.752118,1.334704,161.478180,32.000000,167.406879,173.042666,159.751928,167.336158,32.000000,152.647784,69.925114,76.986419,88.458245,20.809770,38.337809,74.000000,65.936952,18.400000,65.758945,59.539996,36.813292
49.767455,60.351530,138.651469,144.277686,101.609931,97.590222,29.177217,14.220154,135.338219,3.272778,58.796363,50.804937,143.256429,139.243088,141.160180,135.868586,85.270274,134.342130,-0.000794,-1.923542,32.000000,-235.788544,135.924341,-0.023563,24.364772,0.684192,433310.741390,0.975732,20.326975,12.549303,2.786196,0.575631,4.625335,161.491543,32.000000,167.388852,173.041697,159.757769,167.336248,32.000000,152.647394,69.908426,76.973358,88.470565,20.809770,38.328939,74.000000,65.941620,18.400000,65.763130,59.540409,36.853938
49.765135,60.352253,138.650776,144.276068,101.569067,97.577858,29.128640,14.220231,135.337190,3.272057,58.800320,50.804788,143.255191,139.242762,141.157077,135.865526,85.267297,134.339525,-0.000793,-1.923524,32.000000,-235.788480,135.922491,-0.023363,24.364645,0.684259,433351.812554,0.975098,20.325638,12.552676,2.786032,1.114262,4.643336,161.488166,32.000000,167.391171,173.046942,159.749334,167.326138,32.000000,152.656866,69.893492,76.964404,88.481500,20.809770,38.320008,74.000000,65.948411,18.400000,65.767636,59.550037,36.833175
49.766591,60.354127,138.643915,144.273898,101.521091,97.578058,29.140794,14.220262,135.332514,3.271987,58.803774,50.805638,143.251733,139.241123,141.154079,135.862754,85.263592,134.337366,-0.000795,-1.924691,32.000000,-235.788543,135.918193,-0.023390,24.364199,0.684188,433321.017227,0.973102,20.323715,12.557714,2.785831,1.496180,4.632209,161.477094,32.000000,167.396430,173.036606,159.738495,167.332392,32.000000,152.648106,69.876459,76.954112,88.495056,20.809770,38.308487,74.000000,65.953957,18.400000,65.774170,59.539632,36.986806
49.765493,60.355328,138.638535,144.271273,101.471646,97.577727,29.113476,14.220238,135.327198,3.271258,58.807407,50.804597,143.250090,139.237567,141.150759,135.859589,85.259643,134.335213,-0.000793,-1.924102,32.000000,-235.788454,135.914527,-0.023325,24.363167,0.684223,433328.028562,0.974446,20.328462,12.557721,2.785967,0.565388,4.616895,161.485848,32.000000,167.378581,173.025652,159.752539,167.335969,32.000000,152.638410,69.863680,76.945077,88.503803,20.809770,38.299108,74.000000,65.962373,18.400000,65.779612,59.535787,36.971619
49.767904,60.357232,138.634276,144.268269,101.410548,97.577538,29.158181,14.220192,135.321385,3.270902,58.811130,50.806203,143.246905,139.230209,141.145767,135.855987,85.253312,134.331494,-0.000794,-1.920935,32.000000,-235.788544,135.905866,-0.023327,24.361650,0.684217,433338.539625,0.974826,20.329806,12.561726,2.785838,0.915946,4.650823,161.485760,32.000000,167.371101,173.031097,159.762002,167.318686,32.000000,152.651132,69.848643,76.934921,88.513496,20.809770,38.289576,74.000000,65.966685,18.400000,65.786372,59.530486,36.960247
49.767741,60.360664,138.628794,144.266194,101.374194,97.569030,29.106834,14.220097,135.318231,3.270154,58.812780,50.805609,143.244188,139.225989,141.142832,135.852813,85.249746,134.327060,-0.000794,-1.920345,32.000000,-235.788538,135.901796,-0.023383,24.361454,0.684257,433349.593705,0.973887,20.332413,12.566559,2.785914,1.875824,1.329727,161.473665,32.000000,167.378196,173.028926,159.757627,167.316035,32.000000,152.650834,69.839255,76.928858,88.521877,20.809770,38.279223,74.000000,65.970553,18.400000,65.794306,59.542307,36.934128
49.759961,60.364182,138.629267,144.263198,101.369016,97.569056,29.135598,14.220129,135.315626,3.269947,58.817073,50.800652,143.241887,139.220029,141.139923,135.846649,85.245524,134.324268,-0.000794,-1.920333,32.000000,-235.788669,135.900298,-0.023366,24.360925,0.684265,433361.994029,0.973371,20.335408,12.568750,2.785780,0.260382,0.783135,161.478535,32.000000,167.371637,173.011209,159.769987,167.326772,32.000000,152.628533,69.831762,76.922119,88.530872,20.809770,38.270355,74.000000,65.980352,18.400000,65.803995,59.527909,36.880863
49.758537,60.367177,138.617453,144.260325,101.393951,97.569103,29.166712,14.220262,135.312289,3.269438,58.823745,50.804887,143.239518,139.212645,141.136424,135.837804,85.241260,134.317281,-0.000795,-1.921469,32.000000,-235.788538,135.896990,-0.023433,24.360929,0.684223,433334.459189,0.975647,20.339197,12.568808,2.785765,0.121662,0.983920,161.483605,32.000000,167.362548,173.016208,159.785559,167.315941,32.000000,152.631579,69.825494,76.916475,88.537790,20.809770,38.257143,74.000000,65.991161,18.400000,65.811702,59.539996,36.897665
49.765122,60.370109,138.616638,144.258747,101.467775,97.569235,29.122629,14.220341,135.309037,3.269332,58.826743,50.806334,143.237177,139.206179,141.130747,135.831428,85.236585,134.306350,-0.000794,-1.920288,32.000000,-235.788491,135.892859,-0.023453,24.360041,0.684266,433351.583588,0.976197,20.347731,12.571803,2.785840,1.282925,4.613212,161.474366,32.000000,167.370686,173.019190,159.784978,167.300480,32.000000,152.637615,69.817681,76.909846,88.545968,20.809770,38.245945,74.000000,65.991985,18.400000,65.820983,59.534449,36.803681
