OSU 80 Ton Compressor Load Stand
49.763920,60.370744,138.609106,144.258713,101.488726,97.569240,29.176881,14.220309,135.305947,3.268865,58.826065,50.802134,143.233837,139.200679,141.126466,135.822953,85.232361,134.298078,-0.000793,-1.920298,32.000000,-235.788686,135.886114,-0.023446,24.359417,0.684218,433362.534063,0.973762,20.347971,12.573182,2.785634,0.892018,4.642587,161.466519,32.000000,167.371588,173.001797,159.786056,167.307703,32.000000,152.617482,69.813364,76.903701,88.552142,20.809770,38.235337,74.000000,65.997983,18.400000,65.825747,59.535541,36.872573
49.761121,60.371425,138.599733,144.259020,101.496432,97.569061,29.157327,14.220278,135.301189,3.268210,58.824679,50.801999,143.232783,139.192596,141.122632,135.816673,85.227533,134.284531,-0.000794,-1.919170,32.000000,-235.788731,135.874302,-0.023505,24.358358,0.684241,433373.473698,0.975325,20.350480,12.572127,2.785566,1.608642,4.648366,161.476882,32.000000,167.361004,172.997490,159.808468,167.302730,32.000000,152.616098,69.807502,76.896068,88.559359,20.809770,38.220387,74.000000,66.002794,18.400000,65.830996,59.529315,36.933248
49.761811,60.371846,138.595348,144.259140,101.414695,97.568849,29.139570,14.220355,135.295111,3.267981,58.821789,50.800897,143.231690,139.185197,141.119830,135.812599,85.222948,134.277211,-0.000793,-1.920319,32.000000,-235.788623,135.864691,-0.023447,24.356399,0.684148,433377.443716,0.974491,20.345579,12.571693,2.785124,1.094817,0.764692,161.470277,32.000000,167.364363,173.004527,159.811490,167.286756,32.000000,152.624463,69.800406,76.888302,88.564065,20.809770,38.210263,74.000000,66.009847,18.400000,65.835674,59.549368,36.669199
49.758297,60.370469,138.585736,144.259198,101.492828,97.568941,29.136342,14.220583,135.287142,3.267117,58.816765,50.802000,143.229627,139.179257,141.118370,135.803722,85.219529,134.265103,-0.000795,-1.920344,32.000000,-235.788352,135.853647,-0.023469,24.354674,0.684225,433389.243041,0.975559,20.350561,12.570844,2.785219,0.655553,4.606380,161.459258,32.000000,167.376807,172.993639,159.803919,167.292581,32.000000,152.611520,69.794532,76.881440,88.569364,20.809770,38.195107,74.000000,66.022272,18.400000,65.838404,59.532512,36.786366
49.761693,60.368546,138.576134,144.259221,101.539792,97.560878,29.121448,14.220774,135.283891,3.266749,58.810690,50.803408,143.230503,139.174274,141.117918,135.797025,85.216461,134.257332,-0.000798,-1.922685,32.000000,-235.788188,135.846321,-0.023491,24.353919,0.684312,433399.610378,0.974907,20.355106,12.570872,2.785330,1.578400,0.791899,161.468497,32.000000,167.370662,172.983968,159.813956,167.296373,32.000000,152.598061,69.790685,76.874797,88.572991,20.809770,38.180430,74.000000,66.024404,18.400000,65.839409,59.541609,36.821289
49.759852,60.365699,138.571351,144.259321,101.548342,97.585365,29.129905,14.220986,135.274933,3.266657,58.807085,50.803743,143.229217,139.164264,141.116690,135.784850,85.211867,134.246198,-0.000799,-1.925061,32.000000,-235.787787,135.833581,-0.023494,24.351837,0.684263,433400.950851,0.975658,20.351307,12.568103,2.785009,0.121736,0.786578,161.475515,32.000000,167.365090,172.991337,159.816814,167.282541,32.000000,152.607049,69.785932,76.864029,88.577002,20.809770,38.166610,74.000000,66.032394,18.400000,65.839731,59.533200,36.794950
49.761408,60.364352,138.560034,144.259600,101.577080,97.605621,29.160816,14.220863,135.264955,3.266308,58.806780,50.800229,143.226884,139.157348,141.113385,135.774796,85.207840,134.238979,-0.000798,-1.927370,32.000000,-235.788082,135.824076,-0.023553,24.350540,0.684288,433424.204172,0.976258,20.348726,12.568800,2.784870,0.576660,4.650110,161.463142,32.000000,167.377634,172.988598,159.797810,167.279720,32.000000,152.607360,69.782396,76.856654,88.580579,20.809770,38.152112,74.000000,66.038386,18.400000,65.840921,59.547215,36.850783
49.757918,60.364432,138.548728,144.260362,101.716956,97.609657,29.138890,14.220927,135.251109,3.265279,58.809377,50.798516,143.226579,139.144965,141.111959,135.768039,85.204171,134.224862,-0.000800,-1.928576,32.000000,-235.788031,135.812369,-0.023383,24.348406,0.684483,433537.760340,0.976118,20.346935,12.568511,2.784742,0.758488,4.613037,161.467651,32.000000,167.377253,172.973889,159.795981,167.289956,32.000000,152.594329,69.778504,76.848743,88.584737,20.809770,38.134123,74.000000,66.045686,18.400000,65.844936,59.544274,36.762008
49.752955,60.366671,138.534958,144.261087,101.717355,97.609867,29.113809,14.221160,135.241580,3.264911,58.817139,50.795646,143.226718,139.129294,141.109329,135.758710,85.198264,134.213593,-0.000800,-1.928665,32.000000,-235.787816,135.800350,-0.023271,24.346811,0.684508,433594.417669,0.975644,20.343631,12.565577,2.784359,0.700583,0.911092,161.477978,32.000000,167.364780,172.979347,159.806149,167.283654,32.000000,152.602406,69.772300,76.840525,88.587517,20.809770,38.118470,74.000000,66.053608,18.400000,65.850954,59.537183,36.925691
49.751421,60.372222,138.515580,144.262292,101.711333,97.585999,29.191854,14.221064,135.223715,3.264045,58.826252,50.796606,143.225591,139.111770,141.104781,135.744784,85.191010,134.192939,-0.000800,-1.929576,32.000000,-235.787794,135.782675,-0.023217,24.343632,0.684530,433607.222514,0.975676,20.345801,12.564538,2.784223,0.824426,0.608490,161.466481,32.000000,167.373477,172.984627,159.797961,167.270456,32.000000,152.621660,69.761606,76.830709,88.588756,20.809770,38.095482,74.000000,66.066834,18.400000,65.862994,59.545159,36.680497
49.748030,60.376182,138.499613,144.262730,101.743890,97.594154,29.129858,14.220990,135.206465,3.263540,58.834035,50.794228,143.224787,139.094434,141.104477,135.731024,85.185396,134.174863,-0.000800,-1.930748,32.000000,-235.787911,135.763913,-0.023206,24.340725,0.684569,433575.437503,0.976347,20.359063,12.563224,2.784396,0.605642,0.464035,161.463519,32.000000,167.380418,172.974436,159.796328,167.280842,32.000000,152.615198,69.753261,76.824443,88.589449,20.809770,38.076262,74.000000,66.078370,18.400000,65.872580,59.543281,36.974700
49.742283,60.381475,138.484179,144.263341,101.770018,97.593844,29.139909,14.220722,135.187738,3.262083,58.841802,50.785338,143.227014,139.074827,141.102445,135.711479,85.178010,134.154111,-0.000799,-1.930211,32.000000,-235.788171,135.746727,-0.023265,24.337726,0.684567,433562.353559,0.975457,20.366985,12.559605,2.784124,0.516307,4.637081,161.476503,32.000000,167.364301,172.975145,159.814828,167.282873,32.000000,152.613628,69.742802,76.816269,88.586199,20.809770,38.052077,74.000000,66.094793,18.400000,65.884568,59.541432,36.738677
49.739814,60.385778,138.470141,144.264886,101.811440,97.577234,29.134623,14.220774,135.174414,3.261406,58.842343,50.780453,143.227007,139.057270,141.099318,135.697419,85.170937,134.140752,-0.000801,-1.933152,32.000000,-235.788146,135.729493,-0.023241,24.336669,0.684632,433597.365892,0.975236,20.372619,12.557466,2.783887,0.522114,4.611629,161.479521,32.000000,167.364503,172.982928,159.816151,167.268971,32.000000,152.627572,69.732043,76.808201,88.581283,20.809770,38.033740,74.000000,66.103662,18.400000,65.894638,59.541717,36.806542
49.726926,60.386976,138.450452,144.265288,101.818254,97.553346,29.118697,14.220686,135.158165,3.260858,58.838842,50.773646,143.225713,139.037548,141.097930,135.678158,85.164801,134.118273,-0.000802,-1.936718,32.000000,-235.788369,135.708442,-0.023263,24.335153,0.684655,433583.349195,0.978003,20.384653,12.555554,2.783971,0.911874,4.644433,161.468910,32.000000,167.373563,172.980443,159.802014,167.273867,32.000000,152.621426,69.722924,76.799960,88.574138,20.809770,38.007252,74.000000,66.125200,18.400000,65.902217,59.544471,36.692896
49.728197,60.385273,138.430026,144.264088,101.731528,97.557681,29.188558,14.220833,135.144382,3.260071,58.834075,50.770895,143.224818,139.021881,141.096667,135.661735,85.159170,134.101223,-0.000803,-1.937869,32.000000,-235.788049,135.693278,-0.023292,24.333525,0.684581,433512.846720,0.976435,20.394577,12.554090,2.784004,0.526057,1.312483,161.481585,32.000000,167.361288,172.971460,159.810700,167.281421,32.000000,152.609585,69.714928,76.792826,88.566632,20.809770,37.983514,74.000000,66.134215,18.400000,65.904315,59.534823,36.980716
49.719685,60.382417,138.407150,144.261349,101.740839,97.558565,29.130497,14.220717,135.124874,3.258904,58.829576,50.766218,143.221788,139.001552,141.093457,135.638354,85.148951,134.082361,-0.000804,-1.937888,32.000000,-235.788088,135.669645,-0.023274,24.330810,0.684486,433471.482757,0.973782,20.396659,12.549821,2.783681,0.243345,0.768588,161.485431,32.000000,167.354911,172.981410,159.814967,167.268222,32.000000,152.625383,69.701240,76.783092,88.555764,20.809770,37.955153,74.000000,66.156538,18.400000,65.904564,59.542494,36.754305
49.712283,60.380403,138.392172,144.258800,101.754808,97.538773,29.183836,14.220636,135.110038,3.258089,58.824278,50.764132,143.219676,138.986566,141.089959,135.625473,85.141486,134.065983,-0.000803,-1.936745,32.000000,-235.788130,135.654745,-0.023285,24.327271,0.684596,433523.412624,0.976327,20.399905,12.550699,2.783642,0.897594,0.809317,161.477264,32.000000,167.362040,172.984662,159.797585,167.262522,32.000000,152.632836,69.690514,76.776127,88.544963,20.809770,37.933671,74.000000,66.180625,18.400000,65.905564,59.543585,36.828259
49.706085,60.378414,138.370838,144.254722,101.805523,97.522323,29.141480,14.220535,135.098673,3.256956,58.822955,50.756611,143.216433,138.966058,141.088851,135.611636,85.133303,134.052888,-0.000804,-1.935618,32.000000,-235.788241,135.636657,-0.023257,24.324153,0.684714,433480.749714,0.975742,20.413750,12.549788,2.784147,0.434275,0.735371,161.479884,32.000000,167.359574,172.972408,159.792587,167.276312,32.000000,152.619160,69.679104,76.768106,88.531429,20.809770,37.903951,74.000000,66.201023,18.400000,65.906956,59.549329,36.685119
49.703147,60.379557,138.355026,144.251162,101.802800,97.518268,29.128938,14.220379,135.084852,3.256458,58.826627,50.755745,143.214494,138.952407,141.088546,135.599825,85.124255,134.041160,-0.000807,-1.935617,32.000000,-235.788380,135.623020,-0.023269,24.320132,0.684588,433400.371046,0.975710,20.413102,12.550055,2.783843,0.913198,4.627496,161.490830,32.000000,167.345903,172.977764,159.800480,167.272121,32.000000,152.621459,69.669932,76.761443,88.518861,20.809770,37.879649,74.000000,66.218111,18.400000,65.911220,59.543851,36.781817
49.702497,60.383357,138.342471,144.247849,101.852951,97.494063,29.107155,14.220261,135.071588,3.255420,58.834478,50.757110,143.212094,138.939285,141.086972,135.586714,85.113352,134.032786,-0.000808,-1.936186,32.000000,-235.788448,135.607697,-0.023311,24.315401,0.684664,433402.954389,0.976476,20.419548,12.553234,2.783757,0.577796,4.648663,161.483944,32.000000,167.348233,172.988393,159.790138,167.257801,32.000000,152.633159,69.658150,76.754077,88.503740,20.809770,37.854240,74.000000,66.237749,18.400000,65.920860,59.550834,36.800966
49.703482,60.389109,138.333075,144.245126,101.950804,97.473723,29.124665,14.220265,135.060000,3.254881,58.844226,50.755735,143.209989,138.929877,141.086756,135.571518,85.103787,134.017266,-0.000807,-1.936284,32.000000,-235.788385,135.596344,-0.023318,24.311895,0.684620,433350.710164,0.976734,20.421474,12.557590,2.783519,0.455172,4.649220,161.477320,32.000000,167.346782,172.976766,159.783449,167.267539,32.000000,152.616350,69.648826,76.748584,88.491505,20.809770,37.831224,74.000000,66.250989,18.400000,65.932981,59.539504,36.957826
49.700979,60.395149,138.326925,144.242867,101.875625,97.457220,29.170330,14.220236,135.052828,3.254154,58.850821,50.755361,143.209325,138.923402,141.086857,135.563454,85.095387,134.009474,-0.000807,-1.937994,32.000000,-235.788503,135.591549,-0.023523,24.309794,0.684552,433268.196959,0.974318,20.428247,12.562265,2.783456,1.239171,4.644481,161.485082,32.000000,167.334649,172.974481,159.793181,167.267289,32.000000,152.613319,69.641401,76.742461,88.482893,20.809770,37.813812,74.000000,66.266944,18.400000,65.945638,59.543713,36.770372
49.703025,60.400829,138.322591,144.239734,101.798861,97.464979,29.140055,14.219861,135.043741,3.253145,58.853977,50.750664,143.206795,138.916733,141.084558,135.556521,85.084756,134.005971,-0.000807,-1.935679,32.000000,-235.788974,135.585124,-0.023579,24.308762,0.684471,433221.019694,0.975396,20.433435,12.565387,2.783200,0.904204,4.625093,161.475904,32.000000,167.330332,172.985201,159.792335,167.251939,32.000000,152.624668,69.631334,76.734799,88.473902,20.809770,37.792356,74.000000,66.282454,18.400000,65.959042,59.550234,36.667951
49.703892,60.402203,138.319683,144.236878,101.842323,97.465026,29.126767,14.219696,135.038334,3.252433,58.849787,50.746779,143.203338,138.915806,141.082005,135.556277,85.077120,134.000169,-0.000806,-1.932756,32.000000,-235.789259,135.580746,-0.023348,24.309898,0.684487,433208.455861,0.974108,20.442143,12.572578,2.783247,0.759926,0.581198,161.459475,32.000000,167.334152,172.978434,159.783726,167.253749,32.000000,152.621899,69.623415,76.729510,88.466192,20.809770,37.776269,74.000000,66.295067,18.400000,65.966332,59.552692,36.779103
49.703841,60.400488,138.322161,144.233517,101.836855,97.448649,29.123945,14.219697,135.037844,3.252061,58.840644,50.745276,143.201110,138.913943,141.080170,135.550894,85.069668,133.995647,-0.000808,-1.929815,32.000000,-235.789318,135.578120,-0.023345,24.310804,0.684462,433260.598814,0.975380,20.441156,12.579353,2.782951,1.260747,4.638889,161.454003,32.000000,167.324683,172.967566,159.791389,167.261569,32.000000,152.605919,69.616225,76.722729,88.459715,20.809770,37.760654,74.000000,66.307854,18.400000,65.968726,59.532453,36.815933
49.702050,60.395624,138.318445,144.229411,101.830287,97.448549,29.128718,14.219783,135.036285,3.251072,58.833031,50.749088,143.198581,138.914877,141.077359,135.547348,85.060783,133.996487,-0.000809,-1.928635,32.000000,-235.789265,135.573220,-0.023351,24.313965,0.684310,433239.346732,0.975598,20.438979,12.583454,2.782769,0.953606,0.556841,161.452331,32.000000,167.307958,172.977082,159.804343,167.245756,32.000000,152.614649,69.607740,76.714162,88.455167,20.809770,37.742031,74.000000,66.327468,18.400000,65.966600,59.539858,36.965456
49.714761,60.390947,138.316016,144.226019,101.907004,97.448340,29.104541,14.219611,135.036630,3.250598,58.824423,50.755174,143.194802,138.918820,141.074183,135.545840,85.054464,133.993648,-0.000807,-1.928532,32.000000,-235.789292,135.569916,-0.023380,24.316558,0.684248,433217.117387,0.976336,20.438565,12.593998,2.783027,0.512948,4.627103,161.426979,32.000000,167.315145,172.976342,159.791761,167.239067,32.000000,152.608109,69.599596,76.704282,88.451845,20.809770,37.720522,74.000000,66.329886,18.400000,65.964502,59.540851,36.779396
49.719321,60.386586,138.315351,144.223400,101.911523,97.468097,29.105419,14.219696,135.038033,3.250424,58.815166,50.757209,143.192451,138.918785,141.073192,135.542613,85.049908,133.997787,-0.000807,-1.928067,32.000000,-235.789231,135.570232,-0.023440,24.316918,0.683994,433216.948782,0.973592,20.425276,12.598747,2.782370,0.980857,4.621125,161.420984,32.000000,167.312643,172.963290,159.792715,167.246563,32.000000,152.580452,69.593454,76.695403,88.450348,20.809770,37.705155,74.000000,66.340679,18.400000,65.962322,59.538275,36.948728
49.722989,60.381777,138.319136,144.219938,101.886593,97.479944,29.160330,14.219670,135.042370,3.250354,58.804673,50.761938,143.190624,138.924100,141.070340,135.543836,85.044404,133.999807,-0.000809,-1.927008,32.000000,-235.789213,135.573590,-0.023434,24.315746,0.683931,433269.751469,0.973766,20.413126,12.605308,2.781981,1.700951,4.632802,161.420952,32.000000,167.295095,172.966347,159.802573,167.235686,32.000000,152.576004,69.587166,76.682877,88.448746,20.809770,37.689084,74.000000,66.345710,18.400000,65.959718,59.544530,36.695171
49.736319,60.377729,138.320285,144.216647,101.884925,97.471619,29.177340,14.219907,135.046117,3.250864,58.796633,50.768757,143.186656,138.924880,141.067753,135.548522,85.039846,134.002066,-0.000810,-1.927548,32.000000,-235.788918,135.578934,-0.023428,24.314046,0.683975,433356.377792,0.975031,20.402111,12.610752,2.781715,2.365631,4.630421,161.408308,32.000000,167.299836,172.969828,159.793164,167.223753,32.000000,152.578047,69.580909,76.670669,88.449509,20.809770,37.676288,74.000000,66.347885,18.400000,65.957956,59.552663,36.718428
49.741674,60.372937,138.319580,144.211068,101.888555,97.488474,29.130127,14.219713,135.054824,3.251292,58.791342,50.776714,143.180673,138.932513,141.066600,135.552516,85.036023,134.005088,-0.000808,-1.925112,32.000000,-235.789116,135.588973,-0.023450,24.312001,0.683988,433326.054408,0.973402,20.396889,12.618475,2.781762,1.004745,4.635086,161.388488,32.000000,167.308015,172.957739,159.781349,167.229064,32.000000,152.564623,69.574052,76.654127,88.454151,20.809770,37.657591,74.000000,66.349745,18.400000,65.955285,59.540025,36.836036
49.749531,60.370725,138.328312,144.206776,101.828734,97.508703,29.113246,14.219770,135.063826,3.251036,58.787549,50.784890,143.176645,138.942023,141.064272,135.560931,85.031713,134.010028,-0.000806,-1.922163,32.000000,-235.789057,135.601006,-0.023388,24.313209,0.683884,433338.779042,0.976141,20.381440,12.622387,2.781128,1.268181,4.644028,161.392899,32.000000,167.291791,172.951606,159.791474,167.226281,32.000000,152.556068,69.567169,76.638296,88.460879,20.809770,37.647763,74.000000,66.348236,18.400000,65.955301,59.543094,36.828479
49.752921,60.368969,138.345016,144.203194,101.907767,97.512372,29.184827,14.219631,135.073541,3.251614,58.786058,50.788078,143.172895,138.954042,141.059289,135.572838,85.025579,134.020967,-0.000806,-1.920412,32.000000,-235.789141,135.613579,-0.023385,24.316742,0.683904,433444.316833,0.975890,20.365293,12.629297,2.780561,2.276710,4.644897,161.383961,32.000000,167.288715,172.957958,159.785673,167.208735,32.000000,152.567343,69.556030,76.615168,88.470171,20.809770,37.638545,74.000000,66.351882,18.400000,65.956909,59.542346,36.692089
49.757607,60.367474,138.357434,144.201484,101.900919,97.512058,29.112677,14.219718,135.088099,3.251891,58.785459,50.796641,143.170961,138.963476,141.056421,135.586180,85.022011,134.030070,-0.000806,-1.920409,32.000000,-235.789038,135.625004,-0.023339,24.319939,0.683939,433503.114423,0.976201,20.361402,12.638077,2.780715,0.219173,4.636922,161.365694,32.000000,167.294073,172.952675,159.769027,167.206308,32.000000,152.563599,69.548513,76.595014,88.479324,20.809770,37.630452,74.000000,66.352848,18.400000,65.958598,59.525785,36.798105
49.774390,60.365825,138.374097,144.200692,101.962801,97.535290,29.146418,14.219788,135.102882,3.251975,58.783433,50.804540,143.168893,138.979725,141.054118,135.600514,85.018541,134.046225,-0.000807,-1.920426,32.000000,-235.788971,135.639422,-0.023394,24.326754,0.683759,433504.269668,0.974150,20.352262,12.647594,2.780510,1.663489,0.666910,161.366337,32.000000,167.282237,172.934232,159.777579,167.210754,32.000000,152.541697,69.539743,76.570463,88.490345,20.809770,37.623114,74.000000,66.341351,18.400000,65.960406,59.530456,36.751737
49.779892,60.364509,138.386393,144.199755,101.872435,97.551546,29.111623,14.219761,135.113333,3.252063,58.779365,50.811656,143.167034,138.998554,141.050473,135.615018,85.014265,134.055469,-0.000806,-1.920420,32.000000,-235.789039,135.654118,-0.023389,24.329832,0.683597,433549.416248,0.975246,20.337642,12.657046,2.780069,1.575858,1.167519,161.366100,32.000000,167.272711,172.938493,159.785561,167.196762,32.000000,152.545177,69.532710,76.551057,88.499283,20.809770,37.617979,74.000000,66.339027,18.400000,65.962308,59.535491,36.969638
49.790723,60.362016,138.405764,144.197738,101.895262,97.555565,29.107325,14.219758,135.130996,3.251938,58.772983,50.820199,143.164337,139.021681,141.046546,135.632751,85.011529,134.073163,-0.000803,-1.920434,32.000000,-235.788878,135.674564,-0.023330,24.332973,0.683604,433661.611164,0.974986,20.330684,12.667955,2.780141,0.928187,1.310106,161.349004,32.000000,167.282047,172.936900,159.769306,167.186973,32.000000,152.552997,69.525138,76.531529,88.509833,20.809770,37.614932,74.000000,66.329749,18.400000,65.963567,59.537891,36.676829
49.796698,60.357949,138.427172,144.195599,101.949902,97.575676,29.122301,14.219954,135.148349,3.252049,58.761350,50.827499,143.160099,139.036662,141.043620,135.652500,85.007817,134.087949,-0.000803,-1.920441,32.000000,-235.788625,135.695143,-0.023502,24.335462,0.683438,433674.985243,0.973808,20.315238,12.676413,2.779788,2.190117,4.638320,161.340371,32.000000,167.280167,172.918041,159.765448,167.194336,32.000000,152.534312,69.519808,76.514936,88.516154,20.809770,37.612873,74.000000,66.323351,18.400000,65.961843,59.537960,36.928039
49.803689,60.350118,138.451023,144.192402,101.905472,97.599848,29.130388,14.219944,135.172354,3.251899,58.745956,50.838671,143.155813,139.059588,141.040071,135.676415,85.003488,134.113502,-0.000805,-1.919182,32.000000,-235.788580,135.717000,-0.023462,24.339178,0.683410,433744.107074,0.975261,20.303041,12.689675,2.779636,1.574062,0.919901,161.349451,32.000000,167.263966,172.913760,159.775160,167.186773,32.000000,152.536559,69.512667,76.498631,88.520629,20.809770,37.612889,74.000000,66.316752,18.400000,65.955418,59.541501,36.793116
49.808560,60.341742,138.468486,144.189027,101.987232,97.611868,29.182716,14.219781,135.194216,3.251993,58.734190,50.849496,143.151428,139.078636,141.036580,135.697697,85.001742,134.132308,-0.000804,-1.916835,32.000000,-235.788636,135.737395,-0.023453,24.343334,0.683529,433831.329898,0.974894,20.294536,12.702007,2.779890,0.544458,4.632724,161.338457,32.000000,167.263884,172.918624,159.766907,167.170845,32.000000,152.549523,69.507992,76.488205,88.522127,20.809770,37.611280,74.000000,66.309745,18.400000,65.947086,59.548375,36.890695
49.820617,60.333404,138.491171,144.184821,102.023264,97.615910,29.125528,14.219908,135.222837,3.252291,58.724106,50.864210,143.146180,139.104939,141.033041,135.728724,85.001243,134.154633,-0.000803,-1.916844,32.000000,-235.788478,135.762650,-0.023490,24.348931,0.683475,433892.731212,0.975552,20.275740,12.717949,2.779852,0.743351,0.830637,161.329782,32.000000,167.265989,172.906148,159.755664,167.176907,32.000000,152.543110,69.503859,76.479928,88.521053,20.809770,37.613693,74.000000,66.296916,18.400000,65.938427,59.533475,36.889961
49.835595,60.328812,138.509792,144.181281,101.999436,97.631138,29.152334,14.219867,135.246445,3.252485,58.720404,50.880243,143.142972,139.126843,141.031344,135.748362,84.999847,134.175140,-0.000803,-1.915663,32.000000,-235.788447,135.785420,-0.023458,24.351321,0.683310,433930.581895,0.974952,20.255698,12.727820,2.779562,0.590624,0.536490,161.340324,32.000000,167.250288,172.898525,159.765947,167.178328,32.000000,152.531513,69.501017,76.474606,88.517822,20.809770,37.614892,74.000000,66.281325,18.400000,65.934811,59.540429,36.960760
49.856699,60.325812,138.530969,144.177862,101.914647,97.655677,29.106561,14.219661,135.271713,3.252146,58.723332,50.895145,143.139099,139.152669,141.028547,135.776612,84.999957,134.203394,-0.000802,-1.915665,32.000000,-235.788426,135.813203,-0.023421,24.353511,0.683302,433954.088470,0.972835,20.245300,12.738831,2.779900,0.914775,4.644686,161.345619,32.000000,167.244234,172.907839,159.766100,167.155741,32.000000,152.543331,69.499277,76.470777,88.512510,20.809770,37.615082,74.000000,66.248590,18.400000,65.933465,59.535826,36.911237
49.868113,60.326411,138.555401,144.175968,101.882410,97.676116,29.117158,14.219523,135.292902,3.252754,58.728596,50.899702,143.135652,139.172825,141.026157,135.796046,85.000758,134.220694,-0.000801,-1.915640,32.000000,-235.788751,135.833644,-0.023381,24.353489,0.683044,433992.811696,0.975166,20.217701,12.753207,2.778926,1.311285,4.619038,161.336226,32.000000,167.254006,172.903901,159.750227,167.152940,32.000000,152.540201,69.499431,76.470299,88.505088,20.809770,37.619909,74.000000,66.226549,18.400000,65.936739,59.532472,36.891722
49.871092,60.328612,138.586431,144.172986,101.889355,97.692225,29.178150,14.219363,135.316963,3.252868,58.729695,50.904303,143.130470,139.193544,141.023915,135.816770,85.001073,134.241968,-0.000802,-1.915660,32.000000,-235.788993,135.858711,-0.023418,24.356208,0.683164,434125.803453,0.973833,20.201472,12.763044,2.778624,1.104824,2.046927,161.344141,32.000000,167.244167,172.887811,159.751799,167.156492,32.000000,152.523551,69.500974,76.471706,88.493157,20.809770,37.629095,74.000000,66.210273,18.400000,65.944333,59.543261,36.992895
49.873529,60.328395,138.603936,144.169672,101.853787,97.712733,29.181762,14.219169,135.335664,3.252665,58.731271,50.908089,143.127180,139.209757,141.021564,135.834809,85.002411,134.255367,-0.000801,-1.915639,32.000000,-235.789286,135.877713,-0.023432,24.360381,0.683228,434177.653161,0.974504,20.195068,12.771972,2.778730,0.709953,4.629232,161.352600,32.000000,167.230179,172.895194,159.755761,167.141404,32.000000,152.538570,69.505911,76.474374,88.482684,20.809770,37.631584,74.000000,66.196394,18.400000,65.947304,59.537783,36.950196
49.874527,60.327636,138.621341,144.165672,101.874020,97.728905,29.119346,14.219148,135.355906,3.253274,58.733145,50.914695,143.122443,139.224124,141.017436,135.849152,85.004415,134.277191,-0.000803,-1.915661,32.000000,-235.789300,135.897979,-0.023415,24.367049,0.683328,434282.809888,0.974707,20.191711,12.780209,2.778985,1.005073,1.683031,161.341953,32.000000,167.234276,172.898811,159.738211,167.129219,32.000000,152.551831,69.513080,76.478928,88.470425,20.809770,37.633035,74.000000,66.183391,18.400000,65.950272,59.543231,36.946527
49.880263,60.326773,138.637168,144.163070,101.881159,97.737295,29.107531,14.219001,135.368734,3.252959,58.733616,50.918463,143.118838,139.238190,141.015360,135.860223,85.007279,134.294486,-0.000805,-1.914464,32.000000,-235.789462,135.909723,-0.023410,24.371600,0.683349,434334.235372,0.974812,20.191343,12.786050,2.779287,1.397495,0.562116,161.335704,32.000000,167.233477,172.883562,159.728046,167.136699,32.000000,152.539084,69.520515,76.485701,88.460092,20.809770,37.635382,74.000000,66.161288,18.400000,65.952290,59.539298,36.824150
49.885359,60.325496,138.654762,144.161580,101.731660,97.737322,29.106685,14.219082,135.382273,3.252664,58.731700,50.925082,143.116103,139.251316,141.011885,135.872026,85.008153,134.308794,-0.000807,-1.913379,32.000000,-235.789366,135.921338,-0.023487,24.375007,0.683240,434394.789722,0.974840,20.181798,12.792806,2.779182,0.878593,0.662413,161.347140,32.000000,167.210841,172.885117,159.736335,167.132826,32.000000,152.534711,69.531317,76.496501,88.445351,20.809770,37.638386,74.000000,66.148093,18.400000,65.954460,59.533603,36.891061
49.885810,60.324460,138.658504,144.160674,101.787053,97.737403,29.120530,14.218942,135.389067,3.252237,58.734297,50.924938,143.114858,139.257956,141.009195,135.878785,85.009853,134.317518,-0.000809,-1.914348,32.000000,-235.789178,135.927964,-0.023525,24.375065,0.683295,434412.484181,0.974701,20.183530,12.799192,2.779663,0.505942,4.611563,161.343333,32.000000,167.207927,172.893072,159.730381,167.120283,32.000000,152.548225,69.540757,76.508421,88.432329,20.809770,37.636163,74.000000,66.137241,18.400000,65.956109,59.540202,36.960614
49.886410,60.325910,138.665861,144.158872,101.865427,97.745334,29.122988,14.218844,135.396360,3.251663,58.737441,50.933676,143.112246,139.261769,141.007834,135.880987,85.012207,134.322320,-0.000807,-1.914345,32.000000,-235.789441,135.934030,-0.023602,24.375106,0.683280,434407.862235,0.974914,20.181367,12.803833,2.779860,1.434103,4.619332,161.326534,32.000000,167.211795,172.886010,159.719310,167.124771,32.000000,152.534883,69.555168,76.527104,88.416725,20.809770,37.632121,74.000000,66.119744,18.400000,65.961299,59.536839,36.748729
49.891736,60.326974,138.670207,144.156490,101.994222,97.745413,29.191031,14.218707,135.396165,3.251610,58.736845,50.935840,143.109837,139.268632,141.007556,135.883665,85.014015,134.327771,-0.000807,-1.914306,32.000000,-235.789625,135.940592,-0.023616,24.376338,0.683230,434400.851979,0.973730,20.175692,12.804243,2.779603,0.551842,4.626605,161.336475,32.000000,167.196509,172.879535,159.733557,167.130280,32.000000,152.521518,69.569492,76.545187,88.402634,20.809770,37.629522,74.000000,66.099628,18.400000,65.966337,59.549083,36.897151
49.897107,60.325625,138.671435,144.152769,102.010428,97.753428,29.126117,14.218494,135.396303,3.251759,58.734945,50.934036,143.107338,139.270463,141.006205,135.883920,85.014765,134.328689,-0.000807,-1.914263,32.000000,-235.789880,135.944251,-0.023689,24.375137,0.683204,434432.129569,0.974617,20.171563,12.805273,2.779417,0.461531,1.303758,161.336512,32.000000,167.186072,172.891142,159.738768,167.117605,32.000000,152.536005,69.587596,76.567899,88.385402,20.809770,37.623927,74.000000,66.079434,18.400000,65.968904,59.547470,36.849756
49.888613,60.323970,138.672483,144.150147,102.039366,97.769495,29.167539,14.218384,135.393697,3.251706,58.733154,50.930828,143.105249,139.269062,141.005050,135.877669,85.015031,134.328707,-0.000808,-1.914257,32.000000,-235.790011,135.942668,-0.023814,24.372203,0.683220,434463.876607,0.974237,20.169228,12.804424,2.779326,0.595686,1.155907,161.319055,32.000000,167.188619,172.889829,159.723023,167.115235,32.000000,152.541015,69.603591,76.586487,88.370319,20.809770,37.617291,74.000000,66.069974,18.400000,65.969875,59.540104,36.950562
49.889803,60.321019,138.667713,144.147531,102.077601,97.769605,29.124043,14.218299,135.387558,3.252125,58.726143,50.928810,143.102914,139.262043,141.004347,135.869839,85.014568,134.323237,-0.000809,-1.914206,32.000000,-235.790032,135.937449,-0.023795,24.370158,0.683298,434493.645206,0.974216,20.163952,12.803677,2.779159,0.911199,4.615099,161.317250,32.000000,167.174715,172.876135,159.727207,167.122728,32.000000,152.529800,69.623686,76.608040,88.351960,20.809770,37.607627,74.000000,66.057663,18.400000,65.969720,59.533829,36.960834
49.888289,60.318568,138.667244,144.145277,101.980694,97.769522,29.160753,14.218096,135.383679,3.252142,58.722783,50.925033,143.101564,139.259253,141.003389,135.860159,85.013857,134.315870,-0.000810,-1.914151,32.000000,-235.790292,135.929637,-0.023849,24.370273,0.683500,434530.785995,0.974727,20.167194,12.804003,2.779416,0.570696,4.630406,161.323474,32.000000,167.155445,172.881993,159.736023,167.115515,32.000000,152.538036,69.640147,76.624602,88.338299,20.809770,37.603445,74.000000,66.046532,18.400000,65.969145,59.543940,36.820629
49.893593,60.316812,138.657010,144.142131,101.953797,97.769904,29.147814,14.217890,135.374785,3.251888,58.722995,50.922474,143.099454,139.250058,141.000859,135.848407,85.012156,134.304385,-0.000812,-1.914117,32.000000,-235.790679,135.926069,-0.023869,24.370815,0.683590,434529.695431,0.974540,20.168034,12.800911,2.779658,0.756383,4.648484,161.305486,32.000000,167.160103,172.887997,159.723892,167.104331,32.000000,152.552162,69.661253,76.643350,88.324043,20.809770,37.589295,74.000000,66.024531,18.400000,65.970141,59.553135,36.903681
49.889321,60.315160,138.651022,144.139140,101.959748,97.770051,29.186041,14.218003,135.363714,3.252292,58.721260,50.916387,143.096920,139.243151,140.998590,135.837903,85.009472,134.294783,-0.000811,-1.914134,32.000000,-235.790645,135.917640,-0.023643,24.370844,0.683499,434527.547411,0.974267,20.162944,12.796767,2.779386,0.746797,0.485147,161.298547,32.000000,167.158655,172.875907,159.719279,167.112302,32.000000,152.539286,69.678478,76.656866,88.312949,20.809770,37.578494,74.000000,66.016142,18.400000,65.971140,59.537380,36.817841
49.880873,60.313528,138.639720,144.136831,101.994007,97.769952,29.150888,14.217882,135.342608,3.253316,58.719708,50.909771,143.095514,139.225683,140.996610,135.819085,85.004855,134.279134,-0.000811,-1.914123,32.000000,-235.790678,135.902110,-0.023643,24.368821,0.683427,434531.119186,0.973652,20.160734,12.794193,2.779099,1.061714,1.120529,161.308984,32.000000,167.137519,172.871452,159.730204,167.110995,32.000000,152.528468,69.698862,76.670381,88.301920,20.809770,37.564520,74.000000,66.009831,18.400000,65.972663,59.548070,36.797225
49.878623,60.310662,138.621963,144.135874,101.992297,97.758826,29.117748,14.217846,135.328013,3.253106,58.716984,50.902999,143.094619,139.212292,140.993690,135.805400,85.000578,134.267809,-0.000813,-1.915289,32.000000,-235.790710,135.892172,-0.023537,24.368336,0.683466,434539.770646,0.974529,20.163115,12.793310,2.779146,2.273017,4.639519,161.302186,32.000000,167.136641,172.878108,159.723852,167.096303,32.000000,152.535637,69.716885,76.680640,88.294888,20.809770,37.546160,74.000000,65.995185,18.400000,65.971951,59.547087,36.790842
49.860572,60.306699,138.613432,144.134599,102.071752,97.750373,29.123368,14.217997,135.311160,3.252689,58.714814,50.898060,143.092843,139.194165,140.992524,135.784558,84.995806,134.251843,-0.000813,-1.915278,32.000000,-235.790611,135.876577,-0.023602,24.368764,0.683450,434530.796550,0.974983,20.164452,12.790109,2.779006,1.232997,4.649819,161.286022,32.000000,167.141755,172.869430,159.709753,167.100458,32.000000,152.533406,69.738490,76.691110,88.286108,20.809770,37.533202,74.000000,66.009325,18.400000,65.969788,59.537547,36.879543
49.857832,60.303526,138.594351,144.132831,102.069895,97.729944,29.126650,14.218080,135.297661,3.252857,58.709867,50.896958,143.092108,139.179955,140.992907,135.772215,84.991695,134.240207,-0.000813,-1.915325,32.000000,-235.790338,135.861101,-0.023670,24.370451,0.683613,434490.915500,0.974575,20.180071,12.787368,2.779844,0.139249,4.651242,161.289905,32.000000,167.128606,172.858341,159.716270,167.108971,32.000000,152.516570,69.756814,76.697943,88.279474,20.809770,37.515877,74.000000,66.000837,18.400000,65.968582,59.531794,36.809917
49.850023,60.298464,138.577531,144.130215,102.035143,97.713562,29.128193,14.217976,135.279736,3.252527,58.705365,50.893963,143.092794,139.164389,140.992904,135.755696,84.985906,134.227589,-0.000814,-1.915325,32.000000,-235.790482,135.850196,-0.023606,24.369614,0.683378,434424.108769,0.973749,20.178547,12.784491,2.779688,0.874824,4.635048,161.292708,32.000000,167.120512,172.869343,159.719615,167.093810,32.000000,152.531337,69.779780,76.704770,88.272861,20.809770,37.494800,74.000000,66.001841,18.400000,65.965077,59.541717,36.966410
49.850514,60.294666,138.567780,144.127517,102.093755,97.692939,29.126967,14.218047,135.267533,3.252926,58.699901,50.891929,143.091223,139.157706,140.992407,135.743610,84.981099,134.217381,-0.000816,-1.915274,32.000000,-235.790271,135.839595,-0.023633,24.366941,0.683292,434358.384940,0.974479,20.183087,12.783742,2.779793,1.159041,0.609650,161.277199,32.000000,167.127799,172.868686,159.707260,167.092280,32.000000,152.537104,69.797189,76.709473,88.268782,20.809770,37.479863,74.000000,65.996995,18.400000,65.962618,59.539170,36.955405
49.843344,60.289101,138.557874,144.123559,102.140417,97.680806,29.141568,14.218082,135.253582,3.253081,58.691314,50.887957,143.087472,139.150760,140.992482,135.733017,84.973017,134.204939,-0.000815,-1.916421,32.000000,-235.790362,135.828937,-0.023639,24.362173,0.683238,434276.040002,0.973531,20.185049,12.783683,2.779842,0.991125,4.651316,161.278216,32.000000,167.121825,172.850097,159.708067,167.102612,32.000000,152.511719,69.817782,76.712654,88.262592,20.809770,37.463155,74.000000,65.992831,18.400000,65.958170,59.537104,36.695391
49.837622,60.283946,138.548147,144.120505,102.235556,97.680556,29.157760,14.218122,135.244190,3.252704,58.684302,50.885681,143.085744,139.140614,140.991679,135.725299,84.965921,134.196634,-0.000811,-1.917611,32.000000,-235.790431,135.820607,-0.023600,24.358221,0.683254,434228.853237,0.975168,20.184451,12.785923,2.779854,0.708194,0.459104,161.285296,32.000000,167.109877,172.853921,159.718658,167.096077,32.000000,152.515278,69.835891,76.714266,88.256049,20.809770,37.447799,74.000000,65.996744,18.400000,65.953780,59.531794,36.947774
49.834802,60.276576,138.537383,144.116611,102.369491,97.680478,29.187666,14.217980,135.235458,3.252613,58.677743,50.880715,143.085122,139.129801,140.990057,135.719473,84.959100,134.187243,-0.000810,-1.917711,32.000000,-235.790550,135.812230,-0.023578,24.355161,0.683413,434205.926717,0.972617,20.189057,12.787810,2.780177,0.813708,4.624646,161.279177,32.000000,167.114501,172.858010,159.711531,167.082482,32.000000,152.526141,69.856507,76.717429,88.248943,20.809770,37.430818,74.000000,65.992844,18.400000,65.946881,59.528863,36.733982
49.832056,60.270339,138.530939,144.113660,102.344690,97.680213,29.107471,14.217976,135.229794,3.253220,58.670876,50.879686,143.083430,139.126621,140.988987,135.711545,84.952463,134.184860,-0.000809,-1.918329,32.000000,-235.790808,135.807450,-0.023512,24.354748,0.683429,434209.417835,0.973784,20.181567,12.789934,2.779938,0.258478,4.644598,161.268712,32.000000,167.121051,172.841809,159.703748,167.091001,32.000000,152.511368,69.873601,76.718191,88.240380,20.809770,37.415478,74.000000,65.987322,18.400000,65.940511,59.529364,36.944179
49.833969,60.262529,138.530434,144.111231,102.231354,97.676148,29.111121,14.218063,135.225601,3.253599,58.661567,50.878608,143.083859,139.121316,140.989624,135.710739,84.945093,134.179154,-0.000810,-1.919538,32.000000,-235.790757,135.802650,-0.023678,24.352357,0.683469,434214.752937,0.973411,20.177859,12.794436,2.779945,1.696797,4.642818,161.282189,32.000000,167.106091,172.832870,159.715097,167.091597,32.000000,152.505198,69.894912,76.716956,88.225959,20.809770,37.404827,74.000000,65.981143,18.400000,65.932708,59.529817,36.759954
49.831131,60.256582,138.523685,144.109423,102.092105,97.672221,29.188700,14.218136,135.220591,3.253574,58.657697,50.877236,143.083472,139.117849,140.988365,135.708116,84.939567,134.172802,-0.000811,-1.920143,32.000000,-235.790706,135.800152,-0.023644,24.349403,0.683421,434215.754392,0.973759,20.168106,12.799343,2.779724,1.281090,4.625603,161.280676,32.000000,167.102582,172.836997,159.714117,167.077045,32.000000,152.520185,69.911595,76.715145,88.210479,20.809770,37.391462,74.000000,65.980807,18.400000,65.926277,59.546438,36.862155
49.832619,60.251564,138.518440,144.107672,102.003040,97.663802,29.141879,14.218112,135.219393,3.253358,58.653541,50.877900,143.081334,139.110250,140.987541,135.710908,84.933367,134.169340,-0.000810,-1.920182,32.000000,-235.790714,135.793627,-0.023624,24.346583,0.683496,434185.379839,0.974587,20.165116,12.802213,2.779888,0.112804,1.531078,161.262924,32.000000,167.110074,172.823256,159.696380,167.079490,32.000000,152.516888,69.930075,76.712375,88.189763,20.809770,37.376879,74.000000,65.976286,18.400000,65.921787,59.535078,36.967584
49.836292,60.247555,138.517372,144.105521,101.945003,97.668161,29.121305,14.218227,135.218718,3.253756,58.649852,50.876887,143.079681,139.104413,140.987131,135.712071,84.929668,134.168636,-0.000811,-1.920166,32.000000,-235.790590,135.794958,-0.023647,24.346919,0.683551,434156.072927,0.972929,20.163109,12.807076,2.779994,0.536974,4.640143,161.269406,32.000000,167.100904,172.809651,159.704178,167.085741,32.000000,152.502922,69.944654,76.707521,88.171329,20.809770,37.366337,74.000000,65.967667,18.400000,65.918447,59.547657,36.930827
49.839526,60.243920,138.517666,144.101781,101.887965,97.663868,29.114543,14.218447,135.218570,3.253880,58.652166,50.879423,143.078580,139.099226,140.986303,135.716017,84.924609,134.169706,-0.000813,-1.920216,32.000000,-235.790298,135.797780,-0.023496,24.347616,0.683523,434192.840796,0.974951,20.154345,12.810368,2.779655,1.239855,4.618700,161.275727,32.000000,167.090354,172.812883,159.711904,167.076503,32.000000,152.505757,69.961847,76.698963,88.150905,20.809770,37.353189,74.000000,65.955158,18.400000,65.915857,59.533111,36.961201
49.834544,60.242947,138.511909,144.097117,101.872094,97.663742,29.117245,14.218523,135.217570,3.253776,58.657832,50.878191,143.075800,139.097382,140.984172,135.717121,84.921472,134.169576,-0.000815,-1.920212,32.000000,-235.790103,135.799364,-0.023377,24.346307,0.683372,434156.910134,0.973991,20.145725,12.815633,2.779394,0.588294,4.635120,161.257465,32.000000,167.100573,172.807252,159.693399,167.072982,32.000000,152.504543,69.978041,76.688853,88.129024,20.809770,37.338281,74.000000,65.953850,18.400000,65.916575,59.546349,36.812925
49.824823,60.243238,138.508624,144.093123,101.943592,97.663361,29.139531,14.218571,135.216535,3.254356,58.661660,50.880777,143.073738,139.093613,140.983880,135.721586,84.920344,134.172574,-0.000813,-1.920221,32.000000,-235.789913,135.796537,-0.023387,24.344026,0.683318,434159.742132,0.974201,20.141815,12.817554,2.779188,2.296348,4.648515,161.257200,32.000000,167.098623,172.791920,159.694179,167.084648,32.000000,152.482378,69.992083,76.679635,88.109813,20.809770,37.325206,74.000000,65.957960,18.400000,65.919349,59.543025,36.815860
49.830758,60.244761,138.508826,144.089396,101.892736,97.663445,29.116849,14.218624,135.217617,3.254002,58.668255,50.883315,143.072225,139.091262,140.982901,135.726385,84.918681,134.175010,-0.000816,-1.920176,32.000000,-235.789886,135.794211,-0.023320,24.341118,0.683460,434164.986454,0.974590,20.149495,12.821141,2.779536,2.280527,0.554402,161.268255,32.000000,167.081673,172.790497,159.704725,167.081756,32.000000,152.478934,70.007029,76.666608,88.086345,20.809770,37.313263,74.000000,65.954592,18.400000,65.924054,59.550450,36.932954
49.830885,60.245077,138.510557,144.086323,101.901572,97.663527,29.112778,14.218925,135.224712,3.253942,58.670214,50.884046,143.069076,139.093378,140.981528,135.729944,84.917254,134.182297,-0.000816,-1.920186,32.000000,-235.789671,135.798058,-0.023354,24.337441,0.683662,434174.144992,0.975840,20.158628,12.823391,2.779985,0.759018,0.523627,161.254798,32.000000,167.088719,172.792688,159.694069,167.071684,32.000000,152.486082,70.018768,76.654685,88.067741,20.809770,37.303843,74.000000,65.947225,18.400000,65.927773,59.537557,36.950562
49.827820,60.243304,138.515542,144.081904,101.837196,97.663506,29.147875,14.219026,135.230648,3.254454,58.670963,50.883790,143.065445,139.095377,140.981739,135.731414,84.915702,134.186071,-0.000813,-1.920174,32.000000,-235.789618,135.800306,-0.023391,24.333427,0.683651,434174.287471,0.974423,20.152262,12.827664,2.779589,0.748608,0.685159,161.244382,32.000000,167.091686,172.776460,159.685698,167.084311,32.000000,152.474496,70.032722,76.639065,88.047107,20.809770,37.296609,74.000000,65.944238,18.400000,65.928284,59.536681,36.813439
49.825595,60.241881,138.515261,144.079032,101.850713,97.663592,29.178110,14.218828,135.230785,3.255818,58.668148,50.883720,143.064148,139.095299,140.981390,135.737658,84.913472,134.190112,-0.000814,-1.920181,32.000000,-235.789797,135.802149,-0.023421,24.330216,0.683845,434178.423789,0.973464,20.155272,12.832486,2.779921,0.461242,4.602726,161.253390,32.000000,167.076655,172.766575,159.695330,167.091164,32.000000,152.464577,70.044528,76.625849,88.032172,20.809770,37.285589,74.000000,65.943489,18.400000,65.928538,59.538943,36.973013
49.821476,60.240171,138.518099,144.077322,101.870830,97.663595,29.110689,14.218931,135.230935,3.256382,58.666702,50.881874,143.062289,139.098028,140.978483,135.738186,84.910895,134.194895,-0.000813,-1.920162,32.000000,-235.789658,135.805557,-0.023468,24.327284,0.684012,434182.468076,0.974913,20.157080,12.836482,2.780119,0.762122,4.651130,161.250507,32.000000,167.072229,172.769826,159.696925,167.078642,32.000000,152.475706,70.055130,76.611138,88.019357,20.809770,37.275570,74.000000,65.943348,18.400000,65.928652,59.525991,36.915786
49.825547,60.237237,138.524207,144.075958,101.949031,97.663736,29.132809,14.219119,135.238838,3.257245,58.661212,50.883366,143.059437,139.101938,140.974699,135.745658,84.909218,134.201445,-0.000811,-1.921905,32.000000,-235.789411,135.808392,-0.023503,24.325222,0.684104,434186.323325,0.976026,20.156420,12.841573,2.780135,0.714468,4.635061,161.232610,32.000000,167.077588,172.759975,159.683880,167.081210,32.000000,152.469960,70.065949,76.594453,88.003068,20.809770,37.267057,74.000000,65.935292,18.400000,65.927572,59.540163,36.800673
49.823379,60.234393,138.530367,144.076078,101.888521,97.664109,29.113876,14.219329,135.245577,3.257387,58.660147,50.884728,143.059794,139.105986,140.973933,135.757068,84.908126,134.207405,-0.000811,-1.922502,32.000000,-235.789234,135.815737,-0.023475,24.323603,0.684245,434189.239900,0.972835,20.157378,12.846559,2.780445,0.939539,4.640840,161.234675,32.000000,167.063778,172.741153,159.693248,167.093387,32.000000,152.450169,70.077904,76.579628,87.987017,20.809770,37.258882,74.000000,65.932089,18.400000,65.925677,59.540320,36.790915
49.826967,60.233815,138.538457,144.077277,101.839257,97.664159,29.139474,14.219539,135.254622,3.257386,58.661135,50.886806,143.060486,139.111396,140.973272,135.765199,84.906709,134.214156,-0.000811,-1.921333,32.000000,-235.788900,135.822889,-0.023485,24.323345,0.684207,434183.860826,0.973192,20.146630,12.850382,2.780132,0.888102,4.632190,161.236683,32.000000,167.053528,172.742936,159.702577,167.085816,32.000000,152.460503,70.085841,76.568419,87.973392,20.809770,37.254693,74.000000,65.927987,18.400000,65.927032,59.539681,36.949535
49.831293,60.233326,138.547938,144.078912,101.768835,97.672384,29.137391,14.219489,135.269461,3.257888,58.661655,50.893555,143.061355,139.123545,140.973936,135.778839,84.906401,134.223796,-0.000812,-1.920134,32.000000,-235.788858,135.831461,-0.023503,24.324155,0.684299,434188.232917,0.974231,20.148199,12.855225,2.780440,1.916486,4.634093,161.219191,32.000000,167.058182,172.738434,159.693795,167.079193,32.000000,152.466081,70.090733,76.556632,87.960177,20.809770,37.250482,74.000000,65.915220,18.400000,65.929159,59.539445,36.849609
49.837630,60.233329,138.559678,144.079840,101.777343,97.676580,29.109473,14.219619,135.280048,3.258419,58.660308,50.899278,143.060205,139.134433,140.975277,135.788006,84.905722,134.235420,-0.000813,-1.919972,32.000000,-235.788828,135.839646,-0.023549,24.324526,0.684196,434166.586277,0.972802,20.139188,12.859763,2.780217,2.157857,0.780702,161.211959,32.000000,167.054474,172.717975,159.696669,167.091306,32.000000,152.449741,70.090677,76.545986,87.951171,20.809770,37.248036,74.000000,65.904768,18.400000,65.931416,59.552565,36.875801
49.847631,60.232807,138.576543,144.079701,101.803661,97.696928,29.128233,14.219781,135.295677,3.258505,58.658299,50.903385,143.061290,139.149982,140.977163,135.807426,84.906045,134.244889,-0.000813,-1.918815,32.000000,-235.788550,135.853194,-0.023522,24.325482,0.684257,434218.738518,0.974261,20.134440,12.865491,2.780206,1.023872,0.608429,161.216710,32.000000,167.035442,172.715622,159.712687,167.089497,32.000000,152.452948,70.088759,76.534954,87.945740,20.809770,37.247188,74.000000,65.889438,18.400000,65.933613,59.542435,36.903827
49.850529,60.231777,138.587039,144.078468,101.852088,97.696881,29.168651,14.219977,135.310390,3.259088,58.656810,50.906067,143.060036,139.162224,140.977428,135.819739,84.906345,134.260791,-0.000813,-1.917686,32.000000,-235.788330,135.864812,-0.023534,24.326908,0.684334,434288.532524,0.975104,20.128833,12.870553,2.780133,1.470715,0.972199,161.208689,32.000000,167.035009,172.718146,159.711343,167.078855,32.000000,152.470469,70.084191,76.525608,87.945783,20.809770,37.245864,74.000000,65.880699,18.400000,65.934498,59.536868,36.956285
49.853072,60.229259,138.605724,144.076560,101.992297,97.712791,29.134053,14.219967,135.330486,3.259953,58.652223,50.910849,143.058304,139.180236,140.978799,135.837373,84.908704,134.275466,-0.000811,-1.916539,32.000000,-235.788308,135.876008,-0.023496,24.328592,0.684376,434322.152146,0.975071,20.125475,12.877471,2.780335,0.190840,0.967474,161.194813,32.000000,167.037526,172.699112,159.700728,167.092260,32.000000,152.463045,70.075885,76.516127,87.951531,20.809770,37.246986,74.000000,65.866502,18.400000,65.934124,59.533574,36.961788
49.856313,60.227053,138.624064,144.075629,102.113895,97.725086,29.154695,14.220272,135.343808,3.260764,58.650522,50.914775,143.058879,139.198755,140.979840,135.847757,84.911330,134.288194,-0.000810,-1.916549,32.000000,-235.787855,135.893760,-0.023220,24.330154,0.684308,434330.229775,0.972929,20.116262,12.882122,2.780177,0.856333,4.583407,161.203795,32.000000,167.021208,172.690165,159.711095,167.099234,32.000000,152.457406,70.067060,76.506349,87.958048,20.809770,37.247413,74.000000,65.851254,18.400000,65.932951,59.537606,36.842712
