OSU 80 Ton Compressor Load Stand
49.856676,60.226371,138.645512,144.076019,102.168924,97.733311,29.110588,14.220148,135.358375,3.260755,58.650481,50.922097,143.059548,139.218716,140.979992,135.862048,84.913433,134.301183,-0.000809,-1.916545,32.000000,-235.788126,135.906117,-0.023277,24.331251,0.684449,434409.648545,0.974824,20.110777,12.887562,2.780382,0.901788,0.957316,161.203393,32.000000,167.014364,172.694577,159.713290,167.087958,32.000000,152.472104,70.052248,76.496635,87.969096,20.809770,37.254053,74.000000,65.847598,18.400000,65.934188,59.550667,36.928185
49.859422,60.224527,138.655331,144.076926,102.199954,97.749237,29.143022,14.220065,135.371062,3.260896,58.646116,50.927659,143.058915,139.233954,140.979727,135.873366,84.917617,134.309281,-0.000808,-1.916501,32.000000,-235.788406,135.918609,-0.023220,24.333487,0.684594,434441.129801,0.974899,20.109855,12.891156,2.780888,1.276686,4.640843,161.188677,32.000000,167.018701,172.684256,159.699265,167.091764,32.000000,152.469286,70.038275,76.489819,87.977797,20.809770,37.254883,74.000000,65.833780,18.400000,65.934499,59.537527,36.966190
49.875926,60.219927,138.670072,144.078186,102.340085,97.773220,28.494872,14.220298,135.389076,3.261682,58.635089,50.938317,143.059704,139.249348,140.980471,135.891764,84.922835,134.324378,-0.000804,-1.916522,32.000000,-235.788226,135.935406,-0.023228,24.337217,0.684631,434503.085300,0.973909,20.103016,12.891885,2.780828,1.524232,1.339363,161.196982,32.000000,167.009874,172.667037,159.705189,167.104748,32.000000,152.454573,70.019510,76.481823,87.986338,20.809770,37.255702,74.000000,65.805728,18.400000,65.931065,59.546929,36.761788
49.888824,60.214811,138.686927,144.078998,102.310838,97.794016,29.163315,14.220378,135.401754,3.261742,58.626537,50.940278,143.059875,139.265462,140.980551,135.903562,84.925003,134.335743,-0.000805,-1.918878,32.000000,-235.788208,135.950087,-0.023207,24.340178,0.684530,434554.224655,0.975013,20.087390,12.894302,2.780364,2.264998,0.602787,161.205459,32.000000,166.996226,172.666919,159.714322,167.095225,32.000000,152.462798,69.999320,76.475732,87.993635,20.809770,37.260616,74.000000,65.780205,18.400000,65.926127,59.536583,36.973380
49.892681,60.208381,138.699973,144.078873,102.359853,97.818172,29.116993,14.220493,135.415388,3.262204,58.619502,50.943793,143.059465,139.277167,140.979610,135.912734,84.928915,134.346345,-0.000803,-1.918888,32.000000,-235.788074,135.965549,-0.023241,24.341385,0.684509,434643.090189,0.974985,20.071172,12.896408,2.780175,0.164841,0.626560,161.191290,32.000000,167.004532,172.663723,159.698528,167.087867,32.000000,152.470747,69.973066,76.469492,88.001110,20.809770,37.262979,74.000000,65.758098,18.400000,65.919498,59.537370,36.949902
49.897104,60.204396,138.707815,144.078387,102.386844,97.838538,29.145736,14.220538,135.420268,3.262006,58.618420,50.946679,143.058392,139.282976,140.978201,135.919475,84.931235,134.354230,-0.000803,-1.918843,32.000000,-235.787992,135.977166,-0.023267,24.343538,0.684575,434717.447101,0.975197,20.060041,12.899085,2.780133,1.247746,4.628393,161.187273,32.000000,167.002375,172.647157,159.693604,167.096487,32.000000,152.459532,69.949870,76.464232,88.004776,20.809770,37.260737,74.000000,65.743601,18.400000,65.915303,59.530751,36.988200
49.900323,60.205402,138.715084,144.078192,102.401925,97.838816,29.102887,14.220419,135.428367,3.262232,58.620390,50.956641,143.059529,139.289174,140.977089,135.929706,84.934593,134.363187,-0.000804,-1.919293,32.000000,-235.788235,135.984912,-0.023362,24.347175,0.684609,434807.878335,0.974411,20.047194,12.898843,2.779883,0.718963,4.617229,161.204780,32.000000,166.981364,172.643211,159.709127,167.091776,32.000000,152.459274,69.920227,76.459790,88.006773,20.809770,37.259276,74.000000,65.721442,18.400000,65.917641,59.536032,36.988860
49.905718,60.206924,138.720952,144.076967,102.457832,97.859365,29.188544,14.220508,135.438602,3.262077,58.622192,50.957093,143.058681,139.298230,140.974919,135.937340,84.938166,134.369649,-0.000805,-1.920456,32.000000,-235.788229,135.994995,-0.023313,24.350912,0.684513,434834.295294,0.973732,20.039262,12.900743,2.779638,0.660977,0.864633,161.201441,32.000000,166.983384,172.647550,159.702735,167.077964,32.000000,152.469811,69.894361,76.457255,88.007608,20.809770,37.259130,74.000000,65.699407,18.400000,65.921970,59.544353,36.753351
49.913612,60.206388,138.724083,144.074502,102.433870,97.871795,29.127800,14.220513,135.446673,3.261603,58.619634,50.956748,143.057545,139.301531,140.975126,135.943267,84.942881,134.372126,-0.000806,-1.920416,32.000000,-235.788279,135.997896,-0.023338,24.356172,0.684481,434883.423582,0.974682,20.035653,12.902140,2.779589,0.879989,4.648100,161.195754,32.000000,166.990592,172.634617,159.688236,167.082138,32.000000,152.463661,69.861177,76.455056,88.009508,20.809770,37.256125,74.000000,65.675773,18.400000,65.924683,59.548257,36.968244
49.915376,60.203912,138.733462,144.072039,102.383266,97.880093,29.105986,14.220453,135.445324,3.261446,58.617305,50.955749,143.056793,139.301652,140.974914,135.944927,84.944734,134.373411,-0.000807,-1.919241,32.000000,-235.788454,136.000763,-0.023253,24.360220,0.684443,434964.017290,0.974791,20.030440,12.900763,2.779375,1.302089,4.621437,161.207037,32.000000,166.977163,172.622903,159.696597,167.086791,32.000000,152.454060,69.831535,76.450907,88.011830,20.809770,37.257053,74.000000,65.654547,18.400000,65.923379,59.545090,36.954744
49.912762,60.200857,138.733793,144.068524,102.459679,97.904150,29.126734,14.220553,135.444401,3.261420,58.618754,50.959127,143.055352,139.298209,140.971193,135.941604,84.944909,134.373991,-0.000806,-1.920436,32.000000,-235.788324,136.002018,-0.023350,24.365722,0.684241,434951.984386,0.973535,20.022301,12.896923,2.779200,2.223641,4.648436,161.214638,32.000000,166.973248,172.627977,159.693071,167.069521,32.000000,152.463925,69.794649,76.444739,88.016706,20.809770,37.252892,74.000000,65.639968,18.400000,65.921251,59.550116,36.957386
49.913769,60.199290,138.728190,144.066042,102.497408,97.903929,29.161862,14.220361,135.441684,3.261169,58.619125,50.958007,143.053202,139.294186,140.967661,135.938924,84.945185,134.373139,-0.000808,-1.920458,32.000000,-235.788464,135.997788,-0.023331,24.370243,0.684341,435040.166853,0.975194,20.024709,12.896098,2.779517,0.624974,0.595406,161.203239,32.000000,166.982099,172.626574,159.672738,167.065395,32.000000,152.463829,69.765084,76.439876,88.022804,20.809770,37.245739,74.000000,65.624036,18.400000,65.920556,59.532315,36.959953
49.915172,60.198843,138.718183,144.063671,102.508885,97.891644,29.178799,14.220311,135.433029,3.260616,58.618028,50.952069,143.049668,139.286462,140.963746,135.937165,84.944938,134.369431,-0.000808,-1.920456,32.000000,-235.788447,135.991493,-0.023346,24.375349,0.684220,435089.557463,0.975102,20.020882,12.896436,2.779375,0.499019,2.063827,161.210495,32.000000,166.973942,172.609271,159.667364,167.074256,32.000000,152.444583,69.733968,76.432140,88.028872,20.809770,37.234716,74.000000,65.600498,18.400000,65.922032,59.549545,36.938163
49.907252,60.199175,138.707668,144.062159,102.576162,97.887573,29.125600,14.220255,135.423807,3.260222,58.618671,50.949203,143.047312,139.276691,140.959848,135.931925,84.942504,134.365214,-0.000808,-1.920475,32.000000,-235.788449,135.988843,-0.023512,24.380219,0.684038,435086.497779,0.975451,20.018958,12.896112,2.779143,1.537131,1.104903,161.221092,32.000000,166.965826,172.616656,159.666889,167.062395,32.000000,152.454871,69.712611,76.424073,88.031216,20.809770,37.222922,74.000000,65.594364,18.400000,65.924365,59.545897,36.959073
49.898475,60.199214,138.700527,144.059844,102.595429,97.863244,29.080961,14.220282,135.413452,3.259856,58.617605,50.945806,143.042829,139.264389,140.954299,135.923102,84.939723,134.358049,-0.000808,-1.920489,32.000000,-235.788468,135.982409,-0.023491,24.384705,0.683873,435022.322768,0.976146,20.028250,12.894698,2.779417,1.239523,0.499126,161.212082,32.000000,166.976555,172.621299,159.645579,167.047744,32.000000,152.464266,69.687857,76.413043,88.028412,20.809770,37.211864,74.000000,65.584949,18.400000,65.926989,59.544254,36.960100
49.891971,60.198529,138.690156,144.057429,102.652116,97.863297,29.140060,14.220249,135.402005,3.259230,58.617126,50.941345,143.039182,139.257006,140.951413,135.918177,84.937131,134.346584,-0.000808,-1.920478,32.000000,-235.788577,135.971936,-0.023200,24.387725,0.683680,434976.136341,0.975346,20.032539,12.894626,2.779524,0.493096,0.868832,161.211215,32.000000,166.981656,172.605931,159.630754,167.054224,32.000000,152.442495,69.668223,76.405897,88.023854,20.809770,37.201036,74.000000,65.573300,18.400000,65.928169,59.535806,36.773087
49.879835,60.197592,138.676891,144.054729,102.549475,97.851334,29.116995,14.220162,135.387182,3.258953,58.616236,50.933099,143.035410,139.238973,140.946873,135.905069,84.930481,134.334881,-0.000808,-1.920474,32.000000,-235.788669,135.958522,-0.023275,24.390796,0.683504,434928.527868,0.974618,20.036965,12.892240,2.779559,0.725586,4.639426,161.224072,32.000000,166.971858,172.606095,159.633905,167.045114,32.000000,152.433481,69.646978,76.394932,88.015305,20.809770,37.185459,74.000000,65.575482,18.400000,65.928862,59.537675,36.936769
49.868964,60.197153,138.666753,144.052648,102.465040,97.839125,29.130199,14.219913,135.377054,3.258614,58.612790,50.928478,143.031890,139.226422,140.941816,135.896310,84.924741,134.324779,-0.000807,-1.920460,32.000000,-235.789034,135.947352,-0.023296,24.393604,0.683554,434942.365334,0.975689,20.046509,12.891529,2.779948,1.414980,4.612963,161.222284,32.000000,166.979882,172.617048,159.625677,167.022627,32.000000,152.440228,69.630603,76.386596,88.010446,20.809770,37.174980,74.000000,65.571597,18.400000,65.930623,59.551630,36.891355
49.868107,60.193811,138.646627,144.049429,102.388008,97.814544,29.142589,14.220010,135.365332,3.258240,58.604319,50.927090,143.026128,139.210050,140.936957,135.882965,84.917807,134.317139,-0.000808,-1.920444,32.000000,-235.788763,135.932451,-0.023237,24.395190,0.683338,434850.635395,0.975733,20.054254,12.891094,2.780110,0.972156,4.634882,161.208060,32.000000,166.993302,172.609549,159.603896,167.019522,32.000000,152.427784,69.614138,76.376862,88.004121,20.809770,37.154844,74.000000,65.565240,18.400000,65.928783,59.542366,36.851296
49.861555,60.191201,138.635258,144.046816,102.351174,97.796298,29.128727,14.219991,135.355793,3.258001,58.599676,50.919809,143.023616,139.200111,140.933874,135.873380,84.912090,134.311967,-0.000808,-1.920452,32.000000,-235.788726,135.918274,-0.023255,24.395685,0.683216,434809.799249,0.975540,20.060208,12.894723,2.780155,2.222069,4.645958,161.218701,32.000000,166.989993,172.603395,159.607940,167.016516,32.000000,152.416586,69.601957,76.368949,87.999804,20.809770,37.142110,74.000000,65.563163,18.400000,65.926569,59.536386,36.903827
49.844699,60.188159,138.630989,144.043795,102.281436,97.774059,29.119321,14.219728,135.342140,3.257348,58.595220,50.911129,143.020097,139.185226,140.930116,135.860807,84.901410,134.302501,-0.000810,-1.920433,32.000000,-235.789011,135.902330,-0.023261,24.395510,0.683074,434712.381564,0.974842,20.065256,12.897258,2.780366,0.777262,4.620747,161.223461,32.000000,166.989352,172.618914,159.607061,166.987486,32.000000,152.429857,69.588667,76.361476,87.997591,20.809770,37.128506,74.000000,65.570237,18.400000,65.924677,59.536780,36.980570
49.835435,60.184402,138.622004,144.041946,102.272348,97.753968,29.153054,14.219570,135.331636,3.257136,58.587755,50.903091,143.016636,139.175262,140.926857,135.848437,84.894406,134.294463,-0.000809,-1.918056,32.000000,-235.789193,135.890126,-0.023261,24.394779,0.683145,434663.131285,0.976283,20.078933,12.902848,2.781026,2.260324,4.650785,161.209523,32.000000,167.002357,172.622431,159.585369,166.976455,32.000000,152.434016,69.579856,76.355288,87.996133,20.809770,37.118891,74.000000,65.572064,18.400000,65.921451,59.552132,36.869785
49.829474,60.178560,138.609780,144.041165,102.227981,97.729739,29.130125,14.219377,135.320503,3.257058,58.575820,50.897758,143.013864,139.167429,140.924473,135.839685,84.886763,134.285106,-0.000809,-1.918067,32.000000,-235.789340,135.882800,-0.023314,24.394243,0.683045,434570.269086,0.974690,20.079583,12.907269,2.781244,1.688783,4.611885,161.208700,32.000000,167.004106,172.612697,159.577483,166.976235,32.000000,152.421881,69.571991,76.347577,87.994919,20.809770,37.101129,74.000000,65.574113,18.400000,65.915519,59.535137,36.849022
49.820049,60.173364,138.605835,144.040437,102.191839,97.709449,29.113540,14.219240,135.316174,3.256735,58.565920,50.887864,143.013455,139.163558,140.922697,135.834134,84.878724,134.276743,-0.000808,-1.918093,32.000000,-235.789432,135.872765,-0.023272,24.392978,0.683026,434492.975393,0.975300,20.086686,12.909508,2.781617,0.921440,4.648323,161.219855,32.000000,166.995390,172.617683,159.579149,166.961622,32.000000,152.425746,69.565204,76.340720,87.995034,20.809770,37.091763,74.000000,65.583506,18.400000,65.909947,59.541835,36.970592
49.811144,60.165379,138.598706,144.039321,102.258754,97.705316,29.150239,14.219212,135.309947,3.256284,58.553370,50.877758,143.012254,139.161769,140.919567,135.829511,84.871383,134.271163,-0.000806,-1.917649,32.000000,-235.789299,135.865892,-0.023289,24.391208,0.682977,434399.677746,0.974506,20.091290,12.913811,2.782027,1.015779,4.632246,161.206829,32.000000,167.009455,172.625446,159.558667,166.943177,32.000000,152.434441,69.557031,76.334103,87.998445,20.809770,37.077539,74.000000,65.593718,18.400000,65.900952,59.529207,36.971692
49.811319,60.159144,138.597353,144.039419,102.259019,97.688724,29.193218,14.219275,135.304511,3.256128,58.543458,50.874180,143.011742,139.158579,140.919245,135.825122,84.865791,134.268313,-0.000805,-1.916483,32.000000,-235.789108,135.860631,-0.023263,24.389788,0.683093,434359.052416,0.974031,20.097360,12.917831,2.782621,0.497424,4.649068,161.198355,32.000000,167.018411,172.614607,159.545100,166.946832,32.000000,152.418908,69.549973,76.328342,88.001990,20.809770,37.068429,74.000000,65.590103,18.400000,65.893183,59.540173,36.796491
49.801867,60.154395,138.602773,144.040261,102.329373,97.672184,29.125578,14.219103,135.302296,3.255691,58.537856,50.873954,143.011811,139.159155,140.918118,135.827575,84.857375,134.266692,-0.000804,-1.917691,32.000000,-235.789436,135.863155,-0.023320,24.386769,0.683061,434322.751917,0.973412,20.090438,12.922383,2.782526,2.280969,0.783927,161.210477,32.000000,167.006055,172.612881,159.554234,166.941404,32.000000,152.409804,69.541736,76.323206,88.005024,20.809770,37.060871,74.000000,65.595616,18.400000,65.887665,59.538619,36.959733
49.796845,60.152364,138.594002,144.041237,102.399900,97.668206,29.137143,14.219103,135.305112,3.255531,58.532352,50.871868,143.012410,139.161753,140.916953,135.829449,84.850365,134.270107,-0.000804,-1.917693,32.000000,-235.789435,135.862664,-0.023317,24.385964,0.682960,434236.200773,0.975416,20.086395,12.926875,2.782549,2.258459,4.605753,161.209896,32.000000,167.009134,172.624555,159.550477,166.921952,32.000000,152.422750,69.534311,76.319959,88.009463,20.809770,37.048634,74.000000,65.600053,18.400000,65.885487,59.547342,36.774701
49.795617,60.150064,138.600095,144.041831,102.277741,97.644060,29.149466,14.218974,135.308738,3.255255,58.522533,50.867710,143.009763,139.167457,140.916988,135.835741,84.844248,134.275112,-0.000805,-1.915921,32.000000,-235.789711,135.865161,-0.023335,24.385327,0.683163,434239.558535,0.975137,20.095092,12.937434,2.783218,1.628219,4.632110,161.194435,32.000000,167.021957,172.620974,159.531560,166.918258,32.000000,152.420560,69.525455,76.318765,88.014796,20.809770,37.041042,74.000000,65.608294,18.400000,65.884437,59.546290,36.849462
49.799015,60.147679,138.610592,144.041678,102.257986,97.640255,29.124728,14.218879,135.314902,3.255032,58.512707,50.865569,143.008976,139.175103,140.917869,135.841260,84.842253,134.275613,-0.000802,-1.915362,32.000000,-235.789870,135.868218,-0.023435,24.386139,0.683095,434176.014855,0.975367,20.096316,12.945242,2.783350,2.151305,4.608356,161.205010,32.000000,167.012683,172.612556,159.536461,166.921345,32.000000,152.410465,69.517008,76.318854,88.018679,20.809770,37.040140,74.000000,65.603245,18.400000,65.882603,59.535442,36.872500
49.796929,60.143200,138.622541,144.039647,102.225820,97.648522,29.127702,14.218735,135.322561,3.255251,58.504773,50.865061,143.007866,139.178287,140.917523,135.846510,84.838628,134.278313,-0.000803,-1.915351,32.000000,-235.790060,135.878225,-0.023354,24.386920,0.682993,434108.258191,0.975199,20.090506,12.950981,2.783358,2.279288,4.648216,161.214794,32.000000,167.008826,172.624163,159.543439,166.905107,32.000000,152.427525,69.503650,76.318610,88.025370,20.809770,37.039780,74.000000,65.605379,18.400000,65.878304,59.543910,36.808230
49.798333,60.139304,138.634287,144.037271,102.226022,97.648396,29.112426,14.218712,135.329709,3.255305,58.498663,50.864172,143.006144,139.187887,140.916238,135.852464,84.837529,134.283783,-0.000803,-1.915382,32.000000,-235.790037,135.885426,-0.023363,24.388559,0.683078,434146.373724,0.975498,20.088015,12.953623,2.783660,1.289698,4.621813,161.200368,32.000000,167.019873,172.625800,159.526705,166.896973,32.000000,152.427097,69.491186,76.320011,88.033221,20.809770,37.039768,74.000000,65.605335,18.400000,65.874167,59.538068,36.909330
49.798396,60.134305,138.643850,144.035424,102.126870,97.648461,29.135566,14.218738,135.336670,3.255255,58.489244,50.863238,143.007323,139.195428,140.916871,135.856732,84.836085,134.289956,-0.000802,-1.915403,32.000000,-235.789869,135.889618,-0.023361,24.390384,0.683146,434148.338595,0.973209,20.086846,12.959212,2.784105,0.516304,4.636532,161.204656,32.000000,167.015816,172.613599,159.524365,166.903611,32.000000,152.406445,69.476849,76.322536,88.044020,20.809770,37.038015,74.000000,65.606916,18.400000,65.868884,59.530427,36.977708
49.797753,60.129834,138.651371,144.034716,102.081110,97.656757,29.140905,14.218765,135.338918,3.255108,58.483614,50.865166,143.007937,139.199915,140.914947,135.858174,84.834427,134.296534,-0.000803,-1.915403,32.000000,-235.789706,135.896464,-0.023360,24.392696,0.683061,434141.526687,0.975216,20.078718,12.962126,2.783987,0.513261,0.894790,161.215461,32.000000,167.005561,172.618460,159.532879,166.895649,32.000000,152.409368,69.465487,76.322386,88.052366,20.809770,37.034353,74.000000,65.606089,18.400000,65.863537,59.529964,36.901039
49.809233,60.125586,138.656106,144.034621,102.056298,97.657140,29.125399,14.218858,135.347889,3.254858,58.476252,50.871151,143.006402,139.208953,140.912475,135.864750,84.836917,134.308361,-0.000803,-1.915359,32.000000,-235.789623,135.908128,-0.023384,24.395524,0.683116,434174.984578,0.974043,20.073769,12.967572,2.784234,0.627589,4.641273,161.209473,32.000000,167.011060,172.625505,159.521211,166.877877,32.000000,152.420344,69.451460,76.325033,88.062239,20.809770,37.029188,74.000000,65.595005,18.400000,65.858797,59.540379,36.971545
49.808678,60.120953,138.665572,144.034314,102.057017,97.657240,29.182183,14.219009,135.356040,3.254709,58.469926,50.869823,143.005146,139.218522,140.910890,135.870155,84.836040,134.317846,-0.000803,-1.915328,32.000000,-235.789434,135.915285,-0.023302,24.397056,0.682921,434166.568779,0.976136,20.061708,12.971582,2.783868,0.737684,0.736792,161.204155,32.000000,167.014618,172.612861,159.510265,166.883816,32.000000,152.406216,69.439044,76.327849,88.068808,20.809770,37.028559,74.000000,65.593543,18.400000,65.853710,59.548650,36.852617
49.810335,60.115587,138.671723,144.033427,102.092372,97.657185,29.122651,14.218965,135.367946,3.254578,58.461690,50.871380,143.006374,139.230846,140.911750,135.882237,84.836594,134.328195,-0.000803,-1.915301,32.000000,-235.789554,135.925907,-0.023380,24.400274,0.682875,434158.413122,0.975090,20.054949,12.976202,2.783965,0.566401,0.803976,161.221112,32.000000,167.000803,172.604194,159.520139,166.885165,32.000000,152.397977,69.426256,76.331704,88.076877,20.809770,37.026020,74.000000,65.591491,18.400000,65.847427,59.543674,36.931854
49.807291,60.111132,138.680630,144.032579,102.165842,97.657397,29.152058,14.219043,135.379546,3.254846,58.455660,50.875625,143.007281,139.241438,140.911355,135.894098,84.836813,134.336950,-0.000801,-1.916478,32.000000,-235.789487,135.939128,-0.023429,24.403953,0.682873,434153.927057,0.975313,20.052064,12.980199,2.784231,0.754580,4.609137,161.225279,32.000000,166.999146,172.614320,159.518673,166.864824,32.000000,152.414709,69.415456,76.334974,88.083714,20.809770,37.025308,74.000000,65.589358,18.400000,65.842167,59.543025,36.949535
49.813602,60.106455,138.693032,144.030928,102.199052,97.673732,29.132047,14.219089,135.391676,3.254421,58.453064,50.881941,143.005739,139.258351,140.911861,135.906296,84.839115,134.349937,-0.000799,-1.916513,32.000000,-235.789539,135.956566,-0.023308,24.405800,0.682726,434144.012338,0.974764,20.041529,12.984530,2.784106,0.759206,4.633348,161.213240,32.000000,167.011392,172.608568,159.502656,166.868014,32.000000,152.412678,69.401251,76.339645,88.092553,20.809770,37.025549,74.000000,65.582819,18.400000,65.836371,59.548080,36.973893
49.819331,60.104733,138.695671,144.029065,102.217049,97.689894,29.116169,14.219113,135.405243,3.254542,58.455820,50.891000,143.007017,139.269812,140.913526,135.919331,84.839904,134.363997,-0.000798,-1.916530,32.000000,-235.789430,135.971005,-0.023354,24.406866,0.682692,434151.740548,0.974395,20.035662,12.987325,2.784216,0.654801,0.939751,161.223863,32.000000,167.008273,172.597792,159.508693,166.876230,32.000000,152.398467,69.387337,76.343520,88.100681,20.809770,37.021590,74.000000,65.573890,18.400000,65.834294,59.547126,36.923637
49.823274,60.105697,138.709452,144.027168,102.219919,97.710249,29.177059,14.219432,135.422361,3.254219,58.461186,50.895225,143.007276,139.288316,140.913847,135.933505,84.841602,134.381337,-0.000798,-1.916519,32.000000,-235.789049,135.989016,-0.023391,24.408578,0.682755,434250.598257,0.973233,20.026887,12.993138,2.784004,1.054780,4.623206,161.235184,32.000000,167.002909,172.607452,159.517639,166.862792,32.000000,152.410282,69.371664,76.348230,88.112437,20.809770,37.022905,74.000000,65.566950,18.400000,65.836305,59.552948,36.871766
49.824354,60.106329,138.724083,144.025656,102.182974,97.722406,29.120745,14.219583,135.437148,3.254456,58.461488,50.902736,143.006697,139.304514,140.913627,135.949180,84.845790,134.395460,-0.000797,-1.916470,32.000000,-235.788924,136.004301,-0.023469,24.409319,0.682736,434300.388721,0.974950,20.018535,13.000116,2.783746,0.766860,4.615396,161.227548,32.000000,167.015871,172.612476,159.508012,166.857412,32.000000,152.415788,69.359194,76.353171,88.124180,20.809770,37.028277,74.000000,65.559315,18.400000,65.838775,59.547618,36.903240
49.836066,60.103922,138.743708,144.023654,102.111309,97.722311,29.128374,14.219678,135.458291,3.254931,58.454105,50.913202,143.004936,139.322380,140.915737,135.966121,84.850687,134.414651,-0.000799,-1.916460,32.000000,-235.789042,136.021283,-0.023488,24.411385,0.682917,434403.154304,0.974727,20.016482,13.005760,2.783973,0.746383,0.523362,161.225530,32.000000,167.022239,172.598834,159.504885,166.870427,32.000000,152.395423,69.347421,76.359027,88.138866,20.809770,37.033557,74.000000,65.545205,18.400000,65.837254,59.538491,36.930827
49.839636,60.097140,138.751801,144.020909,102.034618,97.730542,29.095521,14.219643,135.476684,3.254623,58.443673,50.913628,143.003747,139.339744,140.916371,135.982537,84.853582,134.432102,-0.000802,-1.916427,32.000000,-235.789054,136.039211,-0.023418,24.413835,0.682890,434389.888074,0.974645,20.011816,13.007399,2.784017,0.226926,0.572584,161.241097,32.000000,167.010411,172.604649,159.518510,166.862861,32.000000,152.404294,69.337220,76.364209,88.153569,20.809770,37.035735,74.000000,65.535800,18.400000,65.830037,59.541864,36.862668
49.843285,60.089336,138.760171,144.018410,101.962103,97.730893,29.099694,14.219688,135.492408,3.254699,58.435335,50.920726,143.003137,139.353804,140.916090,135.992707,84.857127,134.443971,-0.000803,-1.915815,32.000000,-235.788951,136.055217,-0.023490,24.417178,0.682901,434411.863109,0.973605,20.005055,13.012803,2.784189,0.674087,4.639772,161.231680,32.000000,167.021585,172.612325,159.510287,166.851934,32.000000,152.419326,69.330732,76.368421,88.165969,20.809770,37.036048,74.000000,65.526680,18.400000,65.820023,59.525539,36.987246
49.854841,60.081846,138.780439,144.015735,101.924204,97.730932,29.137916,14.219674,135.512631,3.254415,58.431162,50.928043,142.999804,139.373606,140.916396,136.011140,84.861429,134.459724,-0.000803,-1.916374,32.000000,-235.788944,136.073426,-0.023509,24.421060,0.682764,434397.962763,0.975012,19.991979,13.016406,2.784041,2.245734,0.689328,161.220306,32.000000,167.032698,172.599736,159.496856,166.861595,32.000000,152.404901,69.327103,76.374635,88.177020,20.809770,37.043056,74.000000,65.504844,18.400000,65.809293,59.529217,36.970885
49.859788,60.079197,138.795942,144.014806,102.037010,97.730814,29.137474,14.219670,135.530655,3.254353,58.430780,50.931932,143.000128,139.388506,140.915094,136.027047,84.864885,134.470197,-0.000803,-1.916379,32.000000,-235.788916,136.087772,-0.023526,24.424869,0.682500,434371.125603,0.974480,19.968802,13.021412,2.783526,0.710405,0.612318,161.229662,32.000000,167.022402,172.595528,159.510203,166.862925,32.000000,152.396613,69.325116,76.378089,88.183985,20.809770,37.050095,74.000000,65.492497,18.400000,65.805425,59.555515,36.881230
49.866554,60.078007,138.808128,144.014505,102.137012,97.730919,29.136587,14.219680,135.544283,3.254376,58.432014,50.936770,142.999602,139.406436,140.913271,136.043753,84.866521,134.485545,-0.000804,-1.916347,32.000000,-235.788858,136.104639,-0.023531,24.425617,0.682449,434355.561429,0.973164,19.961351,13.023055,2.783842,0.669964,1.164025,161.233270,32.000000,167.021915,172.604365,159.514508,166.850546,32.000000,152.407575,69.325111,76.381543,88.191250,20.809770,37.055188,74.000000,65.479409,18.400000,65.804326,59.537881,36.985339
49.864241,60.077413,138.824046,144.014901,102.139302,97.722791,29.103242,14.219751,135.563370,3.254453,58.431794,50.940312,142.998566,139.427580,140.911725,136.059271,84.870494,134.501992,-0.000803,-1.916379,32.000000,-235.788831,136.122903,-0.023399,24.423357,0.682381,434345.339826,0.975776,19.955702,13.026812,2.783875,0.521758,4.647650,161.209867,32.000000,167.037539,172.602667,159.493300,166.851189,32.000000,152.403075,69.326253,76.385987,88.201017,20.809770,37.061435,74.000000,65.464047,18.400000,65.804313,59.542818,36.927745
49.865251,60.076449,138.835419,144.015629,102.097741,97.735079,29.117551,14.219962,135.578435,3.254685,58.431262,50.944913,142.997497,139.443337,140.911655,136.073197,84.875128,134.514009,-0.000803,-1.916378,32.000000,-235.788530,136.134230,-0.023278,24.419224,0.682331,434300.169502,0.974080,19.948896,13.032509,2.783846,0.754221,4.641364,161.218536,32.000000,167.030175,172.590790,159.498787,166.862418,32.000000,152.387021,69.328046,76.390615,88.209038,20.809770,37.066428,74.000000,65.450290,18.400000,65.803937,59.539553,36.941391
49.876145,60.075542,138.846068,144.016190,102.107312,97.747154,29.115315,14.219945,135.591272,3.254856,58.433864,50.951469,142.996003,139.457005,140.909439,136.086725,84.880354,134.525262,-0.000804,-1.916392,32.000000,-235.788617,136.148889,-0.023343,24.418324,0.682426,434323.162835,0.975005,19.939973,13.033797,2.783676,1.351946,0.544699,161.223327,32.000000,167.028688,172.597662,159.505657,166.853602,32.000000,152.399859,69.330265,76.394690,88.218891,20.809770,37.071927,74.000000,65.435207,18.400000,65.803372,59.541766,36.967950
49.874061,60.074206,138.861749,144.017004,102.067445,97.755427,29.119769,14.219788,135.609698,3.255803,58.432606,50.954288,142.992665,139.473940,140.907036,136.103016,84.888062,134.543182,-0.000806,-1.916393,32.000000,-235.788899,136.165759,-0.023338,24.418844,0.682718,434387.281365,0.974883,19.942801,13.035433,2.784101,0.892014,4.615451,161.201178,32.000000,167.043938,172.600810,159.490305,166.849550,32.000000,152.407194,69.332428,76.402551,88.233859,20.809770,37.079537,74.000000,65.422113,18.400000,65.802818,59.540704,36.893996
49.879840,60.070579,138.878172,144.017102,102.082655,97.767473,29.147433,14.219861,135.622141,3.256314,58.428334,50.950612,142.993274,139.486601,140.907225,136.115302,84.891880,134.553944,-0.000807,-1.916408,32.000000,-235.788892,136.177728,-0.023349,24.419501,0.682737,434374.969595,0.974287,19.939338,13.035853,2.784169,0.671515,0.789534,161.199174,32.000000,167.049152,172.590148,159.492589,166.863257,32.000000,152.389672,69.334883,76.408663,88.249224,20.809770,37.088149,74.000000,65.403108,18.400000,65.798874,59.542602,36.977341
49.883667,60.065122,138.883220,144.017222,102.260656,97.783950,29.117955,14.219813,135.631449,3.256186,58.422364,50.949600,142.995003,139.498112,140.907477,136.126879,84.898560,134.564738,-0.000806,-1.917030,32.000000,-235.789111,136.193915,-0.023360,24.419241,0.682795,434426.032488,0.974799,19.928789,13.036823,2.784128,0.117877,0.525222,161.205482,32.000000,167.038600,172.592067,159.509876,166.865665,32.000000,152.388916,69.339204,76.414617,88.268942,20.809770,37.091592,74.000000,65.385783,18.400000,65.792016,59.546202,36.821583
49.887561,60.060495,138.895265,144.017841,102.240943,97.788154,29.165243,14.219693,135.639011,3.256687,58.419314,50.948189,142.994919,139.507442,140.904753,136.134955,84.904549,134.569917,-0.000805,-1.919986,32.000000,-235.789283,136.203569,-0.023323,24.417062,0.682797,434482.602248,0.974575,19.916218,13.038670,2.783838,0.513674,4.655582,161.195680,32.000000,167.047723,172.602033,159.507568,166.856411,32.000000,152.402235,69.341489,76.420428,88.286449,20.809770,37.096820,74.000000,65.370202,18.400000,65.785822,59.542405,36.928552
49.894015,60.054746,138.905249,144.018745,102.243052,97.796542,29.144661,14.219814,135.646121,3.256704,58.413206,50.951335,142.992764,139.518780,140.903099,136.143232,84.910576,134.581753,-0.000806,-1.919940,32.000000,-235.789011,136.210327,-0.023510,24.412090,0.682972,434498.170002,0.973630,19.911561,13.034836,2.784044,0.663282,4.633498,161.179543,32.000000,167.057342,172.592281,159.498889,166.873056,32.000000,152.384779,69.343813,76.428066,88.308802,20.809770,37.104578,74.000000,65.353546,18.400000,65.778516,59.541943,36.973893
49.887233,60.050550,138.915485,144.019955,102.072793,97.784655,29.113095,14.219952,135.652717,3.257199,58.407423,50.948028,142.993906,139.523935,140.901662,136.150545,84.914849,134.588486,-0.000808,-1.919911,32.000000,-235.788900,136.214721,-0.023556,24.412501,0.683143,434484.218723,0.974369,19.908637,13.032938,2.784407,1.065859,4.643319,161.189803,32.000000,167.042744,172.584849,159.513066,166.883880,32.000000,152.376397,69.345452,76.431775,88.326873,20.809770,37.110943,74.000000,65.341728,18.400000,65.772643,59.537095,36.922463
49.888661,60.045439,138.929615,144.021604,102.082618,97.776674,29.098391,14.220067,135.657324,3.257076,58.400746,50.945941,142.991072,139.527231,140.897535,136.157351,84.920422,134.592462,-0.000811,-1.919882,32.000000,-235.788896,136.218297,-0.023541,24.415873,0.683237,434487.554263,0.974325,19.900748,13.033071,2.784507,0.975240,0.904270,161.184151,32.000000,167.038580,172.595954,159.516815,166.872129,32.000000,152.393983,69.346948,76.434383,88.349195,20.809770,37.119850,74.000000,65.327100,18.400000,65.766203,59.532689,36.995096
49.883177,60.041634,138.936723,144.021668,102.123830,97.767219,29.124905,14.219855,135.659764,3.257174,58.397061,50.943716,142.989965,139.527027,140.895697,136.163897,84.923113,134.595500,-0.000812,-1.919908,32.000000,-235.789091,136.219401,-0.023548,24.420127,0.683115,434384.550549,0.973990,19.898348,13.030096,2.784800,0.566346,0.950393,161.168314,32.000000,167.044448,172.592907,159.508048,166.880405,32.000000,152.391239,69.348447,76.437582,88.368833,20.809770,37.125602,74.000000,65.318741,18.400000,65.760829,59.543379,36.847261
49.882155,60.038847,138.933032,144.021539,102.220601,97.767313,29.130757,14.219744,135.661506,3.257024,58.394249,50.944059,142.988170,139.526129,140.895121,136.165956,84.925788,134.606227,-0.000814,-1.919965,32.000000,-235.789291,136.220713,-0.023564,24.423932,0.683060,434381.981445,0.974050,19.893732,13.027848,2.785084,2.275492,0.527516,161.168739,32.000000,167.037864,172.581285,159.517072,166.902267,32.000000,152.375848,69.351611,76.440102,88.391963,20.809770,37.124471,74.000000,65.307385,18.400000,65.756804,59.534892,36.989154
49.876885,60.038039,138.934064,144.021562,102.281457,97.783876,29.082836,14.219557,135.661476,3.256569,58.396216,50.939971,142.987935,139.524092,140.893585,136.167619,84.926378,134.605228,-0.000814,-1.919959,32.000000,-235.789430,136.223508,-0.023570,24.423668,0.682860,434301.406364,0.974900,19.893533,13.026922,2.785158,0.542406,0.549517,161.173984,32.000000,167.026559,172.591077,159.529151,166.898128,32.000000,152.390383,69.352756,76.440278,88.411030,20.809770,37.126116,74.000000,65.303571,18.400000,65.755565,59.539829,36.880790
49.876821,60.038869,138.936700,144.021899,102.364755,97.779973,29.182139,14.219482,135.660781,3.256745,58.397517,50.939817,142.986756,139.521713,140.890051,136.169802,84.927594,134.602813,-0.000813,-1.920007,32.000000,-235.789460,136.219806,-0.023584,24.422223,0.683091,434394.004111,0.973755,19.900465,13.028873,2.785669,1.038330,1.276755,161.159554,32.000000,167.035859,172.599196,159.519844,166.896060,32.000000,152.397251,69.352277,76.441097,88.431150,20.809770,37.127356,74.000000,65.284643,18.400000,65.756997,59.535934,36.982917
49.870923,60.038886,138.940307,144.021606,102.307389,97.791994,29.126767,14.219286,135.660286,3.256726,58.393830,50.936334,142.984163,139.517515,140.888479,136.168820,84.927483,134.601963,-0.000813,-1.921208,32.000000,-235.789637,136.215461,-0.023578,24.422343,0.683030,434374.258100,0.973320,19.895290,13.027938,2.785447,0.544357,4.640032,161.153269,32.000000,167.037856,172.586937,159.515675,166.914457,32.000000,152.373492,69.351199,76.441547,88.447280,20.809770,37.131505,74.000000,65.281481,18.400000,65.757809,59.539091,36.850489
49.870464,60.036248,138.939639,144.020374,102.337278,97.808591,29.103993,14.219179,135.658169,3.256802,58.386789,50.927585,142.984323,139.513248,140.885735,136.167803,84.929647,134.601500,-0.000813,-1.920063,32.000000,-235.789708,136.213037,-0.023587,24.422843,0.683246,434446.867257,0.973359,19.899984,13.026426,2.785684,0.766088,4.647080,161.164942,32.000000,167.020010,172.588250,159.533191,166.920187,32.000000,152.372845,69.349641,76.441550,88.466330,20.809770,37.133198,74.000000,65.269868,18.400000,65.755072,59.531528,36.991795
49.866662,60.030947,138.934796,144.018851,102.333074,97.816669,29.119255,14.218996,135.652996,3.256906,58.378466,50.927370,142.983958,139.505762,140.883006,136.162743,84.930720,134.599801,-0.000813,-1.920728,32.000000,-235.789714,136.212691,-0.023288,24.422795,0.683283,434461.471061,0.974929,19.900350,13.022834,2.785840,1.040033,4.622841,161.160959,32.000000,167.022628,172.600487,159.528006,166.914926,32.000000,152.389383,69.349245,76.443098,88.484002,20.809770,37.131605,74.000000,65.266162,18.400000,65.748962,59.536613,36.865823
49.852792,60.021005,138.926256,144.016324,102.282934,97.816656,29.100184,14.218844,135.651454,3.256758,58.362869,50.923346,142.982520,139.496871,140.882319,136.154866,84.933368,134.597937,-0.000814,-1.920700,32.000000,-235.789849,136.208424,-0.023282,24.420626,0.683488,434549.441295,0.975276,19.903304,13.022268,2.786132,1.253600,4.641036,161.146563,32.000000,167.035121,172.593367,159.514900,166.929069,32.000000,152.382269,69.348428,76.444358,88.503314,20.809770,37.128041,74.000000,65.267963,18.400000,65.735842,59.534606,36.907789
49.851771,60.010396,138.928499,144.014226,102.311229,97.816622,29.110507,14.218915,135.648255,3.256481,58.351169,50.926369,142.981921,139.492818,140.881393,136.150025,84.932727,134.594771,-0.000816,-1.920667,32.000000,-235.789664,136.203558,-0.023301,24.418863,0.683599,434541.927612,0.974318,19.904684,13.018833,2.786461,0.880665,4.643540,161.155361,32.000000,167.024817,172.586091,159.523828,166.939845,32.000000,152.372106,69.347512,76.444430,88.516642,20.809770,37.128861,74.000000,65.263561,18.400000,65.721136,59.538491,36.972499
49.852321,59.998218,138.927418,144.011548,102.443701,97.825078,29.122768,14.218485,135.649748,3.256525,58.338974,50.928405,142.982429,139.491044,140.879938,136.147745,84.931009,134.598413,-0.000818,-1.920656,32.000000,-235.790130,136.207135,-0.023252,24.420915,0.683735,434527.826750,0.976084,19.898314,13.016298,2.786714,1.029190,4.639717,161.158772,32.000000,167.020183,172.600504,159.529756,166.929750,32.000000,152.394910,69.347723,76.444586,88.533580,20.809770,37.128002,74.000000,65.254921,18.400000,65.703539,59.540350,36.844180
49.847512,59.989029,138.922463,144.009479,102.531425,97.825295,29.127195,14.218420,135.650712,3.256287,58.330579,50.923723,142.981426,139.491137,140.879623,136.147084,84.929676,134.598137,-0.000817,-1.920611,32.000000,-235.790274,136.208812,-0.023189,24.423869,0.683688,434517.393164,0.975427,19.887950,13.018454,2.786657,2.222519,4.643210,161.142457,32.000000,167.029442,172.602399,159.515059,166.932392,32.000000,152.399534,69.347357,76.444144,88.545930,20.809770,37.126519,74.000000,65.249866,18.400000,65.689874,59.544756,36.881010
49.841358,59.980755,138.918952,144.006991,102.610169,97.813364,29.137069,14.218280,135.652360,3.255866,58.320285,50.918389,142.981217,139.488669,140.880730,136.144025,84.927750,134.597591,-0.000816,-1.920604,32.000000,-235.790384,136.208880,-0.023149,24.423619,0.683605,434541.800534,0.972913,19.875574,13.020452,2.786582,1.552968,0.866711,161.148894,32.000000,167.022301,172.593204,159.519663,166.951302,32.000000,152.377002,69.348775,76.441388,88.559090,20.809770,37.125888,74.000000,65.252070,18.400000,65.677020,59.547952,36.879616
49.833123,59.975537,138.915654,144.005440,102.701799,97.817304,29.147982,14.218044,135.651981,3.255180,58.314593,50.918082,142.980496,139.486307,140.879048,136.143643,84.923775,134.593584,-0.000815,-1.920611,32.000000,-235.790531,136.207536,-0.023151,24.418897,0.683783,434544.051029,0.973609,19.883768,13.021891,2.787474,1.160508,4.629935,161.158578,32.000000,167.010637,172.602226,159.530069,166.948653,32.000000,152.384537,69.350468,76.437465,88.568827,20.809770,37.124540,74.000000,65.253777,18.400000,65.668983,59.541442,36.984678
49.829467,59.971685,138.914651,144.003761,102.574027,97.808900,29.178576,14.217691,135.652967,3.255188,58.312189,50.921214,142.978408,139.484736,140.875784,136.139299,84.921592,134.588950,-0.000818,-1.920594,32.000000,-235.790698,136.203782,-0.023330,24.414678,0.683781,434473.298396,0.974846,19.879550,13.024695,2.787515,0.891526,4.629528,161.146562,32.000000,167.021461,172.614167,159.517291,166.942318,32.000000,152.394860,69.354729,76.432867,88.581398,20.809770,37.123574,74.000000,65.255730,18.400000,65.662598,59.535964,36.973746
49.825505,59.969750,138.911458,144.002397,102.467143,97.800819,29.149863,14.217559,135.655514,3.254995,58.309887,50.917894,142.977556,139.482220,140.875827,136.136499,84.920316,134.586323,-0.000819,-1.917653,32.000000,-235.790745,136.201941,-0.023299,24.417447,0.684044,434493.942155,0.977029,19.882764,13.024526,2.787826,0.517318,4.633999,161.142773,32.000000,167.025424,172.608062,159.512348,166.954537,32.000000,152.380231,69.360087,76.429380,88.591968,20.809770,37.123722,74.000000,65.254044,18.400000,65.659653,59.541628,36.903020
49.822958,59.965901,138.905058,143.999719,102.377976,97.796751,29.108358,14.217325,135.654932,3.254674,58.309138,50.908313,142.976286,139.476558,140.873372,136.136274,84.918388,134.583949,-0.000821,-1.915905,32.000000,-235.791074,136.203835,-0.023292,24.423365,0.683948,434439.915861,0.975680,19.881297,13.024946,2.787866,1.056191,4.622129,161.159472,32.000000,167.011391,172.612267,159.531073,166.960723,32.000000,152.381006,69.368113,76.422763,88.603410,20.809770,37.118375,74.000000,65.252975,18.400000,65.653896,59.544254,36.995096
49.820281,59.962287,138.900324,143.997312,102.481306,97.792445,29.132316,14.217001,135.654765,3.254927,58.304451,50.904934,142.975028,139.475486,140.871378,136.131260,84.916689,134.580491,-0.000822,-1.915906,32.000000,-235.791424,136.202992,-0.023296,24.424220,0.683905,434444.346397,0.973621,19.887332,13.025455,2.788198,0.546297,4.638412,161.155260,32.000000,167.018760,172.623154,159.532195,166.949408,32.000000,152.395511,69.376456,76.418423,88.611601,20.809770,37.116524,74.000000,65.252031,18.400000,65.648425,59.537340,36.967364
49.817402,59.955764,138.885820,143.995376,102.658959,97.784335,29.129327,14.216540,135.657632,3.254732,58.295318,50.898485,142.973826,139.477087,140.869900,136.129726,84.914856,134.580206,-0.000822,-1.915916,32.000000,-235.791718,136.205523,-0.023361,24.420310,0.683695,434402.035173,0.974715,19.880469,13.024300,2.787999,0.845001,0.474063,161.141024,32.000000,167.032255,172.622821,159.519205,166.955991,32.000000,152.384241,69.391088,76.416166,88.620869,20.809770,37.108890,74.000000,65.250274,18.400000,65.639279,59.533682,36.903094
49.811422,59.949337,138.884520,143.994679,102.653141,97.781733,29.170932,14.216323,135.654911,3.254477,58.286392,50.893935,142.973797,139.474810,140.868191,136.128892,84.913902,134.580253,-0.000821,-1.915899,32.000000,-235.791841,136.206453,-0.023364,24.418107,0.683713,434401.155630,0.975593,19.876675,13.026677,2.787877,2.242210,0.887451,161.150856,32.000000,167.024410,172.616899,159.532824,166.961028,32.000000,152.371149,69.403967,76.413973,88.627942,20.809770,37.105116,74.000000,65.255709,18.400000,65.629795,59.542868,36.880497
49.807589,59.941214,138.887143,143.994043,102.554996,97.769587,29.105740,14.216019,135.655833,3.254903,58.275322,50.896693,142.973617,139.481044,140.865582,136.128231,84.912813,134.579496,-0.000820,-1.915879,32.000000,-235.792042,136.208598,-0.023280,24.421117,0.683821,434357.575860,0.974224,19.878345,13.027148,2.788155,1.505976,4.637515,161.156621,32.000000,167.022848,172.630547,159.540954,166.943934,32.000000,152.385506,69.419645,76.413339,88.636009,20.809770,37.106863,74.000000,65.264396,18.400000,65.617600,59.521231,36.965309
49.811955,59.933924,138.886982,143.993268,102.573083,97.749106,29.147866,14.215791,135.658700,3.255200,58.265190,50.894546,142.972457,139.484572,140.863636,136.132964,84.912941,134.579026,-0.000818,-1.915886,32.000000,-235.792172,136.208530,-0.023414,24.424792,0.683920,434350.936436,0.975119,19.879950,13.029039,2.788688,2.281084,4.645146,161.145952,32.000000,167.036325,172.634607,159.531873,166.937763,32.000000,152.388354,69.434052,76.415464,88.641357,20.809770,37.106898,74.000000,65.252467,18.400000,65.606755,59.548670,36.960760
49.799884,59.925192,138.892572,143.992002,102.487438,97.749121,29.115063,14.215765,135.666608,3.255405,58.254927,50.894764,142.970390,139.489584,140.862937,136.128958,84.912415,134.582647,-0.000818,-1.917025,32.000000,-235.792260,136.215615,-0.023382,24.426096,0.683469,434227.768050,0.974560,19.862098,13.028820,2.788158,0.966580,4.652165,161.143765,32.000000,167.038763,172.620561,159.534902,166.948199,32.000000,152.369920,69.453711,76.418728,88.647131,20.809770,37.108662,74.000000,65.262721,18.400000,65.593214,59.538983,36.963402
49.803335,59.919572,138.894924,143.991134,102.607927,97.732802,29.130729,14.215531,135.671444,3.256062,58.247885,50.897288,142.970258,139.494950,140.861738,136.134161,84.912150,134.587142,-0.000818,-1.917006,32.000000,-235.792533,136.220625,-0.023123,24.424620,0.683438,434184.379548,0.976139,19.862744,13.028760,2.788593,0.118705,0.606291,161.153390,32.000000,167.031467,172.628818,159.547130,166.940227,32.000000,152.376929,69.470857,76.422540,88.650976,20.809770,37.110463,74.000000,65.264067,18.400000,65.583815,59.528932,36.949755
49.797217,59.913225,138.898939,143.989477,102.664356,97.720420,29.124020,14.215423,135.676836,3.256867,58.239052,50.902376,142.968806,139.502681,140.861103,136.138922,84.912474,134.594840,-0.000818,-1.916955,32.000000,-235.792692,136.226347,-0.023148,24.425031,0.683484,434125.412783,0.973278,19.860741,13.032292,2.788979,1.235005,0.772005,161.144823,32.000000,167.048131,172.644433,159.540752,166.924451,32.000000,152.393790,69.492187,76.429101,88.654547,20.809770,37.111631,74.000000,65.267890,18.400000,65.573890,59.543851,36.856872
49.802828,59.907892,138.898656,143.987528,102.674701,97.708237,29.148191,14.215230,135.687914,3.257213,58.232847,50.904358,142.967477,139.513280,140.862399,136.144401,84.912903,134.599249,-0.000819,-1.916251,32.000000,-235.792864,136.230048,-0.023186,24.427502,0.683390,434098.271863,0.973722,19.850580,13.035567,2.788732,0.539332,4.628308,161.137318,32.000000,167.057476,172.633246,159.538282,166.934073,32.000000,152.377472,69.511351,76.436274,88.655644,20.809770,37.112863,74.000000,65.261624,18.400000,65.565283,59.549103,36.850930
49.798252,59.903319,138.909505,143.985681,102.669901,97.708148,29.173389,14.215169,135.694799,3.258030,58.232656,50.904580,142.967280,139.525681,140.864289,136.152508,84.912513,134.605916,-0.000819,-1.916278,32.000000,-235.792945,136.235854,-0.023189,24.428564,0.683220,433982.053824,0.974214,19.846704,13.036791,2.789000,0.837275,4.652332,161.150120,32.000000,167.050499,172.634549,159.556116,166.935694,32.000000,152.370662,69.534938,76.446525,88.656088,20.809770,37.117611,74.000000,65.262620,18.400000,65.556672,59.547962,36.960687
49.804413,59.902599,138.912352,143.984582,102.672726,97.712274,29.176594,14.215053,135.704308,3.258322,58.237200,50.904046,142.967535,139.535113,140.863643,136.158809,84.914422,134.617206,-0.000819,-1.916275,32.000000,-235.793206,136.242509,-0.023152,24.430503,0.683174,433974.945695,0.973636,19.840906,13.039936,2.789037,0.638130,4.652352,161.152849,32.000000,167.055328,172.649242,159.563868,166.919910,32.000000,152.384270,69.555350,76.457085,88.655302,20.809770,37.121918,74.000000,65.262183,18.400000,65.554062,59.536799,36.939044
49.807320,59.904053,138.923653,143.983943,102.667763,97.716331,29.121884,14.214943,135.713045,3.259238,58.242222,50.903532,142.966053,139.547305,140.863684,136.173182,84.917320,134.628446,-0.000817,-1.916250,32.000000,-235.793336,136.251270,-0.023112,24.432490,0.683187,433971.696210,0.973048,19.839860,13.044755,2.789319,0.527764,4.614389,161.139202,32.000000,167.071501,172.644512,159.555519,166.922829,32.000000,152.371597,69.578390,76.468848,88.650314,20.809770,37.128040,74.000000,65.259936,18.400000,65.554343,59.526709,36.949242
49.815453,59.905930,138.939866,143.983890,102.695510,97.708054,29.128289,14.214874,135.721984,3.259663,58.244836,50.903839,142.966869,139.558278,140.865465,136.185523,84.920343,134.641517,-0.000819,-1.916312,32.000000,-235.793437,136.261047,-0.023183,24.432803,0.683215,434038.681929,0.974097,19.836151,13.046910,2.789182,0.840027,4.616320,161.148146,32.000000,167.067909,172.640575,159.572172,166.931259,32.000000,152.350380,69.598264,76.479797,88.644786,20.809770,37.137518,74.000000,65.246939,18.400000,65.556469,59.536160,36.846527
49.818266,59.907089,138.954094,143.984314,102.752844,97.707849,29.147748,14.214788,135.732587,3.260250,58.252926,50.906174,142.967997,139.572502,140.867134,136.202250,84.923295,134.654932,-0.000821,-1.916312,32.000000,-235.793529,136.272304,-0.023412,24.435016,0.683102,433994.360391,0.974208,19.832704,13.050339,2.789193,0.596712,4.633599,161.155802,32.000000,167.063345,172.654299,159.584355,166.913633,32.000000,152.368683,69.621951,76.493620,88.636083,20.809770,37.147055,74.000000,65.237748,18.400000,65.557069,59.543694,36.954671
49.819084,59.909191,138.968166,143.985173,102.712568,97.699719,29.100681,14.214694,135.741052,3.261418,58.256218,50.908844,142.967912,139.585440,140.868345,136.212480,84.928744,134.671937,-0.000820,-1.916323,32.000000,-235.793700,136.287454,-0.023481,24.438842,0.682961,433949.831695,0.974808,19.824563,13.054677,2.788912,0.819963,0.575710,161.140094,32.000000,167.077038,172.659474,159.571445,166.909185,32.000000,152.374770,69.641893,76.507496,88.628249,20.809770,37.156644,74.000000,65.236015,18.400000,65.558922,59.534980,36.955111
49.824269,59.909340,138.991653,143.986186,102.733013,97.702698,29.178488,14.214679,135.756931,3.262207,58.253179,50.912378,142.968246,139.601453,140.872870,136.230104,84.933945,134.695253,-0.000821,-1.916320,32.000000,-235.793795,136.307169,-0.023516,24.441351,0.682929,433924.579782,0.972666,19.827833,13.056853,2.789325,2.181659,0.755717,161.140346,32.000000,167.080467,172.649393,159.570706,166.921620,32.000000,152.360835,69.665663,76.524877,88.615383,20.809770,37.173583,74.000000,65.226124,18.400000,65.559007,59.526316,36.961347
49.827293,59.907430,139.014028,143.987092,102.772221,97.722049,29.178032,14.214741,135.767336,3.263417,58.252400,50.915457,142.969384,139.616744,140.874847,136.245669,84.938746,134.714406,-0.000823,-1.916349,32.000000,-235.793861,136.326086,-0.023511,24.441100,0.682797,433896.426840,0.973908,19.822709,13.061151,2.789350,0.456397,1.675976,161.153002,32.000000,167.068752,172.656885,159.581607,166.918173,32.000000,152.369025,69.684469,76.539294,88.601839,20.809770,37.190362,74.000000,65.219775,18.400000,65.555503,59.533347,36.950782
49.832828,59.906825,139.044236,143.989268,102.889916,97.721886,29.100664,14.214745,135.785358,3.264185,58.251423,50.924454,142.969717,139.636846,140.877682,136.261639,84.945262,134.732468,-0.000826,-1.916374,32.000000,-235.793785,136.344965,-0.023512,24.442909,0.683017,433947.908047,0.974682,19.820884,13.067630,2.789911,0.113661,0.705502,161.143528,32.000000,167.076025,172.670083,159.572055,166.905633,32.000000,152.377720,69.706494,76.557872,88.583088,20.809770,37.212132,74.000000,65.208439,18.400000,65.552782,59.538953,36.886586
49.837258,59.907298,139.063510,143.991410,102.899463,97.742368,29.106036,14.214815,135.801658,3.265132,58.251748,50.930500,142.969164,139.652264,140.880623,136.281941,84.952802,134.748143,-0.000828,-1.916442,32.000000,-235.793741,136.359884,-0.023512,24.447518,0.683076,433970.150597,0.973225,19.813981,13.071077,2.790031,0.712226,1.124287,161.135608,32.000000,167.082269,172.666103,159.561816,166.917151,32.000000,152.364212,69.725229,76.574468,88.567270,20.809770,37.226651,74.000000,65.199383,18.400000,65.552601,59.537272,36.966923
49.840579,59.908460,139.086567,143.992788,102.789482,97.754669,29.081710,14.214862,135.816827,3.266159,58.253607,50.940941,142.972869,139.667007,140.884472,136.300367,84.962849,134.765487,-0.000829,-1.916465,32.000000,-235.793840,136.379025,-0.023518,24.453751,0.683152,434009.097899,0.973821,19.812269,13.072097,2.790419,0.727107,4.653755,161.149716,32.000000,167.065224,172.667362,159.577275,166.926713,32.000000,152.358858,69.747370,76.594521,88.548402,20.809770,37.246521,74.000000,65.188551,18.400000,65.553001,59.525273,36.997371
49.854435,59.909057,139.103838,143.992844,102.767689,97.762608,29.148917,14.215003,135.834105,3.266863,58.256308,50.952028,142.974838,139.684166,140.887878,136.316808,84.973213,134.782913,-0.000828,-1.916467,32.000000,-235.793586,136.395972,-0.023586,24.454950,0.683176,434084.100049,0.974704,19.809377,13.070951,2.790593,0.947977,4.632697,161.151390,32.000000,167.066128,172.683668,159.575596,166.919137,32.000000,152.377069,69.765664,76.612458,88.533249,20.809770,37.261348,74.000000,65.170602,18.400000,65.553224,59.542268,36.927011
49.873225,59.908903,139.132056,143.991923,102.878334,97.786989,29.118761,14.214968,135.859366,3.267855,58.260321,50.959649,142.975423,139.702962,140.892067,136.337565,84.985464,134.805211,-0.000831,-1.916431,32.000000,-235.793788,136.417215,-0.023541,24.452635,0.682961,434057.192729,0.973956,19.798292,13.069492,2.790359,1.678768,0.569292,161.137406,32.000000,167.076252,172.691849,159.559425,166.924142,32.000000,152.377776,69.786421,76.633328,88.513885,20.809770,37.284257,74.000000,65.139790,18.400000,65.551989,59.549142,37.022169
49.873132,59.910414,139.157066,143.990981,102.907245,97.807132,29.109112,14.215073,135.877036,3.268336,58.264627,50.966468,142.976123,139.720434,140.895182,136.351092,84.994951,134.824557,-0.000833,-1.916425,32.000000,-235.793762,136.433735,-0.023558,24.453469,0.683073,434120.256673,0.975043,19.784998,13.066460,2.790105,0.936568,4.622608,161.144620,32.000000,167.064166,172.686452,159.563641,166.935286,32.000000,152.367161,69.802836,76.649249,88.497883,20.809770,37.307425,74.000000,65.124241,18.400000,65.552307,59.548513,36.969565
49.883451,59.914025,139.187804,143.990328,102.996347,97.831558,29.112987,14.215250,135.893535,3.269105,58.271832,50.976101,142.977144,139.744332,140.897951,136.373827,85.006512,134.847447,-0.000835,-1.915819,32.000000,-235.793535,136.454884,-0.023530,24.460857,0.683239,434199.606020,0.973891,19.772805,13.066496,2.790073,0.778848,4.617999,161.155313,32.000000,167.047650,172.703355,159.574719,166.926414,32.000000,152.383334,69.821288,76.666129,88.480679,20.809770,37.334023,74.000000,65.106785,18.400000,65.556490,59.541796,37.024957
49.889837,59.916805,139.205650,143.990161,103.034857,97.851851,29.119596,14.215322,135.911144,3.270006,58.276105,50.977754,142.978046,139.762677,140.900337,136.391043,85.018564,134.865174,-0.000834,-1.914120,32.000000,-235.793490,136.474688,-0.023466,24.467166,0.683379,434275.346718,0.974629,19.772259,13.066478,2.790433,0.814311,4.641705,161.143495,32.000000,167.056046,172.715038,159.563482,166.922638,32.000000,152.402121,69.836229,76.679686,88.469510,20.809770,37.353377,74.000000,65.082292,18.400000,65.559681,59.545425,36.894143
49.899459,59.918322,139.223755,143.991126,102.884199,97.876185,29.144542,14.215380,135.929331,3.270457,58.275087,50.978226,142.976579,139.778693,140.902949,136.410304,85.030799,134.888749,-0.000835,-1.911796,32.000000,-235.793543,136.493676,-0.023450,24.468361,0.683159,434352.734634,0.973680,19.759516,13.064270,2.790050,2.232002,1.292392,161.142590,32.000000,167.049324,172.705283,159.562843,166.938679,32.000000,152.384354,69.853626,76.692703,88.458337,20.809770,37.373538,74.000000,65.060554,18.400000,65.561434,59.542818,36.960907
49.905382,59.917792,139.237100,143.992336,102.764258,97.896557,29.123003,14.215484,135.940550,3.270919,58.270914,50.976975,142.977029,139.797372,140.904404,136.427469,85.041270,134.907556,-0.000834,-1.911838,32.000000,-235.793488,136.509701,-0.023381,24.464428,0.683259,434423.949754,0.973945,19.759310,13.062323,2.790190,0.485898,0.508417,161.153466,32.000000,167.034373,172.714622,159.576065,166.937755,32.000000,152.389536,69.867199,76.700614,88.451149,20.809770,37.389914,74.000000,65.037092,18.400000,65.560499,59.544884,36.896344
49.917940,59.914893,139.254783,143.992501,102.845017,97.921200,29.147558,14.215469,135.956041,3.271623,58.264780,50.984120,142.975969,139.812966,140.902095,136.442995,85.052914,134.929661,-0.000834,-1.911825,32.000000,-235.793530,136.528814,-0.023399,24.463336,0.683441,434505.098923,0.974797,19.750438,13.059978,2.789981,0.631267,1.149619,161.149439,32.000000,167.031507,172.731204,159.570867,166.922971,32.000000,152.406835,69.880952,76.707489,88.444564,20.809770,37.411329,74.000000,65.008824,18.400000,65.555800,59.536514,36.901773
49.919742,59.911969,139.266677,143.991433,102.862340,97.941288,29.117551,14.215504,135.969118,3.272252,58.259613,50.986348,142.973528,139.827086,140.904071,136.457095,85.062671,134.940774,-0.000831,-1.911854,32.000000,-235.793331,136.545789,-0.023629,24.468319,0.683761,434575.947574,0.973152,19.749611,13.060644,2.790343,2.247641,4.634158,161.140158,32.000000,167.033083,172.725599,159.560677,166.935105,32.000000,152.394467,69.893718,76.712537,88.442235,20.809770,37.428562,74.000000,64.985385,18.400000,65.550724,59.525204,36.974847
49.932659,59.908826,139.279856,143.989681,102.876252,97.949340,29.083698,14.215733,135.980937,3.272971,58.254463,50.986658,142.973499,139.843855,140.905838,136.471633,85.074943,134.958930,-0.000832,-1.911907,32.000000,-235.793224,136.566487,-0.023597,24.476268,0.683623,434647.073750,0.974574,19.727411,13.057866,2.789680,0.773991,1.171799,161.152115,32.000000,167.017932,172.727233,159.571666,166.943930,32.000000,152.381646,69.909639,76.716301,88.442904,20.809770,37.448080,74.000000,64.953206,18.400000,65.545054,59.542533,37.052836
49.927380,59.905122,139.295954,143.988253,102.797904,97.957513,29.155376,14.215783,135.997818,3.273782,58.246728,50.989349,142.972701,139.856587,140.905460,136.479692,85.085595,134.976675,-0.000830,-1.911875,32.000000,-235.793108,136.577521,-0.023679,24.480331,0.683404,434651.724751,0.974711,19.715938,13.052763,2.789497,0.526318,4.651510,161.157381,32.000000,167.015233,172.745793,159.568687,166.928146,32.000000,152.409556,69.926248,76.718391,88.446872,20.809770,37.468808,74.000000,64.934749,18.400000,65.538841,59.536868,36.947701
49.931294,59.900418,139.309590,143.987148,102.745162,97.977451,29.103322,14.215808,136.010189,3.274462,58.231944,50.992901,142.970422,139.868584,140.905036,136.488848,85.093595,134.988033,-0.000829,-1.911893,32.000000,-235.793046,136.586927,-0.023651,24.479992,0.683397,434667.857466,0.975464,19.714009,13.050523,2.789774,1.947378,4.624451,161.147097,32.000000,167.022758,172.746893,159.556690,166.935093,32.000000,152.407716,69.940817,76.719382,88.450927,20.809770,37.488910,74.000000,64.913068,18.400000,65.531869,59.547824,36.838164
49.935701,59.891735,139.318464,143.985698,102.642834,97.997621,29.113660,14.216111,136.023793,3.274399,58.215215,50.994433,142.968711,139.879603,140.904801,136.498528,85.100794,134.994388,-0.000830,-1.911869,32.000000,-235.792790,136.594958,-0.023607,24.478727,0.683539,434732.595844,0.975417,19.709287,13.047575,2.790085,0.614735,4.621452,161.155204,32.000000,167.018203,172.740188,159.559111,166.947369,32.000000,152.395860,69.956190,76.718331,88.454623,20.809770,37.505444,74.000000,64.890705,18.400000,65.519471,59.530151,36.983064
49.938385,59.879309,139.322673,143.983840,102.633843,98.005788,29.134074,14.216292,136.031678,3.274801,58.202335,50.996931,142.967486,139.890994,140.903493,136.506043,85.108736,135.002033,-0.000829,-1.911888,32.000000,-235.792582,136.601085,-0.023582,24.480786,0.683704,434795.664980,0.976232,19.697588,13.043958,2.790114,1.263613,4.648367,161.167081,32.000000,167.005669,172.754803,159.570748,166.936552,32.000000,152.407009,69.973800,76.715708,88.458605,20.809770,37.520554,74.000000,64.865735,18.400000,65.500207,59.544943,37.034128
49.947120,59.868906,139.328427,143.982083,102.761384,98.007760,29.150136,14.216442,136.043569,3.274510,58.191663,51.007275,142.966103,139.899346,140.901684,136.515740,85.117534,135.012633,-0.000825,-1.911886,32.000000,-235.792321,136.606267,-0.023548,24.482720,0.683715,434800.713606,0.972647,19.684159,13.038980,2.790116,2.257014,4.651537,161.156016,32.000000,167.016933,172.759677,159.555790,166.933972,32.000000,152.418483,69.993047,76.713059,88.463907,20.809770,37.537168,74.000000,64.830529,18.400000,65.483646,59.534901,37.097004
49.950696,59.862325,139.329866,143.980451,102.795572,98.024226,29.101534,14.216562,136.052562,3.275494,58.184490,51.008204,142.965467,139.908187,140.900702,136.523605,85.123301,135.023418,-0.000821,-1.911878,32.000000,-235.792157,136.614251,-0.023557,24.483351,0.683597,434815.243457,0.974928,19.665436,13.035996,2.789695,0.925902,4.641330,161.154407,32.000000,167.018813,172.749398,159.551540,166.947041,32.000000,152.409839,70.008934,76.709885,88.467736,20.809770,37.549138,74.000000,64.803907,18.400000,65.472190,59.534528,36.976975
49.943125,59.855170,139.345357,143.978426,102.875336,98.004062,29.129766,14.216659,136.060892,3.275248,58.176271,51.010012,142.965409,139.920603,140.898310,136.528246,85.125729,135.035015,-0.000819,-1.911822,32.000000,-235.791988,136.622720,-0.023519,24.482634,0.683582,434840.757940,0.974058,19.651724,13.034584,2.789559,0.659611,4.634897,161.170003,32.000000,167.001419,172.755097,159.565021,166.943211,32.000000,152.415683,70.025049,76.703597,88.470647,20.809770,37.573213,74.000000,64.786920,18.400000,65.460224,59.535954,37.135668
