OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 18, 2019
2:01:52 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.727332,60.010377,138.980458,144.099098,101.915559,97.560005,29.170266,14.218974,135.717825,3.261732,58.424236,50.758186,143.077649,139.564646,140.944185,136.233500,85.246138,134.693091,-0.000803,-1.916698,32.000000,-235.789216,136.274572,-0.022999,24.417088,0.684180,432849.419079,0.975508,20.039466,12.749802,2.795623,1.053359,4.629001,161.202297,32.000000,167.208233,172.716955,159.630224,167.014679,32.000000,152.540494,69.107464,76.634471,87.958935,20.809770,37.826514,74.000000,65.013420,18.400000,65.619407,59.545267,36.957312
49.726914,60.008470,138.978850,144.097820,101.728969,97.553343,29.159490,14.218725,135.710621,3.262288,58.422146,50.753815,143.077416,139.560659,140.945148,136.233929,85.243516,134.685938,-0.000801,-1.916724,32.000000,-235.789618,136.270447,-0.022959,24.414663,0.684166,432881.450450,0.974594,20.028716,12.750443,2.794986,0.506477,4.631032,161.218220,32.000000,167.198903,172.719299,159.650467,167.017615,32.000000,152.537589,69.098721,76.622751,87.935254,20.809770,37.827809,74.000000,65.023893,18.400000,65.616473,59.536819,36.953277
49.725497,60.006739,138.974183,144.097764,101.697062,97.546511,29.114455,14.218807,135.706447,3.262515,58.420012,50.754260,143.077163,139.558616,140.944242,136.230681,85.240815,134.681326,-0.000799,-1.916706,32.000000,-235.789405,136.266412,-0.022927,24.415111,0.684185,432883.875787,0.975653,20.022701,12.751181,2.794715,1.029021,4.650665,161.214985,32.000000,167.204878,172.733349,159.648097,167.005606,32.000000,152.554046,69.091921,76.613643,87.918474,20.809770,37.828127,74.000000,65.036448,18.400000,65.614590,59.534351,36.901626
49.727741,60.003716,138.973165,144.098370,101.678178,97.550610,29.101043,14.218801,135.703594,3.262820,58.410870,50.761637,143.077019,139.559061,140.944712,136.229994,85.240394,134.681175,-0.000801,-1.917302,32.000000,-235.789505,136.263884,-0.022737,24.417466,0.684149,432825.470071,0.975471,20.023490,12.750639,2.794837,1.811454,4.626419,161.203047,32.000000,167.223081,172.733969,159.635902,167.013891,32.000000,152.551138,69.085759,76.605209,87.901305,20.809770,37.827719,74.000000,65.048258,18.400000,65.610538,59.532954,36.973746
49.728127,59.998759,138.974243,144.098690,101.683710,97.554817,29.134056,14.218874,135.703899,3.263137,58.399695,50.762345,143.077938,139.558608,140.945974,136.230906,85.239985,134.684973,-0.000802,-1.919070,32.000000,-235.789374,136.264840,-0.023092,24.420360,0.684061,432824.759959,0.974695,20.020363,12.749888,2.794651,0.804752,4.638877,161.210025,32.000000,167.218408,172.726553,159.647447,167.029610,32.000000,152.536504,69.080284,76.598811,87.888138,20.809770,37.831037,74.000000,65.054912,18.400000,65.604072,59.533770,36.926645
49.724631,59.991590,138.974883,144.098657,101.729876,97.563242,29.139852,14.218715,135.704149,3.263167,58.386821,50.763984,143.077563,139.556818,140.945241,136.228209,85.239313,134.685549,-0.000802,-1.920229,32.000000,-235.789562,136.265438,-0.022781,24.422907,0.683969,432853.643198,0.975266,20.012184,12.752347,2.794493,0.203633,4.635005,161.217759,32.000000,167.217144,172.746679,159.656438,167.017819,32.000000,152.550187,69.074394,76.592232,87.875777,20.809770,37.834756,74.000000,65.070635,18.400000,65.593887,59.540261,36.953130
49.725647,59.985547,138.966029,144.098035,101.764020,97.546996,29.100816,14.218650,135.703552,3.263083,58.377932,50.765087,143.075733,139.553998,140.945835,136.222800,85.240123,134.686838,-0.000804,-1.920248,32.000000,-235.789631,136.266828,-0.022893,24.424408,0.683963,432851.023348,0.974569,20.009727,12.754064,2.794781,0.687318,4.642610,161.203192,32.000000,167.234630,172.752377,159.648644,167.017887,32.000000,152.558515,69.069009,76.588913,87.867352,20.809770,37.832421,74.000000,65.084012,18.400000,65.585068,59.532305,36.939190
49.731367,59.980497,138.969709,144.098110,101.785435,97.547143,29.111709,14.218818,135.698670,3.262781,58.370746,50.763982,143.075393,139.555699,140.948818,136.221331,85.239801,134.683667,-0.000804,-1.920257,32.000000,-235.789514,136.267205,-0.023002,24.425385,0.683908,432825.955144,0.975918,20.006889,12.754003,2.794888,0.528084,4.650343,161.202479,32.000000,167.238938,172.742069,159.657112,167.038884,32.000000,152.536791,69.064745,76.584666,87.857007,20.809770,37.835903,74.000000,65.086845,18.400000,65.576883,59.542110,36.834055
49.735640,59.977799,138.972075,144.098802,101.759708,97.547156,29.118341,14.218839,135.702307,3.263272,58.367873,50.763125,143.076530,139.556623,140.949988,136.219939,85.239877,134.687230,-0.000804,-1.920257,32.000000,-235.789514,136.269088,-0.023200,24.423553,0.683714,432798.089688,0.974498,19.995273,12.753669,2.794460,0.914773,4.648293,161.212642,32.000000,167.234363,172.754724,159.672289,167.033442,32.000000,152.542115,69.061463,76.582969,87.851002,20.809770,37.836995,74.000000,65.089589,18.400000,65.572525,59.545002,36.943299
49.735577,59.974622,138.972441,144.099376,101.777212,97.547266,29.118677,14.218782,135.708663,3.262861,58.363189,50.763386,143.077351,139.558576,140.950213,136.224762,85.240814,134.691842,-0.000806,-1.921459,32.000000,-235.789544,136.278746,-0.023199,24.418540,0.683611,432787.695095,0.974544,19.982626,12.753670,2.794008,1.301662,4.622948,161.202372,32.000000,167.251841,172.768244,159.667096,167.027225,32.000000,152.552789,69.059044,76.585804,87.846109,20.809770,37.839531,74.000000,65.103805,18.400000,65.567804,59.545543,36.855845
49.731581,59.970698,138.976527,144.099920,101.763794,97.547266,29.127765,14.218767,135.711852,3.263003,58.357777,50.766202,143.077401,139.565025,140.953002,136.226087,85.241346,134.694982,-0.000805,-1.921470,32.000000,-235.789591,136.284904,-0.023256,24.414761,0.683723,432786.897846,0.972832,19.983110,12.756124,2.794159,1.153896,4.651168,161.199071,32.000000,167.258156,172.760162,159.669867,167.042968,32.000000,152.532450,69.056705,76.589082,87.841784,20.809770,37.843761,74.000000,65.119070,18.400000,65.562214,59.547873,36.869198
49.732616,59.967236,138.974325,144.101309,101.747803,97.551379,29.116974,14.218680,135.717505,3.263016,58.355317,50.769963,143.079116,139.570373,140.954430,136.229808,85.240007,134.694718,-0.000804,-1.921511,32.000000,-235.789647,136.289320,-0.023267,24.414076,0.683904,432778.992515,0.975411,19.978919,12.755632,2.794290,0.517403,4.640474,161.216678,32.000000,167.243694,172.766484,159.689673,167.043200,32.000000,152.529805,69.054235,76.591949,87.835088,20.809770,37.844695,74.000000,65.127960,18.400000,65.556348,59.537055,36.881377
49.739205,59.966384,138.982956,144.102152,101.746846,97.571427,29.108426,14.218785,135.725680,3.263126,58.356980,50.773990,143.080088,139.579870,140.955090,136.235906,85.239656,134.699831,-0.000806,-1.921501,32.000000,-235.789574,136.294324,-0.023232,24.417327,0.683993,432775.981878,0.975044,19.976414,12.757339,2.794373,1.291000,0.984628,161.214138,32.000000,167.247134,172.781525,159.688686,167.032321,32.000000,152.546205,69.054239,76.594995,87.831511,20.809770,37.852090,74.000000,65.131706,18.400000,65.554404,59.544667,36.906835
49.739726,59.965730,138.994007,144.103067,101.787231,97.595672,29.096882,14.218665,135.738704,3.263669,58.354216,50.781222,143.080177,139.590216,140.958298,136.249831,85.240673,134.705362,-0.000806,-1.920224,32.000000,-235.789658,136.305674,-0.023304,24.424222,0.684026,432847.838315,0.975420,19.972558,12.759028,2.794340,1.266153,4.617663,161.202956,32.000000,167.256794,172.777079,159.678767,167.042612,32.000000,152.537042,69.056022,76.599348,87.829489,20.809770,37.862816,74.000000,65.142486,18.400000,65.553394,59.545051,36.973526
49.744889,59.963716,139.005859,144.103399,101.808812,97.595657,29.100793,14.218557,135.749944,3.263464,58.348892,50.784664,143.080738,139.599797,140.960752,136.258853,85.240840,134.714003,-0.000807,-1.920208,32.000000,-235.789836,136.317781,-0.023338,24.426361,0.684117,432937.278233,0.974338,19.974814,12.762493,2.794710,0.557656,4.642771,161.213062,32.000000,167.246598,172.775703,159.692026,167.051507,32.000000,152.524460,69.059385,76.602710,87.830326,20.809770,37.872432,74.000000,65.138633,18.400000,65.550302,59.538363,36.844547
49.749795,59.959613,139.017625,144.102910,101.782106,97.595360,29.100139,14.218508,135.765460,3.263447,58.341317,50.787470,143.080476,139.608109,140.962568,136.270146,85.241460,134.728660,-0.000810,-1.919034,32.000000,-235.789871,136.333957,-0.023387,24.425202,0.683951,432980.231593,0.974255,19.961304,12.764819,2.794316,1.635517,4.641242,161.221093,32.000000,167.240180,172.796822,159.700660,167.037581,32.000000,152.542402,69.063345,76.608320,87.834757,20.809770,37.881741,74.000000,65.147847,18.400000,65.544837,59.530899,36.932954
49.749060,59.954112,139.023280,144.102910,101.664217,97.603515,29.184521,14.218293,135.777334,3.263917,58.330580,50.792363,143.080009,139.620831,140.963160,136.280467,85.242220,134.743684,-0.000808,-1.918994,32.000000,-235.790155,136.346231,-0.023426,24.423156,0.683945,432975.379600,0.974003,19.957285,12.769517,2.794446,0.874560,4.580562,161.206780,32.000000,167.250749,172.801546,159.687499,167.039502,32.000000,152.549490,69.068463,76.615962,87.838165,20.809770,37.888876,74.000000,65.150801,18.400000,65.536733,59.547696,36.870812
49.758972,59.946754,139.036490,144.103334,101.762304,97.603294,29.130171,14.218257,135.792733,3.263453,58.312350,50.801216,143.080540,139.635682,140.964551,136.294689,85.244247,134.756512,-0.000809,-1.918979,32.000000,-235.790168,136.358485,-0.023336,24.425395,0.683956,432995.164179,0.975886,19.941342,12.776905,2.794052,0.197774,0.902178,161.215663,32.000000,167.244223,172.794233,159.697790,167.056531,32.000000,152.533839,69.076890,76.625924,87.841454,20.809770,37.899862,74.000000,65.153398,18.400000,65.525697,59.539504,36.933101
49.762530,59.939233,139.046686,144.102902,101.818566,97.607556,29.129088,14.218314,135.808538,3.263178,58.298212,50.811942,143.080904,139.646866,140.965327,136.303974,85.244527,134.771628,-0.000811,-1.920159,32.000000,-235.790163,136.369668,-0.023348,24.430465,0.684000,432987.280995,0.974262,19.936995,12.782727,2.794316,1.160712,0.557587,161.228780,32.000000,167.231912,172.803776,159.709176,167.053791,32.000000,152.545666,69.086017,76.633694,87.842083,20.809770,37.909822,74.000000,65.153416,18.400000,65.514705,59.538924,36.920555
49.763429,59.931022,139.067483,144.100944,101.857165,97.615582,29.101935,14.218240,135.823323,3.262859,58.284293,50.823688,143.080302,139.659456,140.964996,136.313613,85.247551,134.786469,-0.000812,-1.920135,32.000000,-235.790233,136.380475,-0.023431,24.438189,0.683823,432970.389799,0.973737,19.921052,12.788713,2.794155,1.116249,4.648487,161.221805,32.000000,167.241099,172.816574,159.693133,167.049950,32.000000,152.560124,69.099693,76.644640,87.845118,20.809770,37.928028,74.000000,65.160183,18.400000,65.501835,59.549309,36.909036
49.771707,59.924958,139.081547,144.098481,101.978013,97.626543,29.102780,14.218059,135.833299,3.263355,58.274188,50.832901,143.078522,139.670563,140.965992,136.323031,85.250584,134.799514,-0.000813,-1.921274,32.000000,-235.790419,136.391457,-0.023472,24.443391,0.683764,432994.020675,0.972820,19.912512,12.793310,2.794488,0.801689,4.625450,161.217228,32.000000,167.246783,172.811354,159.681432,167.064130,32.000000,152.547685,69.111587,76.651885,87.847903,20.809770,37.939782,74.000000,65.158098,18.400000,65.492370,59.547677,36.924150
49.776309,59.920023,139.101305,144.094565,102.172462,97.626453,29.136293,14.217789,135.846634,3.262965,58.269009,50.833557,143.076609,139.684403,140.965283,136.336762,85.253509,134.812558,-0.000813,-1.922407,32.000000,-235.790692,136.403525,-0.023481,24.445391,0.683663,433042.529253,0.974676,19.901977,12.796522,2.794588,1.074441,4.649802,161.235710,32.000000,167.228710,172.814376,159.684975,167.068327,32.000000,152.545567,69.126865,76.660684,87.851165,20.809770,37.959028,74.000000,65.156137,18.400000,65.483465,59.537970,36.968904
49.781629,59.917646,139.110747,144.091667,102.273975,97.626391,29.102251,14.217522,135.851014,3.263359,58.267800,50.838214,143.074596,139.693265,140.963959,136.341586,85.256490,134.821583,-0.000814,-1.920025,32.000000,-235.790946,136.409302,-0.023473,24.443308,0.683518,433026.186611,0.975381,19.887984,12.800983,2.794478,1.261246,4.643208,161.236659,32.000000,167.229568,172.829016,159.668242,167.056513,32.000000,152.560031,69.142103,76.667864,87.855008,20.809770,37.969115,74.000000,65.156046,18.400000,65.479040,59.535541,36.947628
49.791255,59.915063,139.126281,144.089304,102.312244,97.626246,29.119039,14.217312,135.857500,3.263409,58.267228,50.848163,143.072291,139.703903,140.964571,136.353168,85.261752,134.832649,-0.000815,-1.919444,32.000000,-235.791201,136.416654,-0.023677,24.442540,0.683569,433015.140611,0.972507,19.882572,12.802749,2.794647,1.110549,0.757309,161.225720,32.000000,167.236322,172.827090,159.641048,167.063287,32.000000,152.556099,69.163245,76.677751,87.859463,20.809770,37.983886,74.000000,65.145649,18.400000,65.474177,59.550234,36.846014
49.792034,59.913222,139.141776,144.087603,102.276372,97.658740,29.129497,14.217291,135.864546,3.263356,58.262621,50.850696,143.071557,139.712019,140.964057,136.364185,85.264273,134.839791,-0.000816,-1.918852,32.000000,-235.791032,136.422916,-0.023875,24.442598,0.683474,432995.754836,0.972188,19.868440,12.803438,2.794146,0.962920,4.613008,161.240994,32.000000,167.222208,172.823037,159.637601,167.070882,32.000000,152.538319,69.182122,76.683988,87.863688,20.809770,37.999923,74.000000,65.144136,18.400000,65.470947,59.533731,36.958780
49.794182,59.909150,139.150840,144.084925,102.254655,97.666797,29.083745,14.217090,135.872899,3.263264,58.258556,50.859923,143.068917,139.718969,140.961196,136.371295,85.267913,134.846041,-0.000814,-1.918887,32.000000,-235.791237,136.425159,-0.023861,24.443711,0.683600,433054.832706,0.975035,19.860827,12.803457,2.794278,1.097485,4.597210,161.251507,32.000000,167.211709,172.836890,159.627137,167.055964,32.000000,152.550916,69.205725,76.691700,87.869829,20.809770,38.013587,74.000000,65.144435,18.400000,65.464499,59.534892,36.993923
49.798649,59.904776,139.159657,144.081888,102.307625,97.667012,29.121816,14.216869,135.875826,3.263447,58.251745,50.867590,143.066710,139.723113,140.958063,136.380131,85.269984,134.849431,-0.000813,-1.918876,32.000000,-235.791378,136.429771,-0.023870,24.446101,0.683834,433155.102580,0.974455,19.858975,12.803166,2.794554,0.506991,0.773038,161.241691,32.000000,167.217753,172.840906,159.602049,167.053419,32.000000,152.556706,69.227994,76.699403,87.875113,20.809770,38.027607,74.000000,65.140764,18.400000,65.457723,59.543399,36.919968
49.801215,59.899203,139.156561,144.077152,102.318292,97.679185,29.178477,14.216593,135.877672,3.263670,58.247082,50.873740,143.061883,139.728128,140.955287,136.382187,85.272144,134.851744,-0.000813,-1.918318,32.000000,-235.791763,136.428689,-0.023820,24.448524,0.683749,433141.420626,0.974125,19.849862,12.803854,2.794585,1.345141,0.811171,161.245757,32.000000,167.210696,172.826596,159.591371,167.067387,32.000000,152.527852,69.255539,76.706211,87.879937,20.809770,38.034006,74.000000,65.137358,18.400000,65.448182,59.538098,36.972279
49.816504,59.896900,139.152740,144.073749,102.300549,97.699409,29.115333,14.216513,135.877114,3.263362,58.243991,50.873833,143.059362,139.732526,140.952054,136.380676,85.272561,134.850871,-0.000813,-1.917734,32.000000,-235.791981,136.425255,-0.023780,24.449486,0.683615,433127.945603,0.974869,19.839388,12.802416,2.794307,0.813646,0.721006,161.257833,32.000000,167.198965,172.835448,159.592722,167.060848,32.000000,152.533004,69.279958,76.713082,87.885640,20.809770,38.038540,74.000000,65.123175,18.400000,65.443191,59.546241,36.992895
49.818946,59.894405,139.152973,144.070340,102.358974,97.707592,29.145103,14.216289,135.876786,3.263629,58.242614,50.871731,143.055507,139.735515,140.947367,136.378832,85.272954,134.856413,-0.000813,-1.917895,32.000000,-235.792182,136.424228,-0.023765,24.446717,0.683568,433224.599128,0.975265,19.826919,12.802660,2.793760,0.425515,0.620199,161.247778,32.000000,167.209141,172.850886,159.575256,167.047862,32.000000,152.547975,69.311505,76.724034,87.892237,20.809770,38.044400,74.000000,65.115163,18.400000,65.438491,59.541510,36.942419
49.812697,59.892798,139.146642,144.066948,102.354410,97.707333,29.140364,14.216057,135.874572,3.263654,58.242613,50.869482,143.050832,139.731976,140.944276,136.371072,85.273422,134.856534,-0.000815,-1.917867,32.000000,-235.792488,136.421566,-0.023767,24.444956,0.683508,433252.634397,0.973631,19.817824,12.802130,2.793250,0.229825,0.490187,161.240468,32.000000,167.212273,172.842359,159.562513,167.060470,32.000000,152.525057,69.338245,76.733216,87.897442,20.809770,38.050238,74.000000,65.115492,18.400000,65.434957,59.533810,36.949462
49.808388,59.890734,139.145920,144.062773,102.469079,97.707335,29.142367,14.215947,135.865779,3.263797,58.245747,50.866765,143.048280,139.724054,140.939841,136.356634,85.271792,134.848491,-0.000815,-1.916695,32.000000,-235.792554,136.413014,-0.023823,24.443237,0.683661,433285.298270,0.974810,19.816362,12.804312,2.793303,0.744780,1.248142,161.253944,32.000000,167.198165,172.843564,159.570914,167.064917,32.000000,152.515596,69.370967,76.744343,87.902140,20.809770,38.056418,74.000000,65.119426,18.400000,65.430514,59.539956,36.966336
49.803075,59.890548,139.136761,144.060567,102.497720,97.707235,29.160754,14.215967,135.854481,3.263873,58.252550,50.859651,143.045905,139.712391,140.934644,136.342087,85.270622,134.840576,-0.000815,-1.917873,32.000000,-235.792465,136.401419,-0.023848,24.443532,0.683718,433284.361499,0.975000,19.816446,12.801592,2.793376,1.406527,4.647879,161.254263,32.000000,167.196826,172.856494,159.566630,167.051673,32.000000,152.526534,69.397620,76.754035,87.907992,20.809770,38.057759,74.000000,65.125264,18.400000,65.428823,59.539366,36.911531
49.791526,59.892262,139.120815,144.059122,102.529901,97.707351,29.117424,14.215894,135.832733,3.264144,58.262405,50.856063,143.042455,139.699395,140.929309,136.324785,85.268301,134.822720,-0.000813,-1.917941,32.000000,-235.792672,136.381415,-0.023827,24.445060,0.683853,433291.964136,0.974927,19.825532,12.799500,2.793782,0.617418,4.619414,161.235264,32.000000,167.207828,172.852074,159.548619,167.059227,32.000000,152.515205,69.428735,76.766152,87.913012,20.809770,38.055264,74.000000,65.136472,18.400000,65.429595,59.551807,36.852984
49.789638,59.896222,139.105022,144.057797,102.533057,97.707196,29.179553,14.215843,135.814707,3.264141,58.271934,50.848632,143.040026,139.682361,140.925309,136.307102,85.264937,134.800556,-0.000814,-1.918507,32.000000,-235.792715,136.363058,-0.023821,24.443659,0.683838,433298.699893,0.975136,19.832441,12.795426,2.793872,1.052148,4.584536,161.244531,32.000000,167.198324,172.845644,159.553721,167.066990,32.000000,152.491439,69.455161,76.774135,87.917309,20.809770,38.051117,74.000000,65.141497,18.400000,65.433430,59.554128,36.900012
49.784826,59.902380,139.084931,144.055830,102.515631,97.707138,29.115250,14.215693,135.788515,3.264350,58.287174,50.840335,143.038069,139.659497,140.921455,136.280480,85.261416,134.775747,-0.000815,-1.921469,32.000000,-235.792991,136.339781,-0.023628,24.437148,0.683907,433315.133607,0.975287,19.845807,12.788498,2.794053,1.470066,0.590276,161.254440,32.000000,167.189097,172.854315,159.560952,167.049425,32.000000,152.494163,69.486877,76.784761,87.926810,20.809770,38.046671,74.000000,65.145762,18.400000,65.440762,59.543861,36.917034
49.770908,59.907826,139.064634,144.054112,102.512963,97.699042,29.157552,14.215556,135.762744,3.264362,58.298651,50.833955,143.036539,139.637278,140.918681,136.258310,85.259241,134.755211,-0.000814,-1.922637,32.000000,-235.792997,136.319957,-0.023645,24.432201,0.683972,433326.163422,0.975401,19.850622,12.780674,2.793783,0.991786,0.970844,161.237696,32.000000,167.201447,172.855590,159.548100,167.043623,32.000000,152.493155,69.513392,76.793665,87.935857,20.809770,38.039496,74.000000,65.161291,18.400000,65.447688,59.542307,36.762228
49.770066,59.911502,139.029052,144.053203,102.583448,97.698984,29.113802,14.215377,135.734347,3.264559,58.308635,50.821617,143.034949,139.609694,140.917076,136.230066,85.254511,134.728421,-0.000814,-1.923840,32.000000,-235.793018,136.293970,-0.023635,24.425992,0.684129,433307.443121,0.974519,19.865082,12.770723,2.793749,0.542273,4.647109,161.234695,32.000000,167.199914,172.841008,159.552571,167.052023,32.000000,152.466225,69.543067,76.802966,87.945179,20.809770,38.022936,74.000000,65.168937,18.400000,65.452842,59.541186,37.011017
49.757771,59.914376,138.997809,144.052885,102.635742,97.682791,29.116681,14.215486,135.707985,3.264748,58.321925,50.807554,143.033472,139.580081,140.915802,136.201051,85.247436,134.704066,-0.000816,-1.925017,32.000000,-235.793008,136.265761,-0.023594,24.420892,0.684212,433321.398245,0.975992,19.874414,12.763429,2.793477,1.073418,4.620888,161.246413,32.000000,167.182602,172.845332,159.578951,167.042708,32.000000,152.460972,69.571902,76.813048,87.955407,20.809770,38.008157,74.000000,65.188627,18.400000,65.455773,59.533210,36.763549
49.739043,59.918504,138.967199,144.053914,102.555610,97.662244,29.176754,14.215650,135.681769,3.264153,58.336818,50.801404,143.033328,139.550626,140.914752,136.173112,85.241865,134.681001,-0.000815,-1.926774,32.000000,-235.793031,136.241006,-0.023629,24.416111,0.684339,433324.578944,0.976950,19.888874,12.757873,2.793435,0.834476,0.790007,161.235330,32.000000,167.189397,172.850885,159.580292,167.030375,32.000000,152.466535,69.595438,76.820940,87.964148,20.809770,37.989967,74.000000,65.217973,18.400000,65.459976,59.540586,36.972719
49.732953,59.926805,138.939680,144.055203,102.406294,97.641965,29.136788,14.215594,135.655061,3.263532,58.354785,50.795731,143.034110,139.519560,140.915080,136.142099,85.233778,134.652867,-0.000815,-1.927395,32.000000,-235.793046,136.213804,-0.023624,24.411285,0.684498,433260.453524,0.976339,19.911797,12.752958,2.793953,4.609934,1.495333,161.221529,32.000000,167.196098,172.834400,159.587053,167.041738,32.000000,152.447997,69.623326,76.829673,87.974954,20.809770,37.977914,74.000000,65.230604,18.400000,65.470203,59.549024,36.867584
49.722579,59.935084,138.914541,144.055462,102.326819,97.641933,29.113626,14.215636,135.635967,3.263344,58.366661,50.787169,143.034597,139.497826,140.914939,136.113169,85.225893,134.629645,-0.000814,-1.927390,32.000000,-235.793124,136.193067,-0.023587,24.407497,0.684467,433176.954706,0.975465,19.926498,12.747180,2.793743,1.052961,4.638445,161.232905,32.000000,167.183170,172.826745,159.609360,167.043056,32.000000,152.436214,69.646051,76.833765,87.985287,20.809770,37.962920,74.000000,65.255210,18.400000,65.481347,59.545759,36.821436
49.717037,59.942822,138.878815,144.055312,102.244730,97.601306,29.144849,14.215503,135.606243,3.263545,58.379823,50.780025,143.034556,139.470800,140.912929,136.085431,85.216305,134.601774,-0.000812,-1.927392,32.000000,-235.793293,136.167008,-0.023582,24.403268,0.684574,433171.153053,0.975841,19.945127,12.742023,2.793851,1.266839,4.642530,161.225752,32.000000,167.185341,172.832319,159.618860,167.025979,32.000000,152.449725,69.670577,76.836890,87.996975,20.809770,37.940707,74.000000,65.273227,18.400000,65.492421,59.547333,36.882844
49.712270,59.948554,138.854159,144.055415,102.278389,97.585189,29.115055,14.215466,135.587201,3.264332,58.386196,50.772899,143.034385,139.445767,140.914542,136.062176,85.208921,134.580681,-0.000813,-1.927367,32.000000,-235.793238,136.149195,-0.023508,24.400919,0.684517,433131.851311,0.973850,19.960747,12.739497,2.793481,1.731557,0.738978,161.208480,32.000000,167.194056,172.824045,159.615594,167.030032,32.000000,152.443495,69.691297,76.838950,88.007361,20.809770,37.925637,74.000000,65.290275,18.400000,65.500123,59.550578,36.949462
49.696192,59.954467,138.822834,144.055959,102.229599,97.564524,29.128505,14.215571,135.561984,3.264178,58.392442,50.762362,143.036500,139.421314,140.917111,136.029737,85.201914,134.556496,-0.000815,-1.928244,32.000000,-235.793123,136.124890,-0.023418,24.397568,0.684314,432982.045919,0.975524,19.975346,12.734880,2.793313,0.509506,0.543616,161.212875,32.000000,167.184085,172.806030,159.635369,167.039741,32.000000,152.421645,69.714110,76.837985,88.019024,20.809770,37.904106,74.000000,65.324441,18.400000,65.508378,59.539170,36.847921
49.686842,59.958550,138.801249,144.056472,102.104059,97.535888,29.132307,14.215603,135.540392,3.264309,58.399468,50.752725,143.036725,139.399819,140.918699,136.005835,85.194416,134.533417,-0.000813,-1.931029,32.000000,-235.793108,136.106374,-0.023408,24.395431,0.684294,432965.391845,0.973807,19.986507,12.729938,2.793037,0.982433,0.614862,161.216778,32.000000,167.176457,172.810238,159.646493,167.028718,32.000000,152.435415,69.733353,76.837203,88.029809,20.809770,37.889306,74.000000,65.349291,18.400000,65.514039,59.538481,36.993262
49.671483,59.962551,138.784085,144.056609,102.090056,97.495372,29.110317,14.215750,135.517933,3.264374,58.408905,50.746345,143.037239,139.375928,140.920749,135.982527,85.190026,134.509947,-0.000814,-1.933959,32.000000,-235.792770,136.085390,-0.023356,24.393220,0.684341,432888.432879,0.976168,20.009390,12.726096,2.793491,0.629380,4.641162,161.200373,32.000000,167.186183,172.811836,159.635984,167.019646,32.000000,152.444426,69.751020,76.835409,88.040538,20.809770,37.875441,74.000000,65.381723,18.400000,65.519172,59.544520,36.844620
49.662587,59.969962,138.758642,144.056369,102.041996,97.471355,29.124395,14.215784,135.492521,3.264567,58.422474,50.736893,143.036649,139.346951,140.922805,135.957064,85.184403,134.483356,-0.000814,-1.934360,32.000000,-235.792638,136.059273,-0.023421,24.390434,0.684228,432728.753385,0.975400,20.025952,12.719944,2.793775,0.560994,0.989001,161.196135,32.000000,167.184789,172.788637,159.632845,167.032650,32.000000,152.413275,69.772512,76.830634,88.053664,20.809770,37.857118,74.000000,65.415516,18.400000,65.528732,59.548906,36.665824
49.659397,59.977265,138.730497,144.057398,102.083486,97.443144,29.130519,14.215747,135.466475,3.264792,58.433495,50.731393,143.038568,139.320569,140.924729,135.937472,85.178249,134.455477,-0.000812,-1.934370,32.000000,-235.792513,136.035064,-0.023443,24.384512,0.684182,432630.415853,0.975604,20.044944,12.713333,2.793976,1.091670,4.632469,161.211749,32.000000,167.168478,172.782503,159.647236,167.024120,32.000000,152.411784,69.792063,76.823156,88.066715,20.809770,37.834271,74.000000,65.443945,18.400000,65.539147,59.554463,36.744840
49.652161,59.983072,138.699024,144.059434,102.070351,97.422825,29.147175,14.215788,135.449455,3.264828,58.438024,50.729178,143.038306,139.301306,140.925433,135.919449,85.175506,134.443190,-0.000812,-1.935582,32.000000,-235.792476,136.018349,-0.023379,24.379087,0.684066,432523.463111,0.975725,20.056990,12.705546,2.793793,0.909261,4.638801,161.199386,32.000000,167.176441,172.783537,159.635798,167.009103,32.000000,152.418806,69.807716,76.816106,88.078108,20.809770,37.812485,74.000000,65.469990,18.400000,65.547198,59.532433,37.003827
49.646164,59.987111,138.679849,144.060712,102.024542,97.398685,29.162072,14.215838,135.431474,3.264675,58.437660,50.724105,143.037888,139.281155,140.929161,135.904052,85.171621,134.425659,-0.000814,-1.934397,32.000000,-235.792544,135.999287,-0.023146,24.374772,0.684016,432438.097934,0.975373,20.070011,12.700780,2.793498,1.461222,4.648041,161.191061,32.000000,167.182976,172.761935,159.626791,167.018726,32.000000,152.399835,69.826541,76.807399,88.090215,20.809770,37.792965,74.000000,65.501608,18.400000,65.553891,59.534331,36.931634
49.648280,59.988567,138.667939,144.061370,101.996772,97.378332,29.131417,14.215761,135.418280,3.264139,58.436681,50.717022,143.040775,139.264267,140.932543,135.888789,85.167772,134.412200,-0.000816,-1.934345,32.000000,-235.792551,135.988348,-0.023124,24.371969,0.684006,432362.383802,0.975744,20.080437,12.696456,2.793388,0.232630,4.639283,161.201326,32.000000,167.171123,172.750693,159.635684,167.020951,32.000000,152.389044,69.842024,76.799090,88.101471,20.809770,37.779636,74.000000,65.523459,18.400000,65.556153,59.540891,36.912778
49.642514,59.988581,138.655115,144.062101,102.115505,97.353995,29.162496,14.215793,135.401449,3.264654,58.434742,50.715172,143.043302,139.249789,140.937022,135.873942,85.164719,134.401859,-0.000816,-1.933777,32.000000,-235.792442,135.976303,-0.023159,24.371777,0.683916,432268.331162,0.975623,20.085876,12.693333,2.793183,0.123183,4.634489,161.200834,32.000000,167.171449,172.758571,159.635628,167.004316,32.000000,152.408459,69.859062,76.789496,88.116731,20.809770,37.764117,74.000000,65.555938,18.400000,65.556602,59.543930,36.686880
49.635910,59.987160,138.646493,144.063138,102.036276,97.333645,29.108484,14.215707,135.391497,3.264948,58.429285,50.712610,143.043784,139.240291,140.939754,135.865686,85.161076,134.390350,-0.000816,-1.930876,32.000000,-235.792495,135.965541,-0.023107,24.371499,0.683689,432182.651717,0.975187,20.082875,12.690596,2.792700,0.851960,1.526393,161.183539,32.000000,167.183724,172.753024,159.619305,167.009074,32.000000,152.408452,69.871865,76.779872,88.126904,20.809770,37.751349,74.000000,65.582168,18.400000,65.554807,59.545552,36.836696
49.632363,59.985050,138.637249,144.065113,101.915218,97.317740,29.119275,14.215718,135.384837,3.265765,58.424005,50.706663,143.045844,139.231754,140.944757,135.862803,85.157010,134.379571,-0.000817,-1.928525,32.000000,-235.792405,135.958606,-0.023089,24.367912,0.683599,432084.290809,0.972512,20.092658,12.689062,2.793049,1.296260,0.940766,161.188216,32.000000,167.176880,172.739528,159.620292,167.022564,32.000000,152.386369,69.887939,76.771113,88.140118,20.809770,37.736551,74.000000,65.614616,18.400000,65.551441,59.539671,36.923050
49.631007,59.985327,138.631681,144.066421,101.920398,97.297275,29.180954,14.215833,135.379885,3.265884,58.423783,50.704071,143.047764,139.229567,140.947664,135.859275,85.153271,134.377276,-0.000815,-1.927338,32.000000,-235.792453,135.954310,-0.023090,24.365776,0.683541,432021.192129,0.974660,20.094204,12.688111,2.793035,0.598094,0.578415,161.194578,32.000000,167.171487,172.746728,159.628330,167.011890,32.000000,152.399394,69.900787,76.762879,88.151435,20.809770,37.727598,74.000000,65.643372,18.400000,65.550833,59.534046,36.815420
49.638368,59.987083,138.629448,144.067986,101.867442,97.284864,29.143317,14.215954,135.375533,3.265747,58.423542,50.707550,143.050481,139.225191,140.949951,135.857900,85.149894,134.372227,-0.000814,-1.925577,32.000000,-235.792347,135.954439,-0.023084,24.365903,0.683587,431939.746047,0.974305,20.100716,12.689030,2.793364,1.135778,1.344586,161.177859,32.000000,167.186651,172.749161,159.610270,167.006273,32.000000,152.407017,69.914818,76.753054,88.164911,20.809770,37.715230,74.000000,65.666093,18.400000,65.553171,59.531725,36.984678
49.651337,59.988842,138.634029,144.068895,101.790342,97.285065,29.161921,14.216005,135.374523,3.266021,58.422389,50.709425,143.052215,139.230964,140.953328,135.859511,85.147709,134.371017,-0.000814,-1.922707,32.000000,-235.792148,135.955838,-0.023328,24.368526,0.683482,431858.758732,0.973134,20.102465,12.691128,2.793324,0.662958,0.519338,161.175897,32.000000,167.190827,172.735006,159.607564,167.020382,32.000000,152.389137,69.926650,76.746135,88.176716,20.809770,37.712110,74.000000,65.674714,18.400000,65.555472,59.540320,36.811971
49.649060,59.988968,138.628146,144.070463,101.799585,97.293165,29.153742,14.216156,135.377842,3.267074,58.422957,50.708689,143.054332,139.233879,140.956475,135.864447,85.146927,134.369450,-0.000813,-1.921509,32.000000,-235.791895,135.958633,-0.023251,24.373601,0.683207,431855.948043,0.973680,20.089169,12.690591,2.792512,0.551863,0.806660,161.191317,32.000000,167.173808,172.736109,159.621782,167.017717,32.000000,152.392475,69.939143,76.738431,88.189764,20.809770,37.702217,74.000000,65.698093,18.400000,65.556152,59.545071,36.910651
49.647004,59.989793,138.630628,144.072432,101.864079,97.285063,29.149022,14.216308,135.379866,3.266951,58.427992,50.707408,143.056063,139.235637,140.958391,135.869796,85.145562,134.371846,-0.000813,-1.921519,32.000000,-235.791685,135.962065,-0.023161,24.374372,0.683046,431876.355372,0.972273,20.085745,12.692704,2.792291,2.239299,4.644240,161.184978,32.000000,167.179108,172.743766,159.617568,167.008478,32.000000,152.408475,69.947992,76.734432,88.200311,20.809770,37.695489,74.000000,65.722999,18.400000,65.556654,59.538737,36.759661
49.651733,59.994252,138.638267,144.075450,102.000908,97.305505,29.144364,14.216576,135.384675,3.266650,58.437040,50.709494,143.058905,139.238897,140.963884,135.874385,85.144885,134.370041,-0.000815,-1.921483,32.000000,-235.791375,135.964800,-0.023185,24.372020,0.682941,431861.071030,0.973711,20.087234,12.693895,2.792319,0.655491,4.637904,161.170293,32.000000,167.191489,172.736191,159.604036,167.022501,32.000000,152.401214,69.959560,76.731228,88.213561,20.809770,37.690936,74.000000,65.742517,18.400000,65.561590,59.538471,36.890108
49.654764,60.000213,138.645519,144.077659,101.912082,97.317683,29.119238,14.216833,135.388518,3.266816,58.443436,50.711854,143.062730,139.242601,140.967481,135.877585,85.145377,134.374639,-0.000815,-1.921456,32.000000,-235.791048,135.967907,-0.023133,24.370547,0.683044,431902.188964,0.973638,20.087161,12.695791,2.792304,1.709929,4.642942,161.184942,32.000000,167.180731,172.732147,159.617574,167.029715,32.000000,152.396633,69.969476,76.729962,88.225527,20.809770,37.687325,74.000000,65.757342,18.400000,65.570367,59.544766,36.867657
49.657996,60.005879,138.650570,144.078602,101.864284,97.334222,29.116646,14.216976,135.392642,3.266937,58.452466,50.713261,143.064431,139.248287,140.970594,135.885701,85.143153,134.372777,-0.000813,-1.922349,32.000000,-235.791004,135.973999,-0.023128,24.369619,0.683116,432009.510800,0.973893,20.081795,12.694689,2.791720,0.739209,0.597415,161.188649,32.000000,167.179005,172.745998,159.619425,167.019271,32.000000,152.414341,69.978230,76.730545,88.241606,20.809770,37.683745,74.000000,65.782176,18.400000,65.578810,59.545356,36.863842
49.662651,60.010094,138.652470,144.078594,101.909178,97.346436,29.136568,14.217197,135.397158,3.267162,58.457490,50.715019,143.065303,139.252739,140.973878,135.889051,85.145686,134.376617,-0.000814,-1.919487,32.000000,-235.790733,135.977627,-0.023145,24.369852,0.683282,432040.419633,0.974579,20.090501,12.697528,2.792066,0.542734,0.552602,161.174244,32.000000,167.192211,172.746513,159.603144,167.021281,32.000000,152.420280,69.982923,76.731993,88.255292,20.809770,37.677071,74.000000,65.799363,18.400000,65.585293,59.538717,36.991868
49.664187,60.012682,138.656918,144.078912,101.913737,97.358611,29.131927,14.217170,135.401941,3.267870,58.458521,50.720796,143.065001,139.256321,140.975247,135.896813,85.146854,134.384308,-0.000813,-1.916660,32.000000,-235.790687,135.981902,-0.023153,24.369263,0.683352,432116.352785,0.973250,20.091440,12.697699,2.791894,0.914385,0.538527,161.182789,32.000000,167.187798,172.733762,159.610424,167.037513,32.000000,152.402576,69.985139,76.731956,88.271734,20.809770,37.672863,74.000000,65.821063,18.400000,65.589682,59.545965,36.874774
49.666595,60.013089,138.664532,144.079338,101.969626,97.350289,29.112651,14.217148,135.408158,3.268692,58.459963,50.724872,143.067886,139.260162,140.976767,135.903113,85.149007,134.386561,-0.000813,-1.916686,32.000000,-235.790746,135.987779,-0.023177,24.368969,0.683518,432206.657312,0.972651,20.091215,12.698725,2.791928,1.759002,1.229052,161.191678,32.000000,167.181140,172.743190,159.623150,167.032359,32.000000,152.415057,69.983500,76.732681,88.287182,20.809770,37.672593,74.000000,65.835876,18.400000,65.590680,59.535216,36.946380
49.672786,60.013913,138.675239,144.079478,101.863709,97.370702,29.111662,14.217207,135.412229,3.268998,58.459873,50.733789,143.068324,139.265470,140.978023,135.906914,85.150892,134.391156,-0.000813,-1.916686,32.000000,-235.790754,135.993037,-0.022999,24.369897,0.683510,432168.673489,0.973436,20.093582,12.700526,2.792071,1.800891,0.757463,161.179407,32.000000,167.195977,172.753172,159.611794,167.026243,32.000000,152.433330,69.980219,76.733922,88.303712,20.809770,37.672131,74.000000,65.845135,18.400000,65.591770,59.554040,36.695024
49.678806,60.015438,138.682156,144.078524,101.802326,97.395094,29.130465,14.217357,135.415494,3.269157,58.463465,50.735891,143.068885,139.271359,140.979710,135.912549,85.153422,134.394314,-0.000813,-1.916675,32.000000,-235.790595,135.996862,-0.023017,24.373409,0.683474,432214.085713,0.974688,20.084145,12.699016,2.791665,1.382840,0.944570,161.174054,32.000000,167.202542,172.744287,159.606340,167.045618,32.000000,152.426457,69.974441,76.735761,88.326371,20.809770,37.669340,74.000000,65.860253,18.400000,65.593966,59.547175,36.868758
49.686752,60.019115,138.682116,144.077623,101.808649,97.419486,29.156603,14.217441,135.415440,3.269616,58.475652,50.743795,143.070973,139.275100,140.981311,135.917068,85.154335,134.397485,-0.000813,-1.916712,32.000000,-235.790455,136.001426,-0.023107,24.375700,0.683552,432316.402328,0.974886,20.081551,12.698623,2.791630,0.765185,2.225357,161.187793,32.000000,167.192709,172.750316,159.619696,167.049300,32.000000,152.431307,69.963972,76.735108,88.349681,20.809770,37.662453,74.000000,65.871520,18.400000,65.598488,59.552801,36.837944
49.694455,60.024828,138.684074,144.077893,101.843060,97.439868,29.112775,14.217643,135.414563,3.270052,58.487614,50.753109,143.070772,139.281166,140.980328,135.918387,85.155987,134.398767,-0.000813,-1.916740,32.000000,-235.790198,136.002254,-0.023080,24.376721,0.683522,432401.553119,0.975140,20.075493,12.699930,2.791253,0.558202,2.017493,161.183236,32.000000,167.199881,172.763600,159.613981,167.038308,32.000000,152.451979,69.950670,76.735539,88.368682,20.809770,37.658635,74.000000,65.880540,18.400000,65.606266,59.537547,37.004121
49.700801,60.033368,138.684043,144.078022,101.712943,97.464218,29.171709,14.217962,135.414639,3.269573,58.497865,50.756445,143.069601,139.281706,140.979261,135.919445,85.157375,134.396045,-0.000813,-1.916739,32.000000,-235.789919,136.003189,-0.023118,24.376630,0.683541,432510.040883,0.975002,20.072487,12.698392,2.790808,1.933789,0.590254,161.172189,32.000000,167.210883,172.752844,159.600098,167.051110,32.000000,152.440623,69.932470,76.734254,88.389910,20.809770,37.652767,74.000000,65.892331,18.400000,65.618794,59.547431,36.822170
49.711314,60.040699,138.684814,144.076287,101.675144,97.488584,29.151761,14.218181,135.413846,3.269014,58.509113,50.758867,143.070169,139.283593,140.979163,135.916676,85.160673,134.396951,-0.000816,-1.916695,32.000000,-235.789716,136.008574,-0.023167,24.375818,0.683633,432604.071392,0.973169,20.075488,12.696838,2.790657,0.172130,1.318769,161.187444,32.000000,167.200928,172.747923,159.612751,167.059967,32.000000,152.425134,69.913879,76.733112,88.411151,20.809770,37.646927,74.000000,65.897582,18.400000,65.630032,59.544638,36.895830
49.722354,60.046580,138.685788,144.074312,101.738822,97.508711,29.142392,14.218388,135.411936,3.268125,58.518260,50.762624,143.069561,139.286715,140.976109,135.910581,85.162166,134.397026,-0.000815,-1.916678,32.000000,-235.789663,136.008681,-0.023114,24.375738,0.683701,432712.437676,0.974951,20.073852,12.692942,2.790152,1.278207,4.634930,161.194304,32.000000,167.198829,172.760662,159.619651,167.045395,32.000000,152.441636,69.896601,76.729909,88.427008,20.809770,37.641285,74.000000,65.900355,18.400000,65.639004,59.543959,36.739925
49.728828,60.053793,138.684698,144.072022,101.606183,97.533035,29.193435,14.218541,135.412185,3.268135,58.529671,50.770206,143.066600,139.287244,140.973536,135.906447,85.164184,134.394816,-0.000817,-1.916669,32.000000,-235.789379,136.007650,-0.023390,24.374731,0.683774,432819.815761,0.975411,20.073641,12.691657,2.789723,0.730834,4.630827,161.181639,32.000000,167.208836,172.758903,159.604374,167.049081,32.000000,152.439044,69.874946,76.727135,88.444675,20.809770,37.634052,74.000000,65.902664,18.400000,65.649768,59.550303,36.940291
49.726119,60.060264,138.683850,144.070139,101.550189,97.553519,29.112057,14.218504,135.411007,3.267882,58.538302,50.773787,143.065020,139.288284,140.971388,135.903709,85.164595,134.391194,-0.000817,-1.917845,32.000000,-235.789361,136.005428,-0.023353,24.373092,0.683768,432908.778087,0.973911,20.067400,12.689414,2.789007,0.598495,4.582500,161.188543,32.000000,167.203022,172.745104,159.609008,167.064072,32.000000,152.422263,69.857241,76.724896,88.458028,20.809770,37.627077,74.000000,65.912200,18.400000,65.659462,59.534616,36.854745
49.727399,60.067870,138.672555,144.068505,101.644368,97.577743,29.160915,14.218979,135.403382,3.268041,58.548772,50.779788,143.061545,139.280492,140.967182,135.897809,85.162863,134.387912,-0.000819,-1.917820,32.000000,-235.788879,135.998544,-0.023332,24.372096,0.683876,433017.456874,0.975237,20.068503,12.685704,2.788656,0.177818,1.139493,161.198607,32.000000,167.188707,172.752714,159.616117,167.053433,32.000000,152.438700,69.833592,76.720046,88.474053,20.809770,37.615793,74.000000,65.926060,18.400000,65.671298,59.541569,36.853424
49.728911,60.074833,138.666900,144.067303,101.690191,97.589792,29.114486,14.219041,135.400151,3.268000,58.558535,50.782833,143.058346,139.278153,140.962728,135.893512,85.159761,134.387067,-0.000819,-1.917850,32.000000,-235.788968,135.993920,-0.023466,24.371609,0.684122,433121.598137,0.975775,20.079766,12.685255,2.788831,0.704585,4.596014,161.185656,32.000000,167.197234,172.756798,159.602529,167.048336,32.000000,152.445078,69.813400,76.714603,88.486587,20.809770,37.605227,74.000000,65.935787,18.400000,65.681613,59.554128,36.774481
49.732550,60.083307,138.662529,144.065880,101.713373,97.601623,29.163447,14.219008,135.390488,3.268209,58.566089,50.786363,143.054642,139.271690,140.959648,135.884745,85.156070,134.378601,-0.000819,-1.917842,32.000000,-235.788947,135.985871,-0.023418,24.372620,0.684181,433219.065589,0.973922,20.080729,12.686363,2.788368,1.065764,4.653135,161.180378,32.000000,167.200006,172.741798,159.597647,167.063783,32.000000,152.424689,69.789139,76.705921,88.498988,20.809770,37.594552,74.000000,65.940421,18.400000,65.694879,59.526768,36.950709
49.731372,60.089875,138.653672,144.064845,101.649771,97.601395,29.183583,14.218966,135.381695,3.267900,58.574995,50.786344,143.052591,139.265073,140.956210,135.875706,85.152785,134.377161,-0.000819,-1.917959,32.000000,-235.789036,135.981592,-0.023523,24.372581,0.684291,433308.574072,0.973420,20.089464,12.687996,2.788330,2.129692,4.650885,161.192724,32.000000,167.184579,172.739383,159.613264,167.062434,32.000000,152.417365,69.767469,76.698626,88.507557,20.809770,37.584150,74.000000,65.954368,18.400000,65.705201,59.543949,36.756799
49.739905,60.097113,138.637057,144.064137,101.731607,97.601222,29.189473,14.218891,135.366913,3.267784,58.587389,50.784534,143.050041,139.257712,140.950841,135.867449,85.147596,134.367242,-0.000819,-1.920351,32.000000,-235.789203,135.971972,-0.023478,24.368517,0.684254,433325.479757,0.976035,20.099970,12.688554,2.788254,0.628589,4.630304,161.187519,32.000000,167.189608,172.747759,159.613870,167.047543,32.000000,152.430084,69.740445,76.689279,88.512869,20.809770,37.567129,74.000000,65.957774,18.400000,65.716843,59.536583,36.759147
49.741816,60.103647,138.632427,144.064692,101.744016,97.601088,29.118205,14.218918,135.355936,3.267427,58.598341,50.789241,143.047428,139.253317,140.948306,135.859089,85.144408,134.361226,-0.000822,-1.921509,32.000000,-235.789294,135.962081,-0.023557,24.362539,0.684129,433335.942057,0.975586,20.097899,12.692085,2.787556,0.836158,4.640065,161.175488,32.000000,167.199199,172.739127,159.605017,167.053365,32.000000,152.418476,69.719366,76.679337,88.514599,20.809770,37.556018,74.000000,65.963740,18.400000,65.726915,59.538619,36.755992
49.741725,60.113248,138.620500,144.066279,101.793647,97.609306,29.143735,14.218807,135.340705,3.267148,58.609027,50.792903,143.046715,139.243229,140.943421,135.850056,85.137826,134.353561,-0.000823,-1.921532,32.000000,-235.789555,135.952142,-0.023513,24.356010,0.684267,433351.217566,0.976106,20.104089,12.690380,2.787297,1.124114,4.633920,161.192104,32.000000,167.184124,172.729163,159.624237,167.058085,32.000000,152.402873,69.695092,76.663370,88.514640,20.809770,37.541887,74.000000,65.969908,18.400000,65.741313,59.540684,36.996564
49.741393,60.121822,138.612542,144.066854,101.747627,97.617468,29.118264,14.218658,135.328374,3.266338,58.616022,50.794593,143.047690,139.235161,140.940239,135.841404,85.130724,134.343649,-0.000823,-1.921545,32.000000,-235.789888,135.943595,-0.023469,24.353759,0.684460,433403.793284,0.974626,20.110816,12.691939,2.787111,1.285017,4.642408,161.196890,32.000000,167.179613,172.736294,159.634455,167.044748,32.000000,152.414647,69.676305,76.650020,88.513033,20.809770,37.527630,74.000000,65.981606,18.400000,65.755170,59.555023,36.707790
49.740893,60.129703,138.598159,144.065732,101.621665,97.641802,29.081821,14.218690,135.314222,3.265670,58.616429,50.796739,143.043864,139.226690,140.935824,135.832419,85.123176,134.333632,-0.000825,-1.920357,32.000000,-235.789834,135.934192,-0.023416,24.353917,0.684521,433432.639333,0.974735,20.120968,12.696100,2.786782,1.172000,4.626031,161.182576,32.000000,167.189079,172.730447,159.619574,167.038428,32.000000,152.417530,69.654688,76.633029,88.506873,20.809770,37.510873,74.000000,65.990441,18.400000,65.768498,59.523631,36.991281
49.744201,60.132409,138.585132,144.064240,101.618059,97.633422,29.144922,14.218664,135.305346,3.265260,58.615214,50.793387,143.041872,139.214780,140.932277,135.819637,85.115873,134.324771,-0.000826,-1.920362,32.000000,-235.789960,135.923804,-0.023433,24.355460,0.684634,433542.585720,0.976030,20.126639,12.696317,2.786511,1.247640,4.632546,161.185768,32.000000,167.181632,172.716261,159.627899,167.045463,32.000000,152.399856,69.638190,76.618126,88.496969,20.809770,37.495802,74.000000,65.997478,18.400000,65.774767,59.537055,36.972132
49.745778,60.134784,138.571485,144.063102,101.507256,97.633414,29.131604,14.218511,135.294639,3.264878,58.615612,50.791160,143.040375,139.201604,140.929072,135.806591,85.106235,134.311538,-0.000827,-1.920370,32.000000,-235.790099,135.911609,-0.023392,24.353696,0.684566,433598.172104,0.975288,20.130689,12.700530,2.786170,0.230138,4.638215,161.200252,32.000000,167.164439,172.720599,159.644695,167.029075,32.000000,152.405878,69.620714,76.600478,88.481126,20.809770,37.476857,74.000000,66.006850,18.400000,65.779763,59.553578,36.852910
49.737714,60.137584,138.562863,144.062508,101.489943,97.633304,29.153088,14.218568,135.287277,3.264467,58.617580,50.788779,143.038359,139.191317,140.924842,135.795745,85.099657,134.300235,-0.000827,-1.920362,32.000000,-235.790103,135.898835,-0.023366,24.351762,0.684471,433596.066784,0.975627,20.130878,12.702817,2.785798,0.720436,4.644601,161.184829,32.000000,167.170503,172.723848,159.636291,167.015918,32.000000,152.412759,69.607540,76.586813,88.464011,20.809770,37.462457,74.000000,66.020084,18.400000,65.784822,59.544421,36.736697
49.733926,60.142601,138.550985,144.061894,101.553430,97.608928,29.105112,14.218515,135.281410,3.264094,58.621415,50.787063,143.034784,139.182305,140.922113,135.786604,85.091383,134.286493,-0.000827,-1.921499,32.000000,-235.790198,135.886500,-0.023384,24.350209,0.684567,433618.873374,0.976364,20.139792,12.704835,2.785884,1.507110,0.583010,161.180794,32.000000,167.168440,172.707603,159.634811,167.020528,32.000000,152.390904,69.595338,76.569968,88.442006,20.809770,37.444585,74.000000,66.037735,18.400000,65.793215,59.549742,36.711678
