OSU 80 Ton Compressor Load Stand
49.733099,60.147913,138.545672,144.061933,101.562686,97.600608,29.159206,14.218448,135.275658,3.263465,58.630579,50.787126,143.033877,139.172886,140.919443,135.781327,85.083047,134.279015,-0.000828,-1.923811,32.000000,-235.790352,135.875033,-0.023498,24.349619,0.684548,433584.109364,0.976108,20.147953,12.706342,2.785945,0.507543,0.956493,161.191583,32.000000,167.152052,172.704087,159.648579,167.018062,32.000000,152.388543,69.586396,76.556145,88.422835,20.809770,37.431462,74.000000,66.048321,18.400000,65.801921,59.542976,36.717915
49.731805,60.156882,138.532831,144.063116,101.556381,97.600645,29.144312,14.218530,135.268823,3.263274,58.645693,50.790919,143.032677,139.162022,140.915112,135.776429,85.072479,134.272800,-0.000827,-1.923814,32.000000,-235.790331,135.861401,-0.023592,24.352400,0.684461,433518.461063,0.976089,20.156576,12.710097,2.785950,0.587341,4.630390,161.187502,32.000000,167.149491,172.715334,159.645908,166.994431,32.000000,152.407456,69.575636,76.540825,88.400617,20.809770,37.413184,74.000000,66.059342,18.400000,65.815810,59.548395,36.806175
49.733329,60.165233,138.528982,144.064762,101.528650,97.600519,29.106138,14.218414,135.263333,3.263270,58.655566,50.790087,143.031417,139.153197,140.914582,135.770603,85.064285,134.265771,-0.000827,-1.923827,32.000000,-235.790286,135.853538,-0.023632,24.355990,0.684405,433543.363891,0.975539,20.163074,12.716424,2.785777,0.862035,0.944734,161.172615,32.000000,167.156788,172.704858,159.631285,166.995593,32.000000,152.402959,69.566917,76.528512,88.384154,20.809770,37.402719,74.000000,66.064228,18.400000,65.829436,59.549781,36.952103
49.725320,60.174153,138.519390,144.066502,101.577277,97.592347,29.129577,14.218525,135.253766,3.262514,58.660519,50.788297,143.032052,139.139899,140.914939,135.766470,85.054655,134.255148,-0.000824,-1.923835,32.000000,-235.790182,135.841977,-0.023697,24.358245,0.684194,433569.150014,0.976130,20.165945,12.721830,2.785313,1.547820,1.322208,161.181716,32.000000,167.144441,172.693339,159.642029,167.002194,32.000000,152.387776,69.557281,76.512804,88.364552,20.809770,37.385425,74.000000,66.084101,18.400000,65.844559,59.540930,36.818208
49.734230,60.180116,138.509765,144.066965,101.449164,97.592299,29.140331,14.218500,135.241191,3.262676,58.661439,50.785364,143.031669,139.128112,140.914243,135.759753,85.046654,134.241825,-0.000822,-1.922680,32.000000,-235.790194,135.828621,-0.023663,24.358992,0.684189,433598.052862,0.977043,20.181923,12.726308,2.785581,0.555818,0.676648,161.186940,32.000000,167.139012,172.705774,159.644698,166.976409,32.000000,152.410914,69.546499,76.496579,88.343129,20.809770,37.367857,74.000000,66.091650,18.400000,65.856104,59.544962,36.764209
49.735200,60.182943,138.503865,144.066318,101.317227,97.592299,29.137886,14.218246,135.235905,3.262542,58.656650,50.785560,143.030735,139.123868,140.913806,135.755312,85.040246,134.232383,-0.000820,-1.922692,32.000000,-235.790470,135.823768,-0.023535,24.358403,0.684108,433589.953286,0.975557,20.191482,12.729862,2.785497,0.765003,0.636429,161.171880,32.000000,167.150260,172.706689,159.628393,166.971234,32.000000,152.409258,69.538481,76.484424,88.321699,20.809770,37.352575,74.000000,66.097802,18.400000,65.862474,59.537488,36.801040
49.736337,60.182594,138.503079,144.064600,101.191312,97.580219,29.106439,14.218257,135.229647,3.261723,58.644002,50.783996,143.030768,139.119998,140.915350,135.750636,85.034797,134.221437,-0.000820,-1.923876,32.000000,-235.790497,135.816850,-0.023493,24.357920,0.683961,433605.603131,0.974778,20.189460,12.731553,2.784890,0.676871,4.623038,161.179894,32.000000,167.145405,172.693152,159.633797,166.975531,32.000000,152.388545,69.528902,76.471373,88.295409,20.809770,37.338626,74.000000,66.106513,18.400000,65.865858,59.547441,36.976901
49.734695,60.177934,138.501181,144.062145,101.109444,97.568180,29.183307,14.218326,135.226099,3.261045,58.631190,50.783832,143.030232,139.116600,140.913835,135.748923,85.028142,134.217233,-0.000820,-1.923884,32.000000,-235.790447,135.811544,-0.023425,24.358826,0.683893,433614.558677,0.975918,20.186414,12.732214,2.784590,1.337425,1.704934,161.186503,32.000000,167.134449,172.701384,159.641474,166.957809,32.000000,152.392620,69.520557,76.460704,88.273831,20.809770,37.327448,74.000000,66.117087,18.400000,65.861555,59.538707,36.983064
49.737574,60.170745,138.496691,144.058458,101.074047,97.568568,29.104077,14.218366,135.225753,3.261050,58.614729,50.785425,143.027990,139.116699,140.911837,135.750286,85.023329,134.211067,-0.000819,-1.923805,32.000000,-235.790453,135.805727,-0.023392,24.362517,0.683735,433516.640085,0.975138,20.184855,12.734659,2.784654,0.788619,0.542453,161.177740,32.000000,167.143708,172.710132,159.628398,166.937745,32.000000,152.407898,69.513077,76.449674,88.249534,20.809770,37.312243,74.000000,66.122582,18.400000,65.853381,59.537950,36.809550
49.732613,60.164181,138.499868,144.055158,101.087722,97.568492,29.183041,14.218427,135.227902,3.260422,58.600532,50.789589,143.024596,139.116273,140.911553,135.751642,85.018630,134.211283,-0.000819,-1.922033,32.000000,-235.790374,135.805369,-0.023418,24.366259,0.683565,433515.928146,0.975040,20.173412,12.737146,2.784292,0.404301,0.739805,161.168992,32.000000,167.146021,172.699214,159.615922,166.941471,32.000000,152.391024,69.506368,76.441320,88.230679,20.809770,37.303490,74.000000,66.142981,18.400000,65.845547,59.538432,36.966556
49.737829,60.157190,138.498657,144.051610,101.143501,97.568595,29.131980,14.218414,135.233416,3.259775,58.584718,50.791563,143.022078,139.114211,140.909972,135.755250,85.012196,134.210079,-0.000818,-1.919099,32.000000,-235.790203,135.806752,-0.023370,24.372812,0.683619,433522.402141,0.975503,20.177464,12.740962,2.784976,1.963151,4.618271,161.183534,32.000000,167.126696,172.701283,159.625079,166.932061,32.000000,152.390049,69.498761,76.433677,88.210168,20.809770,37.290793,74.000000,66.146168,18.400000,65.837502,59.540192,36.748142
49.747475,60.151279,138.506499,144.048974,101.139989,97.568668,29.119804,14.218458,135.239329,3.258784,58.573726,50.795166,143.020490,139.115572,140.908399,135.760454,85.007805,134.208789,-0.000818,-1.919113,32.000000,-235.790049,135.806260,-0.023418,24.378239,0.683367,433520.454283,0.973449,20.164266,12.746897,2.784584,1.050360,0.762186,161.176300,32.000000,167.128349,172.714804,159.614367,166.912132,32.000000,152.405695,69.492844,76.430600,88.194520,20.809770,37.283581,74.000000,66.145692,18.400000,65.830562,59.549703,36.812118
49.757415,60.144932,138.513201,144.046553,101.239225,97.568747,29.112782,14.218644,135.246556,3.258698,58.561363,50.801739,143.018277,139.119620,140.909043,135.768518,85.003181,134.209180,-0.000818,-1.919065,32.000000,-235.789735,135.811285,-0.023346,24.384574,0.683081,433521.394168,0.974739,20.151534,12.752493,2.784318,0.816420,1.137748,161.162231,32.000000,167.135521,172.708692,159.589420,166.911472,32.000000,152.393285,69.488127,76.428640,88.176585,20.809770,37.276152,74.000000,66.143755,18.400000,65.822856,59.540232,36.909477
49.761121,60.140461,138.521644,144.045396,101.304997,97.568778,29.109137,14.218651,135.253362,3.258145,58.554453,50.804033,143.018271,139.125847,140.909869,135.774590,84.997922,134.208895,-0.000817,-1.919094,32.000000,-235.789732,135.814929,-0.023406,24.388363,0.682876,433517.091992,0.973594,20.139570,12.754777,2.784144,0.753298,1.754689,161.170612,32.000000,167.124449,172.704859,159.592400,166.915615,32.000000,152.377690,69.485294,76.428296,88.162314,20.809770,37.270691,74.000000,66.145143,18.400000,65.817733,59.540763,36.976681
49.756352,60.136751,138.531032,144.044093,101.385829,97.576959,29.134755,14.218581,135.258661,3.257747,58.547511,50.808820,143.016611,139.135535,140.908980,135.786444,84.992485,134.213029,-0.000815,-1.919123,32.000000,-235.789665,135.819621,-0.023384,24.390579,0.682614,433514.591280,0.974491,20.123912,12.760986,2.783789,0.801158,0.552356,161.178328,32.000000,167.114627,172.717760,159.592609,166.895357,32.000000,152.388041,69.480856,76.427814,88.148064,20.809770,37.264390,74.000000,66.159812,18.400000,65.813496,59.544785,36.906469
49.765543,60.134806,138.545005,144.042710,101.449437,97.576898,29.147834,14.218617,135.266092,3.257350,58.540733,50.816185,143.015353,139.150525,140.907496,135.800435,84.988469,134.220936,-0.000814,-1.919093,32.000000,-235.789700,135.827724,-0.023321,24.392440,0.682635,433522.711462,0.974780,20.123471,12.767043,2.784146,1.066512,4.632107,161.161307,32.000000,167.128223,172.721048,159.572104,166.891814,32.000000,152.390031,69.475999,76.428573,88.138695,20.809770,37.263486,74.000000,66.151885,18.400000,65.811913,59.539170,36.863549
49.775287,60.131508,138.559374,144.040339,101.566796,97.576809,29.139838,14.218660,135.277383,3.256712,58.529973,50.823619,143.013879,139.169350,140.908857,135.814618,84.983880,134.227792,-0.000812,-1.919088,32.000000,-235.789687,135.840760,-0.023448,24.393524,0.682536,433557.831695,0.975337,20.111503,12.774892,2.783912,1.258658,4.647441,161.165860,32.000000,167.126636,172.711011,159.568160,166.901569,32.000000,152.367241,69.468629,76.429586,88.129279,20.809770,37.261735,74.000000,66.146764,18.400000,65.809249,59.537989,36.978662
49.791187,60.126419,138.572890,144.037165,101.549934,97.597094,29.136358,14.218545,135.287596,3.255831,58.519641,50.828953,143.014343,139.180766,140.910197,135.828940,84.980076,134.235594,-0.000810,-1.917926,32.000000,-235.789763,135.853325,-0.023384,24.393092,0.682470,433558.750859,0.972547,20.104014,12.782212,2.783851,1.634962,4.634813,161.179677,32.000000,167.117592,172.719231,159.575683,166.894403,32.000000,152.375851,69.463576,76.429949,88.122176,20.809770,37.260266,74.000000,66.131276,18.400000,65.804027,59.535944,36.973086
49.802920,60.118604,138.589952,144.032956,101.552195,97.613549,29.110475,14.218632,135.305302,3.255416,58.503773,50.838088,143.012123,139.201293,140.909111,135.847653,84.977712,134.251775,-0.000808,-1.915626,32.000000,-235.789668,135.873668,-0.023363,24.393128,0.682351,433604.855688,0.974986,20.081497,12.790545,2.783194,1.262334,4.640867,161.168087,32.000000,167.128283,172.727567,159.557431,166.881473,32.000000,152.389894,69.457065,76.431287,88.112276,20.809770,37.260442,74.000000,66.119765,18.400000,65.794561,59.540035,36.952176
49.813866,60.110954,138.607741,144.029238,101.568417,97.625934,29.121267,14.218538,135.322249,3.254991,58.484674,50.841967,143.009140,139.219237,140.910517,135.864935,84.977275,134.265200,-0.000807,-1.915646,32.000000,-235.789697,135.893163,-0.023479,24.392979,0.682361,433687.214532,0.973711,20.062129,12.799888,2.782708,0.521892,0.941216,161.164817,32.000000,167.132091,172.713687,159.548266,166.891493,32.000000,152.376747,69.453821,76.433290,88.103179,20.809770,37.263466,74.000000,66.109540,18.400000,65.784984,59.534606,36.819602
49.810657,60.098242,138.621818,144.023330,101.623401,97.634369,29.197327,14.218487,135.340408,3.254920,58.464008,50.851265,143.006791,139.241142,140.909823,135.889780,84.974793,134.281803,-0.000806,-1.915637,32.000000,-235.789955,135.910912,-0.023183,24.392577,0.682414,433745.646286,0.972837,20.043885,12.807875,2.782660,1.143584,4.642323,161.180858,32.000000,167.112433,172.710331,159.560135,166.892708,32.000000,152.367216,69.449304,76.434774,88.089444,20.809770,37.262919,74.000000,66.109696,18.400000,65.768843,59.548926,36.765897
49.820162,60.088523,138.637832,144.017936,101.710363,97.639022,29.112607,14.218588,135.357396,3.255248,58.452377,50.860063,143.004234,139.258927,140.907202,135.908688,84.973024,134.298249,-0.000806,-1.915627,32.000000,-235.789916,135.930917,-0.023172,24.393163,0.682466,433737.349136,0.974553,20.033896,12.816422,2.782874,2.211709,4.646155,161.182203,32.000000,167.111346,172.718486,159.553424,166.874870,32.000000,152.378954,69.445728,76.436049,88.078462,20.809770,37.264709,74.000000,66.099924,18.400000,65.755390,59.533052,36.985412
49.830007,60.079672,138.659278,144.011897,101.940214,97.643189,29.114571,14.218719,135.381168,3.254740,58.443398,50.871773,142.999685,139.282491,140.905388,135.933060,84.971723,134.321665,-0.000809,-1.915619,32.000000,-235.789945,135.955885,-0.023156,24.394852,0.682457,433761.537000,0.974917,20.013356,12.828529,2.782768,0.720345,4.637085,161.165515,32.000000,167.119624,172.710746,159.536430,166.877701,32.000000,152.369004,69.443067,76.439756,88.068073,20.809770,37.268968,74.000000,66.083423,18.400000,65.742696,59.546752,36.797078
49.840378,60.075306,138.678374,144.008093,102.063474,97.643203,29.113557,14.218725,135.401056,3.254679,58.443099,50.880801,142.996454,139.299712,140.904286,135.949685,84.972214,134.340860,-0.000811,-1.915605,32.000000,-235.789959,135.973004,-0.023172,24.397050,0.682413,433783.641456,0.971968,19.995422,12.837871,2.782608,0.756349,4.615729,161.180182,32.000000,167.106128,172.696791,159.546116,166.886615,32.000000,152.349525,69.441783,76.443243,88.062728,20.809770,37.276909,74.000000,66.067111,18.400000,65.736368,59.533682,36.966923
49.846905,60.073800,138.698526,144.004110,102.201197,97.676014,29.119908,14.218598,135.422621,3.255110,58.447469,50.892623,142.993220,139.318879,140.900763,135.973007,84.971973,134.361330,-0.000811,-1.914418,32.000000,-235.790086,135.991510,-0.023172,24.400685,0.682301,433769.407180,0.972977,19.976904,12.849049,2.782560,0.687424,4.637697,161.189314,32.000000,167.095960,172.703752,159.545762,166.872959,32.000000,152.360053,69.438714,76.446212,88.059884,20.809770,37.282090,74.000000,66.056028,18.400000,65.734512,59.541589,36.842932
49.851437,60.074506,138.715604,144.001647,102.236566,97.712670,29.121017,14.218475,135.441725,3.254857,58.449230,50.902209,142.990221,139.337601,140.898045,135.993955,84.973724,134.381468,-0.000809,-1.916715,32.000000,-235.790241,136.013466,-0.023163,24.404383,0.682380,433819.850936,0.973519,19.973340,12.856797,2.782809,2.235470,4.649341,161.180954,32.000000,167.104555,172.700883,159.527614,166.868747,32.000000,152.371119,69.435066,76.449475,88.059496,20.809770,37.286276,74.000000,66.038767,18.400000,65.735995,59.529335,36.966923
49.863859,60.073706,138.749830,143.998484,102.282417,97.724819,29.135844,14.218660,135.461461,3.254935,58.444213,50.914051,142.987177,139.357951,140.896496,136.010991,84.976395,134.399933,-0.000808,-1.917906,32.000000,-235.790188,136.034816,-0.023166,24.408961,0.682448,434011.932620,0.974815,19.960168,12.868589,2.782433,1.806144,4.578537,161.182319,32.000000,167.100554,172.681213,159.517444,166.884886,32.000000,152.348821,69.429620,76.452104,88.059282,20.809770,37.302018,74.000000,66.019258,18.400000,65.736313,59.552211,36.859954
49.873898,60.070129,138.767586,143.996054,102.240408,97.741090,29.149706,14.218520,135.477977,3.255232,58.440097,50.923534,142.984832,139.375520,140.894613,136.029613,84.978715,134.411217,-0.000806,-1.917944,32.000000,-235.790410,136.051647,-0.023086,24.412406,0.682586,434112.927799,0.974297,19.956680,12.875550,2.782745,0.683691,4.631771,161.195995,32.000000,167.088856,172.681894,159.521319,166.879897,32.000000,152.352720,69.426149,76.452681,88.060570,20.809770,37.308613,74.000000,66.001035,18.400000,65.732585,59.545965,36.905441
49.875227,60.064539,138.781756,143.992863,102.209249,97.749069,29.105079,14.218521,135.492606,3.255787,58.436542,50.927983,142.982131,139.394193,140.891402,136.046013,84.983705,134.426240,-0.000805,-1.917960,32.000000,-235.790488,136.065037,-0.023053,24.415923,0.682476,434136.687626,0.973515,19.942221,12.880411,2.782640,0.969263,4.623410,161.189107,32.000000,167.096016,172.685563,159.507181,166.869296,32.000000,152.371960,69.423813,76.453609,88.062650,20.809770,37.313400,74.000000,65.984960,18.400000,65.725499,59.533328,36.984752
49.878072,60.060181,138.790843,143.990356,102.162506,97.761134,29.128249,14.218611,135.503992,3.256237,58.431565,50.931271,142.978581,139.403297,140.888825,136.055597,84.986142,134.441943,-0.000803,-1.917945,32.000000,-235.790365,136.079330,-0.023129,24.418883,0.682443,434169.150600,0.971996,19.932877,12.882803,2.782640,0.434118,4.649759,161.183939,32.000000,167.098053,172.669475,159.497221,166.880568,32.000000,152.352705,69.422282,76.452877,88.061858,20.809770,37.317243,74.000000,65.969223,18.400000,65.719825,59.541373,36.976168
49.884125,60.055158,138.803792,143.986950,102.181277,97.785463,29.180467,14.218672,135.516725,3.256298,58.429741,50.937208,142.974901,139.414764,140.884814,136.066630,84.988092,134.457363,-0.000802,-1.917962,32.000000,-235.790376,136.090326,-0.023154,24.422154,0.682401,434209.340575,0.974251,19.921787,12.886355,2.782593,1.211313,4.629349,161.198146,32.000000,167.082970,172.663676,159.512029,166.884793,32.000000,152.343449,69.419216,76.450911,88.059234,20.809770,37.320826,74.000000,65.948706,18.400000,65.713048,59.542592,36.978809
49.889487,60.051795,138.811086,143.983461,102.246703,97.809936,29.100051,14.218814,135.528892,3.256054,58.428602,50.944511,142.970895,139.425742,140.879389,136.074920,84.991021,134.474533,-0.000800,-1.918544,32.000000,-235.790220,136.103652,-0.023129,24.426724,0.682380,434269.073826,0.973717,19.909979,12.890950,2.782430,0.781377,4.642430,161.197636,32.000000,167.082435,172.672665,159.510180,166.870273,32.000000,152.363004,69.414511,76.447946,88.056209,20.809770,37.323665,74.000000,65.930620,18.400000,65.708550,59.543300,36.909990
49.899541,60.050721,138.820854,143.980753,102.268855,97.830271,29.117203,14.218962,135.537211,3.255896,58.426980,50.949849,142.968235,139.433915,140.876742,136.081149,84.995100,134.483479,-0.000798,-1.919098,32.000000,-235.790165,136.115460,-0.023221,24.429663,0.682446,434367.094229,0.974649,19.903539,12.896837,2.782498,1.589021,0.931629,161.183546,32.000000,167.090176,172.663105,159.493490,166.876506,32.000000,152.357076,69.410513,76.446723,88.053405,20.809770,37.326449,74.000000,65.909069,18.400000,65.707057,59.539543,36.973306
49.897499,60.046994,138.824190,143.977132,102.280390,97.838512,29.113668,14.219072,135.545372,3.255747,58.424352,50.951902,142.965315,139.435111,140.874064,136.087416,84.998338,134.491607,-0.000797,-1.922149,32.000000,-235.790009,136.122354,-0.023171,24.431276,0.682440,434461.034308,0.973519,19.894648,12.899196,2.782339,0.263482,4.613378,161.195866,32.000000,167.074788,172.648635,159.499343,166.885369,32.000000,152.337886,69.404762,76.444302,88.049102,20.809770,37.327064,74.000000,65.893438,18.400000,65.703349,59.541176,36.839337
49.900357,60.043227,138.831064,143.974457,102.247175,97.851067,29.131918,14.218926,135.550884,3.255794,58.422536,50.957478,142.963197,139.439947,140.870781,136.093772,84.999591,134.502828,-0.000798,-1.923296,32.000000,-235.790040,136.127098,-0.023297,24.431428,0.682477,434523.876580,0.974779,19.890825,12.900809,2.782328,2.239298,4.640851,161.205188,32.000000,167.061110,172.654996,159.505259,166.870705,32.000000,152.353866,69.401845,76.442772,88.046682,20.809770,37.327953,74.000000,65.876433,18.400000,65.698151,59.537350,36.897298
49.897692,60.039581,138.838754,143.972190,102.234166,97.871498,29.159929,14.219008,135.557294,3.256224,58.420429,50.961266,142.957453,139.440754,140.865214,136.096790,85.000543,134.511902,-0.000798,-1.923285,32.000000,-235.790052,136.130079,-0.023329,24.429891,0.682426,434530.885013,0.974962,19.880516,12.902890,2.782119,0.570928,2.243456,161.183385,32.000000,167.068798,172.650698,159.482425,166.866413,32.000000,152.360168,69.396156,76.441157,88.042113,20.809770,37.331751,74.000000,65.858355,18.400000,65.693299,59.531971,36.997738
49.892287,60.036866,138.841467,143.971001,102.371868,97.871370,29.183317,14.218966,135.556180,3.256228,58.420529,50.961494,142.955575,139.440522,140.863017,136.099025,85.001672,134.512664,-0.000797,-1.923252,32.000000,-235.790029,136.131075,-0.023119,24.427624,0.682658,434615.999393,0.973826,19.877820,12.906528,2.782349,0.603225,4.643702,161.184795,32.000000,167.060176,172.636923,159.483832,166.875617,32.000000,152.344393,69.392898,76.440294,88.037697,20.809770,37.331229,74.000000,65.851639,18.400000,65.689589,59.542012,36.981083
49.886531,60.035069,138.841138,143.970098,102.482633,97.854857,29.129092,14.219053,135.555578,3.256259,58.424763,50.960811,142.953718,139.437823,140.858549,136.098998,84.998686,134.512147,-0.000796,-1.923256,32.000000,-235.789844,136.128147,-0.023139,24.426588,0.682849,434647.787894,0.974245,19.880765,12.906545,2.782734,2.241154,0.722208,161.192745,32.000000,167.038367,172.638795,159.496087,166.867446,32.000000,152.348042,69.384686,76.436677,88.029584,20.809770,37.328381,74.000000,65.841223,18.400000,65.687098,59.539612,36.991501
49.890824,60.036550,138.839791,143.969506,102.478969,97.862764,29.137643,14.218966,135.553603,3.256275,58.431372,50.961090,142.952840,139.431423,140.854861,136.093901,84.998314,134.510351,-0.000794,-1.923273,32.000000,-235.789755,136.126278,-0.023140,24.427364,0.682854,434594.431938,0.974471,19.881869,12.908831,2.782889,0.593499,4.635202,161.183116,32.000000,167.042550,172.644439,159.486128,166.857289,32.000000,152.364510,69.379506,76.433681,88.024512,20.809770,37.326837,74.000000,65.821604,18.400000,65.688616,59.547962,36.938677
49.887629,60.038635,138.833962,143.968645,102.444842,97.862219,29.125068,14.218808,135.548551,3.256395,58.436686,50.958348,142.950279,139.425766,140.852558,136.084298,84.998305,134.505248,-0.000793,-1.923308,32.000000,-235.789834,136.119075,-0.023166,24.428813,0.682826,434596.818479,0.975060,19.879226,12.910647,2.782785,0.090754,4.637468,161.169878,32.000000,167.045679,172.631901,159.475127,166.871897,32.000000,152.355310,69.373987,76.430596,88.018135,20.809770,37.323186,74.000000,65.812827,18.400000,65.692339,59.537616,36.891061
49.882979,60.039369,138.830772,143.967813,102.484517,97.870006,29.136732,14.218749,135.543817,3.255608,58.436819,50.958779,142.947735,139.418743,140.848584,136.074971,84.995696,134.499002,-0.000790,-1.923322,32.000000,-235.789997,136.113577,-0.023215,24.429680,0.682889,434616.507518,0.975117,19.886838,12.907735,2.783020,0.866203,4.650384,161.181593,32.000000,167.025324,172.625813,159.485764,166.876961,32.000000,152.346256,69.367764,76.425062,88.011069,20.809770,37.318601,74.000000,65.803964,18.400000,65.693962,59.551512,36.858560
49.880980,60.038350,138.828362,143.965875,102.436651,97.877985,29.122303,14.218614,135.535480,3.254919,58.434273,50.950833,142.946833,139.410774,140.844783,136.068206,84.992877,134.490009,-0.000788,-1.923356,32.000000,-235.789978,136.106076,-0.023194,24.427742,0.682817,434620.040233,0.974886,19.887545,12.906481,2.782876,1.080337,0.602802,161.175244,32.000000,167.021540,172.636886,159.480692,166.860951,32.000000,152.371196,69.361267,76.418430,88.002766,20.809770,37.315275,74.000000,65.793793,18.400000,65.693722,59.544972,36.731194
49.876916,60.035190,138.824849,143.963655,102.482689,97.857320,29.135514,14.218724,135.525445,3.254484,58.430437,50.945844,142.943227,139.404090,140.841570,136.056402,84.989476,134.480886,-0.000789,-1.923342,32.000000,-235.789826,136.095920,-0.023285,24.421799,0.682988,434699.343175,0.975031,19.891787,12.906472,2.783089,1.722187,4.648765,161.156234,32.000000,167.026075,172.633847,159.466731,166.864175,32.000000,152.372605,69.357105,76.413034,87.994346,20.809770,37.310552,74.000000,65.786424,18.400000,65.690095,59.537124,36.947628
49.877552,60.031626,138.812715,143.961513,102.502163,97.832736,29.115632,14.218445,135.510588,3.253463,58.429215,50.939734,142.940457,139.393905,140.838604,136.040491,84.984583,134.463478,-0.000789,-1.920988,32.000000,-235.790096,136.078659,-0.023241,24.413494,0.683060,434648.409362,0.974446,19.893066,12.905484,2.783165,0.511742,4.642573,161.160592,32.000000,167.007892,172.624976,159.473956,166.877039,32.000000,152.350730,69.354995,76.405971,87.981980,20.809770,37.303155,74.000000,65.778065,18.400000,65.684586,59.537045,36.904708
49.867406,60.031568,138.793188,143.960681,102.495506,97.820304,29.146669,14.218191,135.498215,3.253249,58.434841,50.932786,142.938289,139.383932,140.835441,136.032961,84.979415,134.452133,-0.000789,-1.919820,32.000000,-235.790299,136.065787,-0.023250,24.406384,0.683215,434565.822911,0.974364,19.900192,12.902859,2.783586,2.196833,0.507643,161.164036,32.000000,166.991779,172.632083,159.481783,166.866415,32.000000,152.359390,69.353893,76.399730,87.972733,20.809770,37.288472,74.000000,65.774044,18.400000,65.684058,59.547333,36.869785
49.867299,60.034915,138.777654,143.959064,102.605642,97.804069,29.149265,14.218066,135.481527,3.252649,58.442714,50.923561,142.935924,139.368841,140.830388,136.016831,84.972934,134.442660,-0.000788,-1.919742,32.000000,-235.790264,136.051275,-0.023329,24.400535,0.683210,434464.495139,0.974688,19.899516,12.899400,2.783310,1.884555,4.631895,161.146828,32.000000,166.993633,172.634240,159.468559,166.862712,32.000000,152.367250,69.351921,76.394575,87.959163,20.809770,37.274438,74.000000,65.762378,18.400000,65.688699,59.537891,36.964796
49.860196,60.039097,138.768553,143.957203,102.658075,97.798614,29.130787,14.217952,135.470409,3.251528,58.449614,50.921454,142.933928,139.355678,140.827864,136.001886,84.967197,134.432373,-0.000786,-1.919731,32.000000,-235.790291,136.040527,-0.023257,24.397533,0.683284,434456.768839,0.973038,19.901755,12.901171,2.783042,1.272151,4.624867,161.140400,32.000000,166.986307,172.620419,159.464864,166.875798,32.000000,152.342062,69.350103,76.389066,87.945387,20.809770,37.265255,74.000000,65.763577,18.400000,65.694609,59.544815,36.858266
49.857912,60.045783,138.758883,143.955613,102.732885,97.783653,29.114703,14.217698,135.455369,3.250839,58.464671,50.917543,142.932671,139.343332,140.826098,135.986878,84.960809,134.418696,-0.000785,-1.919719,32.000000,-235.790568,136.026253,-0.023324,24.394540,0.683375,434413.806981,0.974449,19.913432,12.901876,2.783176,0.572334,4.640793,161.150874,32.000000,166.967725,172.622086,159.480278,166.871816,32.000000,152.340415,69.348574,76.384460,87.930592,20.809770,37.255695,74.000000,65.752766,18.400000,65.704343,59.545002,36.966923
49.855126,60.051875,138.741606,143.955337,102.760524,97.763090,29.140316,14.217409,135.440809,3.250683,58.473340,50.909737,142.932041,139.335465,140.823890,135.972686,84.955509,134.407684,-0.000785,-1.919704,32.000000,-235.790848,136.016737,-0.023282,24.391495,0.683338,434370.113863,0.974470,19.917234,12.903537,2.783054,1.494565,0.594713,161.138106,32.000000,166.967988,172.628959,159.472185,166.861304,32.000000,152.351756,69.347604,76.380961,87.919498,20.809770,37.243416,74.000000,65.749050,18.400000,65.713578,59.544372,36.985852
49.847081,60.056958,138.731709,143.954835,102.683555,97.738562,29.144760,14.217014,135.422573,3.249877,58.478848,50.899807,142.931163,139.319768,140.823209,135.961459,84.950451,134.391033,-0.000785,-1.919697,32.000000,-235.791100,136.001908,-0.023305,24.384781,0.683345,434321.855075,0.974171,19.932074,12.902728,2.783084,0.778276,1.166242,161.123968,32.000000,166.966850,172.612492,159.463307,166.871744,32.000000,152.335302,69.349441,76.378509,87.908417,20.809770,37.231459,74.000000,65.746226,18.400000,65.722299,59.534036,36.910284
49.839643,60.059247,138.719025,143.953558,102.574334,97.718288,29.166473,14.216720,135.409325,3.249513,58.482004,50.894013,142.931562,139.311638,140.822028,135.946798,84.944888,134.380287,-0.000786,-1.919137,32.000000,-235.791400,135.989317,-0.023496,24.377501,0.683282,434245.887252,0.972265,19.939565,12.900030,2.782955,0.480051,0.749612,161.130675,32.000000,166.949700,172.607198,159.476225,166.876996,32.000000,152.322113,69.354055,76.376932,87.900617,20.809770,37.218702,74.000000,65.746943,18.400000,65.726643,59.547972,36.790915
49.831215,60.062437,138.707970,143.951547,102.556376,97.706210,29.118665,14.216448,135.391607,3.249324,58.489552,50.887478,142.930877,139.295594,140.820220,135.930391,84.938078,134.365821,-0.000785,-1.917296,32.000000,-235.791797,135.973207,-0.023500,24.371521,0.683472,434159.996962,0.974507,19.954763,12.899935,2.783308,1.282836,4.641782,161.130455,32.000000,166.940036,172.616821,159.481936,166.858844,32.000000,152.342410,69.362011,76.374766,87.890870,20.809770,37.207260,74.000000,65.753185,18.400000,65.731196,59.537960,36.742126
49.822640,60.066422,138.695105,143.949954,102.498916,97.697757,29.133317,14.216242,135.375447,3.249500,58.493667,50.880403,142.928462,139.281268,140.818106,135.913648,84.934184,134.350515,-0.000784,-1.915564,32.000000,-235.792065,135.962980,-0.023570,24.370400,0.683600,434088.343019,0.973206,19.964760,12.899119,2.783554,1.341888,0.952423,161.109550,32.000000,166.945317,172.608344,159.464506,166.861768,32.000000,152.343078,69.369585,76.373267,87.880580,20.809770,37.194948,74.000000,65.757276,18.400000,65.737678,59.537724,36.934568
49.816443,60.069846,138.677389,143.947907,102.506779,97.665113,29.144728,14.216051,135.352832,3.249560,58.495513,50.876304,142.929475,139.268767,140.816267,135.895558,84.929903,134.331816,-0.000783,-1.915541,32.000000,-235.792181,135.948819,-0.023543,24.372025,0.683759,434108.860255,0.973892,19.978249,12.898046,2.783800,0.918328,4.630943,161.112196,32.000000,166.930281,172.592780,159.469594,166.872100,32.000000,152.317957,69.381671,76.372162,87.870863,20.809770,37.177056,74.000000,65.759287,18.400000,65.743755,59.539927,36.687027
49.811595,60.071406,138.663848,143.946077,102.415537,97.665271,29.104523,14.215921,135.339604,3.249277,58.493783,50.873278,142.929325,139.256054,140.813677,135.879631,84.924354,134.322133,-0.000784,-1.915580,32.000000,-235.792342,135.937852,-0.023569,24.372336,0.683542,434011.669179,0.974861,19.984829,12.893720,2.783616,0.950146,4.620117,161.117420,32.000000,166.916680,172.597728,159.480441,166.859577,32.000000,152.321450,69.391831,76.370971,87.863596,20.809770,37.163194,74.000000,65.765681,18.400000,65.747310,59.541520,36.955478
49.807143,60.070805,138.647242,143.944027,102.287012,97.665462,29.095904,14.215633,135.319077,3.248817,58.490722,50.867022,142.929441,139.238734,140.811939,135.859798,84.920861,134.307556,-0.000785,-1.915591,32.000000,-235.792638,135.921343,-0.023603,24.370069,0.683477,433959.213369,0.974608,19.998175,12.891599,2.783876,0.973237,4.645380,161.101823,32.000000,166.927789,172.599270,159.465160,166.852796,32.000000,152.325381,69.407660,76.372022,87.856929,20.809770,37.145882,74.000000,65.767833,18.400000,65.747741,59.549624,36.769859
49.804925,60.069219,138.633706,143.942875,102.166687,97.657413,29.125633,14.215404,135.302007,3.249007,58.485663,50.862009,142.928639,139.229091,140.812406,135.844780,84.918469,134.295286,-0.000786,-1.915615,32.000000,-235.792981,135.909716,-0.023473,24.366793,0.683471,433970.297772,0.972533,20.001457,12.890553,2.783691,0.523554,4.638166,161.095742,32.000000,166.931941,172.586859,159.464407,166.862547,32.000000,152.306777,69.422158,76.374372,87.851350,20.809770,37.129385,74.000000,65.768707,18.400000,65.746274,59.542730,36.970738
49.801916,60.065702,138.616688,143.942250,102.285683,97.649744,29.127097,14.215245,135.289903,3.248277,58.475572,50.861223,142.927993,139.220765,140.811175,135.831165,84.911321,134.281420,-0.000786,-1.915581,32.000000,-235.793243,135.899313,-0.023413,24.365734,0.683527,433975.149675,0.974237,20.002882,12.885563,2.783514,2.210333,4.653182,161.106130,32.000000,166.910676,172.583227,159.480247,166.855811,32.000000,152.300436,69.438634,76.374925,87.843538,20.809770,37.111369,74.000000,65.771501,18.400000,65.742453,59.542710,36.988934
49.798833,60.062259,138.610908,143.942228,102.224301,97.645852,29.135838,14.215236,135.278050,3.248664,58.470988,50.854884,142.930004,139.213643,140.812953,135.818660,84.908476,134.273581,-0.000786,-1.915579,32.000000,-235.793114,135.891447,-0.023430,24.365561,0.683424,433911.245259,0.974298,20.002127,12.885410,2.783367,0.110732,4.636743,161.098238,32.000000,166.916720,172.585733,159.477827,166.843818,32.000000,152.311254,69.455584,76.378229,87.839230,20.809770,37.099104,74.000000,65.773465,18.400000,65.738319,59.544225,36.920335
49.791126,60.058035,138.593300,143.941938,102.203592,97.633918,29.188174,14.215086,135.264134,3.248969,58.465378,50.853004,142.928993,139.203629,140.813827,135.802369,84.903524,134.262264,-0.000786,-1.916744,32.000000,-235.793162,135.878194,-0.023387,24.364396,0.683427,433919.099995,0.972815,20.001105,12.885007,2.783321,0.576864,0.558847,161.079585,32.000000,166.926252,172.574013,159.464405,166.852089,32.000000,152.293563,69.475840,76.381758,87.830994,20.809770,37.080608,74.000000,65.782729,18.400000,65.732824,59.537783,36.989154
49.792399,60.055653,138.581553,143.942192,102.212753,97.634175,29.119914,14.214914,135.255881,3.248385,58.464933,50.852042,142.930576,139.196960,140.815295,135.792876,84.899730,134.254677,-0.000785,-1.916786,32.000000,-235.793305,135.872260,-0.023353,24.363475,0.683404,433852.941248,0.972639,20.005546,12.883735,2.783511,1.895872,4.640272,161.090768,32.000000,166.914753,172.562937,159.479200,166.857134,32.000000,152.281552,69.494439,76.385520,87.826086,20.809770,37.065207,74.000000,65.782311,18.400000,65.729568,59.536082,36.789228
49.790628,60.054361,138.575649,143.942677,102.262036,97.634359,29.106575,14.214943,135.248965,3.249391,58.466499,50.848381,142.931567,139.189415,140.815034,135.787925,84.894621,134.252209,-0.000786,-1.916847,32.000000,-235.793380,135.868064,-0.023324,24.361522,0.683333,433857.670032,0.975049,20.001068,12.883188,2.783131,1.764253,0.560913,161.091836,32.000000,166.912042,172.568748,159.487494,166.842231,32.000000,152.289152,69.516796,76.390725,87.820076,20.809770,37.052335,74.000000,65.785318,18.400000,65.728107,59.542956,36.792602
49.788430,60.053037,138.565822,143.942616,102.278947,97.634658,29.130686,14.214925,135.247366,3.249651,58.465917,50.846907,142.931702,139.183282,140.816155,135.780964,84.890873,134.248777,-0.000787,-1.916841,32.000000,-235.793262,135.867011,-0.023274,24.363100,0.683421,433868.343422,0.974730,20.004442,12.886277,2.783272,0.111387,0.109679,161.076387,32.000000,166.926100,172.565591,159.477295,166.839468,32.000000,152.289075,69.535899,76.395751,87.813873,20.809770,37.037901,74.000000,65.790748,18.400000,65.727161,59.535678,36.812045
49.780326,60.050844,138.563837,143.943319,102.267202,97.634650,29.144639,14.214983,135.246869,3.249747,58.463706,50.844995,142.933686,139.180400,140.819207,135.777767,84.886579,134.243390,-0.000788,-1.916845,32.000000,-235.793227,135.864291,-0.023327,24.365793,0.683388,433877.211657,0.975353,20.004865,12.888721,2.783188,1.317671,0.750440,161.078833,32.000000,166.924126,172.551366,159.485942,166.851431,32.000000,152.264880,69.561262,76.401922,87.808540,20.809770,37.024974,74.000000,65.801443,18.400000,65.724408,59.529384,36.969785
49.784696,60.049075,138.565492,143.944261,102.237434,97.634789,29.116769,14.214969,135.245261,3.250647,58.459512,50.843781,142.934478,139.180896,140.820539,135.776519,84.881500,134.241706,-0.000788,-1.916850,32.000000,-235.793266,135.862728,-0.023337,24.366350,0.683324,433883.094212,0.974422,20.006927,12.890669,2.783177,0.295219,4.648408,161.086584,32.000000,166.917538,172.559752,159.498439,166.842237,32.000000,152.271565,69.582393,76.406975,87.805944,20.809770,37.015464,74.000000,65.801609,18.400000,65.722492,59.541392,36.939924
49.775722,60.044958,138.561495,143.943826,102.188875,97.635030,29.125775,14.214934,135.247526,3.250728,58.449630,50.845610,142.934963,139.183013,140.820292,135.775731,84.875965,134.240002,-0.000790,-1.916891,32.000000,-235.793210,135.863691,-0.023454,24.363040,0.683330,433892.807282,0.974686,20.007895,12.893794,2.783376,0.595162,1.169918,161.069575,32.000000,166.931480,172.569455,159.488064,166.828659,32.000000,152.288180,69.607367,76.413732,87.804093,20.809770,37.002929,74.000000,65.813167,18.400000,65.717994,59.546074,36.772793
49.768657,60.040158,138.567070,143.942434,102.205913,97.639381,29.176131,14.215035,135.253500,3.251058,58.441790,50.842708,142.935596,139.179802,140.822139,135.778816,84.872522,134.242418,-0.000791,-1.916912,32.000000,-235.793061,135.863469,-0.023501,24.359127,0.683438,433903.513757,0.975233,20.010801,12.897567,2.783654,0.761644,4.626881,161.063672,32.000000,166.935857,172.557202,159.485148,166.839464,32.000000,152.272063,69.629166,76.420392,87.803623,20.809770,36.997178,74.000000,65.820792,18.400000,65.711557,59.535334,36.992675
49.770772,60.035572,138.569029,143.940920,102.203726,97.643617,29.168642,14.215287,135.259877,3.251683,58.435002,50.847387,142.935565,139.185428,140.823934,135.780730,84.867989,134.245442,-0.000791,-1.916936,32.000000,-235.793011,135.867269,-0.023502,24.355628,0.683620,433907.784580,0.972892,20.008788,12.902303,2.783906,0.773479,4.653094,161.074512,32.000000,166.926816,172.558551,159.497694,166.839094,32.000000,152.267479,69.654778,76.427170,87.804258,20.809770,36.988670,74.000000,65.827999,18.400000,65.704961,59.546025,36.688861
49.771609,60.032703,138.577963,143.940217,102.288237,97.643486,29.118541,14.215399,135.267199,3.251936,58.435611,50.848249,142.935036,139.189208,140.825385,135.782643,84.865118,134.247979,-0.000791,-1.916948,32.000000,-235.792980,135.869717,-0.023554,24.357880,0.683855,433948.560383,0.975032,20.008233,12.907190,2.784166,1.082943,4.640452,161.069734,32.000000,166.933562,172.570645,159.496952,166.823505,32.000000,152.283404,69.676641,76.434072,87.805676,20.809770,36.984992,74.000000,65.828094,18.400000,65.700981,59.537095,37.005441
49.780921,60.030411,138.581015,143.939263,102.314103,97.643732,29.191024,14.215677,135.276410,3.252016,58.432027,50.855219,142.933604,139.197691,140.827398,135.787589,84.862872,134.256560,-0.000794,-1.915742,32.000000,-235.792755,135.875232,-0.023514,24.362761,0.683808,433948.098719,0.976120,19.997880,12.913118,2.783965,1.921997,4.627715,161.052268,32.000000,166.948094,172.563995,159.484404,166.831607,32.000000,152.270895,69.702346,76.441866,87.807127,20.809770,36.976825,74.000000,65.824776,18.400000,65.697849,59.523818,36.813365
49.783415,60.027636,138.593903,143.938120,102.395470,97.644128,29.120913,14.215867,135.286637,3.251647,58.429532,50.855394,142.934745,139.203109,140.829520,135.796564,84.861106,134.265614,-0.000795,-1.915734,32.000000,-235.792437,135.885809,-0.023301,24.365626,0.683621,433946.123150,0.975324,19.990932,12.918688,2.783752,1.477150,4.627779,161.059996,32.000000,166.942485,172.560397,159.497985,166.840502,32.000000,152.251653,69.724034,76.447681,87.809683,20.809770,36.975090,74.000000,65.825448,18.400000,65.694611,59.535983,36.996270
49.781837,60.023902,138.606368,143.937007,102.342715,97.652285,29.115160,14.216018,135.299314,3.251625,58.425768,50.860195,142.934015,139.215779,140.830857,135.808202,84.858465,134.275875,-0.000794,-1.915795,32.000000,-235.792315,135.897631,-0.023334,24.367298,0.683531,433947.596606,0.975208,19.987083,12.924302,2.783904,0.114448,4.642185,161.067345,32.000000,166.941601,172.574720,159.508057,166.824559,32.000000,152.264376,69.750157,76.454836,87.811171,20.809770,36.973886,74.000000,65.831363,18.400000,65.689511,59.533082,36.991795
49.794813,60.020486,138.613082,143.936318,102.393889,97.652372,29.162852,14.216099,135.313711,3.251809,58.423522,50.861522,142.933115,139.225059,140.833016,135.817785,84.858503,134.286562,-0.000794,-1.915788,32.000000,-235.792165,135.906528,-0.023254,24.368361,0.683546,433950.092454,0.974728,19.984088,12.931685,2.784202,1.465712,4.629847,161.051022,32.000000,166.957912,172.577825,159.492277,166.825133,32.000000,152.264902,69.772810,76.461316,87.811896,20.809770,36.971591,74.000000,65.819664,18.400000,65.684985,59.534016,36.825911
49.794781,60.017293,138.632097,143.934951,102.349983,97.676748,29.149667,14.216279,135.325920,3.252191,58.416039,50.870626,142.931230,139.240197,140.835573,135.826968,84.857701,134.299223,-0.000795,-1.915764,32.000000,-235.792025,135.922123,-0.023259,24.369964,0.683483,433978.698942,0.974329,19.971886,12.938841,2.783948,2.228952,4.653082,161.051981,32.000000,166.959216,172.567013,159.492000,166.840072,32.000000,152.245742,69.798798,76.466190,87.812274,20.809770,36.973331,74.000000,65.817425,18.400000,65.680421,59.541589,36.982771
49.790823,60.013872,138.642884,143.933250,102.361342,97.696794,29.133546,14.216442,135.338062,3.252569,58.412032,50.873271,142.929604,139.247851,140.835555,135.833912,84.856751,134.310111,-0.000795,-1.915720,32.000000,-235.791673,135.932780,-0.023256,24.371147,0.683519,434026.545455,0.975017,19.964184,12.944279,2.783917,1.082581,4.649591,161.059837,32.000000,166.947291,172.572722,159.498436,166.834380,32.000000,152.246420,69.820713,76.469790,87.812535,20.809770,36.972826,74.000000,65.821004,18.400000,65.675993,59.532915,36.985045
49.799849,60.010338,138.656317,143.930530,102.318347,97.708570,29.116394,14.216405,135.344877,3.252860,58.414734,50.873675,142.926293,139.255515,140.835144,135.841861,84.859156,134.318802,-0.000795,-1.915735,32.000000,-235.791647,135.941583,-0.023283,24.371375,0.683718,434133.167607,0.974910,19.962483,12.951379,2.784302,0.785161,0.564987,161.049056,32.000000,166.957805,172.580090,159.486655,166.827627,32.000000,152.252659,69.845760,76.476720,87.812278,20.809770,36.972775,74.000000,65.812950,18.400000,65.670475,59.526443,36.960394
49.800353,60.008687,138.660819,143.928212,102.225316,97.724730,29.155639,14.216308,135.351131,3.253164,58.415792,50.871564,142.922843,139.259707,140.834520,135.849034,84.859669,134.326072,-0.000795,-1.916907,32.000000,-235.791714,135.946005,-0.023316,24.371093,0.683829,434214.143863,0.973970,19.953408,12.954890,2.784257,1.779147,0.697077,161.038381,32.000000,166.966129,172.570502,159.474117,166.841062,32.000000,152.236391,69.864742,76.482050,87.811351,20.809770,36.969729,74.000000,65.814371,18.400000,65.668118,59.549565,36.805882
49.805920,60.006439,138.669807,143.926098,102.197279,97.741206,29.127111,14.216155,135.360189,3.253705,58.414685,50.873926,142.922099,139.270278,140.833740,135.860987,84.862161,134.336458,-0.000794,-1.916888,32.000000,-235.791988,135.958722,-0.023337,24.372261,0.683900,434241.789841,0.974744,19.949256,12.957193,2.784308,0.763491,4.635966,161.053439,32.000000,166.950183,172.568105,159.491370,166.845349,32.000000,152.228413,69.887662,76.489095,87.813847,20.809770,36.967013,74.000000,65.807800,18.400000,65.665163,59.529777,36.797445
49.804458,60.004936,138.681132,143.924517,102.159424,97.749187,29.110082,14.216234,135.365503,3.254721,58.413570,50.873992,142.921374,139.277441,140.831992,135.867026,84.864262,134.346480,-0.000795,-1.918046,32.000000,-235.791929,135.966127,-0.023343,24.374436,0.683936,434322.694934,0.975563,19.940365,12.959926,2.784030,0.911589,1.139229,161.050670,32.000000,166.952356,172.576908,159.489982,166.833995,32.000000,152.236290,69.905231,76.493733,87.815055,20.809770,36.969332,74.000000,65.810605,18.400000,65.662688,59.544618,36.927745
49.808525,60.003980,138.688425,143.922115,102.159602,97.749281,29.130977,14.216119,135.372519,3.255636,58.410494,50.878102,142.919555,139.285762,140.832490,135.874818,84.867233,134.352698,-0.000796,-1.917991,32.000000,-235.792124,135.976045,-0.023440,24.375751,0.684059,434371.574961,0.975932,19.940257,12.963454,2.784449,1.338887,4.645101,161.033269,32.000000,166.966067,172.570046,159.471502,166.840607,32.000000,152.234742,69.925635,76.497870,87.817244,20.809770,36.967068,74.000000,65.801349,18.400000,65.661396,59.535570,36.831340
49.813356,60.003416,138.693537,143.919527,102.152523,97.749295,29.117573,14.216088,135.379078,3.255683,58.409059,50.879245,142.916971,139.290892,140.832739,135.881573,84.868596,134.358680,-0.000798,-1.918000,32.000000,-235.792065,135.982088,-0.023457,24.373515,0.683987,434361.775777,0.974659,19.935102,12.963690,2.784438,0.526935,0.608746,161.040962,32.000000,166.959634,172.560570,159.477543,166.850640,32.000000,152.220127,69.942027,76.500238,87.821034,20.809770,36.964461,74.000000,65.798392,18.400000,65.660527,59.542415,36.964869
49.820977,60.003120,138.705066,143.915706,102.125991,97.749494,29.138761,14.216117,135.386415,3.256330,58.409252,50.884251,142.914082,139.298610,140.832026,135.887964,84.870028,134.366861,-0.000796,-1.918028,32.000000,-235.792118,135.988989,-0.023557,24.369945,0.684039,434358.132712,0.973224,19.933946,12.965274,2.784475,0.767646,4.632975,161.046337,32.000000,166.953096,172.567702,159.480752,166.838567,32.000000,152.233481,69.960561,76.499818,87.826115,20.809770,36.965771,74.000000,65.787052,18.400000,65.660205,59.538334,36.998251
49.828989,60.002677,138.707733,143.912677,102.093398,97.749347,29.138751,14.216047,135.387545,3.256002,58.411678,50.887972,142.912019,139.302615,140.830594,135.892035,84.872033,134.375854,-0.000798,-1.917984,32.000000,-235.792206,135.991335,-0.023531,24.368252,0.684065,434351.565499,0.974741,19.926995,12.966114,2.784354,0.776416,4.644658,161.029143,32.000000,166.965639,172.568908,159.461935,166.835176,32.000000,152.240778,69.975744,76.499493,87.829409,20.809770,36.962923,74.000000,65.773739,18.400000,65.659469,59.543487,36.860907
49.831108,60.002732,138.711321,143.909826,102.163487,97.753163,29.111686,14.215898,135.389364,3.257130,58.412369,50.884637,142.909140,139.304749,140.831798,135.895094,84.874277,134.380420,-0.000796,-1.917941,32.000000,-235.792565,135.993005,-0.023493,24.370300,0.683994,434341.621588,0.975273,19.914491,12.970275,2.783783,0.924186,1.312986,161.024187,32.000000,166.964813,172.550557,159.455452,166.852931,32.000000,152.217299,69.996130,76.497750,87.832159,20.809770,36.957645,74.000000,65.769251,18.400000,65.659351,59.524152,36.965383
49.835800,60.003317,138.710587,143.908091,102.142431,97.765157,29.117173,14.216004,135.384916,3.257668,58.412598,50.886000,142.905517,139.309137,140.830115,135.894318,84.874651,134.380845,-0.000794,-1.917942,32.000000,-235.792493,135.996417,-0.023575,24.374912,0.683932,434335.254089,0.975109,19.910948,12.969921,2.783596,0.666940,4.618099,161.036026,32.000000,166.949963,172.552748,159.466171,166.850298,32.000000,152.219951,70.012206,76.493683,87.833027,20.809770,36.952694,74.000000,65.756901,18.400000,65.660184,59.544923,36.967657
49.836306,60.002933,138.708304,143.906351,102.204937,97.756764,29.121777,14.215941,135.379895,3.258585,58.412262,50.880554,142.902831,139.306392,140.826582,135.890478,84.874833,134.385784,-0.000795,-1.921429,32.000000,-235.792379,135.994863,-0.023258,24.381570,0.683882,434401.294808,0.974770,19.906938,12.970234,2.783399,0.786992,1.420153,161.022114,32.000000,166.955892,172.560499,159.455327,166.837649,32.000000,152.230285,70.032264,76.487683,87.830348,20.809770,36.946928,74.000000,65.747680,18.400000,65.660094,59.543300,36.678223
49.835354,60.001977,138.706683,143.905363,102.234769,97.756686,29.196302,14.216032,135.374125,3.259140,58.409969,50.883564,142.900149,139.303640,140.825738,135.890010,84.874549,134.385570,-0.000793,-1.922599,32.000000,-235.792342,135.992086,-0.023209,24.384968,0.683605,434360.774321,0.972792,19.901644,12.971124,2.783157,1.221623,4.626635,161.012315,32.000000,166.960576,172.548782,159.443214,166.846684,32.000000,152.216181,70.048881,76.480481,87.826390,20.809770,36.940564,74.000000,65.746027,18.400000,65.658752,59.539947,36.934715
49.835259,60.001144,138.702354,143.904619,102.246459,97.772837,29.135252,14.216114,135.370462,3.259678,58.409166,50.881185,142.898463,139.301204,140.823146,135.887406,84.872179,134.384455,-0.000793,-1.922646,32.000000,-235.792211,135.992207,-0.023190,24.385139,0.683512,434361.953230,0.974414,19.906540,12.971985,2.783429,0.781134,0.932313,161.021395,32.000000,166.944633,172.541571,159.453890,166.851583,32.000000,152.204565,70.067144,76.468969,87.820581,20.809770,36.933125,74.000000,65.739903,18.400000,65.657503,59.538904,36.848949
49.835180,60.000245,138.695265,143.904133,102.278538,97.772653,29.182289,14.216092,135.363943,3.260590,58.408291,50.881183,142.896779,139.298615,140.820783,135.882241,84.869144,134.381301,-0.000793,-1.922661,32.000000,-235.792233,135.985999,-0.023185,24.382122,0.683546,434401.965878,0.975412,19.908488,12.973771,2.783535,0.111606,4.604399,161.019992,32.000000,166.943907,172.554191,159.450405,166.831911,32.000000,152.222313,70.082400,76.458183,87.816455,20.809770,36.921901,74.000000,65.734832,18.400000,65.656418,59.530790,36.975434
