OSU 80 Ton Compressor Load Stand
49.838455,59.999185,138.695139,143.903729,102.308721,97.772721,29.172495,14.216148,135.360901,3.261114,58.408619,50.877964,142.894090,139.296143,140.820182,135.881333,84.867078,134.381509,-0.000794,-1.922618,32.000000,-235.792120,135.983375,-0.023231,24.378644,0.683582,434439.510851,0.974704,19.902899,12.976901,2.783200,1.233191,4.648856,161.003943,32.000000,166.952147,172.548055,159.436262,166.836154,32.000000,152.219477,70.091472,76.449146,87.813095,20.809770,36.915263,74.000000,65.727257,18.400000,65.654770,59.546831,36.780130
49.831532,59.999262,138.691435,143.903216,102.247112,97.784925,29.122397,14.216222,135.353704,3.261350,58.408719,50.874045,142.892475,139.290444,140.819411,135.876132,84.864285,134.375695,-0.000793,-1.922592,32.000000,-235.792152,135.978370,-0.023233,24.374388,0.683658,434441.818019,0.974619,19.903314,12.977004,2.783108,0.494460,4.649205,161.010092,32.000000,166.942251,172.534774,159.440471,166.846917,32.000000,152.205318,70.098065,76.439377,87.810104,20.809770,36.907251,74.000000,65.722916,18.400000,65.654454,59.546418,36.816227
49.833622,59.999891,138.682407,143.902463,102.256711,97.768743,29.129659,14.216369,135.350846,3.262147,58.413808,50.866728,142.892057,139.286811,140.818596,135.871686,84.860363,134.368573,-0.000795,-1.922574,32.000000,-235.792074,135.973037,-0.023212,24.371900,0.683761,434462.485304,0.975040,19.900582,12.978267,2.782941,2.376458,0.542950,161.018730,32.000000,166.930151,172.542758,159.449476,166.832681,32.000000,152.219601,70.102574,76.428949,87.808096,20.809770,36.896597,74.000000,65.721291,18.400000,65.655488,59.543064,36.794143
49.841750,60.000963,138.678283,143.901994,102.365696,97.748649,29.102355,14.216147,135.350461,3.262311,58.420990,50.864322,142.890757,139.280445,140.817273,135.870133,84.856684,134.365004,-0.000795,-1.922604,32.000000,-235.792533,135.964996,-0.023354,24.371770,0.683935,434491.980122,0.974997,19.907364,12.978089,2.783206,0.893567,4.641740,161.006005,32.000000,166.939256,172.544083,159.431726,166.827738,32.000000,152.227316,70.102758,76.418102,87.808566,20.809770,36.886462,74.000000,65.708055,18.400000,65.656616,59.541304,36.841612
49.840795,60.003801,138.679242,143.901933,102.359598,97.740503,29.151369,14.216318,135.349212,3.262284,58.423553,50.865824,142.890467,139.276039,140.818172,135.867715,84.852662,134.364783,-0.000796,-1.922596,32.000000,-235.792455,135.962821,-0.023327,24.371952,0.683660,434385.802386,0.974054,19.899010,12.979233,2.782632,2.276489,4.643947,161.005286,32.000000,166.940310,172.529959,159.427269,166.837900,32.000000,152.210809,70.100494,76.406841,87.810405,20.809770,36.881782,74.000000,65.700453,18.400000,65.660262,59.541776,36.945720
49.837920,60.008566,138.679340,143.901447,102.376410,97.724032,29.136103,14.216332,135.345114,3.263198,58.431523,50.867238,142.891498,139.271398,140.818070,135.862853,84.847988,134.361777,-0.000799,-1.921457,32.000000,-235.792427,135.959369,-0.023406,24.372062,0.683507,434324.879692,0.974685,19.900622,12.982449,2.782521,2.231850,4.644116,161.021300,32.000000,166.924417,172.534695,159.439840,166.831200,32.000000,152.216926,70.095017,76.392700,87.812489,20.809770,36.875131,74.000000,65.694244,18.400000,65.666732,59.543379,36.776608
49.833614,60.013748,138.675288,143.900318,102.379002,97.707519,29.172283,14.216549,135.342558,3.263702,58.441240,50.867345,142.889377,139.266414,140.816420,135.858832,84.843501,134.358441,-0.000799,-1.920320,32.000000,-235.792219,135.952952,-0.023358,24.371692,0.683466,434316.537754,0.972446,19.903559,12.986225,2.782459,0.531090,4.631040,161.015311,32.000000,166.932689,172.543432,159.425073,166.820206,32.000000,152.231605,70.086610,76.379266,87.814543,20.809770,36.868062,74.000000,65.693257,18.400000,65.673999,59.554237,36.805955
49.831574,60.020217,138.665733,143.899010,102.378272,97.699142,29.124826,14.216732,135.340446,3.263584,58.450975,50.865411,142.885861,139.258197,140.814993,135.855410,84.838331,134.353599,-0.000798,-1.919746,32.000000,-235.791982,135.945731,-0.023372,24.371451,0.683369,434226.986675,0.974570,19.913933,12.988606,2.782685,0.267690,4.640144,160.998347,32.000000,166.940002,172.534109,159.406979,166.831683,32.000000,152.218940,70.075515,76.363181,87.818062,20.809770,36.853967,74.000000,65.691817,18.400000,65.683693,59.542720,36.807203
49.827462,60.024800,138.658609,143.898413,102.355381,97.698916,29.157372,14.217110,135.338900,3.263438,58.457548,50.864540,142.885130,139.251432,140.813367,135.849318,84.833999,134.350851,-0.000797,-1.921519,32.000000,-235.791473,135.942594,-0.023400,24.371567,0.683291,434188.276164,0.974706,19.921550,12.991428,2.782608,2.228735,4.653423,161.011331,32.000000,166.923749,172.533455,159.416644,166.834775,32.000000,152.217652,70.063609,76.349796,87.822997,20.809770,36.843464,74.000000,65.689734,18.400000,65.690602,59.541864,36.858193
49.827053,60.029169,138.658449,143.898496,102.344627,97.698785,29.150384,14.217198,135.334654,3.263865,58.460858,50.861039,142.884593,139.246506,140.810410,135.843637,84.830037,134.348451,-0.000798,-1.922713,32.000000,-235.791397,135.937906,-0.023304,24.371232,0.683301,434205.276978,0.975328,19.929223,12.995563,2.782549,2.331118,4.644094,161.008645,32.000000,166.917862,172.547029,159.411772,166.818792,32.000000,152.236844,70.045012,76.334729,87.826489,20.809770,36.835369,74.000000,65.687372,18.400000,65.697477,59.541264,36.827599
49.819641,60.030895,138.650134,143.899453,102.304087,97.698814,29.118375,14.217247,135.328700,3.263881,58.461380,50.855884,142.883890,139.237217,140.809107,135.836429,84.826722,134.341268,-0.000799,-1.922736,32.000000,-235.791313,135.932284,-0.023373,24.370997,0.683322,434218.367432,0.975018,19.936095,12.997825,2.782679,1.772663,4.643142,160.996489,32.000000,166.924095,172.544478,159.396858,166.823037,32.000000,152.238053,70.025886,76.325398,87.828212,20.809770,36.825252,74.000000,65.693178,18.400000,65.701129,59.541855,36.975214
49.807531,60.030260,138.638681,143.901177,102.267003,97.698874,29.134349,14.217208,135.325564,3.264671,58.454544,50.851691,142.883197,139.230318,140.808162,135.831500,84.823472,134.330007,-0.000800,-1.924522,32.000000,-235.791497,135.923272,-0.023443,24.372586,0.683442,434234.385599,0.972837,19.947248,12.998965,2.782978,0.146521,4.613236,161.005112,32.000000,166.908956,172.532740,159.402381,166.835445,32.000000,152.222332,69.997735,76.312264,87.830366,20.809770,36.809857,74.000000,65.699701,18.400000,65.701016,59.543733,36.849829
49.817216,60.027422,138.637929,143.902624,102.167138,97.707068,29.130912,14.217392,135.322640,3.263901,58.449315,50.851136,142.882221,139.230476,140.806287,135.830023,84.819768,134.322103,-0.000802,-1.926272,32.000000,-235.791079,135.920694,-0.023207,24.372893,0.683524,434244.348916,0.973946,19.956720,12.997057,2.783334,1.573386,0.622575,161.018709,32.000000,166.895280,172.538976,159.411663,166.823263,32.000000,152.234283,69.969254,76.300176,87.833192,20.809770,36.802418,74.000000,65.692127,18.400000,65.697797,59.541560,36.779837
49.810899,60.024201,138.634041,143.903852,102.092692,97.706533,29.184974,14.217284,135.325277,3.263626,58.448368,50.849162,142.883341,139.226811,140.805142,135.830062,84.816132,134.322020,-0.000803,-1.926276,32.000000,-235.791135,135.918040,-0.023204,24.371261,0.683424,434248.605726,0.974692,19.952842,12.996832,2.783103,1.230132,0.618437,161.000686,32.000000,166.908232,172.542692,159.390701,166.818426,32.000000,152.250373,69.931448,76.290166,87.839082,20.809770,36.792059,74.000000,65.695381,18.400000,65.693069,59.532993,36.989447
49.809312,60.024165,138.636553,143.904264,102.105513,97.706632,29.124393,14.217271,135.328796,3.263608,58.450337,50.848904,142.882931,139.226854,140.805597,135.833983,84.814404,134.317455,-0.000803,-1.923341,32.000000,-235.791131,135.917717,-0.023183,24.368473,0.683538,434289.807052,0.975290,19.954456,12.999524,2.783299,2.231955,1.712744,161.001958,32.000000,166.905468,172.530025,159.387230,166.830510,32.000000,152.237940,69.895540,76.282760,87.846186,20.809770,36.785206,74.000000,65.697195,18.400000,65.692431,59.537616,36.966043
49.818448,60.026243,138.641478,143.904197,102.178998,97.710711,29.096418,14.217118,135.333344,3.263271,58.451434,50.855358,142.884401,139.228484,140.805226,135.837747,84.810615,134.317480,-0.000805,-1.921552,32.000000,-235.791177,135.923355,-0.023238,24.363784,0.683528,434287.245286,0.973254,19.949308,12.999191,2.783057,1.547263,0.731155,161.017308,32.000000,166.887112,172.531874,159.399475,166.830217,32.000000,152.247987,69.849897,76.274375,87.856934,20.809770,36.780037,74.000000,65.685097,18.400000,65.695666,59.546733,36.919014
49.819850,60.026779,138.643852,143.904008,102.103808,97.706811,29.107350,14.216993,135.336845,3.263534,58.450584,50.852588,142.884720,139.233045,140.804617,135.843268,84.810042,134.318892,-0.000804,-1.921509,32.000000,-235.791259,135.926782,-0.023277,24.360744,0.683603,434293.497092,0.972842,19.946315,13.001653,2.782906,0.756404,4.641604,161.011675,32.000000,166.889547,172.539589,159.390713,166.817343,32.000000,152.268749,69.808424,76.269153,87.866340,20.809770,36.775222,74.000000,65.679316,18.400000,65.697210,59.542632,36.777122
49.818576,60.025960,138.649630,143.903450,101.995523,97.707110,29.116966,14.217051,135.342575,3.263207,58.450620,50.854001,142.883777,139.238428,140.804647,135.852926,84.809494,134.322865,-0.000804,-1.921475,32.000000,-235.791138,135.930237,-0.023248,24.361418,0.683748,434299.198665,0.974394,19.945875,13.004363,2.782890,0.680918,4.617887,161.000021,32.000000,166.896200,172.526187,159.377552,166.830859,32.000000,152.261208,69.759352,76.265409,87.879196,20.809770,36.770278,74.000000,65.678935,18.400000,65.696414,59.536790,36.992529
49.818371,60.026105,138.649358,143.903773,102.038899,97.707078,29.105177,14.216819,135.348695,3.263254,58.448029,50.856307,142.883932,139.240270,140.803892,135.855425,84.807312,134.326798,-0.000806,-1.921484,32.000000,-235.791484,135.932019,-0.023288,24.365380,0.683836,434301.414385,0.974810,19.948337,13.005480,2.783167,1.097688,4.652721,161.013624,32.000000,166.879769,172.517963,159.390114,166.840205,32.000000,152.250521,69.718274,76.261118,87.890985,20.809770,36.764949,74.000000,65.675079,18.400000,65.696597,59.532335,36.975727
49.814992,60.025240,138.649719,143.903999,102.023317,97.703223,29.124341,14.216615,135.360554,3.263871,58.443205,50.860383,142.882573,139.246317,140.801483,135.866295,84.805944,134.336108,-0.000808,-1.921504,32.000000,-235.791578,135.938712,-0.023353,24.371122,0.683714,434303.230964,0.974025,19.944964,13.009698,2.783050,1.098534,0.750321,161.020692,32.000000,166.876764,172.528545,159.393753,166.826069,32.000000,152.269692,69.669542,76.255393,87.907449,20.809770,36.756364,74.000000,65.679016,18.400000,65.696213,59.547165,36.868611
49.818605,60.022970,138.655031,143.904019,102.050182,97.698905,29.164551,14.216637,135.368271,3.264185,58.440235,50.864045,142.880875,139.251426,140.800789,135.873465,84.807168,134.343330,-0.000808,-1.921540,32.000000,-235.791571,135.941029,-0.023386,24.374325,0.683659,434309.511905,0.974629,19.950884,13.013115,2.783339,2.250834,4.643861,161.005928,32.000000,166.885899,172.527378,159.380574,166.829516,32.000000,152.268783,69.631413,76.250390,87.922656,20.809770,36.752964,74.000000,65.671106,18.400000,65.693415,59.543684,36.852984
49.816063,60.021964,138.660576,143.904064,102.052553,97.698675,29.113031,14.216692,135.372647,3.264295,58.435247,50.870554,142.879463,139.259761,140.800529,135.883872,84.807764,134.348209,-0.000809,-1.921580,32.000000,-235.791547,135.949166,-0.023458,24.375021,0.683463,434268.890171,0.973718,19.946390,13.018662,2.783286,2.157291,4.644987,161.011218,32.000000,166.877581,172.511017,159.386909,166.843522,32.000000,152.248672,69.585974,76.243310,87.938960,20.809770,36.748918,74.000000,65.670559,18.400000,65.691749,59.548591,36.979176
49.813027,60.020068,138.664137,143.904281,102.039838,97.698832,29.122154,14.216770,135.381319,3.264536,58.428688,50.875152,142.878447,139.271098,140.797818,135.892552,84.806762,134.354969,-0.000809,-1.921558,32.000000,-235.791550,135.954453,-0.023481,24.373156,0.683445,434265.877635,0.974778,19.946695,13.019733,2.783475,0.747584,0.907148,161.020119,32.000000,166.863603,172.519478,159.396494,166.833976,32.000000,152.261884,69.548145,76.236627,87.952569,20.809770,36.743767,74.000000,65.668608,18.400000,65.689815,59.546644,36.886293
49.816432,60.015831,138.670755,143.904220,102.097017,97.715447,29.151858,14.216913,135.392690,3.264069,58.421352,50.880026,142.876779,139.282875,140.795294,135.903538,84.808170,134.363741,-0.000809,-1.921507,32.000000,-235.791501,135.958059,-0.023463,24.370244,0.683491,434265.781000,0.975230,19.946286,13.023426,2.783581,0.591141,4.629815,161.008584,32.000000,166.869540,172.526374,159.382788,166.821920,32.000000,152.275641,69.505339,76.229720,87.968515,20.809770,36.741104,74.000000,65.666593,18.400000,65.683937,59.550057,36.983431
49.817601,60.013144,138.674997,143.904387,102.202881,97.731790,29.123071,14.216863,135.401289,3.263810,58.413998,50.885910,142.877002,139.292094,140.795114,135.909901,84.809821,134.370284,-0.000811,-1.921481,32.000000,-235.791549,135.962566,-0.023481,24.370295,0.683639,434298.269468,0.974044,19.941471,13.026997,2.783680,1.655176,0.803103,161.000383,32.000000,166.869628,172.511329,159.378644,166.833953,32.000000,152.259505,69.472791,76.225737,87.981140,20.809770,36.738679,74.000000,65.661474,18.400000,65.680288,59.551266,36.805075
49.828124,60.008978,138.686545,143.903840,102.281408,97.756502,29.149559,14.216947,135.410065,3.263373,58.401656,50.893333,142.875749,139.303744,140.794887,135.917609,84.809618,134.378109,-0.000814,-1.921419,32.000000,-235.791317,135.971353,-0.023498,24.374506,0.683788,434362.476234,0.974178,19.935460,13.030982,2.783660,0.879566,1.806718,161.019761,32.000000,166.848814,172.510441,159.397040,166.828773,32.000000,152.259426,69.434145,76.219689,87.994651,20.809770,36.738496,74.000000,65.647651,18.400000,65.674743,59.553410,36.885192
49.829493,60.004359,138.700450,143.902106,102.353167,97.777099,29.119999,14.216603,135.415538,3.263171,58.392799,50.895910,142.874556,139.312033,140.793936,135.924321,84.809920,134.381737,-0.000815,-1.919067,32.000000,-235.791733,135.973777,-0.023588,24.380024,0.683769,434443.396446,0.974639,19.923538,13.032146,2.783342,0.807498,4.639954,161.015363,32.000000,166.851728,172.521940,159.393827,166.814576,32.000000,152.268275,69.401686,76.215879,88.005622,20.809770,36.740736,74.000000,65.640879,18.400000,65.668652,59.536563,36.826938
49.826535,59.998094,138.707324,143.899261,102.327789,97.793337,29.153412,14.216483,135.416848,3.263019,58.385066,50.900629,142.872030,139.319384,140.793265,135.924703,84.811107,134.383813,-0.000815,-1.917892,32.000000,-235.791768,135.975112,-0.023448,24.386509,0.683788,434545.403040,0.975754,19.915354,13.035538,2.783445,0.746168,0.567030,161.003895,32.000000,166.860418,172.514644,159.385184,166.822146,32.000000,152.252683,69.364654,76.211423,88.021103,20.809770,36.739311,74.000000,65.639015,18.400000,65.659591,59.536799,36.899352
49.829811,59.993898,138.709773,143.896756,102.316668,97.813485,29.160042,14.216385,135.420920,3.262838,58.381532,50.903209,142.869236,139.325321,140.790958,135.926747,84.811430,134.388481,-0.000814,-1.920186,32.000000,-235.791971,135.973330,-0.023317,24.389973,0.683834,434629.071167,0.975534,19.913186,13.035388,2.783690,2.221978,4.643931,161.011327,32.000000,166.849487,172.509218,159.397470,166.826169,32.000000,152.236869,69.334450,76.205075,88.034731,20.809770,36.736423,74.000000,65.632390,18.400000,65.653191,59.538019,36.970812
49.827013,59.993755,138.715863,143.893671,102.372880,97.813280,29.183404,14.216455,135.424906,3.262930,58.388226,50.903776,142.866271,139.330879,140.787513,135.930227,84.810500,134.391688,-0.000813,-1.919010,32.000000,-235.791882,135.979397,-0.023292,24.386219,0.683791,434691.151843,0.975966,19.905484,13.036856,2.783766,0.747877,4.631027,161.018946,32.000000,166.844683,172.525054,159.406552,166.805703,32.000000,152.248898,69.301650,76.199734,88.055183,20.809770,36.732787,74.000000,65.630888,18.400000,65.651389,59.533790,36.845941
49.828376,59.996376,138.720981,143.891353,102.455404,97.809288,29.114500,14.216597,135.427164,3.263288,58.395240,50.906234,142.864018,139.331178,140.784360,135.932805,84.809924,134.396062,-0.000813,-1.916674,32.000000,-235.791793,135.979246,-0.023250,24.381670,0.683888,434725.743457,0.974879,19.905179,13.037707,2.783879,1.047388,4.641410,161.002519,32.000000,166.855903,172.530166,159.391678,166.801791,32.000000,152.251727,69.276474,76.196897,88.072068,20.809770,36.732136,74.000000,65.626166,18.400000,65.654549,59.545759,36.943519
49.829259,59.999089,138.725852,143.888835,102.445350,97.809844,29.151283,14.216615,135.429708,3.262728,58.395346,50.908946,142.860932,139.333401,140.782265,135.936024,84.809811,134.397170,-0.000813,-1.916661,32.000000,-235.792011,135.980324,-0.023294,24.377895,0.684032,434726.759669,0.975959,19.903468,13.040916,2.783898,0.255975,4.633857,161.007768,32.000000,166.847222,172.518907,159.397643,166.810616,32.000000,152.226425,69.249572,76.191957,88.090291,20.809770,36.730339,74.000000,65.618079,18.400000,65.659200,59.543035,36.955478
49.833058,59.998602,138.724317,143.886832,102.384955,97.813742,29.139986,14.216603,135.430294,3.262050,58.391237,50.910858,142.858401,139.333686,140.779735,135.934815,84.808281,134.398468,-0.000814,-1.916619,32.000000,-235.791986,135.980159,-0.023316,24.376799,0.684105,434693.806200,0.974287,19.906463,13.042157,2.783937,0.915951,4.636419,161.020216,32.000000,166.835645,172.524229,159.408310,166.800343,32.000000,152.233803,69.231306,76.187425,88.104546,20.809770,36.724486,74.000000,65.613879,18.400000,65.659287,59.554040,36.979983
49.831687,59.994535,138.712194,143.884695,102.245837,97.813915,29.168923,14.216600,135.431818,3.261760,58.383584,50.904188,142.855605,139.331400,140.776018,135.929131,84.805951,134.394217,-0.000811,-1.916631,32.000000,-235.792081,135.977311,-0.023298,24.378219,0.684302,434740.162736,0.973664,19.911613,13.044864,2.784168,1.052586,1.257454,161.007080,32.000000,166.844855,172.527604,159.393910,166.785808,32.000000,152.238043,69.210045,76.181935,88.120442,20.809770,36.712647,74.000000,65.606734,18.400000,65.653961,59.544766,36.691649
49.825350,59.990452,138.708612,143.883153,102.318811,97.801651,29.153324,14.216699,135.427554,3.260912,58.378220,50.900565,142.852097,139.324467,140.774143,135.927888,84.802196,134.387624,-0.000812,-1.917217,32.000000,-235.791997,135.970536,-0.023402,24.380047,0.684206,434737.419592,0.975657,19.905194,13.045295,2.783827,1.617514,4.645667,161.001793,32.000000,166.850850,172.513688,159.387871,166.795246,32.000000,152.216340,69.195129,76.177343,88.134229,20.809770,36.704433,74.000000,65.606188,18.400000,65.647667,59.550460,36.828919
49.833183,59.987855,138.704050,143.882149,102.511857,97.801205,29.138001,14.216750,135.424407,3.260031,58.374631,50.901479,142.850471,139.319881,140.770165,135.919130,84.795705,134.379928,-0.000813,-1.917798,32.000000,-235.791936,135.965410,-0.023427,24.380415,0.684048,434701.956156,0.974942,19.901705,13.045561,2.783724,0.196888,4.636564,161.015743,32.000000,166.832020,172.511237,159.404631,166.794606,32.000000,152.206191,69.178501,76.169778,88.151020,20.809770,36.696522,74.000000,65.594854,18.400000,65.643499,59.540360,36.842272
49.831282,59.987787,138.699638,143.881471,102.482544,97.821296,29.187816,14.216710,135.420432,3.259870,58.375901,50.895991,142.849625,139.314489,140.766783,135.912076,84.791888,134.370830,-0.000812,-1.917787,32.000000,-235.791994,135.961738,-0.023449,24.379871,0.683903,434667.703867,0.975051,19.896477,13.047463,2.783547,2.119605,4.631747,161.012311,32.000000,166.834349,172.518575,159.403348,166.779948,32.000000,152.221355,69.167423,76.164207,88.165076,20.809770,36.687830,74.000000,65.593642,18.400000,65.642727,59.535147,36.960981
49.830664,59.987523,138.704706,143.880266,102.454753,97.813044,29.142001,14.217067,135.412963,3.259063,58.371579,50.891403,142.849240,139.309652,140.765653,135.902403,84.786464,134.357289,-0.000809,-1.917766,32.000000,-235.791653,135.957402,-0.023522,24.380048,0.684001,434748.203013,0.974373,19.895134,13.048786,2.783417,0.947941,4.635266,160.990850,32.000000,166.845666,172.510967,159.386893,166.783518,32.000000,152.206727,69.156771,76.158384,88.179282,20.809770,36.682237,74.000000,65.587405,18.400000,65.642586,59.543841,36.885192
49.830226,59.985558,138.698295,143.878780,102.496705,97.825337,29.134723,14.217031,135.406738,3.258839,58.365856,50.888556,142.849227,139.302290,140.764605,135.897406,84.781406,134.350276,-0.000808,-1.917761,32.000000,-235.791679,135.950517,-0.023489,24.382241,0.684023,434791.029567,0.974410,19.893719,13.047656,2.783267,1.050280,4.638231,160.999674,32.000000,166.833754,172.500596,159.397053,166.790170,32.000000,152.194115,69.148456,76.153568,88.188705,20.809770,36.676822,74.000000,65.583573,18.400000,65.640094,59.530436,36.954451
49.831094,59.981181,138.695379,143.876738,102.466173,97.829573,29.139815,14.216986,135.402016,3.258381,58.360090,50.883551,142.847157,139.298443,140.760818,135.887583,84.774062,134.344488,-0.000807,-1.917742,32.000000,-235.791584,135.944454,-0.023521,24.385429,0.683981,434781.327508,0.975364,19.893419,13.047651,2.783389,0.596147,4.650545,161.001216,32.000000,166.828594,172.511793,159.399527,166.774016,32.000000,152.211942,69.137923,76.147389,88.199589,20.809770,36.666874,74.000000,65.576065,18.400000,65.633909,59.542317,36.908009
49.826264,59.977977,138.690075,143.874632,102.391974,97.829426,29.136340,14.217030,135.399678,3.257748,58.357665,50.880649,142.845340,139.290901,140.758259,135.882903,84.769572,134.334225,-0.000805,-1.918917,32.000000,-235.791428,135.941647,-0.023506,24.387769,0.683983,434843.390650,0.975563,19.891808,13.050353,2.783395,1.101082,4.635430,160.984457,32.000000,166.841461,172.513685,159.384264,166.770264,32.000000,152.216358,69.130078,76.143658,88.207668,20.809770,36.659693,74.000000,65.576982,18.400000,65.628853,59.540979,36.697298
49.823798,59.975334,138.680513,143.871910,102.460523,97.837452,29.185050,14.217210,135.392722,3.257632,58.352328,50.879409,142.843021,139.281691,140.757219,135.876146,84.764014,134.323099,-0.000803,-1.920084,32.000000,-235.791166,135.938351,-0.023612,24.386837,0.683799,434813.781597,0.973876,19.886385,13.053664,2.783271,1.782298,4.628494,160.981040,32.000000,166.842690,172.497332,159.383107,166.785471,32.000000,152.188404,69.121883,76.138929,88.216618,20.809770,36.647052,74.000000,65.574169,18.400000,65.624596,59.536082,36.928772
49.824594,59.972448,138.676175,143.869854,102.425601,97.825390,29.184725,14.217232,135.384287,3.257738,58.349255,50.874606,142.840565,139.273071,140.755947,135.868745,84.757887,134.317503,-0.000802,-1.922429,32.000000,-235.791032,135.932435,-0.023591,24.382984,0.683866,434889.387381,0.976145,19.885170,13.052080,2.783160,1.644062,4.632128,160.989225,32.000000,166.833908,172.502300,159.392973,166.777781,32.000000,152.191037,69.115371,76.134090,88.222722,20.809770,36.639061,74.000000,65.574908,18.400000,65.620339,59.541864,36.731708
49.823559,59.969365,138.671106,143.867863,102.344612,97.817280,29.131601,14.217203,135.377113,3.257495,58.345955,50.866246,142.838053,139.263939,140.752404,135.863508,84.751315,134.306154,-0.000799,-1.923030,32.000000,-235.791101,135.926608,-0.023551,24.377430,0.683976,434883.867443,0.974160,19.887449,13.054885,2.783367,2.182777,4.643663,160.974107,32.000000,166.849006,172.512408,159.377132,166.760955,32.000000,152.206842,69.104916,76.128944,88.227260,20.809770,36.629115,74.000000,65.569216,18.400000,65.615650,59.551198,36.879103
49.828899,59.965738,138.660345,143.866856,102.321704,97.805076,29.152026,14.217464,135.372621,3.257216,58.340533,50.861161,142.835281,139.259052,140.751133,135.857703,84.745609,134.300662,-0.000799,-1.924786,32.000000,-235.790843,135.918112,-0.023579,24.374959,0.684044,434837.102032,0.974833,19.888578,13.055289,2.783486,0.506083,1.153296,160.966577,32.000000,166.856263,172.496509,159.368166,166.772590,32.000000,152.191397,69.097575,76.125021,88.229976,20.809770,36.615967,74.000000,65.564369,18.400000,65.610470,59.543064,36.980643
49.839964,59.960748,138.654870,143.866203,102.266547,97.805045,29.148366,14.217823,135.370467,3.256718,58.331814,50.856823,142.834220,139.253043,140.749002,135.858949,84.739380,134.296023,-0.000797,-1.924789,32.000000,-235.790697,135.915695,-0.023593,24.374094,0.683963,434773.379390,0.973812,19.883335,13.058152,2.783120,0.541661,2.184637,160.977866,32.000000,166.844882,172.488379,159.380533,166.773901,32.000000,152.185030,69.088373,76.118704,88.227972,20.809770,36.606103,74.000000,65.548486,18.400000,65.603081,59.549172,36.950489
49.841529,59.956272,138.650556,143.865802,102.236886,97.784757,29.132346,14.218037,135.369018,3.256785,58.323625,50.854276,142.833812,139.249003,140.746962,135.860881,84.734611,134.293048,-0.000797,-1.923050,32.000000,-235.790409,135.916407,-0.023567,24.375071,0.683870,434773.989152,0.975468,19.872192,13.062123,2.782658,1.065199,0.756982,160.976375,32.000000,166.845395,172.497639,159.380383,166.758502,32.000000,152.200779,69.081603,76.113771,88.224581,20.809770,36.595968,74.000000,65.539809,18.400000,65.596232,59.539563,36.960834
49.840822,59.949622,138.652017,143.864499,102.205829,97.780784,29.146232,14.218113,135.366196,3.255980,58.308695,50.849423,142.832581,139.247736,140.745259,135.861257,84.727829,134.295338,-0.000798,-1.924182,32.000000,-235.790230,135.915857,-0.023633,24.378565,0.683578,434717.990502,0.974490,19.856046,13.066172,2.781952,1.122994,1.061706,160.955449,32.000000,166.857412,172.484995,159.365337,166.763767,32.000000,152.195661,69.075099,76.108577,88.215805,20.809770,36.589446,74.000000,65.525133,18.400000,65.586778,59.541628,36.743813
49.834635,59.943055,138.644922,143.862722,102.189017,97.772690,29.184804,14.217982,135.366605,3.255676,58.295806,50.847531,142.833259,139.244817,140.744547,135.859913,84.723627,134.293263,-0.000798,-1.924796,32.000000,-235.790371,135.915041,-0.023557,24.380940,0.683362,434666.894115,0.974478,19.847433,13.071526,2.781742,0.958490,0.625640,160.960852,32.000000,166.849681,172.473846,159.374653,166.773830,32.000000,152.176603,69.070585,76.103783,88.207406,20.809770,36.577876,74.000000,65.530051,18.400000,65.576802,59.540763,36.971252
49.832177,59.936592,138.637678,143.860380,102.250060,97.756570,29.102378,14.217947,135.366345,3.256046,58.288092,50.846051,142.833253,139.245340,140.743482,135.857128,84.717951,134.289657,-0.000798,-1.924959,32.000000,-235.790255,135.915555,-0.023529,24.381838,0.683306,434670.680985,0.975202,19.846738,13.076489,2.781964,0.584381,0.647781,160.970099,32.000000,166.842953,172.486680,159.387079,166.756635,32.000000,152.187820,69.065768,76.098462,88.199464,20.809770,36.566229,74.000000,65.527623,18.400000,65.566356,59.540733,36.855111
49.828016,59.932443,138.637475,143.858363,102.323511,97.748484,29.140708,14.218184,135.369616,3.256301,58.285147,50.843861,142.831630,139.245611,140.741965,135.857700,84.713075,134.292808,-0.000797,-1.925000,32.000000,-235.790144,135.914482,-0.023671,24.381194,0.683234,434620.397464,0.974556,19.845690,13.079642,2.782167,0.949928,4.638214,160.951813,32.000000,166.856404,172.490623,159.372118,166.752356,32.000000,152.186497,69.060354,76.094502,88.193843,20.809770,36.558647,74.000000,65.530025,18.400000,65.559221,59.546536,36.925691
49.827555,59.929352,138.644965,143.855710,102.371978,97.748264,29.110592,14.218241,135.372806,3.256460,58.280793,50.841702,142.828862,139.250326,140.740932,135.866048,84.708418,134.299592,-0.000800,-1.924989,32.000000,-235.790071,135.919066,-0.023599,24.383210,0.683122,434535.140303,0.972921,19.842486,13.085933,2.782248,1.777060,0.600771,160.950265,32.000000,166.856177,172.478257,159.370292,166.766922,32.000000,152.165209,69.054019,76.090530,88.188346,20.809770,36.554258,74.000000,65.524418,18.400000,65.553763,59.538393,36.686587
49.823642,59.927041,138.648016,143.853094,102.358061,97.739842,29.128021,14.218426,135.381396,3.256293,58.277922,50.840441,142.828094,139.258565,140.739218,135.871899,84.706591,134.307083,-0.000799,-1.925000,32.000000,-235.789947,135.925858,-0.023647,24.385439,0.683077,434539.953637,0.973807,19.837078,13.093922,2.782230,0.217854,4.610532,160.960654,32.000000,166.840649,172.486243,159.383817,166.762330,32.000000,152.168540,69.048828,76.088121,88.185072,20.809770,36.550494,74.000000,65.522834,18.400000,65.549778,59.530309,36.997004
49.811518,59.923271,138.651803,143.849368,102.181752,97.739942,29.113681,14.218401,135.390243,3.256688,58.272051,50.842886,142.825929,139.264795,140.737554,135.879512,84.704524,134.315136,-0.000800,-1.923827,32.000000,-235.790011,135.935196,-0.023611,24.386577,0.683107,434542.851101,0.975288,19.839808,13.100301,2.782627,1.685717,4.638852,160.951508,32.000000,166.849577,172.497423,159.373091,166.747901,32.000000,152.185428,69.043587,76.085535,88.178710,20.809770,36.544777,74.000000,65.530694,18.400000,65.543900,59.547215,36.677489
49.817747,59.919070,138.662319,143.845784,102.129149,97.719728,29.091993,14.218595,135.401073,3.256755,58.266219,50.843791,142.821889,139.272323,140.738608,135.891183,84.703624,134.325240,-0.000800,-1.923819,32.000000,-235.789712,135.942931,-0.023578,24.385652,0.683134,434512.829906,0.975138,19.845022,13.106586,2.783101,0.701945,4.621707,160.937673,32.000000,166.858615,172.489944,159.361378,166.757623,32.000000,152.173314,69.038990,76.084689,88.173846,20.809770,36.543180,74.000000,65.525932,18.400000,65.537312,59.536524,36.919381
49.823206,59.915146,138.667985,143.841762,102.160489,97.715531,29.165112,14.218688,135.412226,3.256831,58.267897,50.850344,142.820694,139.283187,140.736739,135.908061,84.702273,134.339922,-0.000801,-1.923827,32.000000,-235.789463,135.950223,-0.023552,24.381254,0.683123,434456.451769,0.975215,19.843827,13.111658,2.783426,0.576436,4.630845,160.952054,32.000000,166.837936,172.491235,159.377500,166.761411,32.000000,152.169811,69.030466,76.083828,88.170030,20.809770,36.542355,74.000000,65.517568,18.400000,65.529862,59.531676,36.969271
49.826468,59.915110,138.673742,143.839773,102.190360,97.715450,29.152028,14.218615,135.422053,3.256452,58.276297,50.851861,142.819360,139.294943,140.733808,135.917475,84.701266,134.350600,-0.000801,-1.923834,32.000000,-235.789498,135.962132,-0.023559,24.378394,0.683119,434398.937160,0.973804,19.837713,13.118379,2.783514,1.312080,4.636143,160.951871,32.000000,166.834843,172.504716,159.377473,166.743939,32.000000,152.183954,69.021490,76.083887,88.169827,20.809770,36.538339,74.000000,65.508445,18.400000,65.527879,59.544205,36.908523
49.830478,59.919512,138.700027,143.838345,102.314119,97.731811,29.163171,14.218855,135.434635,3.256561,58.283829,50.857380,142.819114,139.305522,140.732398,135.935988,84.701207,134.367849,-0.000801,-1.923801,32.000000,-235.789383,135.975718,-0.023656,24.378225,0.683092,434390.311918,0.973277,19.824755,13.125931,2.783056,0.580270,4.645819,160.933779,32.000000,166.846823,172.504902,159.362978,166.744004,32.000000,152.179154,69.012465,76.086942,88.170751,20.809770,36.545030,74.000000,65.498947,18.400000,65.532582,59.540783,37.027085
49.831475,59.921848,138.711759,143.837305,102.363551,97.747952,29.154425,14.218848,135.448610,3.256996,58.284760,50.855541,142.819014,139.318976,140.732045,135.948553,84.701985,134.383329,-0.000802,-1.922632,32.000000,-235.789354,135.989343,-0.023658,24.380153,0.683228,434413.339672,0.973891,19.825666,13.133935,2.783264,0.500472,4.649194,160.942364,32.000000,166.839492,172.495136,159.373726,166.751115,32.000000,152.162018,69.006247,76.089846,88.173163,20.809770,36.548558,74.000000,65.497899,18.400000,65.536107,59.534370,36.980643
49.835048,59.922120,138.727906,143.836409,102.269164,97.735792,29.157911,14.218802,135.461989,3.257195,58.284556,50.852849,142.817762,139.334592,140.730119,135.963229,84.700974,134.399449,-0.000804,-1.920898,32.000000,-235.789497,136.005057,-0.023651,24.385777,0.683442,434524.612646,0.975906,19.828576,13.141077,2.783539,1.849394,0.792646,160.952331,32.000000,166.822555,172.506899,159.386242,166.735717,32.000000,152.177025,68.999362,76.093215,88.178993,20.809770,36.552133,74.000000,65.486765,18.400000,65.536025,59.540478,36.979909
49.838034,59.920545,138.739090,143.836069,102.191503,97.731444,29.140323,14.218719,135.474326,3.256490,58.282532,50.852235,142.818740,139.346944,140.728393,135.978263,84.705136,134.408468,-0.000803,-1.917991,32.000000,-235.789725,136.017462,-0.023681,24.391860,0.683420,434545.314304,0.973448,19.827094,13.149665,2.783712,0.593283,4.649560,160.938496,32.000000,166.831181,172.515841,159.375101,166.725837,32.000000,152.189177,68.993586,76.098239,88.187176,20.809770,36.554179,74.000000,65.479979,18.400000,65.533354,59.543458,36.952543
49.835912,59.916599,138.752167,143.835907,102.129270,97.739569,29.178581,14.218614,135.488534,3.256614,58.277186,50.857623,142.820624,139.362632,140.728632,135.994967,84.709805,134.425118,-0.000806,-1.919113,32.000000,-235.789818,136.033849,-0.023325,24.399109,0.683170,434465.480415,0.973622,19.827191,13.153159,2.784006,0.538647,4.630204,160.935210,32.000000,166.828180,172.502520,159.377259,166.743652,32.000000,152.170325,68.990151,76.103913,88.200640,20.809770,36.557750,74.000000,65.473688,18.400000,65.527173,59.543753,36.910064
49.833724,59.913214,138.764232,143.835288,102.084111,97.731355,29.118000,14.218468,135.502729,3.256376,58.270426,50.864378,142.822393,139.377054,140.727121,136.009714,84.714545,134.439537,-0.000805,-1.917982,32.000000,-235.789986,136.053341,-0.023365,24.403107,0.683061,434489.598220,0.974640,19.821443,13.156931,2.784174,1.166065,4.623418,160.949285,32.000000,166.810318,172.508987,159.393447,166.736595,32.000000,152.180620,68.988586,76.107531,88.215034,20.809770,36.561456,74.000000,65.464367,18.400000,65.521084,59.537881,36.778736
49.828601,59.910326,138.772550,143.834044,102.084116,97.735278,29.115706,14.218373,135.513998,3.256752,58.265294,50.867783,142.823281,139.389581,140.725643,136.020595,84.718806,134.452530,-0.000806,-1.919728,32.000000,-235.790047,136.067232,-0.023329,24.405689,0.682895,434471.796966,0.974736,19.812233,13.157870,2.784090,1.082509,1.302150,160.939200,32.000000,166.815532,172.520679,159.382082,166.722893,32.000000,152.196687,68.987086,76.111559,88.229794,20.809770,36.561698,74.000000,65.465011,18.400000,65.516204,59.531272,36.966850
49.828512,59.905891,138.784325,143.831978,102.145730,97.747577,29.152842,14.218239,135.525001,3.256253,58.257459,50.872304,142.823662,139.405373,140.725424,136.034426,84.725511,134.463608,-0.000806,-1.921496,32.000000,-235.790154,136.082509,-0.023295,24.407799,0.682831,434426.899848,0.973302,19.812726,13.160523,2.784423,0.935861,4.633046,160.931308,32.000000,166.822902,172.510883,159.373226,166.734184,32.000000,152.182871,68.987808,76.118117,88.248822,20.809770,36.565281,74.000000,65.464966,18.400000,65.509157,59.549850,36.857606
49.835233,59.900660,138.794542,143.830999,102.245779,97.755998,29.120733,14.218203,135.533493,3.255882,58.248913,50.881604,142.823919,139.417932,140.724153,136.046096,84.732656,134.471789,-0.000807,-1.920367,32.000000,-235.790357,136.096975,-0.023261,24.410565,0.683059,434489.775026,0.975022,19.819969,13.159890,2.785170,1.081358,4.616405,160.944875,32.000000,166.810644,172.511071,159.385260,166.736869,32.000000,152.176685,68.988194,76.121144,88.264832,20.809770,36.568851,74.000000,65.455609,18.400000,65.501062,59.532039,36.899645
49.845901,59.893785,138.815137,143.830285,102.325948,97.788757,29.127441,14.218333,135.545453,3.255989,58.240411,50.887374,142.823976,139.432196,140.722511,136.057338,84.740000,134.487273,-0.000806,-1.919198,32.000000,-235.790217,136.111744,-0.023261,24.415677,0.682992,434468.368171,0.974234,19.810296,13.157679,2.785246,2.273412,4.648775,160.950055,32.000000,166.810022,172.526826,159.385412,166.715797,32.000000,152.199754,68.988040,76.125157,88.285507,20.809770,36.578044,74.000000,65.435908,18.400000,65.490106,59.534459,36.966630
49.845763,59.887237,138.826896,143.829545,102.318040,97.801008,29.119013,14.218193,135.556647,3.256088,58.232442,50.893965,142.821978,139.443740,140.720668,136.065185,84.746859,134.498666,-0.000806,-1.919130,32.000000,-235.790257,136.122185,-0.023302,24.420500,0.682903,434535.479406,0.975182,19.790824,13.157903,2.784788,0.846422,4.634350,160.937523,32.000000,166.820928,172.522083,159.368896,166.718975,32.000000,152.200049,68.987832,76.128024,88.302016,20.809770,36.583821,74.000000,65.431831,18.400000,65.479905,59.550539,37.003680
49.854035,59.880579,138.844662,143.828156,102.307242,97.825560,29.092250,14.218060,135.568861,3.255691,58.221447,50.901360,142.823049,139.457651,140.719164,136.080871,84.753564,134.509670,-0.000806,-1.919048,32.000000,-235.790316,136.137361,-0.023303,24.426641,0.682996,434618.815562,0.973602,19.783476,13.155922,2.785180,2.257704,4.645811,160.944670,32.000000,166.813421,172.509239,159.377592,166.730332,32.000000,152.186782,68.989406,76.130813,88.320629,20.809770,36.592041,74.000000,65.410086,18.400000,65.468552,59.541864,36.937283
49.854938,59.875281,138.856163,143.826809,102.318819,97.837662,29.106928,14.217957,135.577523,3.255559,58.213886,50.904061,142.822836,139.468077,140.718428,136.090757,84.757858,134.519321,-0.000806,-1.919068,32.000000,-235.790396,136.146258,-0.023348,24.428454,0.682931,434685.242746,0.974286,19.771927,13.153684,2.785089,0.581932,0.708227,160.954612,32.000000,166.807471,172.520721,159.390791,166.714749,32.000000,152.204711,68.992299,76.133286,88.334598,20.809770,36.596112,74.000000,65.403596,18.400000,65.459693,59.539042,36.883945
49.863748,59.869060,138.868655,143.825041,102.308317,97.869523,29.140871,14.217766,135.583310,3.255552,58.203258,50.914292,142.819862,139.475559,140.716095,136.100006,84.761328,134.533364,-0.000806,-1.919062,32.000000,-235.790502,136.154848,-0.023357,24.428159,0.682925,434738.312682,0.975321,19.761700,13.154573,2.785149,0.925664,0.525671,160.940057,32.000000,166.824352,172.526448,159.377082,166.706506,32.000000,152.220507,68.996419,76.136833,88.350139,20.809770,36.602161,74.000000,65.386496,18.400000,65.449273,59.548955,36.926938
49.879149,59.862817,138.876336,143.823451,102.332505,97.890073,29.129207,14.217599,135.587682,3.255380,58.193799,50.913384,142.818604,139.484450,140.714700,136.106172,84.764032,134.540569,-0.000804,-1.920827,32.000000,-235.790698,136.160627,-0.023360,24.428059,0.683072,434812.601731,0.975229,19.754248,13.156318,2.785225,1.287380,0.620784,160.940358,32.000000,166.829843,172.512442,159.372433,166.716577,32.000000,152.205093,69.001804,76.139335,88.362602,20.809770,36.606928,74.000000,65.359169,18.400000,65.439154,59.529502,36.947408
49.878292,59.855588,138.883479,143.821711,102.350707,97.914373,29.126836,14.217429,135.592499,3.255248,58.180387,50.916393,142.817983,139.493251,140.710819,136.111682,84.765311,134.547335,-0.000804,-1.923153,32.000000,-235.790871,136.167153,-0.023351,24.429146,0.683064,434929.757163,0.973277,19.726886,13.158340,2.784410,0.761335,4.653164,160.957330,32.000000,166.814574,172.515567,159.387160,166.709772,32.000000,152.203650,69.009392,76.139655,88.375481,20.809770,36.611235,74.000000,65.343188,18.400000,65.427306,59.538580,36.967584
49.874160,59.847705,138.891170,143.819641,102.296798,97.934695,29.142298,14.217201,135.596219,3.255439,58.167179,50.916439,142.816723,139.499045,140.708826,136.114956,84.768132,134.550510,-0.000803,-1.926073,32.000000,-235.791270,136.169600,-0.023385,24.431333,0.683105,435005.382348,0.975867,19.714078,13.160436,2.784222,0.850099,1.130376,160.954329,32.000000,166.825454,172.520027,159.377209,166.696165,32.000000,152.214427,69.019864,76.140379,88.385265,20.809770,36.615876,74.000000,65.337398,18.400000,65.415103,59.534557,36.980716
49.874904,59.835334,138.899603,143.816099,102.264748,97.951202,29.127870,14.216988,135.597543,3.255240,58.142204,50.919784,142.812434,139.501916,140.707911,136.115738,84.769202,134.553403,-0.000803,-1.927250,32.000000,-235.791233,136.172197,-0.023312,24.433150,0.683353,435102.819652,0.974845,19.712320,13.160039,2.784724,0.377722,4.613433,160.944042,32.000000,166.841686,172.503879,159.362356,166.706105,32.000000,152.196763,69.034201,76.139273,88.392936,20.809770,36.621258,74.000000,65.325531,18.400000,65.396528,59.545887,36.959220
49.869600,59.822368,138.887886,143.812877,102.200295,97.950974,29.148255,14.216646,135.598732,3.255516,58.118849,50.916898,142.810490,139.504201,140.706718,136.116078,84.769981,134.554234,-0.000803,-1.927236,32.000000,-235.791509,136.174531,-0.023330,24.432749,0.683476,435180.425360,0.975766,19.704582,13.161022,2.784925,1.061203,4.637030,160.961109,32.000000,166.829140,172.497331,159.374842,166.709421,32.000000,152.186434,69.047922,76.137428,88.397265,20.809770,36.616628,74.000000,65.317852,18.400000,65.376809,59.538993,36.955918
49.867411,59.805645,138.882517,143.808817,102.148949,97.947148,29.153549,14.216445,135.599307,3.255231,58.095672,50.917626,142.808342,139.502961,140.703547,136.113330,84.769928,134.554026,-0.000803,-1.927254,32.000000,-235.791843,136.171615,-0.023316,24.429729,0.683466,435178.396025,0.976897,19.692507,13.159090,2.784976,1.044200,0.619840,160.964984,32.000000,166.827739,172.508382,159.373874,166.693322,32.000000,152.201928,69.066090,76.135079,88.399056,20.809770,36.610309,74.000000,65.310936,18.400000,65.350429,59.546585,36.874701
49.863847,59.793217,138.887184,143.805562,102.197253,97.934799,29.120515,14.216274,135.599021,3.255402,58.078676,50.920599,142.805943,139.502542,140.701699,136.112265,84.771584,134.554356,-0.000803,-1.928409,32.000000,-235.791965,136.170836,-0.022981,24.427126,0.683519,435163.962888,0.973489,19.683536,13.159101,2.785072,0.739237,4.638659,160.952951,32.000000,166.841119,172.506140,159.355639,166.694077,32.000000,152.203629,69.082104,76.133770,88.397367,20.809770,36.611133,74.000000,65.303230,18.400000,65.330265,59.537803,36.974187
49.864364,59.779593,138.889031,143.801356,102.391297,97.951197,29.157229,14.216045,135.600712,3.256160,58.059007,50.918574,142.803202,139.502199,140.699680,136.114892,84.769656,134.556230,-0.000801,-1.928388,32.000000,-235.792167,136.168849,-0.023076,24.423083,0.683454,435069.318520,0.975853,19.667621,13.158259,2.785024,1.087163,2.090120,160.962527,32.000000,166.834482,172.490195,159.357301,166.704765,32.000000,152.182494,69.101924,76.131825,88.389387,20.809770,36.612971,74.000000,65.294500,18.400000,65.308094,59.538953,36.913952
49.866100,59.770064,138.889546,143.797758,102.471466,97.934823,29.113285,14.216048,135.604199,3.256162,58.046457,50.916940,142.799943,139.504114,140.696911,136.116220,84.765948,134.558143,-0.000799,-1.927838,32.000000,-235.792233,136.168596,-0.023134,24.419414,0.683680,435111.898913,0.976118,19.660337,13.159075,2.785346,0.886474,4.641108,160.972941,32.000000,166.821952,172.495397,159.363184,166.690088,32.000000,152.187406,69.117644,76.130377,88.379998,20.809770,36.612622,74.000000,65.281632,18.400000,65.291586,59.535619,36.952763
49.856479,59.759909,138.892781,143.793669,102.463744,97.954998,29.127218,14.215957,135.608194,3.256819,58.036164,50.914746,142.796827,139.506298,140.694612,136.119224,84.763154,134.560327,-0.000796,-1.926089,32.000000,-235.792298,136.170714,-0.023173,24.415159,0.683703,435064.473442,0.975422,19.645843,13.162769,2.785266,1.226964,4.612763,160.960314,32.000000,166.833838,172.496877,159.340820,166.679259,32.000000,152.188912,69.138569,76.131588,88.366943,20.809770,36.614811,74.000000,65.281193,18.400000,65.273849,59.542041,36.936549
49.857291,59.753548,138.895687,143.790960,102.451511,97.942893,29.132397,14.215915,135.610296,3.256777,58.032493,50.906716,142.794070,139.507342,140.693690,136.118804,84.760143,134.558536,-0.000796,-1.924891,32.000000,-235.792398,136.170612,-0.023202,24.411101,0.683884,435077.515293,0.975501,19.638211,13.168187,2.785495,2.305764,4.637850,160.959366,32.000000,166.834553,172.480221,159.337327,166.688998,32.000000,152.168079,69.158180,76.134482,88.352587,20.809770,36.616470,74.000000,65.274299,18.400000,65.261876,59.550430,36.930606
49.855322,59.749426,138.897030,143.788489,102.465223,97.926706,29.109212,14.215623,135.612913,3.257334,58.037489,50.904910,142.790681,139.507728,140.691279,136.120050,84.752148,134.563568,-0.000793,-1.922539,32.000000,-235.792789,136.170075,-0.023221,24.407174,0.684141,435112.628228,0.975066,19.637496,13.170665,2.785923,0.735495,1.070486,160.976222,32.000000,166.815109,172.471971,159.347063,166.684119,32.000000,152.158679,69.182730,76.136833,88.333472,20.809770,36.618427,74.000000,65.265873,18.400000,65.251771,59.547441,36.900086
49.844179,59.749552,138.896984,143.786529,102.433585,97.922276,29.105768,14.215539,135.616317,3.257995,58.048771,50.895346,142.787378,139.504617,140.688784,136.116597,84.746445,134.566147,-0.000793,-1.922521,32.000000,-235.792921,136.164673,-0.023285,24.402665,0.684124,435025.027729,0.976057,19.632105,13.176652,2.785985,0.786577,0.739746,160.969551,32.000000,166.815358,172.473326,159.336161,166.666649,32.000000,152.167573,69.204546,76.141756,88.318091,20.809770,36.617966,74.000000,65.268921,18.400000,65.248593,59.545021,36.971545
49.833870,59.752405,138.891849,143.785418,102.384092,97.897593,29.159109,14.215420,135.613799,3.257640,58.060326,50.889860,142.784092,139.505592,140.686698,136.116065,84.739398,134.564097,-0.000793,-1.922521,32.000000,-235.793003,136.162804,-0.023455,24.397537,0.684319,435022.840881,0.974968,19.637024,13.187024,2.786331,2.330205,0.481705,160.959338,32.000000,166.819925,172.452844,159.317871,166.672728,32.000000,152.149845,69.233608,76.150198,88.298194,20.809770,36.615061,74.000000,65.273689,18.400000,65.249282,59.536082,36.951223
49.831040,59.754762,138.889659,143.784590,102.425750,97.885292,29.117231,14.215302,135.612157,3.257836,58.063573,50.881932,142.783208,139.502506,140.685608,136.118191,84.733929,134.561954,-0.000794,-1.922533,32.000000,-235.793186,136.162232,-0.023464,24.393786,0.684518,434967.620096,0.976129,19.651457,13.191857,2.787007,1.052168,1.171722,160.969369,32.000000,166.801388,172.436229,159.326174,166.680077,32.000000,152.131010,69.258423,76.157946,88.280613,20.809770,36.612566,74.000000,65.274606,18.400000,65.250577,59.548562,36.958853
49.826598,59.754273,138.883652,143.783664,102.382301,97.860737,29.148182,14.215277,135.607714,3.258390,58.064002,50.875310,142.782738,139.497673,140.684508,136.114372,84.728864,134.561293,-0.000792,-1.922520,32.000000,-235.793249,136.155864,-0.023495,24.389472,0.684641,434917.319274,0.974485,19.663436,13.197817,2.787320,1.641068,0.776202,160.974943,32.000000,166.790102,172.439513,159.327949,166.659228,32.000000,152.145376,69.288998,76.169304,88.259322,20.809770,36.608963,74.000000,65.275129,18.400000,65.247829,59.540891,36.955111
49.821757,59.751003,138.876113,143.783742,102.313626,97.848620,29.157634,14.215267,135.603467,3.258687,58.061808,50.871979,142.781091,139.491154,140.683440,136.108300,84.727147,134.556982,-0.000793,-1.922490,32.000000,-235.793207,136.151527,-0.023488,24.385941,0.684654,434841.471412,0.975703,19.669002,13.202792,2.787528,0.723136,4.626890,160.960471,32.000000,166.794352,172.431391,159.308560,166.657834,32.000000,152.142082,69.314711,76.179798,88.241493,20.809770,36.604035,74.000000,65.275533,18.400000,65.241560,59.534380,36.858560
49.813174,59.746156,138.874175,143.784880,102.303536,97.825088,29.121640,14.215266,135.603285,3.259520,58.060551,50.867691,142.782342,139.487132,140.685251,136.105868,84.725257,134.548298,-0.000793,-1.922503,32.000000,-235.793279,136.150914,-0.023471,24.381824,0.684622,434752.782034,0.975932,19.668719,13.203908,2.787491,0.784816,4.649960,160.965897,32.000000,166.780034,172.406910,159.309781,166.671057,32.000000,152.113985,69.345615,76.192855,88.219043,20.809770,36.602494,74.000000,65.278334,18.400000,65.231408,59.541127,36.950049
