OSU 80 Ton Compressor Load Stand
49.795123,59.743799,138.866854,143.786966,102.350670,97.804767,29.109533,14.215119,135.603090,3.260019,58.063226,50.865340,142.784389,139.484663,140.686931,136.105081,84.725105,134.546920,-0.000795,-1.921369,32.000000,-235.793434,136.151121,-0.023453,24.378702,0.684632,434681.130334,0.974858,19.666637,13.202675,2.787612,1.099761,0.546656,160.976162,32.000000,166.761081,172.408780,159.321268,166.660508,32.000000,152.116336,69.371284,76.204243,88.201928,20.809770,36.597275,74.000000,65.296219,18.400000,65.225040,59.536662,36.997738
49.785551,59.742601,138.875347,143.790152,102.351378,97.780459,29.113242,14.215062,135.602752,3.260690,58.072639,50.860273,142.785079,139.481980,140.689553,136.101568,84.726831,134.549736,-0.000795,-1.919048,32.000000,-235.793471,136.152797,-0.023479,24.375539,0.684781,434583.775494,0.975044,19.681975,13.201504,2.788432,0.225351,4.616942,160.965727,32.000000,166.762847,172.407965,159.308390,166.646754,32.000000,152.124021,69.403184,76.221042,88.178863,20.809770,36.599812,74.000000,65.309531,18.400000,65.219726,59.537655,36.980716
49.793611,59.743420,138.871651,143.793398,102.465653,97.760177,29.141805,14.215015,135.602909,3.260893,58.080697,50.860369,142.784807,139.481220,140.691694,136.098876,84.726941,134.554748,-0.000796,-1.916132,32.000000,-235.793746,136.152900,-0.023620,24.375522,0.684930,434496.986563,0.976122,19.692900,13.200433,2.789120,0.191824,4.612831,160.960479,32.000000,166.762545,172.386593,159.300808,166.658918,32.000000,152.105315,69.428686,76.235021,88.158275,20.809770,36.596843,74.000000,65.304620,18.400000,65.217894,59.541274,36.979469
49.785587,59.747692,138.870604,143.797844,102.499377,97.735446,29.122256,14.214962,135.603857,3.261238,58.096884,50.853249,142.787728,139.481355,140.695385,136.098282,84.727547,134.560975,-0.000797,-1.914401,32.000000,-235.793855,136.155361,-0.023471,24.377470,0.684786,434385.989975,0.975747,19.691289,13.202228,2.789053,1.700279,4.616374,160.974721,32.000000,166.737825,172.380513,159.313031,166.658205,32.000000,152.101660,69.459719,76.253284,88.133245,20.809770,36.595040,74.000000,65.314214,18.400000,65.219964,59.547116,36.951443
49.777656,59.753114,138.874023,143.801375,102.511091,97.715051,29.144207,14.214961,135.603945,3.261514,58.114313,50.852024,142.788612,139.479464,140.697178,136.096402,84.729219,134.565302,-0.000798,-1.913239,32.000000,-235.793868,136.154497,-0.023324,24.380178,0.684587,434297.673754,0.975290,19.691680,13.203507,2.788990,0.755223,0.611257,160.971045,32.000000,166.736020,172.385242,159.308415,166.645653,32.000000,152.114619,69.485121,76.268961,88.111323,20.809770,36.597256,74.000000,65.321672,18.400000,65.224963,59.541294,36.849462
49.782134,59.761747,138.876012,143.806502,102.596038,97.690476,29.148772,14.215019,135.599463,3.261704,58.136792,50.850396,142.790216,139.474982,140.701396,136.096454,84.732297,134.565792,-0.000798,-1.913233,32.000000,-235.793780,136.154082,-0.023323,24.384370,0.684487,434198.016738,0.973877,19.706213,13.205620,2.789488,0.925047,0.624028,160.954936,32.000000,166.742637,172.369132,159.293861,166.654832,32.000000,152.103358,69.516373,76.289617,88.085309,20.809770,36.597229,74.000000,65.327241,18.400000,65.233940,59.548631,36.854598
49.775785,59.769718,138.871065,143.811352,102.556562,97.698588,29.162402,14.214899,135.598412,3.261947,58.153837,50.845095,142.792106,139.469413,140.703608,136.096032,84.733785,134.564441,-0.000798,-1.913279,32.000000,-235.793862,136.154122,-0.023339,24.386482,0.684374,434114.767437,0.974557,19.719338,13.204692,2.789870,1.370040,0.576257,160.963244,32.000000,166.729953,172.354978,159.305972,166.663816,32.000000,152.086261,69.542050,76.306861,88.066242,20.809770,36.596028,74.000000,65.338675,18.400000,65.243070,59.542572,36.958486
49.780485,59.778992,138.865789,143.817837,102.516056,97.682411,29.143480,14.214955,135.598551,3.261708,58.174246,50.843458,142.795113,139.469219,140.706382,136.091060,84.736205,134.569024,-0.000801,-1.913299,32.000000,-235.793788,136.155697,-0.023329,24.387254,0.684337,434106.313399,0.974217,19.733231,13.201040,2.790125,1.744516,0.944986,160.966952,32.000000,166.720626,172.363218,159.316614,166.651942,32.000000,152.097477,69.572667,76.326873,88.047169,20.809770,36.590021,74.000000,65.331226,18.400000,65.253624,59.534616,36.945573
49.773196,59.786388,138.864113,143.822623,102.443271,97.682492,29.184137,14.215041,135.595775,3.262116,58.187227,50.841503,142.796320,139.463150,140.708744,136.086208,84.740072,134.571919,-0.000803,-1.913265,32.000000,-235.793683,136.157657,-0.023276,24.386486,0.684142,434071.748383,0.973904,19.734325,13.199694,2.789664,0.142082,0.732964,160.952662,32.000000,166.731809,172.364120,159.303295,166.651280,32.000000,152.100396,69.597462,76.343147,88.031622,20.809770,36.589486,74.000000,65.341687,18.400000,65.262210,59.544274,36.952984
49.763445,59.793387,138.860848,143.827462,102.377260,97.658095,29.155776,14.214938,135.588690,3.261919,58.196940,50.835871,142.797251,139.459661,140.712693,136.081897,84.745099,134.571542,-0.000806,-1.914437,32.000000,-235.793687,136.152689,-0.023272,24.385741,0.684139,434045.608014,0.974680,19.746647,13.200673,2.789806,1.790069,4.600375,160.951243,32.000000,166.731325,172.351390,159.311186,166.669841,32.000000,152.079658,69.626432,76.362802,88.014337,20.809770,36.585549,74.000000,65.357464,18.400000,65.270559,59.547873,36.891428
49.766296,59.796047,138.858976,143.830393,102.313618,97.650014,29.121203,14.215098,135.584635,3.262390,58.198621,50.839610,142.798266,139.455818,140.715004,136.081597,84.748166,134.572377,-0.000807,-1.917361,32.000000,-235.793459,136.149737,-0.023408,24.387220,0.684192,433995.800914,0.973022,19.761885,13.194535,2.790153,2.247052,4.649810,160.961953,32.000000,166.719770,172.359478,159.325748,166.666831,32.000000,152.084125,69.650855,76.377584,88.002283,20.809770,36.582859,74.000000,65.360181,18.400000,65.273181,59.534518,36.973526
49.766297,59.794851,138.856108,143.833171,102.165123,97.650156,29.181024,14.215156,135.580164,3.262783,58.194927,50.840725,142.800670,139.450149,140.717318,136.076688,84.755237,134.570511,-0.000808,-1.917954,32.000000,-235.793277,136.148024,-0.023488,24.390376,0.684020,433903.700821,0.972957,19.766278,13.190757,2.790044,0.127529,4.633382,160.948666,32.000000,166.732251,172.372189,159.318900,166.659064,32.000000,152.105024,69.681175,76.395569,87.992841,20.809770,36.579236,74.000000,65.367292,18.400000,65.270187,59.546752,36.932954
49.765915,59.792139,138.856262,143.834959,102.210120,97.650090,29.175826,14.215138,135.575534,3.262960,58.189159,50.842893,142.801316,139.446546,140.720376,136.076056,84.761842,134.570824,-0.000809,-1.917953,32.000000,-235.793196,136.146029,-0.023435,24.393486,0.683972,433899.318822,0.974699,19.768310,13.187066,2.790064,0.809882,0.780591,160.941989,32.000000,166.741350,172.363752,159.314022,166.675473,32.000000,152.093497,69.704379,76.408887,87.985969,20.809770,36.579202,74.000000,65.376140,18.400000,65.264400,59.541127,36.952617
49.769520,59.789452,138.852298,143.836097,102.245769,97.650143,29.121403,14.215250,135.574790,3.263584,58.190227,50.844764,142.803351,139.438852,140.724304,136.076730,84.768740,134.572572,-0.000808,-1.917917,32.000000,-235.792896,136.142833,-0.023504,24.396668,0.684004,433885.544943,0.974072,19.775835,13.177808,2.790633,0.094324,0.924190,160.955008,32.000000,166.730369,172.366021,159.333428,166.684994,32.000000,152.093608,69.731491,76.423135,87.981377,20.809770,36.575875,74.000000,65.374815,18.400000,65.257732,59.519608,36.990107
49.777123,59.790812,138.848965,143.836998,102.195556,97.650098,29.173667,14.215374,135.571969,3.263841,58.202356,50.845879,142.803310,139.433891,140.725548,136.074418,84.773419,134.576993,-0.000808,-1.917889,32.000000,-235.792688,136.138630,-0.023525,24.396791,0.683796,433865.871663,0.973342,19.764822,13.171553,2.790159,0.774603,0.605295,160.951386,32.000000,166.734241,172.379065,159.335397,166.673760,32.000000,152.113987,69.752770,76.432823,87.978449,20.809770,36.572382,74.000000,65.371843,18.400000,65.255636,59.536790,36.972059
49.779314,59.797852,138.853331,143.838789,102.256562,97.652183,29.114286,14.215342,135.566802,3.263966,58.220855,50.846911,142.802073,139.429862,140.728050,136.069063,84.779861,134.577600,-0.000808,-1.917843,32.000000,-235.792749,136.134997,-0.023578,24.395956,0.683661,433850.896484,0.974103,19.759415,13.167984,2.789837,0.973483,4.640550,160.935007,32.000000,166.752838,172.375873,159.321607,166.684670,32.000000,152.111856,69.778424,76.441492,87.975828,20.809770,36.573850,74.000000,65.367930,18.400000,65.262766,59.552063,36.838017
49.778391,59.805697,138.856655,143.840292,102.341223,97.658520,29.100147,14.215343,135.564638,3.264160,58.236004,50.845311,142.802409,139.427966,140.730099,136.067631,84.783232,134.575319,-0.000807,-1.917856,32.000000,-235.792695,136.133874,-0.023548,24.396801,0.683561,433841.234738,0.973884,19.754207,13.164090,2.789352,1.027653,4.618909,160.942427,32.000000,166.749145,172.366854,159.332782,166.699300,32.000000,152.100074,69.797176,76.446545,87.974763,20.809770,36.572742,74.000000,65.377099,18.400000,65.271641,59.552437,36.917841
49.769502,59.816397,138.850536,143.841508,102.237974,97.658226,29.099750,14.215354,135.560613,3.264723,58.250983,50.842522,142.803329,139.426956,140.731362,136.060911,84.786025,134.577933,-0.000807,-1.917861,32.000000,-235.792740,136.131529,-0.023628,24.402124,0.683670,433864.392733,0.974022,19.767278,13.158193,2.789595,0.888764,4.003251,160.950365,32.000000,166.747819,172.378714,159.342165,166.688876,32.000000,152.113822,69.820287,76.451994,87.974730,20.809770,36.567940,74.000000,65.386555,18.400000,65.284767,59.542140,36.918721
49.777650,59.823107,138.853627,143.842069,102.219911,97.661977,29.103603,14.215367,135.557138,3.265122,58.258882,50.837896,142.803851,139.421845,140.732258,136.056292,84.789246,134.574082,-0.000809,-1.917827,32.000000,-235.792720,136.127018,-0.023661,24.404817,0.683633,433887.864090,0.974690,19.777055,13.155099,2.789594,0.896785,0.604835,160.934381,32.000000,166.765187,172.383634,159.329453,166.688691,32.000000,152.126592,69.839443,76.456382,87.974945,20.809770,36.570168,74.000000,65.383697,18.400000,65.293187,59.546015,36.869858
49.776161,59.830003,138.836885,143.842113,102.119067,97.665782,29.139303,14.215346,135.545426,3.265555,58.266339,50.831734,142.804240,139.410322,140.733442,136.047018,84.790446,134.564885,-0.000809,-1.917800,32.000000,-235.792746,136.115980,-0.023337,24.405001,0.683509,433892.501260,0.975117,19.784919,13.151763,2.789601,0.871412,4.651260,160.934778,32.000000,166.772127,172.365707,159.333071,166.710910,32.000000,152.110182,69.862197,76.459597,87.976259,20.809770,36.559311,74.000000,65.391056,18.400000,65.301010,59.532905,36.873013
49.763241,59.836235,138.829040,143.841536,102.021174,97.665727,29.121957,14.215453,135.532087,3.265671,58.274968,50.827215,142.805860,139.400749,140.732952,136.038962,84.792290,134.554711,-0.000809,-1.917814,32.000000,-235.792579,136.104162,-0.023303,24.402002,0.683484,433929.199335,0.975274,19.788534,13.148231,2.789388,0.570917,4.618982,160.944401,32.000000,166.764040,172.373264,159.347952,166.709203,32.000000,152.116268,69.879615,76.460796,87.977332,20.809770,36.552625,74.000000,65.402045,18.400000,65.308008,59.541245,36.873307
49.769761,59.844814,138.812402,143.841251,102.076914,97.665926,29.116025,14.215797,135.519006,3.265555,58.289906,50.827501,142.807422,139.386209,140.731739,136.025922,84.794879,134.543879,-0.000810,-1.917814,32.000000,-235.792255,136.095923,-0.023330,24.398895,0.683558,433937.337226,0.973767,19.800774,13.139170,2.789340,1.277075,4.621581,160.935070,32.000000,166.778429,172.386158,159.343725,166.699310,32.000000,152.140435,69.901569,76.460817,87.981699,20.809770,36.541208,74.000000,65.406429,18.400000,65.318247,59.548434,36.996637
49.767514,59.853217,138.803982,143.841857,102.064521,97.666092,29.132082,14.215960,135.511438,3.265891,58.301270,50.825545,142.807499,139.377508,140.732887,136.018746,84.794857,134.531577,-0.000810,-1.918401,32.000000,-235.792077,136.087290,-0.023308,24.397661,0.683671,433946.481779,0.975344,19.813545,13.133975,2.789400,1.041966,0.776403,160.925097,32.000000,166.788933,172.372441,159.338403,166.714828,32.000000,152.132356,69.919410,76.459170,87.986298,20.809770,36.532904,74.000000,65.415560,18.400000,65.328529,59.543772,36.861054
49.766922,59.862540,138.797147,143.842141,101.970229,97.666089,29.108299,14.216271,135.503698,3.266185,58.311773,50.819865,142.808284,139.372545,140.734165,136.009870,84.794688,134.520724,-0.000811,-1.918948,32.000000,-235.791658,136.078644,-0.023326,24.397856,0.683694,433956.217499,0.975405,19.823291,13.125966,2.789137,0.843037,1.522326,160.937106,32.000000,166.777976,172.368023,159.353229,166.722642,32.000000,152.129014,69.940441,76.453409,87.993680,20.809770,36.524525,74.000000,65.415671,18.400000,65.340448,59.540753,36.909550
49.767592,59.869566,138.793686,143.841809,102.004084,97.657995,29.152295,14.216359,135.492853,3.265784,58.321077,50.815935,142.808905,139.365601,140.734931,136.000457,84.793990,134.515065,-0.000812,-1.918923,32.000000,-235.791630,136.070667,-0.023293,24.398374,0.683677,433965.554822,0.975182,19.830845,13.119297,2.788897,0.691007,4.636182,160.939255,32.000000,166.777753,172.378968,159.357969,166.710875,32.000000,152.149086,69.958066,76.446393,87.999062,20.809770,36.518936,74.000000,65.425876,18.400000,65.349289,59.536750,37.006688
49.752536,59.878068,138.787655,143.840705,101.821401,97.658058,29.110386,14.216559,135.481697,3.266759,58.331329,50.813656,142.808433,139.359253,140.734607,135.993205,84.791626,134.502346,-0.000812,-1.918903,32.000000,-235.791437,136.063156,-0.023316,24.398842,0.683670,433946.518686,0.975219,19.844889,13.117625,2.789098,0.621880,4.619574,160.921990,32.000000,166.794316,172.370192,159.342616,166.715908,32.000000,152.147778,69.977248,76.437488,88.002948,20.809770,36.512285,74.000000,65.444844,18.400000,65.359945,59.542809,36.875141
49.754872,59.885187,138.777817,143.840392,101.790161,97.657937,29.154936,14.216772,135.477026,3.266543,58.344941,50.806957,142.809861,139.358593,140.735881,135.990059,84.790708,134.491035,-0.000812,-1.920097,32.000000,-235.791288,136.056918,-0.023525,24.399429,0.683754,433962.127865,0.975054,19.858002,13.115450,2.789366,0.219519,4.636245,160.930139,32.000000,166.791686,172.357536,159.355808,166.725027,32.000000,152.139150,69.993262,76.428539,88.007897,20.809770,36.502799,74.000000,65.448980,18.400000,65.368920,59.556272,36.983724
49.762938,59.896327,138.773841,143.841714,101.913241,97.649773,29.166470,14.216897,135.471667,3.266916,58.366851,50.805197,142.812499,139.352055,140.737624,135.985303,84.787132,134.483536,-0.000811,-1.919469,32.000000,-235.791177,136.054508,-0.023528,24.398502,0.683736,433974.763491,0.975642,19.868344,13.109489,2.789297,0.768833,4.648752,160.943785,32.000000,166.782662,172.365887,159.371660,166.709386,32.000000,152.156838,70.009641,76.415797,88.014455,20.809770,36.497334,74.000000,65.452176,18.400000,65.382578,59.534360,36.864282
49.763920,59.907909,138.769876,143.843806,101.923071,97.649550,29.101308,14.216907,135.471226,3.266946,58.387265,50.801571,142.814427,139.348809,140.738475,135.981437,84.786256,134.481910,-0.000811,-1.916534,32.000000,-235.791216,136.053082,-0.023560,24.396538,0.683628,433951.747606,0.974179,19.873357,13.108573,2.789044,0.628122,4.639775,160.931130,32.000000,166.798698,172.368078,159.360943,166.702004,32.000000,152.166908,70.017811,76.404772,88.021632,20.809770,36.492456,74.000000,65.454491,18.400000,65.397522,59.548257,36.857312
49.756953,59.924269,138.765926,143.846741,102.031744,97.649093,29.123097,14.216916,135.468446,3.267758,58.409413,50.791509,142.817358,139.348974,140.742737,135.981058,84.784542,134.476940,-0.000810,-1.915354,32.000000,-235.791139,136.051403,-0.023514,24.395275,0.683632,433968.836446,0.975239,19.882034,13.107782,2.788781,0.111650,0.738307,160.928553,32.000000,166.805165,172.352841,159.360149,166.713922,32.000000,152.152283,70.020259,76.390134,88.027766,20.809770,36.486406,74.000000,65.464071,18.400000,65.419672,59.532482,36.961421
49.760954,59.938194,138.758051,143.850545,101.997459,97.649198,29.148201,14.217165,135.466185,3.267818,58.429535,50.784501,142.822056,139.347204,140.746921,135.978837,84.781968,134.471238,-0.000812,-1.915350,32.000000,-235.790952,136.052404,-0.023591,24.394237,0.683653,433983.890968,0.976431,19.894165,13.106908,2.788636,0.515366,4.654218,160.943249,32.000000,166.793417,172.358640,159.375750,166.705399,32.000000,152.162162,70.017077,76.374300,88.034720,20.809770,36.477840,74.000000,65.468413,18.400000,65.439696,59.532541,36.992088
49.754450,59.949037,138.754377,143.854500,101.964482,97.649148,29.113530,14.217155,135.461794,3.268522,58.442988,50.782858,142.824748,139.343365,140.748619,135.975647,84.779516,134.464873,-0.000811,-1.915343,32.000000,-235.791081,136.051503,-0.023599,24.393322,0.683712,434008.497676,0.976281,19.910941,13.107405,2.788609,0.105439,1.138596,160.928502,32.000000,166.804448,172.368659,159.366886,166.692814,32.000000,152.174696,70.009978,76.361004,88.037783,20.809770,36.469290,74.000000,65.482384,18.400000,65.454657,59.541127,36.972426
49.746837,59.961169,138.753831,143.860215,102.034860,97.649143,29.097528,14.217284,135.460286,3.269274,58.452133,50.779355,142.829625,139.342329,140.754514,135.972153,84.778431,134.459503,-0.000811,-1.915339,32.000000,-235.791030,136.055160,-0.023502,24.393265,0.683725,434027.351909,0.974620,19.922342,13.106875,2.788451,0.547154,4.641839,160.920494,32.000000,166.818765,172.361384,159.361267,166.704962,32.000000,152.164628,69.998453,76.347702,88.040773,20.809770,36.465355,74.000000,65.497954,18.400000,65.472085,59.540655,36.970151
49.745317,59.970305,138.747398,143.865032,102.032352,97.649277,29.154347,14.217332,135.463741,3.269929,58.458487,50.777115,142.834969,139.341952,140.757996,135.975940,84.775916,134.459031,-0.000812,-1.915377,32.000000,-235.790942,136.058193,-0.023547,24.392882,0.683809,434047.914430,0.974698,19.938597,13.105077,2.788574,0.730854,0.605999,160.934336,32.000000,166.806801,172.358930,159.378123,166.708221,32.000000,152.158581,69.985805,76.336542,88.041809,20.809770,36.458648,74.000000,65.507520,18.400000,65.484592,59.534036,36.962375
49.748832,59.981258,138.752065,143.870616,101.893795,97.628027,29.126442,14.217602,135.468770,3.270601,58.469442,50.775968,142.841406,139.345445,140.761790,135.981448,84.775940,134.463695,-0.000812,-1.915372,32.000000,-235.790971,136.059298,-0.023626,24.391729,0.683992,434070.146717,0.976025,19.959991,13.105224,2.789224,0.105719,0.574997,160.935708,32.000000,166.810082,172.376710,159.382459,166.690346,32.000000,152.176600,69.969352,76.325150,88.044060,20.809770,36.455804,74.000000,65.513453,18.400000,65.500207,59.544687,36.877489
49.747350,59.989565,138.758647,143.875541,101.876608,97.628122,29.122291,14.217726,135.470718,3.270405,58.480408,50.772598,142.845560,139.348300,140.765444,135.986994,84.777728,134.467034,-0.000811,-1.915366,32.000000,-235.790851,136.063245,-0.023685,24.389175,0.683940,434033.934706,0.975915,19.970743,13.108100,2.789172,1.073609,0.599669,160.922523,32.000000,166.823655,172.376861,159.372628,166.693234,32.000000,152.177778,69.951593,76.315418,88.047133,20.809770,36.455981,74.000000,65.522820,18.400000,65.511969,59.529207,36.984752
49.750411,60.001304,138.756203,143.880980,101.845185,97.624138,29.124906,14.217865,135.474396,3.270428,58.496935,50.774187,142.850242,139.352415,140.769440,135.992340,84.778590,134.471810,-0.000810,-1.915325,32.000000,-235.790798,136.068303,-0.023692,24.390094,0.683974,434003.278241,0.973379,19.979767,13.109331,2.789229,0.966500,4.638086,160.930145,32.000000,166.818796,172.367656,159.387193,166.705950,32.000000,152.159712,69.924692,76.303872,88.050231,20.809770,36.448547,74.000000,65.525716,18.400000,65.528179,59.545828,36.931780
49.758032,60.012407,138.762781,143.885298,101.937187,97.619933,29.149999,14.218241,135.484847,3.270505,58.508066,50.780048,142.854578,139.363258,140.772713,136.003841,84.779116,134.479934,-0.000809,-1.915326,32.000000,-235.790505,136.077285,-0.023731,24.394952,0.683923,434009.282734,0.974181,19.983083,13.109384,2.788806,1.449137,4.609837,160.940196,32.000000,166.813642,172.381631,159.397332,166.695349,32.000000,152.176651,69.898032,76.294761,88.054781,20.809770,36.449459,74.000000,65.527249,18.400000,65.544014,59.549654,36.878882
49.765090,60.022377,138.776113,143.890558,101.966132,97.636315,29.166329,14.218357,135.502238,3.271287,58.512308,50.785624,142.858849,139.378623,140.778457,136.018384,84.782248,134.496367,-0.000808,-1.915271,32.000000,-235.790291,136.095543,-0.023774,24.402927,0.683797,433988.032881,0.974711,19.993972,13.112689,2.788890,0.796199,4.635278,160.923834,32.000000,166.831955,172.390867,159.385410,166.690253,32.000000,152.194356,69.865658,76.287051,88.063457,20.809770,36.452324,74.000000,65.525410,18.400000,65.559907,59.532226,36.888347
49.764726,60.026996,138.793119,143.893852,101.847482,97.636079,29.126197,14.218240,135.516897,3.271619,58.506141,50.789326,142.860399,139.392859,140.782528,136.035155,84.784185,134.507460,-0.000808,-1.914679,32.000000,-235.790503,136.108975,-0.023781,24.407203,0.683578,434011.709445,0.975600,19.996595,13.116159,2.788633,1.014524,4.651582,160.921981,32.000000,166.836347,172.378309,159.385664,166.705904,32.000000,152.176808,69.835163,76.279761,88.070274,20.809770,36.458355,74.000000,65.533334,18.400000,65.567569,59.544274,36.880937
49.774959,60.027729,138.811361,143.896653,101.839475,97.635880,29.117600,14.218203,135.537197,3.272166,58.496939,50.796272,142.865582,139.409128,140.787268,136.055637,84.789007,134.527452,-0.000807,-1.914116,32.000000,-235.790698,136.128881,-0.023787,24.406914,0.683564,434068.979738,0.975298,20.003495,13.121381,2.788934,2.215277,4.652870,160.935712,32.000000,166.827359,172.388453,159.401203,166.704193,32.000000,152.183756,69.797182,76.273473,88.083370,20.809770,36.466881,74.000000,65.524036,18.400000,65.570427,59.536888,36.903534
49.779901,60.025998,138.825618,143.898820,101.941730,97.644163,29.189380,14.218104,135.553305,3.272491,58.491155,50.802298,142.868117,139.424437,140.788697,136.072256,84.793324,134.540692,-0.000806,-1.914139,32.000000,-235.790871,136.145358,-0.023790,24.404344,0.683478,434062.366915,0.974721,19.998166,13.125869,2.788859,1.697694,4.626267,160.932707,32.000000,166.836819,172.403787,159.398073,166.691963,32.000000,152.202924,69.764590,76.270785,88.093904,20.809770,36.474511,74.000000,65.522336,18.400000,65.568273,59.546408,36.918721
49.791315,60.024124,138.841732,143.902368,101.964889,97.652514,29.177652,14.218273,135.577283,3.273526,58.485677,50.815692,142.872825,139.448390,140.792814,136.099160,84.800748,134.554308,-0.000807,-1.914136,32.000000,-235.790611,136.169703,-0.023875,24.403921,0.683497,434045.771849,0.973435,19.986939,13.128663,2.788734,1.338597,4.624658,160.926350,32.000000,166.855074,172.399164,159.388998,166.705910,32.000000,152.192577,69.725041,76.269966,88.108333,20.809770,36.481214,74.000000,65.514784,18.400000,65.565761,59.550135,36.866777
49.800555,60.024039,138.860111,143.905681,102.088687,97.668977,29.112870,14.218246,135.597978,3.273739,58.479690,50.821654,142.877127,139.469135,140.796602,136.119148,84.807093,134.573132,-0.000807,-1.914168,32.000000,-235.790673,136.189518,-0.023844,24.407492,0.683576,434067.119583,0.974140,19.979483,13.129361,2.788636,0.453073,4.642824,160.941714,32.000000,166.848497,172.399938,159.403690,166.717282,32.000000,152.190486,69.691850,76.268899,88.119905,20.809770,36.490627,74.000000,65.506813,18.400000,65.565278,59.552948,36.835669
49.813186,60.023965,138.891133,143.909254,102.136304,97.681529,29.079932,14.218042,135.618347,3.274298,58.465986,50.834701,142.882503,139.489154,140.799344,136.138257,84.813064,134.595824,-0.000808,-1.912994,32.000000,-235.790921,136.212247,-0.023845,24.412834,0.683592,434136.063823,0.975117,19.968086,13.130315,2.788484,1.285301,4.640799,160.944675,32.000000,166.851645,172.419430,159.405212,166.707695,32.000000,152.213666,69.652976,76.268943,88.133330,20.809770,36.509111,74.000000,65.490583,18.400000,65.565881,59.537154,36.956138
49.814355,60.020948,138.904481,143.911416,102.073252,97.710157,29.147388,14.218139,135.634796,3.274622,58.452202,50.842935,142.885399,139.506580,140.800686,136.151058,84.820383,134.612350,-0.000807,-1.913008,32.000000,-235.790798,136.226077,-0.023841,24.416950,0.683455,434140.559031,0.974160,19.957302,13.134124,2.788347,2.245433,4.644962,160.934754,32.000000,166.866832,172.418915,159.393103,166.717520,32.000000,152.219534,69.621132,76.269733,88.144738,20.809770,36.517527,74.000000,65.488168,18.400000,65.562581,59.545985,36.884752
49.822199,60.016112,138.923624,143.912799,102.113029,97.734796,29.142131,14.218102,135.650289,3.275157,58.438447,50.861909,142.887874,139.526108,140.803670,136.167912,84.828493,134.627736,-0.000808,-1.913029,32.000000,-235.790848,136.241710,-0.023867,24.420718,0.683571,434266.537266,0.972988,19.950527,13.135899,2.788581,1.164111,4.645974,160.946366,32.000000,166.862380,172.416930,159.400315,166.736142,32.000000,152.216489,69.586456,76.269447,88.156808,20.809770,36.528419,74.000000,65.474664,18.400000,65.556009,59.540763,36.898105
49.835904,60.012592,138.937640,143.913474,102.152091,97.755356,29.167119,14.218114,135.667607,3.274823,58.427573,50.876763,142.889585,139.540362,140.804741,136.182073,84.833201,134.645599,-0.000810,-1.913617,32.000000,-235.790902,136.255635,-0.023835,24.421117,0.683520,434333.980210,0.975395,19.936925,13.135891,2.788310,1.311599,4.629495,160.957117,32.000000,166.856008,172.432836,159.410255,166.729193,32.000000,152.235732,69.562472,76.268500,88.167329,20.809770,36.537025,74.000000,65.462351,18.400000,65.550862,59.533416,36.860467
49.842074,60.009720,138.956570,143.912925,102.121994,97.779800,29.111286,14.218042,135.682992,3.275023,58.413262,50.889709,142.889554,139.559549,140.805439,136.199496,84.839978,134.666183,-0.000809,-1.914808,32.000000,-235.790864,136.270784,-0.023834,24.421330,0.683594,434422.002229,0.973697,19.923561,13.139437,2.788169,0.504913,0.939155,160.946178,32.000000,166.870264,172.444855,159.399360,166.730996,32.000000,152.255604,69.537444,76.268104,88.178846,20.809770,36.550396,74.000000,65.444363,18.400000,65.546827,59.547451,36.976021
49.856262,60.005689,138.976849,143.911076,102.125089,97.800151,29.157913,14.218049,135.699098,3.274850,58.398534,50.898652,142.888843,139.581508,140.806809,136.215948,84.846184,134.681654,-0.000810,-1.916594,32.000000,-235.790744,136.286633,-0.023893,24.422866,0.683640,434494.213350,0.973825,19.910781,13.142614,2.787919,0.543067,4.627535,160.949171,32.000000,166.872883,172.440487,159.400108,166.748870,32.000000,152.249468,69.520134,76.267170,88.190510,20.809770,36.562836,74.000000,65.426746,18.400000,65.541886,59.542602,36.844767
49.867891,59.997578,138.994522,143.907773,102.034949,97.824338,29.123297,14.217970,135.719635,3.274490,58.379695,50.906387,142.889018,139.600682,140.805619,136.232601,84.851619,134.696613,-0.000811,-1.918306,32.000000,-235.790852,136.298978,-0.023892,24.426479,0.683762,434580.425856,0.974442,19.899232,13.145222,2.787884,0.805792,0.550498,160.970838,32.000000,166.857337,172.449848,159.419453,166.749694,32.000000,152.258540,69.501684,76.263379,88.206157,20.809770,36.577839,74.000000,65.403320,18.400000,65.530788,59.558662,36.843593
49.867251,59.988532,139.003584,143.905341,101.973444,97.828374,29.150140,14.218102,135.729442,3.274173,58.366631,50.913993,142.887004,139.616126,140.803489,136.244422,84.856399,134.705649,-0.000811,-1.918326,32.000000,-235.790748,136.309362,-0.023952,24.431239,0.683736,434646.047162,0.975418,19.881001,13.145995,2.787600,0.817232,4.654233,160.966366,32.000000,166.866479,172.465344,159.414935,166.744962,32.000000,152.276967,69.486139,76.260347,88.221530,20.809770,36.585455,74.000000,65.390957,18.400000,65.518530,59.539071,36.844987
49.872441,59.976818,139.017345,143.903124,102.029963,97.863284,29.084006,14.217749,135.738678,3.274118,58.350477,50.922664,142.884692,139.629768,140.801616,136.257371,84.860243,134.710380,-0.000812,-1.918332,32.000000,-235.790858,136.321470,-0.023911,24.438830,0.683626,434673.542530,0.974417,19.863481,13.147932,2.787500,1.510199,4.642862,160.961715,32.000000,166.879778,172.462988,159.409263,166.762104,32.000000,152.270165,69.467809,76.256458,88.240995,20.809770,36.598254,74.000000,65.372902,18.400000,65.501410,59.533111,36.916960
49.882438,59.968297,139.023815,143.901101,102.161766,97.877796,29.157536,14.217689,135.746945,3.274443,58.338260,50.927469,142.883354,139.640217,140.800646,136.266144,84.861499,134.712489,-0.000811,-1.918327,32.000000,-235.790788,136.327618,-0.023555,24.443644,0.683546,434757.069368,0.974668,19.846250,13.145938,2.787299,0.570827,4.645740,160.975966,32.000000,166.869163,172.467616,159.423263,166.771531,32.000000,152.267921,69.455064,76.253221,88.255583,20.809770,36.605638,74.000000,65.354872,18.400000,65.488577,59.537970,36.917034
49.876889,59.960905,139.031753,143.898641,102.273009,97.894109,29.115846,14.217599,135.756884,3.274437,58.324248,50.934286,142.882689,139.649383,140.798622,136.275018,84.863262,134.718710,-0.000811,-1.918378,32.000000,-235.790960,136.334512,-0.023544,24.446182,0.683551,434865.462294,0.973650,19.832075,13.145609,2.787347,0.572772,4.612213,160.983448,32.000000,166.869710,172.492150,159.430187,166.763234,32.000000,152.290450,69.443893,76.248832,88.271460,20.809770,36.614766,74.000000,65.344391,18.400000,65.476936,59.540527,36.927892
49.878719,59.953865,139.041055,143.896128,102.324128,97.902382,29.183175,14.217629,135.761974,3.274188,58.310249,50.938965,142.880899,139.655326,140.796174,136.278945,84.864452,134.721866,-0.000811,-1.919552,32.000000,-235.790832,136.342236,-0.023505,24.445821,0.683442,434871.488055,0.974566,19.822193,13.146265,2.787308,1.156688,4.646732,160.973756,32.000000,166.884115,172.501727,159.420427,166.769325,32.000000,152.293924,69.437595,76.244318,88.283860,20.809770,36.622489,74.000000,65.330231,18.400000,65.466903,59.540458,37.011604
49.877003,59.944682,139.044448,143.892525,102.185298,97.890086,29.124284,14.217599,135.765384,3.273884,58.294789,50.936874,142.878052,139.658291,140.793236,136.280939,84.863429,134.722249,-0.000811,-1.919636,32.000000,-235.790721,136.347700,-0.023443,24.441883,0.683578,434949.057205,0.974743,19.812747,13.146912,2.787422,0.733312,4.637161,160.986509,32.000000,166.880610,172.498290,159.431712,166.784584,32.000000,152.278616,69.429241,76.235982,88.296124,20.809770,36.631001,74.000000,65.322781,18.400000,65.453126,59.539475,36.954524
49.880330,59.937076,139.040518,143.889130,102.312760,97.902403,29.137178,14.217699,135.765636,3.273308,58.286810,50.939526,142.876839,139.659368,140.791294,136.278990,84.861796,134.718957,-0.000811,-1.919627,32.000000,-235.790487,136.344518,-0.023443,24.438548,0.683754,434942.090440,0.974407,19.810891,13.148257,2.787904,1.463368,4.638150,160.999711,32.000000,166.875636,172.517482,159.446777,166.777213,32.000000,152.295171,69.421609,76.229181,88.306915,20.809770,36.632953,74.000000,65.306597,18.400000,65.441644,59.547932,36.983945
49.873930,59.928651,139.035772,143.885661,102.304960,97.902597,29.113775,14.217751,135.760111,3.273392,58.277474,50.938265,142.872784,139.658509,140.786143,136.274123,84.859158,134.710366,-0.000811,-1.920781,32.000000,-235.790288,136.338654,-0.023435,24.436324,0.683761,434896.362728,0.975834,19.799662,13.147977,2.787731,2.171821,4.648819,160.988772,32.000000,166.889452,172.537255,159.435873,166.770704,32.000000,152.305957,69.412596,76.218790,88.314660,20.809770,36.634984,74.000000,65.299489,18.400000,65.428532,59.550391,36.917107
49.871015,59.922480,139.033685,143.883644,102.273182,97.918766,29.112699,14.217666,135.752514,3.273536,58.266930,50.939373,142.869433,139.654008,140.782480,136.268217,84.854571,134.708723,-0.000811,-1.920799,32.000000,-235.790390,136.330756,-0.023431,24.437327,0.683931,434928.823306,0.975577,19.796917,13.147406,2.787908,0.758661,4.641664,160.989682,32.000000,166.892446,172.533007,159.439326,166.783585,32.000000,152.290036,69.405730,76.208758,88.319068,20.809770,36.635865,74.000000,65.290062,18.400000,65.418720,59.532049,36.943299
49.868016,59.915473,139.026027,143.881017,102.264546,97.914966,29.108343,14.217556,135.743722,3.272378,58.255942,50.935520,142.868509,139.644249,140.778906,136.256342,84.849289,134.706988,-0.000812,-1.920813,32.000000,-235.790695,136.318828,-0.023616,24.438912,0.683963,434982.021132,0.975777,19.788374,13.149131,2.787748,0.158545,4.650680,161.005728,32.000000,166.881142,172.544579,159.457673,166.785686,32.000000,152.289416,69.398105,76.195509,88.324188,20.809770,36.636995,74.000000,65.280699,18.400000,65.407683,59.548552,36.832294
49.866465,59.908922,139.019220,143.878654,102.238813,97.905172,29.142423,14.217552,135.736093,3.271569,58.248018,50.931192,142.866243,139.630955,140.775376,136.245736,84.843629,134.699910,-0.000810,-1.920825,32.000000,-235.790676,136.305886,-0.023641,24.437661,0.683946,435002.163737,0.976119,19.784632,13.152296,2.787717,1.632421,4.632513,161.003254,32.000000,166.889008,172.560406,159.454076,166.772552,32.000000,152.300533,69.391793,76.183654,88.326893,20.809770,36.633842,74.000000,65.273786,18.400000,65.397713,59.540350,36.895830
49.850637,59.900745,139.000566,143.875547,102.306193,97.896564,29.094640,14.217624,135.727444,3.270630,58.240965,50.927007,142.862779,139.621548,140.772958,136.235520,84.838775,134.690174,-0.000810,-1.920829,32.000000,-235.790530,136.295368,-0.023649,24.434917,0.683869,434969.368554,0.975717,19.779813,13.156885,2.787679,1.319392,0.771089,160.997606,32.000000,166.899741,172.556666,159.442344,166.785738,32.000000,152.287799,69.385535,76.170092,88.329560,20.809770,36.627365,74.000000,65.277763,18.400000,65.384740,59.529502,36.978075
49.852023,59.894691,138.992165,143.873076,102.326323,97.884206,29.103865,14.217571,135.724250,3.269886,58.234340,50.922926,142.860264,139.613166,140.772170,136.228391,84.832789,134.684457,-0.000812,-1.920848,32.000000,-235.790735,136.290050,-0.023598,24.433017,0.683948,434946.909264,0.976293,19.782175,13.155696,2.788003,2.123571,4.640264,161.012163,32.000000,166.891527,172.555974,159.449562,166.792989,32.000000,152.275056,69.379704,76.159068,88.330855,20.809770,36.624309,74.000000,65.272138,18.400000,65.374943,59.539081,36.831340
49.842417,59.888179,138.981085,143.870725,102.356863,97.859622,29.151720,14.217511,135.718505,3.269805,58.225929,50.912855,142.857652,139.602696,140.769107,136.219551,84.824535,134.675934,-0.000811,-1.920863,32.000000,-235.790805,136.284828,-0.023518,24.429505,0.683936,434897.806440,0.975716,19.780199,13.159236,2.788042,0.191755,4.628186,161.014255,32.000000,166.893532,172.567220,159.445859,166.780637,32.000000,152.279027,69.370185,76.145868,88.331819,20.809770,36.619890,74.000000,65.275798,18.400000,65.363947,59.549536,36.875214
49.839899,59.883280,138.970405,143.869199,102.403304,97.839319,29.152645,14.217565,135.710695,3.269447,58.220018,50.904318,142.855640,139.594114,140.766341,136.211461,84.819792,134.664934,-0.000810,-1.920867,32.000000,-235.790785,136.277493,-0.023571,24.427325,0.683918,434815.326407,0.974881,19.781499,13.162832,2.788241,1.611048,4.647296,161.006315,32.000000,166.904418,172.565027,159.429756,166.785926,32.000000,152.272084,69.361898,76.136979,88.333487,20.809770,36.617850,74.000000,65.269203,18.400000,65.356033,59.545484,36.877782
49.830773,59.876600,138.961470,143.868317,102.425630,97.814581,29.107643,14.217652,135.705094,3.268493,58.212901,50.899912,142.854498,139.584932,140.764352,136.201815,84.812140,134.653026,-0.000810,-1.919664,32.000000,-235.790753,136.269281,-0.023561,24.426520,0.683849,434713.604478,0.975556,19.779330,13.164274,2.788264,1.104436,4.617485,161.011602,32.000000,166.901616,172.552238,159.430420,166.799969,32.000000,152.247430,69.351752,76.127454,88.335097,20.809770,36.614819,74.000000,65.274916,18.400000,65.345095,59.555171,36.935375
49.823857,59.871701,138.954045,143.868223,102.430007,97.794331,29.147940,14.217666,135.698555,3.267867,58.208040,50.893846,142.854248,139.574121,140.761642,136.191127,84.805392,134.650046,-0.000811,-1.919692,32.000000,-235.790957,136.259645,-0.023518,24.427068,0.683903,434632.876705,0.974589,19.787806,13.163753,2.788863,1.248189,4.633901,161.023247,32.000000,166.892518,172.557151,159.437862,166.794242,32.000000,152.253071,69.341468,76.118682,88.335783,20.809770,36.611933,74.000000,65.273703,18.400000,65.336347,59.540615,37.000159
49.816952,59.867266,138.946053,143.868449,102.502436,97.770091,29.180930,14.217672,135.690050,3.267705,58.201110,50.894749,142.852428,139.565271,140.759487,136.183148,84.798850,134.645272,-0.000811,-1.918283,32.000000,-235.791045,136.248848,-0.023350,24.427793,0.683680,434533.236692,0.974404,19.783020,13.168708,2.788733,0.223043,4.599590,161.010255,32.000000,166.903064,172.558510,159.422430,166.791464,32.000000,152.257464,69.327267,76.109357,88.334425,20.809770,36.606909,74.000000,65.281164,18.400000,65.328333,59.536091,36.972793
49.807525,59.863905,138.943792,143.868262,102.580967,97.765960,29.147956,14.217742,135.684199,3.267215,58.192244,50.891061,142.850556,139.561561,140.760024,136.174065,84.795077,134.639084,-0.000811,-1.918021,32.000000,-235.791031,136.242806,-0.023088,24.427515,0.683606,434454.300595,0.974141,19.788441,13.174164,2.789037,1.068966,4.650596,161.008754,32.000000,166.905882,172.543344,159.417905,166.806556,32.000000,152.237424,69.317857,76.103186,88.332535,20.809770,36.605106,74.000000,65.287318,18.400000,65.322138,59.545248,36.975067
49.808454,59.858651,138.933431,143.866270,102.585216,97.741500,29.117986,14.218114,135.673131,3.266782,58.180242,50.887363,142.848784,139.555422,140.758942,136.166686,84.789753,134.638790,-0.000811,-1.918038,32.000000,-235.790753,136.235288,-0.023123,24.423527,0.683540,434390.573327,0.973838,19.790174,13.174996,2.789199,0.539669,4.577164,161.022087,32.000000,166.891229,172.543502,159.427374,166.806699,32.000000,152.236121,69.306790,76.095115,88.326354,20.809770,36.602573,74.000000,65.288649,18.400000,65.313407,59.530545,36.947481
49.802273,59.853260,138.930739,143.864003,102.615223,97.725498,29.097820,14.218221,135.667424,3.266287,58.170045,50.887283,142.847740,139.549777,140.756916,136.158799,84.787284,134.635714,-0.000814,-1.918070,32.000000,-235.790630,136.228961,-0.023104,24.419080,0.683578,434341.923705,0.975360,19.791828,13.178545,2.789479,0.517226,4.639889,161.018133,32.000000,166.897024,172.545488,159.420768,166.799603,32.000000,152.243369,69.298443,76.090007,88.320064,20.809770,36.600070,74.000000,65.292219,18.400000,65.304513,59.538550,36.964429
49.807739,59.844396,138.931298,143.861551,102.669631,97.713383,29.168743,14.218401,135.663437,3.265683,58.156187,50.888392,142.843964,139.544618,140.754562,136.155552,84.785397,134.632231,-0.000814,-1.918088,32.000000,-235.790321,136.225924,-0.023054,24.413456,0.683539,434237.200517,0.975274,19.790110,13.182320,2.789534,1.458483,4.594774,161.005298,32.000000,166.907803,172.532172,159.403328,166.807569,32.000000,152.234922,69.287103,76.084489,88.310942,20.809770,36.601540,74.000000,65.287886,18.400000,65.290725,59.546516,36.971986
49.805041,59.836526,138.926073,143.860207,102.660212,97.701303,29.114009,14.218210,135.661511,3.265584,58.147384,50.884691,142.841908,139.540555,140.753456,136.153177,84.783932,134.626626,-0.000813,-1.916948,32.000000,-235.790576,136.220614,-0.023037,24.412494,0.683690,434215.752988,0.975299,19.786923,13.181418,2.789720,0.888916,0.977607,161.013232,32.000000,166.896422,172.521057,159.409727,166.813750,32.000000,152.221187,69.274863,76.079339,88.302187,20.809770,36.599690,74.000000,65.288300,18.400000,65.277646,59.549309,36.872279
49.801568,59.828283,138.925748,143.859403,102.802163,97.701339,29.110482,14.218187,135.657020,3.264957,58.145649,50.882979,142.841467,139.538255,140.752054,136.148887,84.782716,134.628158,-0.000815,-1.916914,32.000000,-235.790756,136.215566,-0.023057,24.414038,0.683488,434096.422732,0.973035,19.771021,13.181838,2.789295,2.144571,0.541894,161.018482,32.000000,166.892732,172.526631,159.411057,166.806004,32.000000,152.231722,69.261580,76.074505,88.289887,20.809770,36.598599,74.000000,65.293828,18.400000,65.263623,59.548119,36.868244
49.794947,59.825599,138.928751,143.860419,102.868887,97.689277,29.150178,14.218049,135.654043,3.264934,58.149683,50.878230,142.841516,139.535991,140.749725,136.144871,84.782362,134.625935,-0.000814,-1.916918,32.000000,-235.791017,136.214503,-0.023205,24.417934,0.683561,434093.754574,0.974698,19.771675,13.182146,2.789621,0.691095,0.574765,161.002620,32.000000,166.903257,172.523871,159.394559,166.806477,32.000000,152.231736,69.252364,76.071806,88.278035,20.809770,36.601569,74.000000,65.296628,18.400000,65.256266,59.529591,36.947628
49.793375,59.826885,138.925201,143.863046,102.886730,97.685201,29.116832,14.217950,135.652377,3.264339,58.161030,50.871144,142.841009,139.532555,140.748077,136.140273,84.781516,134.621687,-0.000812,-1.916928,32.000000,-235.791086,136.212921,-0.023278,24.420691,0.683471,434070.132917,0.973833,19.767790,13.181779,2.789832,1.267242,0.610485,161.010448,32.000000,166.898024,172.504453,159.401347,166.819976,32.000000,152.215840,69.241963,76.069704,88.263400,20.809770,36.600584,74.000000,65.302547,18.400000,65.255226,59.526552,36.985559
49.788520,59.832361,138.924045,143.865673,102.869595,97.668985,29.132805,14.217842,135.650608,3.263425,58.178988,50.864158,142.843032,139.529548,140.748409,136.141286,84.781930,134.617900,-0.000812,-1.916942,32.000000,-235.791259,136.213247,-0.023258,24.420496,0.683271,434016.561183,0.973988,19.765623,13.180960,2.789750,1.276871,4.608474,161.017855,32.000000,166.890845,172.506654,159.408635,166.819897,32.000000,152.221520,69.233164,76.070468,88.251642,20.809770,36.600974,74.000000,65.307373,18.400000,65.260307,59.545808,36.952690
49.790931,59.842182,138.921163,143.869400,102.969030,97.660240,29.130990,14.217822,135.651719,3.263578,58.197786,50.860051,142.844154,139.528742,140.747112,136.141390,84.781439,134.613956,-0.000811,-1.916971,32.000000,-235.791085,136.212711,-0.023286,24.415833,0.683293,433990.198629,0.974022,19.777616,13.179278,2.790102,0.634779,0.541504,161.007592,32.000000,166.899018,172.510419,159.396448,166.813039,32.000000,152.233005,69.220837,76.074056,88.237752,20.809770,36.600887,74.000000,65.308896,18.400000,65.271932,59.549840,36.965383
49.785963,59.849084,138.921864,143.872875,102.922772,97.650924,29.118449,14.217678,135.649453,3.263362,58.208589,50.853505,142.844554,139.529854,140.746853,136.142176,84.782140,134.611600,-0.000812,-1.916922,32.000000,-235.791154,136.214977,-0.023284,24.411579,0.683274,433927.946493,0.972484,19.786655,13.177860,2.790206,0.840448,0.602163,161.002776,32.000000,166.900351,172.499713,159.392136,166.826012,32.000000,152.224946,69.209635,76.077758,88.227116,20.809770,36.602724,74.000000,65.311827,18.400000,65.280805,59.550332,36.862595
49.785966,59.856044,138.922451,143.877187,102.917007,97.649510,29.093331,14.217702,135.647812,3.263117,58.222526,50.849347,142.846133,139.528785,140.748252,136.141650,84.782822,134.612305,-0.000813,-1.916950,32.000000,-235.791202,136.214259,-0.023299,24.408414,0.683401,433920.261812,0.972557,19.796201,13.175772,2.790187,0.713193,0.598203,161.018015,32.000000,166.885539,172.499154,159.406754,166.830009,32.000000,152.225431,69.193643,76.083260,88.215271,20.809770,36.603237,74.000000,65.321303,18.400000,65.289079,59.540409,37.000599
49.790113,59.862152,138.921497,143.880456,102.997257,97.641472,29.150200,14.217554,135.645289,3.263404,58.236648,50.848886,142.847813,139.526806,140.748079,136.145010,84.785346,134.611833,-0.000812,-1.916955,32.000000,-235.791275,136.211461,-0.023266,24.409385,0.683638,433902.912421,0.973872,19.813129,13.175706,2.790809,0.389390,0.591924,161.013979,32.000000,166.887822,172.507082,159.407627,166.818281,32.000000,152.240628,69.181037,76.087762,88.205001,20.809770,36.601270,74.000000,65.317795,18.400000,65.296336,59.544913,36.898618
49.790382,59.870500,138.926606,143.884182,102.948504,97.641555,29.109002,14.217449,135.643224,3.263008,58.253156,50.842661,142.850872,139.525221,140.748177,136.149789,84.789012,134.612526,-0.000812,-1.916987,32.000000,-235.791287,136.210218,-0.023347,24.414278,0.683508,433868.772410,0.973131,19.814051,13.173538,2.790358,0.956151,1.329601,161.005556,32.000000,166.895624,172.502435,159.405107,166.824962,32.000000,152.238829,69.170166,76.096184,88.190820,20.809770,36.604843,74.000000,65.319676,18.400000,65.306420,59.541304,36.888567
49.779085,59.877172,138.927010,143.888112,102.896374,97.641590,29.136769,14.217475,135.643137,3.262291,58.268127,50.839159,142.853708,139.527783,140.750102,136.150709,84.792610,134.612200,-0.000812,-1.917022,32.000000,-235.791217,136.209780,-0.023356,24.419090,0.683429,433872.184042,0.974172,19.819228,13.171078,2.790332,0.819765,1.107870,161.015101,32.000000,166.889219,172.496666,159.423352,166.833488,32.000000,152.232861,69.161804,76.103319,88.177335,20.809770,36.605500,74.000000,65.329815,18.400000,65.314637,59.544087,36.968317
49.780884,59.887163,138.928179,143.893217,102.829419,97.641744,29.137614,14.217295,135.644768,3.261482,58.287369,50.837558,142.857560,139.530530,140.750427,136.149631,84.797196,134.616970,-0.000812,-1.918198,32.000000,-235.791530,136.215081,-0.023031,24.423753,0.683374,433878.024306,0.973017,19.832240,13.166658,2.790656,0.546451,4.614228,161.021460,32.000000,166.887407,172.509874,159.438844,166.820138,32.000000,152.249890,69.153338,76.109908,88.161754,20.809770,36.606361,74.000000,65.332558,18.400000,65.327116,59.543831,36.938090
49.782350,59.896340,138.938051,143.897459,102.793550,97.641881,29.104372,14.217190,135.644974,3.261878,58.300102,50.836814,142.860825,139.536478,140.752012,136.155139,84.803666,134.618809,-0.000810,-1.915858,32.000000,-235.791416,136.222449,-0.022981,24.425670,0.683243,433880.657968,0.974757,19.838139,13.163239,2.790580,0.954252,0.987289,161.013314,32.000000,166.901776,172.513489,159.436264,166.817775,32.000000,152.259424,69.149551,76.117707,88.150850,20.809770,36.614458,74.000000,65.333934,18.400000,65.339146,59.529856,36.949975
49.787323,59.906397,138.940147,143.901062,102.760450,97.649665,29.166015,14.217097,135.649347,3.261061,58.314784,50.830623,142.865243,139.539667,140.756062,136.158811,84.810925,134.623861,-0.000811,-1.915830,32.000000,-235.791413,136.230133,-0.023026,24.425345,0.683240,433884.228876,0.972478,19.850665,13.159558,2.790900,1.446715,0.526243,161.017191,32.000000,166.907295,172.502799,159.444539,166.830108,32.000000,152.241842,69.149972,76.127781,88.139027,20.809770,36.618268,74.000000,65.330544,18.400000,65.352795,59.545897,36.975874
49.792709,59.914031,138.942351,143.904128,102.600869,97.649849,29.125378,14.216924,135.651750,3.260788,58.328373,50.827544,142.870631,139.542495,140.757389,136.164289,84.815299,134.627353,-0.000812,-1.915826,32.000000,-235.791407,136.235679,-0.023056,24.425046,0.683238,433915.090737,0.974915,19.852198,13.154833,2.790642,0.936033,4.611718,161.029094,32.000000,166.902966,172.511354,159.457348,166.822710,32.000000,152.253659,69.151009,76.134965,88.130194,20.809770,36.621042,74.000000,65.329374,18.400000,65.362892,59.545700,36.847261
49.791307,59.924296,138.944729,143.908889,102.507846,97.650030,29.166666,14.216732,135.658328,3.260516,58.346859,50.825331,142.877128,139.542994,140.759367,136.167556,84.823402,134.627701,-0.000813,-1.915801,32.000000,-235.791576,136.239488,-0.023043,24.426450,0.683255,433913.757347,0.972819,19.860917,13.150384,2.790578,4.596260,1.771361,161.023566,32.000000,166.919182,172.522613,159.455455,166.809947,32.000000,152.272519,69.153840,76.145353,88.123278,20.809770,36.623324,74.000000,65.328787,18.400000,65.376095,59.532934,36.884165
