OSU 80 Ton Compressor Load Stand
49.792692,59.933589,138.947079,143.913095,102.474634,97.650059,29.146874,14.216623,135.659738,3.260277,58.360871,50.822901,142.880072,139.543715,140.761896,136.170714,84.829917,134.629976,-0.000812,-1.915812,32.000000,-235.791736,136.241863,-0.023037,24.428362,0.683279,433918.051951,0.975239,19.871501,13.146928,2.790751,0.839814,4.648593,161.019473,32.000000,166.928767,172.514003,159.451576,166.818680,32.000000,152.262405,69.157047,76.152752,88.118671,20.809770,36.624969,74.000000,65.331221,18.400000,65.388794,59.547628,36.969124
49.781690,59.944965,138.948573,143.917954,102.407076,97.650179,29.158519,14.216329,135.657767,3.260374,58.377512,50.815925,142.886073,139.548531,140.764928,136.170390,84.837279,134.634230,-0.000813,-1.915799,32.000000,-235.792083,136.241210,-0.023045,24.431642,0.683251,433914.090234,0.974918,19.880603,13.136844,2.790696,1.323374,0.565841,161.036469,32.000000,166.922230,172.516519,159.470049,166.819988,32.000000,152.260797,69.162325,76.160418,88.115513,20.809770,36.626957,74.000000,65.337021,18.400000,65.404196,59.539416,36.974847
49.780076,59.956720,138.942266,143.923292,102.306754,97.649933,29.159890,14.216366,135.652757,3.260504,58.393877,50.812132,142.892453,139.545723,140.766731,136.166408,84.844409,134.633350,-0.000816,-1.915831,32.000000,-235.791954,136.241812,-0.023367,24.430922,0.683147,433913.216562,0.974779,19.886482,13.133209,2.790521,1.066279,4.632779,161.037539,32.000000,166.930837,172.530347,159.470693,166.805015,32.000000,152.283133,69.170557,76.168497,88.113733,20.809770,36.624780,74.000000,65.345783,18.400000,65.420497,59.544559,36.922903
49.784379,59.966263,138.936714,143.927791,102.189182,97.649956,29.133247,14.216254,135.652713,3.260628,58.404612,50.814334,142.894972,139.541788,140.767891,136.165857,84.850040,134.629123,-0.000815,-1.915860,32.000000,-235.791926,136.238020,-0.023384,24.429559,0.683247,433919.730335,0.972668,19.907763,13.126388,2.790965,1.031886,1.706511,161.026180,32.000000,166.943764,172.527838,159.457200,166.807796,32.000000,152.283725,69.178922,76.174590,88.113993,20.809770,36.624279,74.000000,65.346460,18.400000,65.433758,59.534449,36.979689
49.784333,59.974982,138.931863,143.931688,102.131777,97.649954,29.143251,14.216137,135.650200,3.260810,58.411668,50.811369,142.897893,139.540430,140.770670,136.165862,84.855958,134.627364,-0.000814,-1.915871,32.000000,-235.791967,136.237882,-0.023376,24.427451,0.683264,433919.416041,0.973979,19.915317,13.120362,2.790834,1.340335,0.484706,161.038290,32.000000,166.940556,172.524878,159.462225,166.814160,32.000000,152.278617,69.187965,76.180614,88.115933,20.809770,36.621185,74.000000,65.347547,18.400000,65.446261,59.536927,36.897738
49.785642,59.982852,138.927372,143.933964,102.061675,97.649817,29.140482,14.215914,135.648186,3.260399,58.414303,50.810890,142.903352,139.540380,140.773879,136.166028,84.861375,134.632150,-0.000815,-1.917014,32.000000,-235.792206,136.236762,-0.023394,24.427473,0.683311,433921.455883,0.973934,19.927706,13.111556,2.790726,1.512673,1.160351,161.050331,32.000000,166.939305,172.537665,159.465332,166.801759,32.000000,152.302136,69.201070,76.188904,88.121630,20.809770,36.619399,74.000000,65.348799,18.400000,65.458431,59.533269,36.998911
49.791341,59.985610,138.927060,143.934588,101.995854,97.649702,29.146538,14.215791,135.645298,3.260519,58.407799,50.809224,142.906058,139.539611,140.776212,136.162153,84.866979,134.632872,-0.000816,-1.917024,32.000000,-235.792152,136.235438,-0.023319,24.429566,0.683356,433922.374035,0.973100,19.936331,13.106615,2.790589,0.772889,4.634057,161.037684,32.000000,166.960186,172.544855,159.442420,166.795160,32.000000,152.314963,69.215684,76.196166,88.130001,20.809770,36.619372,74.000000,65.344793,18.400000,65.463148,59.533879,36.980643
49.788292,59.985072,138.930911,143.935500,101.905582,97.649739,29.171806,14.215764,135.640579,3.260657,58.402658,50.806819,142.908245,139.535318,140.779145,136.156795,84.872350,134.632342,-0.000816,-1.919926,32.000000,-235.792158,136.233561,-0.023297,24.433587,0.683251,433916.191745,0.975571,19.936910,13.103808,2.790384,0.553985,2.213244,161.045166,32.000000,166.964035,172.536158,159.440772,166.802816,32.000000,152.311836,69.229544,76.200995,88.136856,20.809770,36.622539,74.000000,65.346622,18.400000,65.462685,59.542661,36.951296
49.786528,59.986209,138.928041,143.936588,101.868947,97.649665,29.124753,14.215767,135.633998,3.260604,58.406481,50.811092,142.911760,139.530682,140.782017,136.148809,84.875722,134.629650,-0.000817,-1.921726,32.000000,-235.792329,136.227011,-0.023257,24.439167,0.683126,433905.894889,0.974994,19.935533,13.098556,2.790192,1.442022,4.634042,161.061159,32.000000,166.960825,172.542662,159.446972,166.795796,32.000000,152.325118,69.249086,76.207472,88.144847,20.809770,36.621225,74.000000,65.356236,18.400000,65.463374,59.546349,36.880203
49.789541,59.989798,138.918939,143.937679,101.799244,97.649786,29.134457,14.215794,135.631550,3.260463,58.412271,50.812765,142.914770,139.527053,140.782917,136.145174,84.877450,134.622147,-0.000817,-1.923190,32.000000,-235.792307,136.223504,-0.023307,24.442649,0.683084,433898.247008,0.974667,19.939037,13.092835,2.790565,1.607319,0.752116,161.054750,32.000000,166.977779,172.552637,159.435040,166.783628,32.000000,152.338425,69.265601,76.213477,88.151436,20.809770,36.617563,74.000000,65.349427,18.400000,65.467925,59.523729,36.985045
49.781793,59.995684,138.912865,143.939782,101.742948,97.649655,29.139756,14.215848,135.622749,3.260508,58.421069,50.810538,142.917540,139.520550,140.783519,136.134585,84.877527,134.612596,-0.000818,-1.923188,32.000000,-235.792288,136.217675,-0.023322,24.443020,0.682852,433893.304915,0.972981,19.935619,13.088536,2.790139,2.184677,4.642162,161.051941,32.000000,166.989788,172.548187,159.426245,166.791903,32.000000,152.333966,69.287233,76.219836,88.159625,20.809770,36.615923,74.000000,65.363961,18.400000,65.475833,59.547116,36.817401
49.781216,60.000303,138.905848,143.942404,101.737443,97.649893,29.114618,14.215609,135.613711,3.260853,58.426706,50.809652,142.919697,139.516556,140.785356,136.123552,84.876513,134.605696,-0.000818,-1.923179,32.000000,-235.792564,136.208241,-0.023281,24.442737,0.682917,433902.531901,0.974968,19.950683,13.082498,2.790570,0.143709,4.616584,161.065729,32.000000,166.983083,172.546822,159.436107,166.793449,32.000000,152.336176,69.305815,76.224184,88.166765,20.809770,36.612273,74.000000,65.362846,18.400000,65.482815,59.536927,36.961127
49.781986,60.004763,138.898014,143.945157,101.764001,97.649914,29.109960,14.215673,135.601583,3.261261,58.426237,50.812379,142.923022,139.509079,140.785520,136.113322,84.873898,134.596709,-0.000818,-1.923132,32.000000,-235.792325,136.199580,-0.023257,24.441396,0.682876,433910.836510,0.974681,19.955373,13.078320,2.790335,1.389549,4.636750,161.066608,32.000000,166.992084,172.562825,159.430738,166.776258,32.000000,152.361993,69.328991,76.228911,88.176087,20.809770,36.606316,74.000000,65.365688,18.400000,65.489481,59.552083,36.862228
49.784027,60.005142,138.890743,143.946680,101.800403,97.650137,29.100532,14.215513,135.588467,3.261805,58.422697,50.812399,142.924469,139.500052,140.788222,136.103209,84.872405,134.583880,-0.000817,-1.921968,32.000000,-235.792479,136.185396,-0.023234,24.438594,0.682849,433921.869983,0.974509,19.959437,13.077920,2.790139,1.000980,0.660899,161.059976,32.000000,167.007349,172.563988,159.417915,166.779349,32.000000,152.366152,69.349742,76.235058,88.182652,20.809770,36.601698,74.000000,65.368686,18.400000,65.491304,59.543713,36.958633
49.782228,60.003966,138.871672,143.947795,101.885313,97.650080,29.117632,14.215560,135.577437,3.261129,58.421436,50.812037,142.925371,139.483764,140.790646,136.085739,84.867791,134.566676,-0.000819,-1.921995,32.000000,-235.792475,136.167343,-0.023280,24.434534,0.682898,433929.018629,0.974030,19.962528,13.074191,2.789972,1.304957,4.616720,161.069975,32.000000,167.005369,172.559700,159.423273,166.786052,32.000000,152.358181,69.373514,76.241334,88.187268,20.809770,36.590340,74.000000,65.370759,18.400000,65.489635,59.550057,36.970665
49.777048,60.003496,138.857123,143.949131,101.910015,97.642319,29.112530,14.215432,135.564606,3.261583,58.425110,50.811460,142.926296,139.470588,140.792310,136.070413,84.862128,134.551795,-0.000816,-1.923734,32.000000,-235.792708,136.154196,-0.023285,24.430537,0.682854,433929.717691,0.975433,19.957749,13.069233,2.789493,1.439759,4.635504,161.076914,32.000000,167.005683,172.570316,159.429477,166.774892,32.000000,152.376207,69.394026,76.247511,88.190112,20.809770,36.580278,74.000000,65.381051,18.400000,65.488663,59.554974,36.685633
49.779158,60.004609,138.843710,143.950830,101.963981,97.658501,29.120133,14.215436,135.550063,3.262022,58.431507,50.814785,142.927503,139.457123,140.794352,136.055298,84.857285,134.536305,-0.000815,-1.924337,32.000000,-235.792878,136.137559,-0.023298,24.425992,0.682957,433909.689684,0.975231,19.965198,13.066761,2.789604,0.944393,4.640278,161.065665,32.000000,167.023010,172.573277,159.420005,166.769139,32.000000,152.382689,69.418126,76.256054,88.190714,20.809770,36.569898,74.000000,65.383622,18.400000,65.489905,59.540094,36.915126
49.783692,60.007033,138.833612,143.952358,102.015640,97.658378,29.114361,14.215390,135.537970,3.261961,58.435682,50.815808,142.928069,139.448923,140.797545,136.043329,84.852769,134.527393,-0.000813,-1.924350,32.000000,-235.792907,136.129196,-0.023298,24.421540,0.683155,433959.404822,0.975140,19.971674,13.065244,2.789723,0.602020,0.788367,161.065918,32.000000,167.026405,172.562385,159.418107,166.782036,32.000000,152.366653,69.438925,76.264111,88.190890,20.809770,36.564230,74.000000,65.379914,18.400000,65.493145,59.547146,36.921509
49.776615,60.012479,138.821857,143.953759,102.041532,97.658226,29.112072,14.215497,135.526457,3.261664,58.445287,50.815739,142.930496,139.434717,140.799997,136.026020,84.844659,134.512583,-0.000812,-1.925498,32.000000,-235.792908,136.118371,-0.023594,24.417272,0.683157,433997.513952,0.974045,19.961081,13.061626,2.788819,1.241190,4.634834,161.080546,32.000000,167.016451,172.569219,159.429929,166.776215,32.000000,152.378371,69.462716,76.273374,88.191247,20.809770,36.554419,74.000000,65.387168,18.400000,65.500072,59.541314,36.981377
49.776128,60.018216,138.808875,143.954286,102.074558,97.658035,29.130953,14.215647,135.517139,3.261565,58.453237,50.818600,142.931794,139.417613,140.801924,136.011614,84.838371,134.499237,-0.000811,-1.925514,32.000000,-235.792721,136.110269,-0.023582,24.412989,0.683231,434014.099711,0.974629,19.966495,13.064018,2.788723,1.086401,4.633364,161.073742,32.000000,167.024102,172.578638,159.424166,166.766748,32.000000,152.393427,69.484282,76.281749,88.194082,20.809770,36.545758,74.000000,65.396885,18.400000,65.508595,59.545946,36.819161
49.775104,60.023838,138.797369,143.953892,102.082411,97.658092,29.120119,14.215453,135.501420,3.261690,58.461846,50.817521,142.931534,139.403853,140.805124,135.997350,84.831282,134.485216,-0.000810,-1.925487,32.000000,-235.793031,136.093347,-0.023587,24.407880,0.683450,434042.957301,0.975618,19.983721,13.064865,2.788974,2.332412,1.164040,161.067767,32.000000,167.033436,172.567684,159.413234,166.779430,32.000000,152.381192,69.510127,76.291597,88.198519,20.809770,36.535119,74.000000,65.399158,18.400000,65.517204,59.546762,36.882844
49.777867,60.027944,138.788398,143.953775,102.178027,97.641802,29.167590,14.215504,135.488746,3.262105,58.468123,50.815750,142.934638,139.392693,140.809901,135.984634,84.826122,134.472264,-0.000810,-1.925502,32.000000,-235.793009,136.081890,-0.023541,24.403839,0.683431,434056.854131,0.974870,19.983380,13.064023,2.788455,0.502081,4.630460,161.080834,32.000000,167.026700,172.566277,159.427858,166.786017,32.000000,152.381974,69.533709,76.300539,88.203310,20.809770,36.525686,74.000000,65.400749,18.400000,65.523589,59.543477,36.895610
49.773976,60.031774,138.769012,143.954746,102.224708,97.641451,29.122077,14.215490,135.472205,3.261540,58.473183,50.815190,142.935840,139.372454,140.812608,135.970313,84.819420,134.460953,-0.000810,-1.925507,32.000000,-235.792961,136.061448,-0.023475,24.397937,0.683485,434038.980479,0.975441,19.988890,13.063472,2.788220,0.724475,0.583805,161.082789,32.000000,167.028454,172.576239,159.437925,166.775358,32.000000,152.400700,69.561904,76.309482,88.207048,20.809770,36.511063,74.000000,65.406683,18.400000,65.529599,59.542533,36.856579
49.771052,60.033975,138.759827,143.956866,102.279614,97.633194,29.133758,14.215569,135.457775,3.262395,58.475444,50.816313,142.936718,139.359246,140.815149,135.959265,84.814022,134.449166,-0.000810,-1.924951,32.000000,-235.793070,136.049090,-0.023496,24.392809,0.683517,434017.992687,0.974980,19.993648,13.064514,2.788034,1.418092,4.638056,161.068717,32.000000,167.038848,172.572339,159.432453,166.781591,32.000000,152.396782,69.584763,76.316848,88.208308,20.809770,36.502355,74.000000,65.415003,18.400000,65.533238,59.539553,36.823197
49.767842,60.036918,138.748447,143.959677,102.340056,97.633257,29.138908,14.215775,135.444220,3.262445,58.474664,50.816921,142.938839,139.348390,140.820656,135.945580,84.807401,134.437776,-0.000810,-1.924396,32.000000,-235.792917,136.036648,-0.023554,24.386677,0.683616,433997.704075,0.975107,20.000794,13.064103,2.787961,1.806727,4.637158,161.075627,32.000000,167.030838,172.560071,159.451030,166.798333,32.000000,152.379635,69.612777,76.324798,88.210410,20.809770,36.491064,74.000000,65.422150,18.400000,65.537862,59.556921,36.908303
49.770470,60.038644,138.737352,143.960592,102.385443,97.633205,29.117419,14.215720,135.436315,3.262270,58.472569,50.818061,142.939990,139.339589,140.824012,135.937207,84.801406,134.427529,-0.000810,-1.922101,32.000000,-235.793168,136.026073,-0.023548,24.381321,0.683647,434008.423960,0.973506,19.999840,13.064333,2.787548,0.494754,4.638174,161.081079,32.000000,167.023279,172.568684,159.468242,166.794170,32.000000,152.383275,69.635146,76.328800,88.212581,20.809770,36.480601,74.000000,65.424190,18.400000,65.540976,59.544176,36.854011
49.774633,60.038740,138.723867,143.960188,102.315000,97.633052,29.169257,14.215703,135.424403,3.262860,58.465560,50.820652,142.939732,139.330597,140.827963,135.929706,84.796487,134.419353,-0.000809,-1.920900,32.000000,-235.793031,136.014978,-0.023630,24.375430,0.683854,434027.007250,0.975366,20.005436,13.066987,2.787562,0.513437,4.629895,161.066174,32.000000,167.033680,172.570234,159.463605,166.796551,32.000000,152.387056,69.662787,76.334556,88.216536,20.809770,36.466506,74.000000,65.429390,18.400000,65.542207,59.541687,36.940291
49.775336,60.036778,138.723775,143.958997,102.387586,97.633042,29.114358,14.215663,135.415838,3.263680,58.455343,50.821878,142.939352,139.325405,140.831353,135.923507,84.793395,134.416584,-0.000809,-1.919607,32.000000,-235.792874,136.010906,-0.023566,24.371489,0.683966,434039.221116,0.975198,20.008990,13.067460,2.787407,0.735109,4.637906,161.064155,32.000000,167.033719,172.559111,159.469461,166.813510,32.000000,152.375547,69.687215,76.337842,88.219951,20.809770,36.460537,74.000000,65.431309,18.400000,65.540396,59.526847,36.974187
49.782880,60.032519,138.724173,143.956606,102.385068,97.640926,29.116336,14.215497,135.412742,3.263311,58.437105,50.824370,142.939304,139.323613,140.835515,135.920198,84.788858,134.419280,-0.000808,-1.919433,32.000000,-235.793013,136.010083,-0.023629,24.369214,0.684051,434044.061007,0.974336,20.006891,13.067628,2.787163,2.289991,4.639086,161.077025,32.000000,167.017516,172.559101,159.488684,166.818698,32.000000,152.374012,69.715974,76.341299,88.224920,20.809770,36.453306,74.000000,65.422307,18.400000,65.535317,59.545267,36.720923
49.780618,60.027303,138.724776,143.953365,102.362431,97.640769,29.114482,14.215704,135.412653,3.263381,58.422876,50.830117,142.938161,139.325668,140.837737,135.925095,84.785350,134.421085,-0.000808,-1.919427,32.000000,-235.792806,136.013752,-0.023368,24.368376,0.684075,434077.467584,0.974583,19.996305,13.071892,2.786810,0.750041,4.623678,161.070518,32.000000,167.023551,172.563965,159.484659,166.817774,32.000000,152.385835,69.739150,76.343652,88.230297,20.809770,36.450654,74.000000,65.427395,18.400000,65.528338,59.531390,36.966777
49.789260,60.020626,138.733492,143.949332,102.341931,97.640428,29.126331,14.215698,135.420133,3.263690,58.412252,50.834579,142.936355,139.330335,140.841978,135.934996,84.781903,134.426538,-0.000807,-1.919466,32.000000,-235.792907,136.017930,-0.023366,24.368856,0.684016,434074.009320,0.973881,19.984836,13.077700,2.786491,0.692901,4.649808,161.058187,32.000000,167.030924,172.552184,159.475640,166.836702,32.000000,152.369906,69.767811,76.347162,88.235624,20.809770,36.449630,74.000000,65.423645,18.400000,65.519037,59.547185,36.993115
49.792455,60.017164,138.739692,143.946638,102.355575,97.640470,29.130589,14.215761,135.427911,3.264201,58.408022,50.838353,142.934494,139.336066,140.844287,135.945194,84.778244,134.437078,-0.000807,-1.920359,32.000000,-235.792893,136.025809,-0.023423,24.370795,0.683998,434069.722713,0.974219,19.975635,13.081793,2.786418,1.047389,1.098705,161.068613,32.000000,167.015294,172.542677,159.487906,166.849373,32.000000,152.355978,69.791488,76.349364,88.238036,20.809770,36.449691,74.000000,65.418372,18.400000,65.512975,59.552909,36.988053
49.789249,60.016249,138.750272,143.944211,102.296336,97.640522,29.110786,14.215858,135.436621,3.265396,58.404831,50.837999,142.933898,139.346965,140.846003,135.958880,84.774377,134.451928,-0.000808,-1.920336,32.000000,-235.792850,136.036526,-0.023404,24.374465,0.683870,434065.698144,0.974970,19.962618,13.090361,2.786177,0.796245,0.554955,161.068743,32.000000,167.013121,172.549474,159.491040,166.846399,32.000000,152.360218,69.819123,76.352483,88.239801,20.809770,36.451248,74.000000,65.427706,18.400000,65.511701,59.541786,36.917547
49.794499,60.014944,138.767564,143.942719,102.259376,97.640512,29.145588,14.215952,135.445026,3.265945,58.401604,50.841512,142.933815,139.357129,140.846227,135.974544,84.773135,134.462601,-0.000807,-1.919208,32.000000,-235.792817,136.044224,-0.023425,24.379146,0.683980,434076.742864,0.974314,19.970856,13.099958,2.786921,0.457961,1.347224,161.059104,32.000000,167.020691,172.547425,159.478240,166.854483,32.000000,152.353594,69.840909,76.354807,88.238365,20.809770,36.454923,74.000000,65.424225,18.400000,65.510283,59.547795,36.887393
49.797514,60.013119,138.784504,143.940861,102.272920,97.624397,29.113898,14.216125,135.460582,3.266631,58.394762,50.845811,142.932165,139.374606,140.847178,135.990369,84.772367,134.475578,-0.000806,-1.918016,32.000000,-235.792451,136.058330,-0.023458,24.385872,0.683826,434078.388968,0.974973,19.966233,13.110538,2.786883,1.292805,0.798978,161.064015,32.000000,167.010702,172.533960,159.482725,166.872346,32.000000,152.331882,69.866134,76.355960,88.236202,20.809770,36.462541,74.000000,65.415437,18.400000,65.507932,59.541668,36.948802
49.798306,60.010701,138.795762,143.939193,102.355821,97.624182,29.189599,14.216175,135.475992,3.267316,58.388897,50.850256,142.931793,139.387729,140.848266,136.005103,84.771397,134.491702,-0.000806,-1.917988,32.000000,-235.792391,136.072162,-0.023458,24.392314,0.683567,434054.591415,0.974422,19.952531,13.116349,2.786577,0.699229,0.733349,161.070071,32.000000,167.002072,172.542207,159.491156,166.870521,32.000000,152.335506,69.887746,76.354731,88.234347,20.809770,36.465983,74.000000,65.416498,18.400000,65.504864,59.533525,37.003974
49.802708,60.004422,138.816874,143.938122,102.311522,97.628421,29.101487,14.215885,135.496967,3.268304,58.375813,50.853413,142.931528,139.408599,140.848254,136.028742,84.772765,134.512598,-0.000805,-1.917389,32.000000,-235.792650,136.090639,-0.023486,24.399013,0.683357,433997.538937,0.972339,19.951077,13.123939,2.786943,1.201421,4.642444,161.058429,32.000000,167.015347,172.548424,159.484767,166.870490,32.000000,152.340570,69.913027,76.352128,88.230193,20.809770,36.475722,74.000000,65.415925,18.400000,65.497594,59.530643,37.007862
49.812865,59.995973,138.836208,143.938412,102.316721,97.640464,29.119318,14.216011,135.515703,3.269387,58.363370,50.858328,142.930807,139.433609,140.849615,136.047105,84.774968,134.531295,-0.000803,-1.916754,32.000000,-235.792503,136.103972,-0.023494,24.405902,0.683317,433995.822259,0.972474,19.951185,13.132577,2.787517,0.912470,0.810103,161.056167,32.000000,167.018470,172.535618,159.485703,166.884938,32.000000,152.319654,69.931605,76.349634,88.224766,20.809770,36.486264,74.000000,65.402283,18.400000,65.485476,59.542307,36.971472
49.817476,59.986004,138.863847,143.939305,102.340735,97.656820,29.108988,14.216007,135.540355,3.269236,58.344189,50.870409,142.931937,139.457327,140.850479,136.071371,84.779003,134.551063,-0.000804,-1.916732,32.000000,-235.792428,136.130583,-0.023452,24.415531,0.683101,434044.286331,0.974607,19.927344,13.140897,2.787159,0.685873,4.639532,161.069102,32.000000,167.010622,172.539996,159.502190,166.889396,32.000000,152.314008,69.953933,76.344805,88.217858,20.809770,36.501151,74.000000,65.394693,18.400000,65.471049,59.544146,36.878369
49.829891,59.975966,138.890142,143.939062,102.369300,97.689574,29.185120,14.216104,135.561834,3.269427,58.326424,50.878254,142.930514,139.480931,140.849593,136.093275,84.781778,134.569763,-0.000803,-1.916715,32.000000,-235.792361,136.151716,-0.023469,24.423526,0.683032,434080.435042,0.975043,19.915112,13.146611,2.787411,0.728383,4.629949,161.066440,32.000000,167.015154,172.549138,159.502716,166.880149,32.000000,152.317992,69.970034,76.340114,88.210821,20.809770,36.515619,74.000000,65.378120,18.400000,65.457038,59.542002,36.929066
49.844053,59.963246,138.927249,143.937355,102.381032,97.718120,29.127396,14.216141,135.588312,3.270500,58.304517,50.888000,142.929166,139.516665,140.850663,136.122228,84.787243,134.592719,-0.000803,-1.916719,32.000000,-235.792335,136.183698,-0.023516,24.434061,0.682778,434142.956767,0.974268,19.888803,13.152517,2.787138,1.178400,0.601429,161.057079,32.000000,167.027795,172.542326,159.491250,166.893742,32.000000,152.298710,69.988367,76.334878,88.201946,20.809770,36.537905,74.000000,65.360598,18.400000,65.438703,59.540773,36.856872
49.857462,59.952359,138.949895,143.935389,102.363894,97.746651,29.143029,14.216222,135.613941,3.270506,58.287181,50.894298,142.927738,139.542394,140.851664,136.146818,84.793777,134.613248,-0.000803,-1.916708,32.000000,-235.792141,136.209134,-0.023522,24.442817,0.682765,434263.545151,0.972324,19.870543,13.157957,2.787221,0.514877,4.649253,161.069924,32.000000,167.022247,172.541122,159.499142,166.899218,32.000000,152.282138,70.004098,76.328799,88.194148,20.809770,36.553030,74.000000,65.337180,18.400000,65.422647,59.545434,36.947114
49.861326,59.941091,138.978975,143.931713,102.322397,97.771242,29.120515,14.216275,135.641807,3.270986,58.273840,50.902278,142.925819,139.568342,140.850903,136.176132,84.801248,134.636667,-0.000803,-1.916665,32.000000,-235.792144,136.235964,-0.023508,24.452053,0.682591,434371.541425,0.973987,19.841865,13.163790,2.787088,1.273727,4.639720,161.076466,32.000000,167.022957,172.555711,159.499266,166.882990,32.000000,152.293827,70.021599,76.320761,88.183470,20.809770,36.572029,74.000000,65.323256,18.400000,65.405082,59.541333,36.908009
49.867489,59.933641,139.003785,143.928416,102.396949,97.791608,29.159696,14.216408,135.659268,3.271324,58.266347,50.913566,142.923206,139.592727,140.848351,136.198323,84.807413,134.654428,-0.000803,-1.916575,32.000000,-235.791860,136.259545,-0.023494,24.459410,0.682503,434433.676846,0.974168,19.824832,13.166694,2.787168,2.230627,4.646405,161.065572,32.000000,167.034683,172.557658,159.482345,166.883869,32.000000,152.289748,70.036412,76.314587,88.174166,20.809770,36.588937,74.000000,65.304471,18.400000,65.393486,59.542818,36.958339
49.874310,59.925607,139.030036,143.925409,102.444493,97.816325,29.185318,14.216476,135.680390,3.271853,58.257780,50.920339,142.921207,139.617680,140.846716,136.225248,84.814801,134.677012,-0.000801,-1.917454,32.000000,-235.791811,136.284586,-0.023355,24.465602,0.682421,434511.498732,0.973371,19.806217,13.169841,2.787309,1.171131,4.624275,161.070539,32.000000,167.035262,172.550566,159.482940,166.892143,32.000000,152.272322,70.053042,76.307432,88.164328,20.809770,36.608223,74.000000,65.283798,18.400000,65.381360,59.525608,36.997738
49.877208,59.918122,139.048327,143.923895,102.494903,97.836440,29.124407,14.216412,135.698928,3.271930,58.252132,50.925438,142.920470,139.638855,140.844416,136.248699,84.820010,134.695632,-0.000799,-1.917426,32.000000,-235.792003,136.301211,-0.023171,24.469166,0.682452,434581.499180,0.972579,19.797214,13.172738,2.787629,1.048753,4.616807,161.080880,32.000000,167.028629,172.561297,159.491530,166.881988,32.000000,152.277353,70.065002,76.301309,88.158500,20.809770,36.624563,74.000000,65.269263,18.400000,65.369657,59.541382,36.967730
49.885916,59.909961,139.065909,143.922918,102.440212,97.853189,29.133555,14.216670,135.720116,3.273127,58.249946,50.929914,142.918215,139.658793,140.841022,136.270794,84.826550,134.711441,-0.000797,-1.918593,32.000000,-235.791761,136.316301,-0.023140,24.471563,0.682406,434658.317500,0.972969,19.776353,13.176645,2.787514,1.126378,4.612797,161.071814,32.000000,167.042873,172.571301,159.481037,166.870842,32.000000,152.284146,70.076091,76.294133,88.152119,20.809770,36.639514,74.000000,65.248934,18.400000,65.356842,59.537124,36.994216
49.886097,59.905938,139.080134,143.922957,102.513750,97.873707,29.142754,14.216752,135.732951,3.273720,58.250967,50.929040,142.916611,139.668345,140.838893,136.279312,84.832259,134.718596,-0.000795,-1.918605,32.000000,-235.791667,136.326049,-0.023151,24.469721,0.682493,434712.976893,0.973732,19.768400,13.178485,2.787731,1.417099,0.522665,161.068553,32.000000,167.050752,172.565739,159.477783,166.877807,32.000000,152.264372,70.084166,76.287687,88.146945,20.809770,36.652391,74.000000,65.236891,18.400000,65.348963,59.542779,36.994363
49.885662,59.903712,139.092403,143.922949,102.664679,97.898094,29.100355,14.216774,135.741072,3.273979,58.254473,50.928928,142.914914,139.677270,140.836317,136.284143,84.837062,134.723599,-0.000796,-1.918585,32.000000,-235.791608,136.333718,-0.023119,24.467162,0.682646,434781.816759,0.975135,19.757624,13.178560,2.787844,1.251411,4.624926,161.083648,32.000000,167.039392,172.572708,159.492167,166.874488,32.000000,152.259735,70.090119,76.278430,88.142428,20.809770,36.667794,74.000000,65.220624,18.400000,65.344287,59.536445,37.002506
49.882144,59.902553,139.096856,143.922506,102.712888,97.910150,29.155020,14.216814,135.745273,3.274826,58.256830,50.928625,142.913974,139.680688,140.832488,136.289905,84.841092,134.726528,-0.000794,-1.917713,32.000000,-235.791483,136.337225,-0.023165,24.465625,0.682882,434860.751944,0.975227,19.754805,13.175838,2.788061,0.916157,4.651270,161.082013,32.000000,167.047659,172.588059,159.490417,166.858971,32.000000,152.274063,70.091294,76.270642,88.142197,20.809770,36.673231,74.000000,65.211777,18.400000,65.341639,59.542632,36.929653
49.893257,59.899624,139.106093,143.922160,102.832425,97.909972,29.106694,14.216843,135.747854,3.274629,58.256174,50.927978,142.912500,139.685966,140.829810,136.292144,84.844982,134.724833,-0.000792,-1.917671,32.000000,-235.791402,136.341339,-0.023138,24.464307,0.683155,434958.740699,0.973186,19.754227,13.173963,2.788220,0.564903,4.623609,161.071207,32.000000,167.062457,172.590889,159.477721,166.858905,32.000000,152.270413,70.090929,76.260497,88.145568,20.809770,36.685097,74.000000,65.186471,18.400000,65.336718,59.544421,36.946087
49.892199,59.896909,139.103593,143.922313,102.890724,97.909757,29.136697,14.216763,135.747412,3.274826,58.252412,50.925296,142.911973,139.686190,140.828177,136.289552,84.847553,134.720236,-0.000793,-1.917616,32.000000,-235.791200,136.344142,-0.023237,24.461916,0.683144,434944.579157,0.973715,19.746280,13.170270,2.788068,0.430893,0.754478,161.082864,32.000000,167.057620,172.591188,159.487669,166.862978,32.000000,152.261843,70.089573,76.251841,88.153062,20.809770,36.691641,74.000000,65.172170,18.400000,65.331827,59.552348,36.975067
49.884603,59.892521,139.094149,143.923061,102.939710,97.909301,29.133356,14.216744,135.740882,3.274792,58.249190,50.919696,142.910702,139.674710,140.825639,136.284309,84.848091,134.721140,-0.000793,-1.917605,32.000000,-235.791243,136.342231,-0.023376,24.456080,0.683215,434932.569074,0.974697,19.742100,13.164261,2.788169,1.103315,0.630103,161.089727,32.000000,167.056232,172.612153,159.492949,166.848452,32.000000,152.277994,70.084838,76.241057,88.165049,20.809770,36.692869,74.000000,65.167252,18.400000,65.324611,59.529581,37.016520
49.875860,59.888973,139.087319,143.923253,102.889460,97.909385,29.096454,14.216823,135.735279,3.274313,58.246888,50.913946,142.909384,139.667715,140.823006,136.279871,84.847953,134.713605,-0.000792,-1.917626,32.000000,-235.791219,136.337302,-0.023271,24.450631,0.683444,434929.935675,0.974232,19.748957,13.162439,2.788574,1.258295,4.647105,161.081350,32.000000,167.070629,172.621090,159.479568,166.842150,32.000000,152.287635,70.078634,76.233399,88.175599,20.809770,36.692742,74.000000,65.164646,18.400000,65.318243,59.543113,36.991942
49.873115,59.885297,139.077876,143.922840,102.985192,97.909463,29.117354,14.217021,135.724377,3.274326,58.244331,50.910428,142.909268,139.653862,140.821838,136.271089,84.847676,134.705507,-0.000793,-1.919980,32.000000,-235.791033,136.329052,-0.023263,24.445803,0.683598,434926.741317,0.973867,19.748893,13.162521,2.788595,1.267339,4.636842,161.085673,32.000000,167.067758,172.617220,159.482331,166.850958,32.000000,152.271114,70.069926,76.224100,88.190569,20.809770,36.691773,74.000000,65.152147,18.400000,65.311613,59.551788,36.972426
49.870636,59.884200,139.067205,143.921515,102.889101,97.893223,29.126688,14.217133,135.712020,3.273805,58.244789,50.906043,142.909120,139.641174,140.820325,136.264906,84.845778,134.694012,-0.000794,-1.919975,32.000000,-235.790829,136.322537,-0.023226,24.443600,0.683683,434922.516236,0.975129,19.744545,13.157384,2.788342,1.383887,0.605717,161.097710,32.000000,167.059218,172.632103,159.490384,166.846029,32.000000,152.278904,70.064331,76.216396,88.204930,20.809770,36.690533,74.000000,65.144589,18.400000,65.308310,59.542572,37.005221
49.863578,59.883269,139.049910,143.919976,102.897987,97.876644,29.131438,14.217174,135.700854,3.274384,58.250382,50.895160,142.907638,139.631345,140.818431,136.257276,84.841355,134.685126,-0.000794,-1.921149,32.000000,-235.790763,136.311574,-0.023151,24.441921,0.683729,434870.279098,0.975931,19.748428,13.153047,2.788475,0.890243,4.651995,161.088754,32.000000,167.067519,172.646663,159.479311,166.835339,32.000000,152.292093,70.054118,76.208588,88.222069,20.809770,36.685841,74.000000,65.142990,18.400000,65.305479,59.542425,36.980129
49.852200,59.884340,139.034022,143.918991,102.774157,97.852182,29.137659,14.217128,135.689502,3.274163,58.256957,50.886267,142.906398,139.619135,140.817327,136.246916,84.838143,134.678823,-0.000791,-1.921144,32.000000,-235.790917,136.297966,-0.023213,24.438483,0.683777,434825.878504,0.974041,19.757202,13.151612,2.788786,0.564133,4.631117,161.085124,32.000000,167.069700,172.643157,159.474232,166.843878,32.000000,152.283886,70.043931,76.202233,88.236973,20.809770,36.681611,74.000000,65.147100,18.400000,65.305270,59.546015,37.021435
49.839843,59.887605,139.010099,143.918366,102.719099,97.827769,29.179416,14.217036,135.674948,3.273964,58.268693,50.875177,142.906763,139.595232,140.814658,136.230933,84.830993,134.661309,-0.000790,-1.921136,32.000000,-235.791117,136.276105,-0.023142,24.431408,0.683741,434729.905894,0.974920,19.767246,13.152291,2.789005,0.617491,4.653947,161.096754,32.000000,167.054743,172.649907,159.485255,166.842115,32.000000,152.281681,70.031098,76.194276,88.256500,20.809770,36.672328,74.000000,65.151488,18.400000,65.307909,59.549555,36.912485
49.827581,59.891707,138.993116,143.918676,102.669048,97.807584,29.093283,14.217007,135.660887,3.273886,58.279036,50.865880,142.907941,139.577447,140.811276,136.213847,84.824213,134.646988,-0.000792,-1.922248,32.000000,-235.791166,136.259010,-0.023117,24.424511,0.683761,434654.881254,0.975496,19.775706,13.151590,2.789043,1.090643,4.653469,161.094206,32.000000,167.053646,172.665696,159.486709,166.829019,32.000000,152.295123,70.019416,76.188117,88.274512,20.809770,36.663017,74.000000,65.161392,18.400000,65.312569,59.539416,36.988053
49.817757,59.896411,138.967385,143.920757,102.736803,97.783113,29.115298,14.216921,135.639688,3.273309,58.290763,50.856585,142.908936,139.553433,140.807819,136.190333,84.818835,134.628823,-0.000792,-1.924025,32.000000,-235.791064,136.238120,-0.022943,24.419335,0.683970,434576.774426,0.975228,19.797558,13.151317,2.789458,1.279660,0.919957,161.082468,32.000000,167.060188,172.668215,159.479726,166.838034,32.000000,152.292036,70.003960,76.182642,88.295033,20.809770,36.650335,74.000000,65.164606,18.400000,65.317991,59.532797,36.952030
49.805814,59.900049,138.941701,143.923208,102.634593,97.762812,29.138383,14.216750,135.623092,3.273810,58.298035,50.843915,142.909620,139.533141,140.806506,136.174987,84.812858,134.613253,-0.000791,-1.926979,32.000000,-235.791213,136.217983,-0.022963,24.416201,0.684002,434505.251663,0.973992,19.808508,13.148777,2.789413,0.478488,0.578802,161.089637,32.000000,167.051430,172.665139,159.490881,166.846821,32.000000,152.284871,69.988793,76.178049,88.310978,20.809770,36.636878,74.000000,65.174622,18.400000,65.322436,59.541599,36.939924
49.799443,59.904407,138.917685,143.925585,102.670488,97.730253,29.128470,14.216606,135.608042,3.273489,58.311223,50.831555,142.910458,139.512381,140.804932,136.153792,84.805881,134.591715,-0.000794,-1.924905,32.000000,-235.791488,136.196543,-0.022979,24.411587,0.683965,434420.605494,0.974091,19.824666,13.145765,2.789454,0.725786,2.253069,161.096781,32.000000,167.043935,172.680939,159.503617,166.836125,32.000000,152.297718,69.969166,76.172339,88.328314,20.809770,36.623636,74.000000,65.182279,18.400000,65.327507,59.539307,36.946894
49.791504,59.910700,138.898879,143.928067,102.665020,97.710275,29.136845,14.216587,135.592876,3.272894,58.321595,50.819898,142.910224,139.493556,140.803481,136.134656,84.800712,134.576221,-0.000794,-1.924881,32.000000,-235.791502,136.180870,-0.023039,24.405822,0.683989,434351.537916,0.976083,19.838442,13.144215,2.789617,0.268307,0.764509,161.085223,32.000000,167.051431,172.686967,159.495659,166.835647,32.000000,152.302105,69.952247,76.167378,88.339809,20.809770,36.612852,74.000000,65.194432,18.400000,65.334748,59.531567,37.007349
49.770007,59.918547,138.874376,143.931891,102.670082,97.681650,29.106418,14.216569,135.573201,3.272656,58.333575,50.810149,142.912149,139.472500,140.803815,136.118312,84.794595,134.556357,-0.000795,-1.923740,32.000000,-235.791482,136.163501,-0.023107,24.400815,0.683964,434232.487261,0.975453,19.853697,13.140453,2.789654,0.199355,0.583879,161.085219,32.000000,167.049828,172.674227,159.498336,166.849073,32.000000,152.291709,69.932757,76.161421,88.351535,20.809770,36.596983,74.000000,65.219925,18.400000,65.345018,59.530023,36.806836
49.759114,59.924378,138.855542,143.935202,102.636130,97.648899,29.125832,14.216468,135.557258,3.271672,58.343812,50.802207,142.916150,139.457240,140.803794,136.102762,84.790133,134.539059,-0.000797,-1.924884,32.000000,-235.791577,136.148733,-0.023144,24.400380,0.684081,434166.673568,0.974643,19.873321,13.137548,2.789904,0.998233,4.636103,161.091191,32.000000,167.036704,172.681983,159.511481,166.847028,32.000000,152.299846,69.918152,76.157510,88.359744,20.809770,36.584479,74.000000,65.231911,18.400000,65.352815,59.540930,36.985339
49.748429,59.931237,138.827941,143.939726,102.463188,97.624555,29.124737,14.216439,135.539346,3.271475,58.354364,50.795064,142.918201,139.437186,140.803272,136.085859,84.786367,134.524384,-0.000798,-1.924930,32.000000,-235.791645,136.130232,-0.023118,24.400983,0.683991,434013.526442,0.974592,19.896366,13.132756,2.790288,1.141509,4.637979,161.085155,32.000000,167.039950,172.692239,159.509849,166.838157,32.000000,152.318114,69.898353,76.153345,88.366070,20.809770,36.567176,74.000000,65.254055,18.400000,65.361624,59.547755,36.898251
49.741513,59.938494,138.812071,143.943450,102.429779,97.604328,29.115414,14.216429,135.525040,3.270591,58.369614,50.784806,142.920237,139.417664,140.804872,136.068915,84.783628,134.508471,-0.000799,-1.924909,32.000000,-235.791706,136.113064,-0.023350,24.399329,0.683902,433943.929876,0.975158,19.912603,13.130800,2.790456,1.756426,1.330914,161.076169,32.000000,167.042657,172.683931,159.506135,166.850336,32.000000,152.313119,69.883803,76.149765,88.369954,20.809770,36.555362,74.000000,65.268434,18.400000,65.370869,59.549899,36.982110
49.726271,59.950167,138.785454,143.947977,102.345579,97.580185,29.104363,14.216333,135.508762,3.270470,58.390638,50.777720,142.923381,139.396700,140.805722,136.048915,84.779943,134.488757,-0.000801,-1.924961,32.000000,-235.791759,136.094611,-0.023344,24.393880,0.683840,433858.003371,0.976029,19.932812,13.125798,2.790665,0.263644,4.641874,161.089901,32.000000,167.026925,172.680303,159.521867,166.855003,32.000000,152.308895,69.864042,76.144449,88.373607,20.809770,36.536967,74.000000,65.292506,18.400000,65.386048,59.548090,36.984752
49.723045,59.960801,138.771633,143.951463,102.294306,97.559651,29.100539,14.216328,135.496737,3.269983,58.407726,50.771549,142.925317,139.380698,140.806282,136.036958,84.777558,134.476685,-0.000800,-1.924990,32.000000,-235.791970,136.076402,-0.023363,24.389275,0.683876,433791.133268,0.973997,19.951822,13.120253,2.790882,0.262136,0.570184,161.087109,32.000000,167.023947,172.687873,159.526154,166.845417,32.000000,152.323371,69.845229,76.139509,88.375435,20.809770,36.522897,74.000000,65.308378,18.400000,65.401093,59.538963,36.939411
49.719609,59.971809,138.756490,143.955262,102.188492,97.535526,29.105812,14.216192,135.487780,3.268902,58.417584,50.767446,142.927331,139.371855,140.806839,136.023283,84.775863,134.462380,-0.000803,-1.925010,32.000000,-235.792161,136.062362,-0.023407,24.389155,0.683872,433707.969505,0.975367,19.970775,13.115732,2.790681,1.777042,4.648655,161.072729,32.000000,167.031691,172.681884,159.513620,166.847986,32.000000,152.322735,69.821136,76.134801,88.377711,20.809770,36.509713,74.000000,65.322262,18.400000,65.416856,59.543576,36.809110
49.717754,59.978321,138.739829,143.959786,102.090017,97.519464,29.144143,14.215935,135.474644,3.268673,58.424359,50.759029,142.930945,139.357331,140.808053,136.008403,84.774103,134.448143,-0.000804,-1.926190,32.000000,-235.792155,136.044990,-0.023305,24.391000,0.683748,433633.095776,0.975437,19.980553,13.111301,2.790454,0.981773,4.639062,161.081740,32.000000,167.021040,172.672966,159.530132,166.858371,32.000000,152.315097,69.798575,76.129444,88.379110,20.809770,36.495998,74.000000,65.342871,18.400000,65.427240,59.538963,36.913805
49.706119,59.983077,138.729691,143.963504,101.985577,97.499332,29.119953,14.215910,135.463356,3.268199,58.434795,50.751446,142.933533,139.345268,140.808710,135.998045,84.772239,134.433240,-0.000804,-1.923893,32.000000,-235.792139,136.031812,-0.023386,24.389460,0.683615,433545.265693,0.975452,19.998043,13.105776,2.790655,1.119832,4.639797,161.088418,32.000000,167.015716,172.679631,159.540989,166.848467,32.000000,152.332343,69.779591,76.126499,88.379478,20.809770,36.485372,74.000000,65.369275,18.400000,65.433496,59.541520,36.965676
49.702135,59.991475,138.716028,143.968447,101.970140,97.474948,29.186893,14.215921,135.453615,3.267948,58.450049,50.747839,142.935409,139.334146,140.809202,135.989451,84.771679,134.422673,-0.000804,-1.923896,32.000000,-235.792184,136.019490,-0.023398,24.382693,0.683621,433491.529847,0.975408,20.016403,13.100325,2.791037,2.257815,2.028056,161.073500,32.000000,167.028201,172.675897,159.531222,166.847531,32.000000,152.349908,69.753733,76.124457,88.378296,20.809770,36.472784,74.000000,65.390220,18.400000,65.444398,59.543969,36.705882
49.702797,60.000826,138.707280,143.972890,101.934716,97.462928,29.141394,14.215925,135.446800,3.267121,58.463731,50.747895,142.938099,139.329318,140.809497,135.977988,84.769655,134.411753,-0.000804,-1.922746,32.000000,-235.792247,136.009043,-0.023472,24.376381,0.683627,433413.487950,0.973825,20.027743,13.095399,2.791123,1.007143,4.606447,161.074749,32.000000,167.028709,172.663461,159.536058,166.858944,32.000000,152.339625,69.732156,76.123151,88.375365,20.809770,36.460241,74.000000,65.400188,18.400000,65.457241,59.533210,36.965529
49.701079,60.013191,138.705765,143.979037,102.025391,97.471195,29.133079,14.215920,135.439633,3.266209,58.476882,50.748146,142.942070,139.319861,140.811863,135.971043,84.766823,134.402260,-0.000808,-1.922776,32.000000,-235.792194,136.002971,-0.023521,24.374010,0.683582,433334.486146,0.974544,20.033117,13.093202,2.790693,0.558662,0.877304,161.088059,32.000000,167.022200,172.663633,159.553272,166.854026,32.000000,152.345268,69.707033,76.122033,88.371411,20.809770,36.452101,74.000000,65.418790,18.400000,65.475079,59.550617,36.920262
49.700210,60.022091,138.704360,143.984387,101.977025,97.471368,29.078125,14.215834,135.436210,3.266025,58.482363,50.750073,142.946237,139.318622,140.813903,135.969846,84.767290,134.399661,-0.000808,-1.922765,32.000000,-235.792244,136.002244,-0.023319,24.376607,0.683781,433356.690352,0.975465,20.047438,13.089735,2.790737,0.535336,4.644147,161.077651,32.000000,167.032513,172.667067,159.548145,166.844917,32.000000,152.358591,69.686131,76.122205,88.369274,20.809770,36.445636,74.000000,65.432521,18.400000,65.488832,59.528115,36.968171
49.696196,60.029947,138.709246,143.989223,101.880469,97.471260,29.112133,14.215704,135.433594,3.265533,58.486793,50.752068,142.948637,139.323523,140.817641,135.973031,84.768315,134.396483,-0.000808,-1.921660,32.000000,-235.792347,136.001885,-0.023373,24.381481,0.683803,433393.199827,0.975461,20.060281,13.087343,2.790722,0.957026,0.506480,161.074984,32.000000,167.039113,172.653391,159.546384,166.858647,32.000000,152.354220,69.660561,76.123882,88.365177,20.809770,36.444382,74.000000,65.454494,18.400000,65.500855,59.551739,36.962961
49.699441,60.034492,138.716563,143.992236,101.763957,97.471116,29.116166,14.215734,135.435286,3.265956,58.489754,50.753405,142.950721,139.331610,140.821307,135.979609,84.767559,134.395352,-0.000808,-1.920473,32.000000,-235.792445,136.004841,-0.023398,24.382301,0.683766,433403.102803,0.974525,20.071371,13.085130,2.790956,1.036357,0.687541,161.085119,32.000000,167.029537,172.648242,159.560031,166.862781,32.000000,152.348682,69.639916,76.124667,88.363165,20.809770,36.443068,74.000000,65.469102,18.400000,65.508113,59.549978,36.939484
49.705645,60.039856,138.723071,143.996185,101.856116,97.471121,29.112106,14.215902,135.439671,3.264936,58.500522,50.757011,142.955445,139.336587,140.825200,135.985433,84.769627,134.395064,-0.000808,-1.916964,32.000000,-235.792565,136.009020,-0.023378,24.382009,0.683768,433411.402340,0.974919,20.079226,13.084370,2.791247,0.598802,4.639027,161.088570,32.000000,167.033828,172.659563,159.565821,166.849641,32.000000,152.368167,69.615613,76.127425,88.362938,20.809770,36.439881,74.000000,65.478921,18.400000,65.515844,59.540773,36.865310
49.708261,60.046220,138.722646,144.000235,101.843687,97.466982,29.097671,14.216164,135.443678,3.264767,58.510021,50.760137,142.959345,139.342374,140.827768,135.988613,84.771754,134.400178,-0.000808,-1.916928,32.000000,-235.792186,136.015677,-0.023375,24.381841,0.683682,433411.867032,0.974950,20.077188,13.083233,2.790936,0.949180,0.551043,161.079018,32.000000,167.046523,172.657052,159.560790,166.855527,32.000000,152.370137,69.594131,76.129279,88.363521,20.809770,36.435157,74.000000,65.489461,18.400000,65.525020,59.538914,36.833762
49.714671,60.054862,138.729902,144.004754,101.850863,97.471153,29.183694,14.216134,135.453010,3.263777,58.517938,50.769123,142.964141,139.350255,140.831493,135.994302,84.774009,134.405693,-0.000809,-1.916934,32.000000,-235.792201,136.022796,-0.023340,24.384544,0.683560,433374.140252,0.972830,20.075867,13.082200,2.790572,1.387820,0.801757,161.088520,32.000000,167.042485,172.646904,159.572130,166.867513,32.000000,152.357933,69.566607,76.131018,88.364240,20.809770,36.435000,74.000000,65.499161,18.400000,65.537977,59.550175,36.885412
49.725499,60.061646,138.738351,144.007094,101.894136,97.471216,29.126459,14.216028,135.460730,3.263088,58.525303,50.774836,142.968399,139.357570,140.834935,135.998248,84.776001,134.413120,-0.000809,-1.916907,32.000000,-235.792282,136.027249,-0.023314,24.386597,0.683639,433416.003710,0.974525,20.083237,13.082925,2.790713,1.222084,1.145890,161.096085,32.000000,167.036812,172.658823,159.582292,166.860493,32.000000,152.369033,69.543428,76.132504,88.363768,20.809770,36.435820,74.000000,65.498738,18.400000,65.548368,59.534026,37.023123
49.732692,60.069131,138.750227,144.008399,101.918177,97.487671,29.179032,14.215947,135.473168,3.262696,58.527751,50.781132,142.970115,139.371632,140.838362,136.009481,84.780850,134.425572,-0.000808,-1.915757,32.000000,-235.792413,136.037985,-0.023610,24.386705,0.683444,433417.830032,0.974427,20.080609,13.084074,2.790325,1.855810,4.623614,161.089593,32.000000,167.049357,172.662186,159.575069,166.859051,32.000000,152.378932,69.515431,76.134602,88.363545,20.809770,36.437289,74.000000,65.504976,18.400000,65.560019,59.546565,37.000085
49.735939,60.072533,138.767297,144.008556,101.939736,97.487616,29.109841,14.215940,135.484343,3.261766,58.524742,50.789185,142.972339,139.383440,140.842588,136.019021,84.784315,134.431450,-0.000808,-1.915716,32.000000,-235.792431,136.045108,-0.023535,24.385836,0.683515,433472.703640,0.975102,20.083480,13.085093,2.790315,2.164335,4.638272,161.090781,32.000000,167.054295,172.651596,159.574891,166.872698,32.000000,152.362325,69.494787,76.136910,88.366196,20.809770,36.444421,74.000000,65.509441,18.400000,65.566882,59.536740,36.858266
49.749077,60.072484,138.781106,144.009108,101.914796,97.491600,29.098230,14.215870,135.499058,3.261564,58.509585,50.797238,142.977060,139.403569,140.846492,136.036435,84.787882,134.443590,-0.000807,-1.915737,32.000000,-235.792537,136.059609,-0.023573,24.385950,0.683533,433484.746669,0.972860,20.081370,13.086184,2.790229,0.581163,4.647632,161.101937,32.000000,167.045523,172.658734,159.585885,166.873095,32.000000,152.355805,69.470294,76.138989,88.371712,20.809770,36.449006,74.000000,65.504215,18.400000,65.568600,59.545021,36.962595
49.753129,60.068172,138.796694,144.009258,101.894383,97.519926,29.110147,14.215988,135.509499,3.260859,58.491156,50.804632,142.978519,139.417946,140.848016,136.050729,84.791393,134.455610,-0.000806,-1.915717,32.000000,-235.792444,136.070313,-0.023579,24.387690,0.683434,433474.188186,0.974578,20.070597,13.086039,2.789831,1.620304,0.688076,161.099794,32.000000,167.054243,172.667191,159.581042,166.868370,32.000000,152.370949,69.452575,76.142281,88.376696,20.809770,36.453670,74.000000,65.507745,18.400000,65.564257,59.541756,36.866483
49.754255,60.059187,138.809526,144.009097,101.970187,97.544255,29.156105,14.215960,135.525438,3.260355,58.469998,50.812602,142.979490,139.435290,140.849911,136.062631,84.795869,134.464906,-0.000808,-1.915711,32.000000,-235.792426,136.088095,-0.023462,24.392483,0.683536,433568.937685,0.974852,20.061779,13.089711,2.789741,2.215309,4.643340,161.093622,32.000000,167.061439,172.660046,159.571607,166.883423,32.000000,152.357974,69.434015,76.145436,88.381223,20.809770,36.458966,74.000000,65.511856,18.400000,65.552634,59.546546,36.871399
49.757916,60.053309,138.820162,144.008904,102.028463,97.564587,29.169487,14.215984,135.538372,3.260774,58.458155,50.820266,142.982186,139.446572,140.851616,136.072541,84.798567,134.474433,-0.000805,-1.915680,32.000000,-235.792371,136.098463,-0.023462,24.394719,0.683526,433638.732452,0.974781,20.048942,13.089287,2.789672,1.298716,4.645724,161.107768,32.000000,167.053010,172.659387,159.585786,166.892118,32.000000,152.349104,69.422619,76.147435,88.383846,20.809770,36.463212,74.000000,65.516267,18.400000,65.544094,59.545690,36.982330
