OSU 80 Ton Compressor Load Stand
49.773548,60.048967,138.839386,144.007155,102.159332,97.584872,29.116364,14.216192,135.554710,3.261002,58.448563,50.834631,142.982190,139.463899,140.852322,136.088500,84.800979,134.486497,-0.000804,-1.914490,32.000000,-235.792398,136.117647,-0.023455,24.396843,0.683621,433728.255068,0.974915,20.038944,13.091251,2.789828,0.989723,4.617135,161.107804,32.000000,167.052802,172.670928,159.589830,166.883945,32.000000,152.361953,69.411459,76.150179,88.385172,20.809770,36.471820,74.000000,65.507228,18.400000,65.537892,59.543133,36.871032
49.788792,60.046019,138.854405,144.004846,102.237979,97.609127,29.132994,14.216149,135.569648,3.260900,58.437115,50.847170,142.979621,139.483364,140.852763,136.104325,84.803002,134.498541,-0.000803,-1.914451,32.000000,-235.792531,136.134099,-0.023448,24.400529,0.683663,433803.364648,0.974049,20.026122,13.092849,2.789637,1.633302,1.138819,161.095544,32.000000,167.062648,172.669965,159.575161,166.889562,32.000000,152.353559,69.401472,76.152032,88.385412,20.809770,36.480473,74.000000,65.495822,18.400000,65.534196,59.529237,37.016079
49.797235,60.041320,138.871368,144.002107,102.254078,97.633378,29.136477,14.216069,135.586988,3.260130,58.419169,50.856661,142.979326,139.501757,140.853713,136.117185,84.803300,134.515976,-0.000806,-1.914427,32.000000,-235.792638,136.151050,-0.023418,24.407738,0.683611,433896.091880,0.974550,20.007653,13.096549,2.789301,0.777128,0.510804,161.101577,32.000000,167.060802,172.662499,159.581892,166.902053,32.000000,152.332810,69.393101,76.151327,88.387370,20.809770,36.489832,74.000000,65.485774,18.400000,65.528354,59.543064,36.934422
49.804992,60.034577,138.885405,143.999315,102.225280,97.661919,29.131092,14.215984,135.597684,3.260077,58.402541,50.865716,142.977876,139.512640,140.854969,136.129982,84.805948,134.529830,-0.000806,-1.914408,32.000000,-235.792774,136.163738,-0.023344,24.414156,0.683502,433973.789969,0.974923,19.991764,13.104233,2.788929,0.571449,0.533416,161.109686,32.000000,167.055347,172.672080,159.595946,166.896910,32.000000,152.338767,69.389336,76.151039,88.391267,20.809770,36.497638,74.000000,65.476638,18.400000,65.520375,59.532620,37.016226
49.811559,60.024462,138.899835,143.994813,102.226352,97.673900,29.183111,14.215988,135.609882,3.260611,58.385910,50.873078,142.974519,139.526497,140.854358,136.145702,84.808190,134.547219,-0.000806,-1.914356,32.000000,-235.792853,136.179344,-0.023330,24.418357,0.683433,434100.774579,0.974853,19.976276,13.109557,2.788764,2.264394,4.650844,161.095252,32.000000,167.068218,172.680117,159.585371,166.895765,32.000000,152.339027,69.385715,76.150195,88.396119,20.809770,36.506899,74.000000,65.466781,18.400000,65.505984,59.551237,36.891942
49.818883,60.017502,138.907014,143.991073,102.232214,97.681905,29.159710,14.215941,135.616373,3.260072,58.374774,50.882113,142.972034,139.539767,140.854257,136.152961,84.808912,134.559590,-0.000805,-1.914346,32.000000,-235.792802,136.190585,-0.023297,24.419241,0.683338,434169.926602,0.974913,19.958120,13.115408,2.788433,0.722368,0.799956,161.095242,32.000000,167.070884,172.674737,159.589687,166.909849,32.000000,152.322107,69.383188,76.149134,88.399300,20.809770,36.510913,74.000000,65.459453,18.400000,65.495857,59.535728,36.890108
49.831252,60.010149,138.918320,143.987101,102.391324,97.681569,29.147721,14.215965,135.625500,3.259660,58.362495,50.889840,142.968884,139.550085,140.852986,136.160919,84.807320,134.569951,-0.000804,-1.914313,32.000000,-235.792752,136.205389,-0.023279,24.418258,0.683233,434151.818747,0.974157,19.944617,13.120305,2.788460,2.304164,0.576365,161.107868,32.000000,167.060744,172.682161,159.608075,166.910318,32.000000,152.319296,69.379363,76.146377,88.403745,20.809770,36.517291,74.000000,65.443642,18.400000,65.485278,59.538422,36.983358
49.827726,60.004862,138.929782,143.984044,102.576768,97.681516,29.189317,14.216059,135.635970,3.259421,58.354357,50.894200,142.966601,139.559531,140.851238,136.169915,84.806905,134.580598,-0.000804,-1.914285,32.000000,-235.792616,136.215791,-0.023358,24.418220,0.683170,434174.335490,0.974616,19.927953,13.125665,2.788030,0.548735,4.592838,161.101194,32.000000,167.071695,172.693175,159.605913,166.902375,32.000000,152.327670,69.376118,76.144760,88.408274,20.809770,36.524925,74.000000,65.438472,18.400000,65.477457,59.546654,36.865236
49.830217,59.998820,138.946607,143.980373,102.612551,97.681396,29.140654,14.215935,135.649550,3.259175,58.337222,50.904243,142.963503,139.570854,140.850036,136.180763,84.806763,134.595042,-0.000805,-1.914247,32.000000,-235.792624,136.233570,-0.023282,24.418763,0.683157,434164.607793,0.974389,19.915895,13.133216,2.788033,1.104910,0.789891,161.093351,32.000000,167.084781,172.688920,159.598510,166.911786,32.000000,152.314552,69.372259,76.143931,88.412775,20.809770,36.536501,74.000000,65.433736,18.400000,65.469217,59.540222,36.985852
49.834647,59.991788,138.959418,143.976736,102.561343,97.692013,29.120465,14.215654,135.662969,3.259472,58.316360,50.908469,142.961420,139.580448,140.849344,136.190916,84.806084,134.604462,-0.000805,-1.914266,32.000000,-235.792899,136.242278,-0.023558,24.419847,0.683224,434158.742986,0.974362,19.911180,13.139544,2.788289,0.678909,0.985388,161.103233,32.000000,167.074225,172.684944,159.606508,166.917187,32.000000,152.302932,69.369396,76.142504,88.415307,20.809770,36.545066,74.000000,65.423839,18.400000,65.459702,59.541038,36.996710
49.837034,59.980208,138.969391,143.971057,102.479255,97.716053,29.142720,14.215509,135.670499,3.259738,58.297746,50.913941,142.957043,139.587699,140.849179,136.203029,84.803295,134.620673,-0.000804,-1.914241,32.000000,-235.793025,136.250939,-0.023551,24.420236,0.683246,434183.569455,0.973988,19.900862,13.144962,2.788449,0.778884,0.613780,161.105714,32.000000,167.076485,172.697092,159.606861,166.904748,32.000000,152.317865,69.369385,76.143509,88.420867,20.809770,36.553177,74.000000,65.413999,18.400000,65.443543,59.549791,36.869271
49.832956,59.970311,138.976692,143.967074,102.448786,97.728116,29.139594,14.215583,135.672843,3.260663,58.284702,50.919402,142.951591,139.592615,140.847297,136.211044,84.801743,134.625317,-0.000804,-1.914239,32.000000,-235.792949,136.259113,-0.023518,24.421512,0.683291,434238.299111,0.974044,19.887351,13.152392,2.788383,0.572304,4.605448,161.094762,32.000000,167.088889,172.698829,159.593842,166.905083,32.000000,152.319532,69.369860,76.145468,88.426947,20.809770,36.560123,74.000000,65.417936,18.400000,65.428777,59.537183,36.985118
49.845345,59.960394,138.987003,143.963526,102.407123,97.752410,29.177565,14.215676,135.678996,3.261371,58.272194,50.924691,142.946198,139.599451,140.845524,136.218047,84.799763,134.634453,-0.000805,-1.914226,32.000000,-235.792843,136.264608,-0.023484,24.423057,0.683538,434321.648065,0.973169,19.882499,13.160544,2.788961,0.722256,3.967471,161.097974,32.000000,167.085915,172.686335,159.598255,166.917716,32.000000,152.297023,69.368963,76.149327,88.435364,20.809770,36.568663,74.000000,65.394457,18.400000,65.413668,59.532826,36.985779
49.853144,59.953846,138.994973,143.961524,102.375818,97.772527,29.185046,14.215660,135.680659,3.261992,58.267320,50.927633,142.945472,139.606065,140.842636,136.222500,84.795713,134.640394,-0.000805,-1.914238,32.000000,-235.792850,136.275875,-0.023504,24.424876,0.683436,434377.268338,0.974754,19.859873,13.165966,2.788351,0.549546,4.622664,161.102833,32.000000,167.079480,172.694412,159.602779,166.908488,32.000000,152.307090,69.368648,76.151656,88.442637,20.809770,36.573827,74.000000,65.379306,18.400000,65.403594,59.540468,37.000012
49.854782,59.948625,139.013749,143.959041,102.457061,97.796930,29.116066,14.215576,135.685710,3.261960,58.263357,50.932828,142.941775,139.611478,140.838265,136.222686,84.791152,134.647766,-0.000805,-1.914220,32.000000,-235.792912,136.284330,-0.023453,24.427775,0.683441,434473.991071,0.973721,19.842392,13.172406,2.788009,0.773304,4.616971,161.089156,32.000000,167.089259,172.697998,159.593154,166.902120,32.000000,152.321459,69.368610,76.156014,88.449863,20.809770,36.589248,74.000000,65.369305,18.400000,65.394614,59.547854,36.978075
49.862162,59.945589,139.022119,143.957206,102.544969,97.788634,29.108765,14.215456,135.692775,3.262442,58.260430,50.934997,142.941162,139.616937,140.837623,136.229674,84.791999,134.655133,-0.000805,-1.914182,32.000000,-235.793064,136.290834,-0.023493,24.431281,0.683565,434565.338143,0.975173,19.835689,13.181073,2.788309,1.721628,4.621699,161.086689,32.000000,167.092982,172.686281,159.594977,166.912922,32.000000,152.308202,69.368983,76.160922,88.455754,20.809770,36.598916,74.000000,65.353671,18.400000,65.389643,59.534813,37.006615
49.866690,59.941244,139.032019,143.954498,102.478767,97.800979,29.106436,14.215282,135.700294,3.262906,58.251262,50.941353,142.939831,139.624609,140.835641,136.239707,84.790442,134.664432,-0.000803,-1.914753,32.000000,-235.793294,136.301935,-0.023484,24.435129,0.683499,434596.983897,0.972806,19.825094,13.186158,2.788288,1.327065,0.726736,161.096831,32.000000,167.085704,172.690225,159.610588,166.910687,32.000000,152.308612,69.370795,76.166180,88.462984,20.809770,36.608379,74.000000,65.336992,18.400000,65.383361,59.549496,36.951956
49.866767,59.935232,139.039625,143.951466,102.427901,97.821469,29.143375,14.215303,135.703608,3.262557,58.241519,50.943098,142.937401,139.630784,140.834290,136.250671,84.790511,134.668656,-0.000803,-1.916484,32.000000,-235.793388,136.310845,-0.023569,24.437608,0.683302,434568.106147,0.972544,19.814565,13.188607,2.788038,0.949000,4.611933,161.092335,32.000000,167.091880,172.698842,159.609311,166.897897,32.000000,152.323674,69.371915,76.171547,88.470119,20.809770,36.616768,74.000000,65.329992,18.400000,65.374847,59.539711,36.878736
49.866097,59.925148,139.049600,143.947834,102.401846,97.829494,29.117526,14.214948,135.710216,3.261997,58.226912,50.946134,142.935555,139.639091,140.833069,136.258282,84.789386,134.680773,-0.000804,-1.916473,32.000000,-235.793789,136.322051,-0.023533,24.440517,0.683509,434677.430022,0.972896,19.814881,13.194544,2.788559,1.371423,4.614964,161.082789,32.000000,167.101089,172.691798,159.595190,166.905553,32.000000,152.314930,69.370320,76.178631,88.481332,20.809770,36.626564,74.000000,65.317215,18.400000,65.359972,59.548119,36.892969
49.866916,59.917201,139.054572,143.946270,102.371112,97.841669,29.136409,14.214972,135.716099,3.261640,58.217838,50.946919,142.934542,139.641364,140.833653,136.261740,84.792191,134.689997,-0.000806,-1.916477,32.000000,-235.793628,136.328277,-0.023562,24.442061,0.683399,434700.393972,0.974099,19.801523,13.197806,2.788336,1.209712,4.639778,161.093907,32.000000,167.093735,172.689497,159.604385,166.911678,32.000000,152.309800,69.369404,76.184317,88.491022,20.809770,36.633328,74.000000,65.305113,18.400000,65.347524,59.536937,36.989154
49.871779,59.908727,139.063559,143.945416,102.455199,97.866240,29.111264,14.214815,135.719884,3.261933,58.215574,50.950727,142.933802,139.646817,140.831798,136.266595,84.795564,134.699129,-0.000805,-1.916478,32.000000,-235.793738,136.334540,-0.023605,24.443842,0.683504,434759.860308,0.973117,19.793196,13.203541,2.788624,0.863838,4.650811,161.097524,32.000000,167.088927,172.703204,159.606991,166.896386,32.000000,152.328825,69.369497,76.194172,88.505211,20.809770,36.644191,74.000000,65.289912,18.400000,65.333894,59.539829,36.965529
49.874855,59.904847,139.067285,143.944632,102.567056,97.878520,29.111790,14.214825,135.727100,3.261836,58.218686,50.954728,142.932804,139.650233,140.830702,136.269369,84.798009,134.703938,-0.000803,-1.916476,32.000000,-235.793741,136.339412,-0.023537,24.444839,0.683556,434813.361548,0.974376,19.782385,13.202709,2.788566,0.454320,4.597029,161.081890,32.000000,167.096974,172.702839,159.587183,166.895226,32.000000,152.333157,69.367597,76.201893,88.515942,20.809770,36.650589,74.000000,65.275574,18.400000,65.326558,59.552535,37.001773
49.863184,59.904803,139.080037,143.944175,102.665531,97.886865,29.182413,14.214628,135.733696,3.261588,58.221793,50.955811,142.933431,139.655677,140.830413,136.272370,84.802973,134.708828,-0.000803,-1.916510,32.000000,-235.793974,136.341539,-0.023540,24.444611,0.683535,434868.477254,0.972932,19.767902,13.205225,2.788277,0.933433,4.651187,161.083583,32.000000,167.091031,172.691460,159.584535,166.903954,32.000000,152.326827,69.366396,76.211556,88.524748,20.809770,36.662927,74.000000,65.275083,18.400000,65.324510,59.537222,36.986879
49.860843,59.903553,139.088150,143.943207,102.672122,97.886792,29.158327,14.214604,135.740516,3.262346,58.222512,50.953246,142.931889,139.660017,140.829780,136.276923,84.805460,134.710470,-0.000802,-1.916476,32.000000,-235.794123,136.345104,-0.023562,24.443972,0.683714,434902.592528,0.973497,19.773808,13.203285,2.788830,1.039363,0.576161,161.090698,32.000000,167.076947,172.698272,159.586281,166.894768,32.000000,152.341019,69.366175,76.220552,88.530340,20.809770,36.672958,74.000000,65.272197,18.400000,65.322225,59.541274,37.008449
49.861234,59.900649,139.088746,143.941737,102.676555,97.903546,29.128323,14.214732,135.749081,3.262362,58.222775,50.949632,142.932100,139.659604,140.828607,136.279382,84.810936,134.719962,-0.000801,-1.916487,32.000000,-235.794140,136.344830,-0.023552,24.443084,0.683962,434934.271541,0.975012,19.780179,13.200484,2.789449,0.724463,4.637084,161.078186,32.000000,167.084674,172.701058,159.565555,166.887094,32.000000,152.358267,69.368120,76.231629,88.535083,20.809770,36.681266,74.000000,65.257753,18.400000,65.317119,59.541992,36.980936
49.863286,59.897708,139.091239,143.940560,102.634005,97.903494,29.170326,14.214537,135.749115,3.262270,58.218896,50.946282,142.932767,139.658741,140.828784,136.280261,84.813431,134.722458,-0.000800,-1.916510,32.000000,-235.794400,136.343869,-0.023539,24.442937,0.684046,434961.618846,0.974373,19.776947,13.199558,2.789511,0.557358,4.650754,161.072547,32.000000,167.084462,172.687826,159.553440,166.898045,32.000000,152.349328,69.371302,76.240157,88.535667,20.809770,36.686061,74.000000,65.250581,18.400000,65.312127,59.549614,36.878442
49.863522,59.892735,139.089817,143.939534,102.520685,97.903609,29.188889,14.214470,135.751421,3.262098,58.213748,50.942170,142.930535,139.661982,140.827245,136.283502,84.813469,134.727096,-0.000800,-1.916560,32.000000,-235.794303,136.342222,-0.023488,24.441576,0.684157,434989.173673,0.975369,19.777363,13.198899,2.789658,1.130637,4.602571,161.084410,32.000000,167.062925,172.684438,159.560086,166.896519,32.000000,152.352526,69.376013,76.246693,88.532822,20.809770,36.691948,74.000000,65.236664,18.400000,65.304084,59.554925,36.865970
49.866242,59.887308,139.087839,143.939157,102.577377,97.902358,29.117229,14.214280,135.750740,3.261990,58.212815,50.939683,142.929093,139.661225,140.825650,136.282323,84.814614,134.728197,-0.000798,-1.916576,32.000000,-235.794362,136.344498,-0.023522,24.442095,0.684091,434979.738205,0.974612,19.768568,13.198604,2.789390,2.237549,4.622364,161.079986,32.000000,167.063818,172.693337,159.554453,166.886502,32.000000,152.365063,69.381334,76.251634,88.529958,20.809770,36.695432,74.000000,65.226367,18.400000,65.295072,59.539357,36.896931
49.866154,59.882898,139.088443,143.939174,102.616472,97.880961,29.109891,14.214288,135.752075,3.262158,58.208716,50.935961,142.929833,139.662488,140.823929,136.282441,84.817726,134.731524,-0.000799,-1.916547,32.000000,-235.794443,136.346438,-0.023581,24.443217,0.684083,434972.665251,0.976054,19.762304,13.200483,2.789353,1.104822,4.579291,161.068084,32.000000,167.068606,172.688534,159.540253,166.891516,32.000000,152.356133,69.389158,76.256669,88.526824,20.809770,36.700194,74.000000,65.215168,18.400000,65.287204,59.543782,36.863695
49.870504,59.879183,139.087284,143.939065,102.616202,97.868936,29.124038,14.214194,135.760236,3.261697,58.204166,50.932792,142.931683,139.667883,140.823899,136.283361,84.821682,134.736269,-0.000800,-1.916559,32.000000,-235.794591,136.349423,-0.023493,24.443842,0.683977,434914.848603,0.974682,19.758608,13.198295,2.789341,0.958530,4.635768,161.077583,32.000000,167.056313,172.680146,159.550221,166.898033,32.000000,152.342207,69.399046,76.259727,88.523799,20.809770,36.706701,74.000000,65.199979,18.400000,65.280836,59.547480,36.947628
49.860744,59.875006,139.083602,143.939099,102.654180,97.844701,29.183912,14.214134,135.760352,3.260863,58.201322,50.932686,142.932343,139.664328,140.823643,136.286469,84.821415,134.737417,-0.000799,-1.916510,32.000000,-235.794687,136.353044,-0.023594,24.444653,0.683694,434790.856199,0.974048,19.747171,13.196962,2.789035,1.967972,0.546823,161.082726,32.000000,167.049156,172.690619,159.553962,166.887217,32.000000,152.353494,69.413418,76.260449,88.518404,20.809770,36.710600,74.000000,65.197076,18.400000,65.273438,59.549722,36.957899
49.863393,59.871717,139.082927,143.938887,102.671490,97.832665,29.167465,14.214007,135.765372,3.260442,58.199516,50.931773,142.930586,139.662934,140.823340,136.287788,84.825981,134.742260,-0.000796,-1.916485,32.000000,-235.794870,136.352951,-0.023583,24.445330,0.683624,434730.679309,0.972776,19.747267,13.196228,2.789177,1.004460,4.640893,161.070890,32.000000,167.057550,172.694310,159.541898,166.885133,32.000000,152.353449,69.427069,76.262079,88.512909,20.809770,36.715368,74.000000,65.191555,18.400000,65.267106,59.534941,36.970151
49.860575,59.868755,139.073039,143.938178,102.623538,97.808441,29.144911,14.213970,135.767687,3.260315,58.200050,50.926876,142.931314,139.664859,140.823782,136.293192,84.829209,134.749587,-0.000796,-1.916491,32.000000,-235.794848,136.357934,-0.023534,24.444311,0.683535,434637.826432,0.975537,19.749972,13.195993,2.789519,1.228995,1.073245,161.078444,32.000000,167.050704,172.684012,159.549276,166.893785,32.000000,152.334249,69.444932,76.265170,88.506356,20.809770,36.715046,74.000000,65.178422,18.400000,65.261179,59.541697,36.887687
49.860031,59.867312,139.073555,143.936870,102.560074,97.804520,29.119918,14.214060,135.767368,3.260023,58.201985,50.924013,142.928145,139.663031,140.824787,136.292158,84.830913,134.754529,-0.000796,-1.916497,32.000000,-235.794729,136.360703,-0.023556,24.444046,0.683334,434554.287725,0.975087,19.743458,13.195808,2.789176,0.557691,4.637922,161.087987,32.000000,167.039005,172.690780,159.558585,166.887372,32.000000,152.333746,69.460551,76.267246,88.499611,20.809770,36.718030,74.000000,65.172482,18.400000,65.257272,59.549998,36.866337
49.853304,59.867730,139.073044,143.935269,102.446827,97.812892,29.106261,14.213957,135.761143,3.260400,58.213797,50.916993,142.926892,139.661943,140.823707,136.286660,84.832640,134.758611,-0.000797,-1.916491,32.000000,-235.794723,136.355993,-0.023423,24.440769,0.683307,434474.231330,0.974999,19.746014,13.195664,2.789338,1.247890,4.620973,161.081753,32.000000,167.042561,172.698360,159.547928,166.874881,32.000000,152.340319,69.480395,76.271635,88.491933,20.809770,36.723854,74.000000,65.168620,18.400000,65.256002,59.533013,37.011237
49.857360,59.871613,139.065880,143.934491,102.389648,97.800686,29.178038,14.213923,135.756825,3.260251,58.227239,50.912801,142.924406,139.658220,140.822988,136.282056,84.835317,134.759349,-0.000797,-1.914162,32.000000,-235.794664,136.351498,-0.023421,24.437972,0.683416,434495.832386,0.974997,19.749253,13.197473,2.789542,1.620636,4.624463,161.079939,32.000000,167.042267,172.687323,159.540754,166.884921,32.000000,152.327884,69.497169,76.276328,88.484268,20.809770,36.723432,74.000000,65.153538,18.400000,65.258745,59.545061,37.023636
49.853567,59.880483,139.056306,143.935018,102.442961,97.792361,29.133110,14.214014,135.747914,3.260225,58.250161,50.905594,142.925237,139.649656,140.822087,136.277320,84.840596,134.753210,-0.000796,-1.914123,32.000000,-235.794548,136.342025,-0.023328,24.433492,0.683458,434491.577025,0.973134,19.749637,13.194307,2.789319,2.232744,4.650359,161.094939,32.000000,167.026684,172.685929,159.552581,166.886341,32.000000,152.320111,69.518996,76.281601,88.473112,20.809770,36.723987,74.000000,65.149577,18.400000,65.269174,59.532905,36.989374
49.840458,59.890405,139.052948,143.935581,102.441912,97.771945,29.183397,14.213858,135.738891,3.260541,58.269822,50.897245,142.925103,139.642118,140.818437,136.265813,84.842552,134.745436,-0.000792,-1.914090,32.000000,-235.794653,136.333527,-0.023246,24.429601,0.683526,434439.690337,0.972979,19.757449,13.190559,2.789435,0.754795,4.595967,161.095171,32.000000,167.024446,172.692254,159.551162,166.869354,32.000000,152.329961,69.538769,76.286019,88.462596,20.809770,36.724989,74.000000,65.152499,18.400000,65.281837,59.538491,36.925251
49.831908,59.902599,139.040621,143.936167,102.379846,97.747385,29.105085,14.213909,135.728596,3.260837,58.290256,50.888772,142.925106,139.630137,140.816453,136.253638,84.844559,134.733949,-0.000793,-1.914075,32.000000,-235.794726,136.321998,-0.023270,24.425459,0.683537,434374.201949,0.974632,19.772156,13.181638,2.789340,0.958347,4.619716,161.086429,32.000000,167.029133,172.686094,159.537879,166.872364,32.000000,152.318418,69.562412,76.291418,88.447036,20.809770,36.724270,74.000000,65.157489,18.400000,65.298435,59.536632,36.868318
49.823828,59.910571,139.030190,143.937718,102.326367,97.726791,29.128057,14.213803,135.719320,3.260548,58.301175,50.883897,142.925526,139.622686,140.815285,136.246471,84.847784,134.724490,-0.000794,-1.914060,32.000000,-235.794794,136.315248,-0.023210,24.421703,0.683674,434304.031974,0.973213,19.794547,13.178258,2.789902,2.222413,4.648871,161.097709,32.000000,167.019418,172.677360,159.547024,166.877414,32.000000,152.305456,69.583657,76.295181,88.433400,20.809770,36.719896,74.000000,65.165692,18.400000,65.309392,59.539268,36.988200
49.820145,59.916624,139.012242,143.940039,102.240377,97.702218,29.117744,14.213973,135.703655,3.260522,58.312339,50.870435,142.925920,139.613549,140.813032,136.234629,84.847395,134.713590,-0.000794,-1.914588,32.000000,-235.794514,136.307009,-0.023256,24.418372,0.683775,434206.907079,0.972730,19.819342,13.167264,2.790357,0.584893,0.740296,161.110525,32.000000,167.010335,172.687920,159.553974,166.861411,32.000000,152.316304,69.608544,76.298727,88.420172,20.809770,36.715197,74.000000,65.165059,18.400000,65.318041,59.535796,36.939777
49.814001,59.921241,138.990845,143.942833,102.188238,97.693996,29.165710,14.213852,135.689440,3.259797,58.321835,50.859778,142.926060,139.598890,140.810603,136.219958,84.847859,134.704419,-0.000794,-1.916341,32.000000,-235.794518,136.293375,-0.023296,24.416169,0.683782,434108.490467,0.973369,19.834042,13.161392,2.790535,0.225868,0.537026,161.100210,32.000000,167.021307,172.684345,159.538494,166.860106,32.000000,152.319442,69.633123,76.302499,88.408994,20.809770,36.704831,74.000000,65.165649,18.400000,65.323672,59.550126,36.844326
49.800488,59.925269,138.978411,143.945489,102.201150,97.673223,29.169707,14.213726,135.674806,3.260161,58.330692,50.855611,142.927083,139.587512,140.810339,136.207577,84.847523,134.689058,-0.000793,-1.916312,32.000000,-235.794666,136.281835,-0.023248,24.414411,0.683693,434062.025502,0.974772,19.840597,13.157360,2.790234,1.169747,0.546505,161.103335,32.000000,167.017748,172.672630,159.540089,166.868713,32.000000,152.301897,69.653569,76.305869,88.400480,20.809770,36.699024,74.000000,65.178445,18.400000,65.328625,59.536908,36.987613
49.796742,59.931105,138.958179,143.948819,102.114855,97.673396,29.183389,14.213793,135.661723,3.260034,58.344285,50.847920,142.930217,139.571175,140.810250,136.191252,84.846889,134.673369,-0.000793,-1.919768,32.000000,-235.794527,136.269149,-0.023501,24.413120,0.683709,434015.120080,0.975084,19.852545,13.152161,2.790352,2.299509,0.559078,161.121871,32.000000,167.002606,172.679423,159.549899,166.856891,32.000000,152.314010,69.679430,76.311605,88.393396,20.809770,36.689971,74.000000,65.184202,18.400000,65.335838,59.540910,37.009696
49.792307,59.935966,138.943202,143.951324,102.041844,97.673373,29.144061,14.213979,135.645328,3.260158,58.355916,50.842487,142.933247,139.554909,140.810963,136.179193,84.850572,134.657254,-0.000792,-1.920927,32.000000,-235.794436,136.253678,-0.023490,24.412019,0.683717,433972.863711,0.974546,19.865615,13.143344,2.790446,1.196874,4.642758,161.117087,32.000000,167.012261,172.683551,159.542313,166.850349,32.000000,152.327011,69.701313,76.319676,88.391297,20.809770,36.680786,74.000000,65.188692,18.400000,65.342247,59.540822,37.001406
49.777746,59.941997,138.926135,143.954601,101.943550,97.673451,29.105191,14.214066,135.627590,3.260146,58.367544,50.836068,142.937914,139.541116,140.813440,136.159813,84.849709,134.643576,-0.000792,-1.920906,32.000000,-235.794459,136.234618,-0.023286,24.411249,0.683718,433978.184644,0.972833,19.874921,13.133915,2.790241,1.775189,0.773537,161.111895,32.000000,167.020080,172.667891,159.536141,166.859813,32.000000,152.317993,69.727799,76.331088,88.388846,20.809770,36.672444,74.000000,65.210276,18.400000,65.350202,59.537311,36.925544
49.771443,59.946751,138.913860,143.957454,101.868328,97.673438,29.113171,14.214259,135.612513,3.260316,58.375437,50.832609,142.940855,139.529749,140.814957,136.145274,84.849256,134.629156,-0.000791,-1.920910,32.000000,-235.794147,136.220575,-0.023336,24.411147,0.683880,433987.679626,0.975133,19.892855,13.125177,2.790612,1.092485,4.637491,161.124717,32.000000,167.007865,172.662745,159.548470,166.860248,32.000000,152.318643,69.750347,76.339491,88.383171,20.809770,36.664522,74.000000,65.216619,18.400000,65.356261,59.534911,36.969418
49.769188,59.953763,138.894711,143.961376,101.869188,97.665145,29.117471,14.214405,135.590959,3.260549,58.387894,50.823293,142.942310,139.512132,140.815791,136.125105,84.845459,134.609991,-0.000790,-1.922074,32.000000,-235.793908,136.203290,-0.023194,24.410726,0.683953,434003.862376,0.973339,19.908515,13.120207,2.790795,2.205345,4.639636,161.124953,32.000000,167.010621,172.670514,159.546852,166.847067,32.000000,152.340941,69.775713,76.351370,88.375973,20.809770,36.654402,74.000000,65.227709,18.400000,65.365454,59.550519,36.821436
49.763645,59.959844,138.883444,143.964611,101.837901,97.665111,29.114753,14.214450,135.578770,3.261265,58.399629,50.818176,142.944517,139.501997,140.817831,136.109935,84.845689,134.595907,-0.000789,-1.922053,32.000000,-235.793803,136.191052,-0.023202,24.409812,0.683991,434000.952858,0.975664,19.921355,13.113478,2.790947,0.524642,4.638328,161.115818,32.000000,167.020118,172.664633,159.533970,166.849447,32.000000,152.345160,69.796901,76.363251,88.370504,20.809770,36.646798,74.000000,65.235921,18.400000,65.373569,59.545149,36.866263
49.751814,59.966876,138.873987,143.967691,101.865485,97.657219,29.144264,14.214467,135.565736,3.261600,58.411525,50.811031,142.947622,139.492063,140.820594,136.100204,84.843548,134.582285,-0.000789,-1.922053,32.000000,-235.793624,136.183198,-0.023218,24.408650,0.684020,433997.825539,0.973211,19.935084,13.106533,2.791038,0.555312,4.636524,161.127379,32.000000,167.014537,172.656039,159.540244,166.854864,32.000000,152.343061,69.816562,76.374466,88.363441,20.809770,36.640477,74.000000,65.253922,18.400000,65.383050,59.528519,36.817107
49.741327,59.975713,138.858141,143.970658,101.909207,97.657303,29.151616,14.214336,135.550915,3.262591,58.422679,50.808853,142.952682,139.474523,140.823125,136.082729,84.841182,134.566532,-0.000790,-1.922021,32.000000,-235.793801,136.163315,-0.023126,24.409398,0.684111,434010.250835,0.975175,19.948655,13.100751,2.791165,0.581326,4.635121,161.138024,32.000000,167.007600,172.661705,159.543562,166.844675,32.000000,152.361049,69.839527,76.385493,88.353085,20.809770,36.630418,74.000000,65.276690,18.400000,65.395423,59.546054,36.928405
49.728486,59.983170,138.842725,143.973492,101.876454,97.657339,29.157576,14.214360,135.535907,3.263235,58.433379,50.801068,142.957217,139.463047,140.823750,136.067612,84.838885,134.550082,-0.000786,-1.922022,32.000000,-235.793783,136.148273,-0.023144,24.406853,0.684238,433999.874608,0.976198,19.972574,13.095348,2.791690,0.564711,1.124943,161.126745,32.000000,167.017123,172.661583,159.523164,166.838932,32.000000,152.378274,69.861909,76.394903,88.340378,20.809770,36.619654,74.000000,65.298368,18.400000,65.406316,59.542986,36.911091
49.727813,59.989087,138.826646,143.976234,101.918924,97.645167,29.155777,14.214558,135.522770,3.263187,58.439528,50.796926,142.960035,139.448445,140.826829,136.057680,84.835292,134.534950,-0.000784,-1.922036,32.000000,-235.793705,136.139097,-0.023134,24.405687,0.684306,434017.454996,0.976081,19.986503,13.090675,2.791849,0.095929,0.570389,161.130821,32.000000,167.012987,172.648699,159.523079,166.848511,32.000000,152.373929,69.880208,76.401515,88.329906,20.809770,36.608228,74.000000,65.309640,18.400000,65.414548,59.547677,37.011164
49.720159,59.996212,138.817018,143.979835,102.010520,97.633068,29.112345,14.214638,135.511807,3.263747,58.449672,50.795393,142.967198,139.435192,140.830415,136.043499,84.831679,134.523097,-0.000784,-1.923212,32.000000,-235.793613,136.130439,-0.023142,24.404549,0.684333,434018.534638,0.974493,19.998117,13.086715,2.791712,0.522903,4.648587,161.144775,32.000000,167.001367,172.652853,159.534340,166.844448,32.000000,152.386451,69.903392,76.408301,88.316468,20.809770,36.598853,74.000000,65.332372,18.400000,65.424794,59.542209,36.845207
49.715197,60.001707,138.806725,143.982624,101.903778,97.633388,29.136259,14.214745,135.504389,3.264632,58.455594,50.792629,142.971121,139.425310,140.833086,136.032465,84.827615,134.514953,-0.000785,-1.923223,32.000000,-235.793447,136.123114,-0.023205,24.402698,0.684239,433943.408433,0.975977,20.008136,13.083854,2.791716,0.919165,4.631872,161.139601,32.000000,167.008996,172.659314,159.526286,166.833458,32.000000,152.405857,69.922221,76.413988,88.303711,20.809770,36.591097,74.000000,65.346627,18.400000,65.432733,59.542287,37.005808
49.716929,60.006719,138.795178,143.986457,101.961238,97.633608,29.081990,14.214915,135.494717,3.264386,58.461842,50.791126,142.974142,139.415388,140.839207,136.022550,84.824507,134.503663,-0.000787,-1.924419,32.000000,-235.793468,136.113991,-0.023178,24.400137,0.684327,433963.064825,0.976017,20.020864,13.083409,2.791781,0.508905,4.642697,161.137074,32.000000,167.013136,172.651215,159.521392,166.846939,32.000000,152.402266,69.943610,76.421456,88.286254,20.809770,36.582472,74.000000,65.364041,18.400000,65.440460,59.548444,36.935889
49.711650,60.010135,138.783677,143.989368,101.926381,97.633677,29.153237,14.215001,135.488816,3.264175,58.463753,50.789422,142.976584,139.409936,140.843762,136.016232,84.823636,134.498092,-0.000785,-1.924416,32.000000,-235.793429,136.109260,-0.023262,24.397591,0.684500,433981.353507,0.974493,20.033638,13.081959,2.792109,0.478537,4.646338,161.150775,32.000000,167.002253,172.647810,159.533154,166.852331,32.000000,152.404422,69.961487,76.427308,88.269722,20.809770,36.570916,74.000000,65.385120,18.400000,65.445399,59.554010,36.873894
49.709648,60.014100,138.781954,143.991879,101.881366,97.626220,29.121071,14.215099,135.478273,3.264507,58.468863,50.782469,142.978524,139.397708,140.845949,136.006394,84.815613,134.490641,-0.000783,-1.926701,32.000000,-235.793249,136.099982,-0.023261,24.394773,0.684545,433992.092768,0.975156,20.041942,13.078611,2.791980,0.598696,4.639231,161.154748,32.000000,167.003220,172.657353,159.530973,166.838706,32.000000,152.423332,69.982127,76.432188,88.247392,20.809770,36.566478,74.000000,65.395900,18.400000,65.451463,59.550381,36.996490
49.711672,60.017282,138.773299,143.994110,101.868506,97.626385,29.189325,14.215041,135.472458,3.265062,58.475012,50.786223,142.980349,139.384034,140.850242,136.000148,84.813778,134.485496,-0.000783,-1.926783,32.000000,-235.793260,136.094436,-0.023177,24.393953,0.684557,433974.171363,0.975197,20.045214,13.081874,2.791908,0.771194,1.300980,161.146355,32.000000,167.010755,172.652542,159.522539,166.847970,32.000000,152.426484,70.001040,76.436602,88.229866,20.809770,36.557553,74.000000,65.408282,18.400000,65.456068,59.544500,36.992382
49.712045,60.024003,138.769241,143.998188,101.893512,97.626490,29.171331,14.215095,135.465595,3.265435,58.488941,50.792306,142.985877,139.373172,140.857469,135.993348,84.814455,134.480662,-0.000782,-1.924459,32.000000,-235.793376,136.087674,-0.023367,24.393698,0.684548,433987.804682,0.975829,20.046692,13.082847,2.791570,1.238885,4.633742,161.157086,32.000000,167.003891,172.643373,159.535538,166.862702,32.000000,152.412196,70.023996,76.442012,88.210148,20.809770,36.550421,74.000000,65.423722,18.400000,65.464881,59.537488,36.893042
49.714405,60.031873,138.765089,144.001839,101.904635,97.622643,29.126845,14.215210,135.465696,3.265624,58.500635,50.791170,142.987826,139.369804,140.861308,135.988563,84.813714,134.476881,-0.000782,-1.924468,32.000000,-235.793225,136.085901,-0.023308,24.395936,0.684567,433992.208232,0.976799,20.052056,13.079973,2.791539,2.340384,4.636467,161.166919,32.000000,166.996092,172.653924,159.546925,166.854734,32.000000,152.420635,70.042525,76.445732,88.194615,20.809770,36.544361,74.000000,65.433689,18.400000,65.475981,59.540458,36.824517
49.717157,60.042626,138.766471,144.005956,101.851605,97.598421,29.148083,14.215277,135.462027,3.266152,58.514072,50.789018,142.990082,139.366880,140.865626,135.984518,84.815982,134.475845,-0.000781,-1.921625,32.000000,-235.793231,136.084477,-0.023297,24.397338,0.684473,434002.831703,0.976951,20.057656,13.077688,2.791322,0.253627,4.634012,161.158821,32.000000,167.010428,172.657720,159.540210,166.857179,32.000000,152.423335,70.063551,76.449738,88.178364,20.809770,36.542698,74.000000,65.443523,18.400000,65.491248,59.542720,36.948508
49.716061,60.053774,138.771821,144.008888,101.860129,97.586325,29.163479,14.215292,135.460566,3.266113,58.528202,50.791006,142.993055,139.365564,140.871726,135.977566,84.815111,134.476027,-0.000780,-1.919858,32.000000,-235.793209,136.083080,-0.023262,24.397983,0.684266,433939.231433,0.975987,20.061972,13.077214,2.791112,0.093435,4.647257,161.158105,32.000000,167.011004,172.646470,159.541257,166.873284,32.000000,152.406719,70.080993,76.451594,88.164838,20.809770,36.539482,74.000000,65.460645,18.400000,65.507212,59.533652,36.980423
49.718629,60.068821,138.769663,144.011482,101.908682,97.586293,29.110865,14.215597,135.460224,3.266895,58.546651,50.794583,142.994713,139.362999,140.877325,135.975235,84.815462,134.472751,-0.000781,-1.919879,32.000000,-235.792880,136.088235,-0.023209,24.396755,0.684210,433846.303075,0.976235,20.081295,13.075219,2.791494,2.260601,4.648146,161.175453,32.000000,166.997954,172.655957,159.553580,166.872860,32.000000,152.406540,70.100756,76.450800,88.150450,20.809770,36.536136,74.000000,65.468930,18.400000,65.529319,59.543399,36.974994
49.717047,60.081079,138.774149,144.013467,102.042316,97.574506,29.157497,14.215606,135.460151,3.266888,58.563223,50.795470,142.995178,139.360500,140.879322,135.975695,84.817633,134.472398,-0.000781,-1.919909,32.000000,-235.792911,136.089891,-0.023201,24.393250,0.684108,433862.187348,0.976234,20.085044,13.076490,2.791086,0.581791,4.609354,161.171208,32.000000,167.003711,172.667700,159.546464,166.866599,32.000000,152.419584,70.115246,76.449645,88.141544,20.809770,36.535032,74.000000,65.485508,18.400000,65.547797,59.522234,36.820335
49.717787,60.094195,138.784694,144.016279,102.077504,97.570242,29.119531,14.215581,135.460141,3.267390,58.578078,50.804081,142.998496,139.358977,140.882840,135.978275,84.821998,134.474593,-0.000781,-1.919361,32.000000,-235.793049,136.092110,-0.023158,24.389832,0.684307,433861.427977,0.975401,20.105322,13.072133,2.791469,0.549313,4.619140,161.163870,32.000000,167.009501,172.662907,159.533878,166.880754,32.000000,152.406722,70.132302,76.448422,88.133426,20.809770,36.537659,74.000000,65.493788,18.400000,65.568179,59.544097,37.017107
49.717069,60.102636,138.791010,144.018734,102.001629,97.570462,29.147696,14.215609,135.464851,3.267311,58.581196,50.803239,143.002278,139.359820,140.886798,135.982127,84.821090,134.478643,-0.000782,-1.918822,32.000000,-235.793020,136.097752,-0.023141,24.387642,0.684221,433779.140579,0.973898,20.110991,13.071247,2.791296,1.324497,4.652466,161.175090,32.000000,166.997580,172.664743,159.543059,166.886060,32.000000,152.399325,70.146298,76.444779,88.128618,20.809770,36.537508,74.000000,65.505885,18.400000,65.581862,59.544589,36.879836
49.729581,60.107593,138.800789,144.022265,102.006948,97.570373,29.141997,14.215912,135.471908,3.266642,58.580100,50.805453,143.004592,139.367516,140.889946,135.984977,84.820497,134.483171,-0.000782,-1.918871,32.000000,-235.792877,136.101427,-0.023146,24.387580,0.684396,433823.120861,0.975712,20.120943,13.069539,2.791332,0.914762,4.637766,161.175014,32.000000,166.997422,172.678849,159.544887,166.878173,32.000000,152.416149,70.159813,76.439564,88.128300,20.809770,36.540144,74.000000,65.511001,18.400000,65.591746,59.528863,36.925617
49.738464,60.109921,138.805575,144.025829,101.950243,97.570331,29.175735,14.216092,135.477957,3.267296,58.580563,50.808318,143.004746,139.373743,140.894981,135.991237,84.823636,134.490041,-0.000784,-1.918884,32.000000,-235.792593,136.108152,-0.023188,24.389012,0.684448,433834.720295,0.976436,20.124918,13.074667,2.791408,1.029178,0.920856,161.160439,32.000000,167.008571,172.679951,159.533600,166.883310,32.000000,152.417568,70.169029,76.437580,88.133349,20.809770,36.541419,74.000000,65.510632,18.400000,65.596318,59.549781,36.867364
49.751369,60.112682,138.816638,144.030504,101.990763,97.570168,29.109435,14.216035,135.492333,3.267563,58.575624,50.820030,143.007051,139.382820,140.902836,136.006212,84.826490,134.505648,-0.000785,-1.918891,32.000000,-235.792785,136.123279,-0.023250,24.392955,0.684276,433829.454798,0.974192,20.115656,13.075362,2.790856,0.136597,1.167399,161.167038,32.000000,167.005589,172.676967,159.543015,166.901163,32.000000,152.404562,70.178918,76.435428,88.141635,20.809770,36.543913,74.000000,65.507408,18.400000,65.601726,59.544825,36.932294
49.753004,60.113913,138.836165,144.034292,101.984518,97.570200,29.179804,14.216234,135.509695,3.267572,58.571807,50.833272,143.012298,139.397083,140.908591,136.022982,84.828350,134.521854,-0.000787,-1.918880,32.000000,-235.792519,136.138380,-0.023238,24.395968,0.684101,433819.355750,0.973190,20.107962,13.077519,2.790451,0.580940,0.618109,161.175604,32.000000,167.000340,172.687918,159.553413,166.897604,32.000000,152.416726,70.186328,76.433069,88.150617,20.809770,36.552649,74.000000,65.508364,18.400000,65.604912,59.536967,36.987026
49.768648,60.114298,138.857049,144.038169,102.022297,97.569948,29.122498,14.216264,135.527194,3.267900,58.564379,50.841268,143.013878,139.417938,140.914972,136.040649,84.831727,134.539987,-0.000786,-1.917712,32.000000,-235.792421,136.151766,-0.023193,24.396291,0.683943,433810.258274,0.974294,20.101814,13.081740,2.790336,2.255347,4.636389,161.161034,32.000000,167.014347,172.693831,159.542208,166.896957,32.000000,152.422640,70.192095,76.431310,88.162849,20.809770,36.563744,74.000000,65.500282,18.400000,65.606942,59.530132,36.953497
49.775870,60.113655,138.876207,144.040487,102.155983,97.569898,29.159813,14.216144,135.543381,3.267949,58.554922,50.848995,143.011810,139.435553,140.921051,136.057966,84.833850,134.554071,-0.000785,-1.917720,32.000000,-235.792614,136.167427,-0.023239,24.398314,0.683824,433802.279325,0.974165,20.090408,13.089782,2.790081,0.390274,4.631424,161.158575,32.000000,167.017995,172.685652,159.541965,166.910634,32.000000,152.410916,70.194536,76.428722,88.175472,20.809770,36.574837,74.000000,65.497041,18.400000,65.607620,59.553056,36.873747
49.791374,60.111207,138.898311,144.042068,102.127898,97.573780,29.137722,14.216361,135.567676,3.268693,58.540828,50.860972,143.014211,139.460118,140.926581,136.085668,84.840409,134.576605,-0.000786,-1.916557,32.000000,-235.792250,136.187734,-0.023239,24.404551,0.683764,433790.755271,0.973633,20.081189,13.094768,2.790006,1.150309,4.651392,161.168732,32.000000,167.008646,172.688891,159.555054,166.915197,32.000000,152.413828,70.196803,76.425693,88.194465,20.809770,36.586689,74.000000,65.483167,18.400000,65.605787,59.535983,36.921509
49.809810,60.108000,138.923530,144.042609,102.137227,97.594099,29.157568,14.216385,135.589401,3.268759,58.527479,50.874091,143.015440,139.482278,140.929190,136.108680,84.844992,134.597491,-0.000787,-1.916571,32.000000,-235.792089,136.208327,-0.023380,24.411660,0.683553,433771.028065,0.973900,20.066857,13.096925,2.789685,2.226590,4.651154,161.161978,32.000000,167.019340,172.696118,159.550389,166.909048,32.000000,152.423548,70.195202,76.421798,88.213054,20.809770,36.601165,74.000000,65.465450,18.400000,65.602490,59.545877,37.052250
49.824919,60.103120,138.949843,144.042693,102.114320,97.626144,29.112359,14.216372,135.618484,3.269562,58.509423,50.885319,143.016738,139.512398,140.935979,136.138656,84.851656,134.620939,-0.000787,-1.914313,32.000000,-235.792306,136.237194,-0.023363,24.418200,0.683309,433817.937008,0.973158,20.046406,13.102922,2.789260,0.715543,4.619386,161.152449,32.000000,167.034896,172.692279,159.546079,166.923005,32.000000,152.420670,70.192200,76.420086,88.240540,20.809770,36.617825,74.000000,65.446921,18.400000,65.597112,59.543045,36.933394
49.831347,60.098803,138.971116,144.041742,102.115219,97.646476,29.114097,14.216530,135.641852,3.269820,58.494279,50.893180,143.017540,139.542663,140.940336,136.165467,84.856620,134.641943,-0.000788,-1.914286,32.000000,-235.792177,136.255804,-0.023394,24.419565,0.683216,433906.106218,0.972351,20.030929,13.107792,2.789077,0.678688,1.133098,161.163689,32.000000,167.026657,172.690195,159.560418,166.929628,32.000000,152.414230,70.186996,76.418882,88.263193,20.809770,36.632406,74.000000,65.432738,18.400000,65.591800,59.539671,36.870812
49.846454,60.093214,139.003745,144.039009,102.136016,97.670905,29.085683,14.216734,135.668508,3.270489,58.478037,50.902352,143.014827,139.573379,140.940835,136.194123,84.860970,134.663041,-0.000788,-1.914302,32.000000,-235.791881,136.283743,-0.023450,24.420549,0.683203,434004.247257,0.973362,20.011007,13.113714,2.788838,1.390935,0.644006,161.165868,32.000000,167.030297,172.701776,159.563711,166.919705,32.000000,152.429432,70.178229,76.415377,88.290543,20.809770,36.655937,74.000000,65.408943,18.400000,65.585111,59.530987,37.033321
49.854172,60.088166,139.027621,144.035893,102.153169,97.691069,29.117162,14.216767,135.688431,3.270713,58.464721,50.915479,143.014415,139.596585,140.942278,136.218617,84.867786,134.683062,-0.000787,-1.914316,32.000000,-235.791681,136.305417,-0.023430,24.423302,0.683260,434076.642221,0.975365,19.993673,13.119357,2.788669,0.546821,0.902951,161.157223,32.000000,167.044724,172.702054,159.549116,166.922830,32.000000,152.439679,70.171182,76.412862,88.315185,20.809770,36.673109,74.000000,65.396378,18.400000,65.579002,59.547647,36.909990
49.868042,60.081961,139.056595,144.032044,102.276193,97.739779,29.135200,14.216903,135.712576,3.270718,58.450110,50.929717,143.010737,139.621425,140.944154,136.247531,84.876900,134.704889,-0.000788,-1.914295,32.000000,-235.791555,136.329997,-0.023212,24.427408,0.683348,434158.048792,0.973460,19.977176,13.124259,2.788713,1.517540,4.604868,161.162856,32.000000,167.041697,172.691447,159.555128,166.935655,32.000000,152.428138,70.160561,76.408756,88.344473,20.809770,36.695648,74.000000,65.373441,18.400000,65.570981,59.537842,37.004487
49.880046,60.075122,139.072389,144.028981,102.448694,97.776399,29.084609,14.216764,135.733207,3.270981,58.434950,50.940448,143.007124,139.642310,140.941219,136.270026,84.883739,134.724124,-0.000787,-1.914314,32.000000,-235.791659,136.349224,-0.023326,24.431877,0.683427,434275.043011,0.972588,19.960125,13.124943,2.788564,0.798850,4.624385,161.170805,32.000000,167.038903,172.700896,159.560707,166.929151,32.000000,152.438751,70.147620,76.402854,88.367942,20.809770,36.711256,74.000000,65.348715,18.400000,65.562852,59.547283,36.918941
49.893095,60.065144,139.092507,144.025199,102.459970,97.800678,29.191493,14.216722,135.757553,3.270488,58.414145,50.951006,143.002432,139.666309,140.938088,136.293489,84.889141,134.744488,-0.000788,-1.914339,32.000000,-235.791690,136.370648,-0.023329,24.436240,0.683521,434460.399499,0.974168,19.938899,13.127787,2.788282,0.778600,0.512477,161.162763,32.000000,167.050332,172.706603,159.551066,166.925181,32.000000,152.452060,70.130746,76.398011,88.396605,20.809770,36.726166,74.000000,65.319846,18.400000,65.549592,59.539140,36.985852
49.898757,60.056049,139.112187,144.021838,102.348105,97.828807,29.113651,14.216567,135.776086,3.271471,58.394838,50.957770,142.999446,139.687782,140.937902,136.312642,84.894229,134.760598,-0.000787,-1.915543,32.000000,-235.791877,136.385720,-0.023358,24.439832,0.683457,434540.968850,0.973722,19.919427,13.130995,2.787957,1.463042,4.616403,161.162090,32.000000,167.054604,172.695180,159.551921,166.938874,32.000000,152.439990,70.114625,76.394076,88.420705,20.809770,36.742853,74.000000,65.298775,18.400000,65.537285,59.540910,37.005661
49.908233,60.044804,139.123391,144.017013,102.349076,97.869670,29.169407,14.216480,135.801417,3.271698,58.373206,50.962094,142.996283,139.708242,140.936020,136.333171,84.899361,134.777680,-0.000787,-1.919012,32.000000,-235.791791,136.404096,-0.023397,24.443632,0.683421,434619.077012,0.972820,19.898162,13.134636,2.787758,0.963934,4.597085,161.176291,32.000000,167.047669,172.696098,159.566708,166.940328,32.000000,152.439346,70.093466,76.388481,88.449868,20.809770,36.757580,74.000000,65.274964,18.400000,65.521822,59.539140,36.976828
49.914383,60.036066,139.133174,144.012318,102.446929,97.889753,29.116540,14.216276,135.815260,3.271871,58.358085,50.969249,142.993569,139.723035,140.932723,136.346701,84.901840,134.791081,-0.000788,-1.921341,32.000000,-235.792088,136.416126,-0.023383,24.446077,0.683618,434775.928565,0.974739,19.885396,13.135389,2.787901,0.769034,4.612377,161.176074,32.000000,167.053291,172.704205,159.565783,166.929155,32.000000,152.447741,70.074081,76.384139,88.474414,20.809770,36.769958,74.000000,65.247977,18.400000,65.509432,59.539209,36.984091
49.917093,60.027309,139.141686,144.006433,102.413473,97.914135,29.109022,14.216134,135.826051,3.272688,58.343483,50.973377,142.988165,139.740152,140.929546,136.363448,84.909328,134.805333,-0.000788,-1.921328,32.000000,-235.792334,136.426991,-0.023474,24.448797,0.683569,434874.670024,0.973514,19.860515,13.141876,2.787376,0.926960,4.640349,161.171084,32.000000,167.061605,172.695568,159.555073,166.940890,32.000000,152.430419,70.052609,76.380099,88.501690,20.809770,36.783256,74.000000,65.224616,18.400000,65.496916,59.540920,36.978882
49.918188,60.019914,139.148936,144.001856,102.436771,97.934076,29.110419,14.215992,135.833786,3.272121,58.331116,50.977652,142.985937,139.747169,140.926100,136.373940,84.913211,134.815280,-0.000786,-1.921335,32.000000,-235.792629,136.437604,-0.023394,24.449642,0.683700,434944.320547,0.975132,19.855586,13.140318,2.787723,0.562935,0.749765,161.186799,32.000000,167.054408,172.692654,159.566449,166.948120,32.000000,152.416160,70.036650,76.375683,88.519730,20.809770,36.793674,74.000000,65.208517,18.400000,65.486751,59.533043,36.994950
49.921301,60.010226,139.156935,143.996925,102.473726,97.942196,29.155995,14.216295,135.845075,3.271378,58.322291,50.979605,142.982186,139.758822,140.918928,136.379695,84.915021,134.818370,-0.000787,-1.921321,32.000000,-235.792294,136.444674,-0.023389,24.448812,0.683736,435026.338875,0.974174,19.840497,13.142805,2.787513,0.801256,4.650632,161.194691,32.000000,167.052712,172.704052,159.573131,166.934611,32.000000,152.420604,70.014931,76.368478,88.539393,20.809770,36.806505,74.000000,65.184255,18.400000,65.473178,59.544107,36.952617
49.919574,60.004219,139.156069,143.992880,102.616259,97.958428,29.103734,14.216111,135.847252,3.271375,58.318959,50.976593,142.974979,139.761266,140.912524,136.379712,84.916267,134.817396,-0.000789,-1.921322,32.000000,-235.792450,136.445270,-0.023394,24.447080,0.683781,435047.548300,0.974535,19.831083,13.143138,2.787559,1.164213,4.621175,161.181889,32.000000,167.063611,172.703973,159.560215,166.935582,32.000000,152.412982,69.993912,76.363675,88.553186,20.809770,36.814228,74.000000,65.170780,18.400000,65.463353,59.536583,36.989814
