OSU 80 Ton Compressor Load Stand
49.913625,60.000155,139.155174,143.987977,102.630360,97.970564,29.109018,14.216087,135.852216,3.270960,58.313393,50.974897,142.968341,139.759335,140.906110,136.382753,84.917319,134.817089,-0.000786,-1.921329,32.000000,-235.792602,136.445766,-0.023335,24.445700,0.683980,435126.573083,0.975926,19.822570,13.143015,2.787636,0.548720,0.570648,161.186155,32.000000,167.062164,172.694276,159.562006,166.947812,32.000000,152.393148,69.967473,76.357808,88.566986,20.809770,36.820496,74.000000,65.155579,18.400000,65.457373,59.532344,37.015126
49.910797,59.996684,139.161816,143.984038,102.593352,97.974619,29.083670,14.216108,135.856796,3.271287,58.308166,50.974766,142.966558,139.761500,140.900736,136.384557,84.918119,134.818095,-0.000788,-1.921340,32.000000,-235.792461,136.446993,-0.023398,24.445559,0.684056,435135.131133,0.975228,19.820169,13.139739,2.787673,1.787382,4.629378,161.195848,32.000000,167.051782,172.702867,159.567362,166.940853,32.000000,152.393755,69.945122,76.353550,88.577399,20.809770,36.831098,74.000000,65.140716,18.400000,65.452534,59.544766,36.984825
49.903606,59.990606,139.166815,143.979481,102.583732,97.988032,29.129940,14.216017,135.855505,3.271653,58.299979,50.974233,142.961827,139.758090,140.893472,136.382895,84.914245,134.816809,-0.000788,-1.921332,32.000000,-235.792723,136.448915,-0.023322,24.445819,0.684245,435203.979610,0.974118,19.818676,13.140396,2.787973,2.264294,4.649897,161.186068,32.000000,167.062106,172.711566,159.551318,166.934607,32.000000,152.391366,69.915458,76.347174,88.588980,20.809770,36.842604,74.000000,65.128638,18.400000,65.444354,59.537655,36.994656
49.896098,59.984393,139.165499,143.975570,102.536663,97.978755,29.122602,14.216175,135.850415,3.271833,58.293883,50.967723,142.958067,139.755482,140.889653,136.379730,84.912150,134.816603,-0.000789,-1.921320,32.000000,-235.792640,136.444295,-0.023273,24.444337,0.684376,435237.885461,0.975374,19.817702,13.140729,2.788272,1.882823,4.648743,161.182522,32.000000,167.060922,172.704081,159.542024,166.946727,32.000000,152.376208,69.889285,76.342921,88.597988,20.809770,36.850642,74.000000,65.125339,18.400000,65.435598,59.543959,37.004561
49.885120,59.976754,139.158351,143.971350,102.613917,97.966433,29.138800,14.216105,135.843687,3.271290,58.288450,50.964209,142.953079,139.747925,140.883052,136.372548,84.907532,134.808686,-0.000790,-1.923675,32.000000,-235.792748,136.436016,-0.023349,24.445108,0.684591,435249.212624,0.974961,19.823372,13.144240,2.788955,0.729084,4.632612,161.194602,32.000000,167.040817,172.708340,159.545452,166.946502,32.000000,152.359609,69.857517,76.335403,88.604827,20.809770,36.854545,74.000000,65.119051,18.400000,65.424183,59.547647,36.946014
49.884489,59.970690,139.152607,143.969116,102.721407,97.950180,29.162818,14.216214,135.843313,3.271649,58.283242,50.960314,142.951515,139.738816,140.876933,136.366973,84.904807,134.802611,-0.000790,-1.923692,32.000000,-235.792687,136.434431,-0.023127,24.447640,0.684576,435206.343817,0.975328,19.822023,13.146007,2.789109,0.892394,4.626961,161.190831,32.000000,167.041069,172.721117,159.535003,166.938232,32.000000,152.360880,69.831724,76.330236,88.609878,20.809770,36.855830,74.000000,65.109097,18.400000,65.415479,59.537409,36.897738
49.876234,59.962631,139.144795,143.966996,102.727031,97.936672,29.151191,14.216172,135.841046,3.270955,58.275083,50.955679,142.950268,139.735773,140.872188,136.363875,84.903220,134.801313,-0.000791,-1.923691,32.000000,-235.792682,136.430109,-0.023175,24.451975,0.684468,435139.147125,0.975446,19.823720,13.145649,2.789416,0.547195,0.551985,161.179258,32.000000,167.048430,172.721080,159.515008,166.945714,32.000000,152.343907,69.800314,76.326555,88.613279,20.809770,36.859462,74.000000,65.103360,18.400000,65.403577,59.544726,36.969418
49.870952,59.955060,139.139500,143.966224,102.624461,97.922037,29.102092,14.216205,135.838603,3.270936,58.266833,50.950729,142.949339,139.732098,140.870040,136.359579,84.900299,134.796535,-0.000793,-1.923685,32.000000,-235.792723,136.424736,-0.023201,24.450722,0.684312,435088.738898,0.976492,19.821269,13.146919,2.789536,1.345507,4.647801,161.188461,32.000000,167.036105,172.719963,159.523370,166.953772,32.000000,152.320805,69.772391,76.322862,88.611751,20.809770,36.862597,74.000000,65.099021,18.400000,65.392691,59.543035,36.971105
49.867390,59.945902,139.126635,143.965797,102.510713,97.897569,29.187398,14.216097,135.836240,3.270943,58.258523,50.944994,142.948577,139.725352,140.864937,136.352979,84.892881,134.790083,-0.000795,-1.923720,32.000000,-235.792806,136.420841,-0.023257,24.448099,0.684252,435009.174620,0.976998,19.821766,13.146869,2.789907,0.867362,4.624863,161.192660,32.000000,167.032892,172.736160,159.522336,166.942102,32.000000,152.321215,69.737927,76.317762,88.606807,20.809770,36.860083,74.000000,65.090657,18.400000,65.378801,59.545474,36.886806
49.862538,59.939307,139.123924,143.965423,102.524047,97.885538,29.119192,14.216212,135.831780,3.270993,58.251963,50.939575,142.948543,139.724398,140.863034,136.351303,84.888401,134.785581,-0.000794,-1.923665,32.000000,-235.792810,136.419961,-0.023280,24.445140,0.684125,434902.719262,0.976241,19.816301,13.150363,2.789880,2.307536,4.647683,161.176631,32.000000,167.040347,172.741656,159.502847,166.939105,32.000000,152.318778,69.711367,76.315670,88.602498,20.809770,36.868033,74.000000,65.088007,18.400000,65.368532,59.543812,36.931487
49.852027,59.932652,139.126021,143.965610,102.454061,97.861314,29.185333,14.216186,135.830188,3.271338,58.248091,50.933540,142.946930,139.719168,140.860696,136.350032,84.886389,134.778252,-0.000794,-1.923660,32.000000,-235.792796,136.413980,-0.023251,24.442016,0.684204,434855.662711,0.976050,19.816816,13.153888,2.790313,1.038435,0.696232,161.177329,32.000000,167.034433,172.731813,159.499574,166.946144,32.000000,152.292740,69.681309,76.313243,88.595589,20.809770,36.874709,74.000000,65.086613,18.400000,65.357675,59.550942,36.981450
49.850366,59.928959,139.118370,143.965710,102.464431,97.836985,29.115724,14.216289,135.820544,3.270556,58.253329,50.925455,142.947347,139.708103,140.857082,136.343948,84.882269,134.770979,-0.000793,-1.922468,32.000000,-235.792660,136.409273,-0.023328,24.441509,0.684211,434746.593045,0.973329,19.815220,13.152542,2.790554,2.134763,1.513116,161.183509,32.000000,167.024169,172.742253,159.501340,166.933685,32.000000,152.293870,69.653597,76.310722,88.588441,20.809770,36.877570,74.000000,65.080494,18.400000,65.350970,59.543074,36.961347
49.845443,59.928288,139.112263,143.966026,102.488807,97.816813,29.176344,14.216376,135.810537,3.269774,58.261168,50.919909,142.946810,139.704209,140.854206,136.340352,84.881001,134.765402,-0.000793,-1.919592,32.000000,-235.792616,136.401296,-0.023355,24.440961,0.684152,434659.793109,0.974977,19.817095,13.152648,2.790770,0.505008,0.722164,161.173256,32.000000,167.030707,172.749461,159.485855,166.924240,32.000000,152.300993,69.632845,76.309559,88.580733,20.809770,36.878457,74.000000,65.078548,18.400000,65.348569,59.543281,36.945353
49.836102,59.928288,139.107249,143.967666,102.485015,97.792432,29.111505,14.216683,135.802427,3.269928,58.267175,50.915138,142.945425,139.694901,140.852534,136.335189,84.881007,134.752334,-0.000792,-1.917835,32.000000,-235.792355,136.391721,-0.023290,24.439569,0.684004,434556.557695,0.975272,19.818989,13.152515,2.790792,0.612153,0.729428,161.166651,32.000000,167.033849,172.738697,159.479037,166.934943,32.000000,152.283714,69.609691,76.307393,88.567891,20.809770,36.881601,74.000000,65.081542,18.400000,65.347812,59.536563,36.949682
49.831463,59.927882,139.098020,143.969861,102.465685,97.771992,29.150696,14.216729,135.794683,3.269478,58.270656,50.910106,142.946522,139.683712,140.851542,136.326457,84.878646,134.745571,-0.000790,-1.917836,32.000000,-235.792257,136.387111,-0.023271,24.435815,0.683947,434471.254245,0.974228,19.825414,13.148149,2.791069,0.802193,4.627382,161.177143,32.000000,167.023777,172.740176,159.488689,166.933272,32.000000,152.281087,69.591268,76.305600,88.555892,20.809770,36.882367,74.000000,65.080219,18.400000,65.346604,59.539229,36.918648
49.828448,59.926667,139.093545,143.971278,102.485062,97.747585,29.138466,14.216813,135.787409,3.269218,58.272576,50.903469,142.945348,139.674524,140.848278,136.318184,84.875779,134.738251,-0.000792,-1.917854,32.000000,-235.792042,136.379390,-0.023289,24.430478,0.683934,434384.851119,0.975125,19.830351,13.144437,2.791244,1.164971,0.586414,161.171317,32.000000,167.027291,172.750401,159.481323,166.917140,32.000000,152.293858,69.568779,76.303377,88.540538,20.809770,36.885585,74.000000,65.082977,18.400000,65.344074,59.536327,37.019014
49.816026,59.925807,139.086496,143.971771,102.390993,97.743658,29.127098,14.216796,135.778846,3.269212,58.272672,50.894331,142.944095,139.665057,140.847716,136.316426,84.874424,134.732339,-0.000792,-1.917863,32.000000,-235.791926,136.371336,-0.023292,24.425521,0.683966,434285.171117,0.974140,19.837107,13.144073,2.791509,1.163621,4.639186,161.161842,32.000000,167.034459,172.741248,159.469368,166.922967,32.000000,152.284103,69.552256,76.303042,88.527538,20.809770,36.887058,74.000000,65.089373,18.400000,65.342175,59.548877,36.897958
49.810406,59.924013,139.078716,143.972034,102.297774,97.723284,29.108212,14.216806,135.767968,3.268710,58.269476,50.889874,142.944584,139.656374,140.846868,136.311020,84.875530,134.726280,-0.000792,-1.917843,32.000000,-235.791875,136.361821,-0.023294,24.421280,0.684134,434237.576595,0.974177,19.843506,13.142648,2.791801,0.559332,4.640721,161.173515,32.000000,167.023335,172.732843,159.477515,166.931769,32.000000,152.275426,69.534031,76.301603,88.509719,20.809770,36.887931,74.000000,65.094993,18.400000,65.339120,59.525903,36.799646
49.804873,59.921782,139.077042,143.972739,102.184815,97.715209,29.116789,14.216909,135.760979,3.268342,58.271398,50.884224,142.945057,139.653648,140.846068,136.307350,84.875689,134.720883,-0.000794,-1.917846,32.000000,-235.791703,136.357182,-0.023347,24.420030,0.684197,434165.175851,0.975492,19.848932,13.138217,2.792026,0.896777,4.648841,161.178165,32.000000,167.017447,172.743346,159.480456,166.916937,32.000000,152.290418,69.521471,76.299402,88.495717,20.809770,36.891167,74.000000,65.099060,18.400000,65.335066,59.544146,36.955111
49.796253,59.919880,139.061152,143.974837,102.137878,97.707461,29.170011,14.217036,135.751094,3.267637,58.274428,50.881713,142.944777,139.651393,140.844152,136.303957,84.876386,134.720148,-0.000791,-1.919019,32.000000,-235.791619,136.352307,-0.023503,24.418648,0.684316,434132.440148,0.975397,19.855168,13.136330,2.792384,0.877818,4.628084,161.167191,32.000000,167.026674,172.743591,159.470707,166.914314,32.000000,152.298106,69.511387,76.298099,88.477937,20.809770,36.888046,74.000000,65.107502,18.400000,65.331208,59.549181,36.903167
49.798694,59.919586,139.051674,143.977419,102.143307,97.680622,29.142026,14.217153,135.750449,3.267030,58.280367,50.876117,142.945915,139.647398,140.845101,136.302441,84.876970,134.718432,-0.000791,-1.919064,32.000000,-235.791389,136.348363,-0.023501,24.415994,0.684273,434061.651378,0.973304,19.858624,13.134276,2.792504,1.112981,4.636263,161.170187,32.000000,167.023564,172.732059,159.478555,166.923412,32.000000,152.291701,69.507490,76.297018,88.460373,20.809770,36.884910,74.000000,65.107833,18.400000,65.329123,59.542130,37.025324
49.795655,59.921837,139.047493,143.981419,102.133217,97.667214,29.105253,14.217164,135.750714,3.266122,58.285124,50.873640,142.950602,139.646377,140.846620,136.299717,84.876030,134.713435,-0.000791,-1.919079,32.000000,-235.791435,136.345522,-0.023285,24.413688,0.684171,433971.141362,0.974275,19.861096,13.133331,2.792361,1.401196,4.640724,161.180099,32.000000,167.014449,172.739900,159.495004,166.914876,32.000000,152.304053,69.507461,76.295452,88.437452,20.809770,36.886071,74.000000,65.112347,18.400000,65.331281,59.528469,36.987173
49.796181,59.922507,139.047830,143.985001,102.103016,97.659338,29.114376,14.217238,135.753186,3.266058,58.285783,50.870747,142.954371,139.644184,140.847927,136.300046,84.881140,134.717589,-0.000789,-1.916763,32.000000,-235.791370,136.345738,-0.023320,24.411766,0.684143,433898.273971,0.975405,19.864878,13.132119,2.792453,1.002757,0.545391,161.169378,32.000000,167.025521,172.744972,159.493551,166.910156,32.000000,152.318822,69.509755,76.295789,88.419234,20.809770,36.890965,74.000000,65.112771,18.400000,65.331979,59.546497,37.019601
49.788028,59.922238,139.050512,143.988705,102.012692,97.651129,29.146045,14.217220,135.751820,3.265852,58.282742,50.864218,142.955153,139.649728,140.850768,136.301315,84.884477,134.717188,-0.000789,-1.916757,32.000000,-235.791386,136.344652,-0.023267,24.412456,0.684166,433850.855231,0.974958,19.869775,13.128597,2.792565,0.788326,4.635392,161.163592,32.000000,167.030251,172.729103,159.494590,166.925160,32.000000,152.312485,69.513128,76.295543,88.395630,20.809770,36.896512,74.000000,65.118634,18.400000,65.330812,59.547313,37.034495
49.790249,59.921817,139.051857,143.991087,102.023500,97.640273,29.110224,14.217095,135.752734,3.265422,58.281223,50.861334,142.957980,139.653133,140.853744,136.302124,84.887211,134.722201,-0.000789,-1.916776,32.000000,-235.791615,136.345522,-0.023319,24.413059,0.684135,433808.013363,0.973942,19.869861,13.127057,2.792592,1.854668,0.784575,161.172739,32.000000,167.018617,172.727525,159.510937,166.926903,32.000000,152.311129,69.519263,76.295373,88.378399,20.809770,36.901786,74.000000,65.119696,18.400000,65.329592,59.539779,37.040584
49.789489,59.921922,139.058589,143.992771,102.052493,97.634608,29.106742,14.217114,135.759722,3.265622,58.281796,50.861377,142.957892,139.657679,140.854067,136.305916,84.889323,134.729247,-0.000787,-1.916804,32.000000,-235.791570,136.351778,-0.023259,24.415149,0.684135,433759.798489,0.974052,19.875052,13.123647,2.792944,0.208376,4.642873,161.167988,32.000000,167.020797,172.734491,159.512537,166.915032,32.000000,152.328508,69.527724,76.295398,88.358193,20.809770,36.907849,74.000000,65.125268,18.400000,65.328136,59.550588,36.980056
49.787371,59.923167,139.072736,143.993870,102.194724,97.634741,29.129638,14.217195,135.765760,3.265677,58.281361,50.863859,142.958529,139.665027,140.855384,136.313843,84.894892,134.738914,-0.000788,-1.916800,32.000000,-235.791446,136.357825,-0.023183,24.417789,0.683992,433725.238092,0.974088,19.870317,13.125082,2.792727,0.471471,4.651816,161.151719,32.000000,167.030497,172.726386,159.504975,166.924151,32.000000,152.328807,69.537099,76.298147,88.340061,20.809770,36.921994,74.000000,65.125171,18.400000,65.329432,59.543753,36.953644
49.791545,59.922826,139.077377,143.995683,102.041642,97.650594,29.121102,14.217024,135.772947,3.265249,58.279002,50.866127,142.959769,139.674879,140.856313,136.323063,84.899868,134.748380,-0.000789,-1.916823,32.000000,-235.791503,136.363158,-0.023211,24.422035,0.684013,433718.348734,0.974144,19.872963,13.124488,2.793106,0.174698,4.637312,161.161801,32.000000,167.025163,172.717376,159.522132,166.934425,32.000000,152.318481,69.549596,76.302455,88.316658,20.809770,36.929353,74.000000,65.123755,18.400000,65.328437,59.526630,36.983798
49.792424,59.920784,139.081041,143.997251,102.089763,97.666726,29.112212,14.217023,135.779351,3.264741,58.272934,50.866334,142.963509,139.681272,140.857354,136.331649,84.905344,134.755650,-0.000789,-1.916791,32.000000,-235.791609,136.368481,-0.023220,24.425172,0.683975,433743.678284,0.974593,19.872020,13.124555,2.793067,0.800278,4.621483,161.167315,32.000000,167.027125,172.727789,159.531467,166.928490,32.000000,152.336274,69.560611,76.305623,88.296748,20.809770,36.937372,74.000000,65.126332,18.400000,65.325638,59.533938,36.894510
49.799821,59.914742,139.090958,144.000096,102.131596,97.678757,29.127870,14.216866,135.791540,3.264072,58.257070,50.871588,142.963716,139.690811,140.858034,136.341485,84.911671,134.766306,-0.000789,-1.916797,32.000000,-235.791691,136.380632,-0.023235,24.428162,0.684091,433823.792182,0.974663,19.874522,13.123308,2.793460,0.613996,0.554086,161.148834,32.000000,167.045049,172.727186,159.520079,166.934029,32.000000,152.347136,69.572680,76.311484,88.269184,20.809770,36.948589,74.000000,65.119526,18.400000,65.316669,59.542120,36.971105
49.799834,59.907713,139.100588,144.002299,102.071888,97.699100,29.142306,14.216706,135.802296,3.263819,58.244508,50.876745,142.963919,139.699307,140.860294,136.351771,84.917362,134.775402,-0.000791,-1.917953,32.000000,-235.791808,136.392137,-0.023279,24.431271,0.683899,433818.958357,0.974507,19.858674,13.121628,2.792966,0.716570,0.971691,161.148842,32.000000,167.048498,172.717057,159.525742,166.947483,32.000000,152.332278,69.582429,76.316497,88.244117,20.809770,36.959223,74.000000,65.115357,18.400000,65.306028,59.541786,37.139337
49.808719,59.899492,139.113404,144.003956,102.044674,97.723754,29.168177,14.216462,135.814989,3.263428,58.228745,50.880704,142.966067,139.714452,140.861849,136.365087,84.925239,134.791250,-0.000790,-1.916809,32.000000,-235.792029,136.406189,-0.023253,24.435098,0.683942,433904.332902,0.975050,19.847200,13.120535,2.792917,0.578510,4.632122,161.159576,32.000000,167.043515,172.725335,159.541746,166.945754,32.000000,152.338827,69.591446,76.324171,88.214765,20.809770,36.974546,74.000000,65.107009,18.400000,65.293154,59.543379,36.958633
49.806677,59.892265,139.129795,144.003833,102.084792,97.732071,29.124713,14.216296,135.828476,3.263796,58.216676,50.886776,142.967178,139.729911,140.861742,136.379778,84.934820,134.803551,-0.000792,-1.917959,32.000000,-235.792073,136.417390,-0.023254,24.437823,0.683994,433972.970347,0.975871,19.836739,13.120004,2.792971,0.910699,0.561107,161.148408,32.000000,167.058658,172.732003,159.535729,166.940819,32.000000,152.350924,69.598414,76.331585,88.193830,20.809770,36.989011,74.000000,65.106473,18.400000,65.281694,59.530200,37.161127
49.813078,59.884244,139.141006,144.002896,102.140508,97.732349,29.117365,14.216109,135.844106,3.264015,58.204117,50.893628,142.967482,139.747353,140.863916,136.394577,84.946565,134.813903,-0.000792,-1.917970,32.000000,-235.792127,136.428411,-0.023223,24.439896,0.684034,434032.737876,0.974708,19.823723,13.118343,2.793055,0.929859,0.756405,161.142812,32.000000,167.071252,172.722856,159.535727,166.954306,32.000000,152.339726,69.604394,76.340104,88.172195,20.809770,37.004973,74.000000,65.095633,18.400000,65.268749,59.536947,37.016300
49.818523,59.877966,139.149603,144.002082,102.305065,97.748513,29.181229,14.215917,135.856118,3.263911,58.195399,50.900630,142.969180,139.758180,140.864360,136.402030,84.954955,134.826252,-0.000792,-1.919157,32.000000,-235.792315,136.441274,-0.023155,24.441343,0.683976,434004.426632,0.972940,19.814678,13.112515,2.793139,0.617826,0.902989,161.155522,32.000000,167.063689,172.721359,159.551993,166.959056,32.000000,152.334028,69.608615,76.346054,88.157487,20.809770,37.014419,74.000000,65.094705,18.400000,65.258303,59.547873,36.878589
49.829269,59.871662,139.167289,144.001251,102.295293,97.773020,29.128553,14.215663,135.873319,3.264374,58.189933,50.906233,142.970025,139.774486,140.863888,136.417216,84.962518,134.842009,-0.000790,-1.921538,32.000000,-235.792641,136.456758,-0.023325,24.444856,0.684022,434012.608690,0.974672,19.807401,13.107852,2.793387,0.829015,4.613271,161.154219,32.000000,167.073818,172.732945,159.550820,166.942715,32.000000,152.345871,69.614182,76.352606,88.145057,20.809770,37.033123,74.000000,65.077875,18.400000,65.247594,59.546595,37.155257
49.836149,59.866964,139.178880,144.001267,102.375364,97.781051,29.114274,14.215387,135.884639,3.264529,58.182001,50.913758,142.969127,139.783837,140.863317,136.426461,84.969347,134.852068,-0.000790,-1.921550,32.000000,-235.792810,136.469781,-0.023278,24.446785,0.683970,434073.884085,0.974962,19.787978,13.106748,2.792963,0.514267,4.616439,161.141534,32.000000,167.091580,172.730183,159.540768,166.946118,32.000000,152.338886,69.617085,76.357035,88.136787,20.809770,37.048170,74.000000,65.065438,18.400000,65.239603,59.543949,37.047554
49.843205,59.861696,139.191586,144.000723,102.464552,97.797134,29.192898,14.215346,135.895710,3.264475,58.178857,50.918135,142.969878,139.790952,140.864074,136.433558,84.978000,134.861731,-0.000792,-1.920380,32.000000,-235.792814,136.479656,-0.023267,24.449128,0.684001,434140.103557,0.973015,19.775312,13.106645,2.792916,1.255295,0.772494,161.149748,32.000000,167.093381,172.718815,159.549219,166.957076,32.000000,152.317928,69.620869,76.362308,88.131314,20.809770,37.065688,74.000000,65.052745,18.400000,65.230015,59.550499,37.037943
49.839849,59.859880,139.199629,143.999488,102.453793,97.813233,29.119845,14.215283,135.899285,3.264410,58.179552,50.922049,142.969576,139.795780,140.862432,136.438011,84.982246,134.869374,-0.000794,-1.921528,32.000000,-235.792824,136.486726,-0.023281,24.450065,0.683933,434150.639283,0.973549,19.763810,13.103045,2.792798,1.486808,0.728039,161.156244,32.000000,167.095728,172.729608,159.551271,166.944314,32.000000,152.318766,69.623364,76.366423,88.129085,20.809770,37.077954,74.000000,65.045953,18.400000,65.225379,59.542258,37.002947
49.848112,59.859737,139.205184,143.998138,102.498286,97.821238,29.143970,14.215232,135.905346,3.264917,58.185593,50.924710,142.965827,139.798136,140.858876,136.445721,84.987658,134.871676,-0.000792,-1.921483,32.000000,-235.792754,136.496412,-0.023260,24.450682,0.683978,434203.126879,0.975722,19.755985,13.100659,2.792795,1.007590,0.560352,161.143010,32.000000,167.115264,172.729876,159.535759,166.938989,32.000000,152.316310,69.626059,76.372008,88.128178,20.809770,37.089572,74.000000,65.033345,18.400000,65.222880,59.532187,37.007129
49.846225,59.861773,139.204898,143.996807,102.564087,97.821306,29.134693,14.215072,135.907087,3.264729,58.195178,50.925050,142.964454,139.804005,140.858893,136.446985,84.992223,134.874375,-0.000793,-1.921440,32.000000,-235.792843,136.501384,-0.023302,24.450005,0.684070,434264.609001,0.975786,19.754249,13.098055,2.792786,0.769822,4.635216,161.146760,32.000000,167.120536,172.716255,159.533956,166.946441,32.000000,152.299949,69.630939,76.377084,88.129611,20.809770,37.097884,74.000000,65.026225,18.400000,65.223835,59.551670,36.961201
49.850377,59.865826,139.209400,143.995351,102.550831,97.821083,29.120798,14.214995,135.909414,3.264275,58.210995,50.928726,142.966659,139.801757,140.857524,136.449615,84.995398,134.881077,-0.000794,-1.922895,32.000000,-235.792706,136.505554,-0.023206,24.448397,0.684061,434255.141489,0.976122,19.753137,13.095211,2.792702,0.236604,4.608484,161.162934,32.000000,167.116179,172.722956,159.544635,166.938743,32.000000,152.300700,69.637245,76.383613,88.132567,20.809770,37.110697,74.000000,65.015371,18.400000,65.227810,59.549004,37.012338
49.848365,59.869915,139.206763,143.995600,102.447714,97.829153,29.080943,14.214986,135.911629,3.264404,58.221141,50.931462,142.966437,139.801845,140.854722,136.450635,84.998867,134.880647,-0.000793,-1.922847,32.000000,-235.792711,136.507467,-0.023119,24.447333,0.684136,434254.222554,0.974750,19.758219,13.093148,2.792854,1.127713,4.642807,161.158837,32.000000,167.126720,172.729488,159.537016,166.926301,32.000000,152.317256,69.641781,76.387248,88.133460,20.809770,37.117956,74.000000,65.004311,18.400000,65.231985,59.540399,37.006322
49.850377,59.874940,139.204467,143.997569,102.469205,97.829321,29.135358,14.214839,135.909471,3.264260,58.227670,50.929983,142.967568,139.801443,140.854452,136.450638,85.003891,134.876364,-0.000793,-1.922851,32.000000,-235.792901,136.502869,-0.023270,24.447299,0.683983,434243.671137,0.973014,19.747798,13.092863,2.792148,1.280175,0.513530,161.152961,32.000000,167.136681,172.719561,159.528986,166.933214,32.000000,152.305498,69.648674,76.393177,88.135830,20.809770,37.126690,74.000000,64.996656,18.400000,65.238062,59.545198,36.951590
49.850080,59.875776,139.196179,143.998640,102.423885,97.829285,29.082664,14.214734,135.906556,3.263711,58.229937,50.926923,142.968315,139.798127,140.854192,136.447307,85.006163,134.871679,-0.000793,-1.922788,32.000000,-235.793085,136.497528,-0.023273,24.446598,0.684124,434281.370103,0.972785,19.757809,13.086192,2.792400,1.241195,0.543622,161.167909,32.000000,167.127006,172.717629,159.542891,166.933308,32.000000,152.300315,69.655312,76.395810,88.138761,20.809770,37.128594,74.000000,64.992167,18.400000,65.238929,59.555387,36.973160
49.844341,59.876823,139.189988,143.999267,102.502687,97.809173,29.171445,14.214715,135.902303,3.263767,58.238905,50.921450,142.970832,139.787972,140.855396,136.439167,85.008536,134.863228,-0.000792,-1.922783,32.000000,-235.793166,136.488834,-0.023281,24.444063,0.684135,434279.031275,0.975437,19.763295,13.079908,2.792354,0.564404,0.762371,161.171826,32.000000,167.131294,172.729864,159.546980,166.917359,32.000000,152.318091,69.664156,76.398049,88.142389,20.809770,37.136274,74.000000,64.990768,18.400000,65.238645,59.546221,36.871766
49.843728,59.880260,139.185573,143.999711,102.528674,97.788852,29.114988,14.214614,135.897442,3.263709,58.252362,50.920379,142.970029,139.782595,140.855669,136.432948,85.007582,134.860497,-0.000791,-1.922815,32.000000,-235.793169,136.483783,-0.023292,24.443701,0.684229,434244.925632,0.973144,19.771535,13.074500,2.792691,0.728410,4.617916,161.160938,32.000000,167.139575,172.725532,159.536212,166.917903,32.000000,152.313892,69.671706,76.399338,88.144083,20.809770,37.138181,74.000000,64.981551,18.400000,65.241638,59.544107,36.964869
49.833267,59.890334,139.177019,143.999281,102.540713,97.780721,29.111841,14.214772,135.892694,3.264347,58.276932,50.921015,142.971151,139.777517,140.857181,136.427910,85.006334,134.856355,-0.000791,-1.925169,32.000000,-235.793286,136.477053,-0.023223,24.444865,0.683977,434134.314088,0.974086,19.768052,13.070437,2.792169,2.248449,4.619012,161.170357,32.000000,167.132539,172.719329,159.542954,166.926841,32.000000,152.293318,69.681719,76.400147,88.147958,20.809770,37.142259,74.000000,64.983486,18.400000,65.252868,59.537547,37.022169
49.838793,59.901245,139.166366,143.999357,102.566046,97.760263,29.180332,14.214949,135.888145,3.264663,58.298222,50.915896,142.973383,139.775804,140.857355,136.420172,85.004447,134.852796,-0.000791,-1.926932,32.000000,-235.793137,136.470341,-0.023277,24.447064,0.683992,434113.801915,0.974312,19.780801,13.071440,2.792455,0.924383,4.642939,161.181158,32.000000,167.124123,172.728398,159.552400,166.914443,32.000000,152.306616,69.691374,76.401206,88.155122,20.809770,37.144162,74.000000,64.979448,18.400000,65.267177,59.546015,36.884238
49.832380,59.914407,139.158561,143.999862,102.573214,97.735619,29.140679,14.214926,135.879940,3.265214,58.326338,50.910604,142.975639,139.764851,140.858827,136.414278,85.005308,134.848065,-0.000793,-1.928653,32.000000,-235.793084,136.461914,-0.023272,24.449193,0.683843,434045.008801,0.974436,19.798340,13.071286,2.792532,1.161857,4.638571,161.167704,32.000000,167.136873,172.731134,159.539636,166.910550,32.000000,152.319485,69.706933,76.404153,88.166548,20.809770,37.146279,74.000000,64.977052,18.400000,65.284756,59.530082,37.029873
49.833777,59.926720,139.148862,144.001067,102.549462,97.723229,29.131026,14.215186,135.872133,3.265125,58.349013,50.906731,142.977435,139.753413,140.861886,136.405602,85.004775,134.844088,-0.000791,-1.927451,32.000000,-235.792829,136.454301,-0.023415,24.452047,0.683726,433971.429068,0.973773,19.813715,13.069764,2.792647,1.024362,0.593104,161.167073,32.000000,167.136033,172.723477,159.538862,166.919154,32.000000,152.312113,69.721054,76.407695,88.172935,20.809770,37.148898,74.000000,64.974008,18.400000,65.301313,59.540753,36.983945
49.821967,59.942009,139.136796,144.004441,102.445107,97.714999,29.149378,14.215173,135.861294,3.265483,58.375984,50.895400,142.980941,139.738996,140.863156,136.397577,85.003556,134.833661,-0.000791,-1.927424,32.000000,-235.792898,136.444117,-0.023458,24.454557,0.683472,433878.101682,0.974404,19.829929,13.065638,2.792598,1.053381,0.470116,161.175722,32.000000,167.122508,172.729765,159.550174,166.915548,32.000000,152.320010,69.741471,76.412411,88.174573,20.809770,37.149749,74.000000,64.976691,18.400000,65.322502,59.543104,36.892896
49.813635,59.954893,139.129580,144.008915,102.309917,97.693044,29.096113,14.215303,135.850987,3.265331,58.399319,50.886379,142.983943,139.726963,140.865338,136.389292,85.002526,134.823799,-0.000790,-1.926826,32.000000,-235.792804,136.433816,-0.023512,24.457845,0.683336,433878.130723,0.974885,19.841937,13.064478,2.792362,0.777059,4.626839,161.166617,32.000000,167.129886,172.741149,159.539181,166.905650,32.000000,152.337919,69.760657,76.417326,88.173668,20.809770,37.149896,74.000000,64.982304,18.400000,65.340190,59.544687,36.906615
49.802159,59.971256,139.116342,144.015141,102.244219,97.668638,29.115070,14.215404,135.837181,3.264776,58.423572,50.879725,142.987597,139.711988,140.868008,136.376499,85.004207,134.811115,-0.000790,-1.926226,32.000000,-235.792716,136.421405,-0.023557,24.460283,0.683316,433832.574881,0.973218,19.871750,13.060485,2.792900,0.940070,0.561731,161.155579,32.000000,167.142655,172.737447,159.525312,166.917078,32.000000,152.332034,69.783949,76.424825,88.169537,20.809770,37.149537,74.000000,64.994107,18.400000,65.363124,59.526542,36.938970
49.797191,59.984237,139.103036,144.019570,102.159038,97.656500,29.131286,14.215541,135.826379,3.265102,58.444881,50.866737,142.993394,139.701907,140.871890,136.365630,85.006041,134.799034,-0.000791,-1.926239,32.000000,-235.792612,136.408783,-0.023505,24.461000,0.683243,433761.100782,0.973483,19.895688,13.055052,2.793284,1.604240,0.632042,161.168346,32.000000,167.129966,172.737268,159.533875,166.923068,32.000000,152.328497,69.806203,76.433529,88.164791,20.809770,37.147927,74.000000,64.996452,18.400000,65.381765,59.546270,36.987246
49.791966,59.998641,139.084951,144.024479,102.046295,97.639788,29.155918,14.215561,135.815070,3.265154,58.464531,50.856270,142.998213,139.691337,140.874396,136.355441,85.006860,134.787780,-0.000791,-1.929723,32.000000,-235.792624,136.397705,-0.023297,24.459603,0.682991,433668.250587,0.974000,19.911636,13.045426,2.793009,0.529152,4.605897,161.168737,32.000000,167.129195,172.753942,159.532116,166.911743,32.000000,152.348336,69.831318,76.443207,88.154062,20.809770,37.143383,74.000000,65.009842,18.400000,65.403004,59.545749,36.877709
49.788266,60.007953,139.073373,144.029098,101.971729,97.633254,29.187464,14.215467,135.806153,3.265029,58.477489,50.848060,143.002007,139.682979,140.878369,136.344533,85.011774,134.779152,-0.000790,-1.930110,32.000000,-235.792737,136.386356,-0.023387,24.457664,0.683160,433673.227049,0.974951,19.940510,13.040601,2.793599,2.276987,4.651810,161.155667,32.000000,167.138359,172.758135,159.517632,166.913610,32.000000,152.354184,69.852931,76.452038,88.143715,20.809770,37.139627,74.000000,65.017199,18.400000,65.416854,59.527643,37.002286
49.783164,60.017321,139.060174,144.034886,101.900379,97.608540,29.115713,14.215444,135.794959,3.265395,58.490193,50.840773,143.007984,139.675387,140.884224,136.334616,85.019257,134.774188,-0.000791,-1.933466,32.000000,-235.792696,136.369027,-0.023377,24.454626,0.683105,433615.661690,0.974750,19.957303,13.030853,2.793489,0.925508,4.639052,161.163897,32.000000,167.131186,172.751459,159.521699,166.926300,32.000000,152.346830,69.879359,76.463926,88.130214,20.809770,37.138004,74.000000,65.018916,18.400000,65.430802,59.548159,36.966116
49.782583,60.024586,139.054343,144.040456,101.813701,97.608330,29.130847,14.215226,135.786881,3.265432,58.499441,50.836020,143.013815,139.665985,140.887526,136.327109,85.020865,134.766896,-0.000791,-1.935241,32.000000,-235.792842,136.357415,-0.023399,24.453141,0.682983,433526.918314,0.973573,19.965140,13.022930,2.793203,1.186486,4.640038,161.171377,32.000000,167.124048,172.766936,159.526900,166.920330,32.000000,152.364069,69.899784,76.473202,88.117114,20.809770,37.137500,74.000000,65.024354,18.400000,65.441446,59.546910,36.931560
49.779068,60.033522,139.046451,144.047764,101.837636,97.608461,29.115698,14.215109,135.780802,3.265573,58.511147,50.830695,143.019390,139.656041,140.891808,136.314729,85.026506,134.758209,-0.000791,-1.933763,32.000000,-235.793073,136.348357,-0.023388,24.451849,0.683051,433493.580792,0.972458,19.978925,13.013540,2.793279,0.985031,4.649789,161.158223,32.000000,167.135680,172.774718,159.513315,166.915842,32.000000,152.381087,69.924239,76.485016,88.098638,20.809770,37.137755,74.000000,65.027042,18.400000,65.454481,59.538914,36.987980
49.777725,60.041744,139.036526,144.052765,101.807749,97.604603,29.144187,14.215089,135.770566,3.266174,58.521431,50.827644,143.023710,139.648271,140.897571,136.308523,85.028751,134.748856,-0.000791,-1.934977,32.000000,-235.793000,136.342099,-0.023455,24.451558,0.683037,433497.376357,0.974350,19.984072,13.008156,2.793047,2.276386,4.650978,161.157534,32.000000,167.138364,172.768108,159.511969,166.928139,32.000000,152.367953,69.944249,76.496266,88.080946,20.809770,37.134213,74.000000,65.034460,18.400000,65.466450,59.541028,36.961861
49.773261,60.052320,139.030555,144.057853,101.831845,97.600391,29.112345,14.215069,135.762348,3.266560,58.537526,50.824802,143.030505,139.640135,140.904107,136.303617,85.031157,134.745661,-0.000792,-1.934993,32.000000,-235.793040,136.335519,-0.023511,24.451013,0.683113,433505.635554,0.974820,20.000421,12.997882,2.793173,0.377199,4.644591,161.171451,32.000000,167.132627,172.773332,159.527100,166.931519,32.000000,152.372949,69.967975,76.510383,88.058791,20.809770,37.134357,74.000000,65.046938,18.400000,65.481795,59.548827,36.884532
49.768069,60.063454,139.029347,144.062885,101.745949,97.600598,29.156981,14.215088,135.755248,3.267220,58.556329,50.822870,143.036939,139.633576,140.909242,136.299414,85.034747,134.741514,-0.000792,-1.935012,32.000000,-235.792905,136.335374,-0.023466,24.450531,0.683126,433478.371360,0.974511,20.013123,12.992179,2.793346,2.306437,4.603184,161.166922,32.000000,167.142367,172.785163,159.523891,166.922507,32.000000,152.388454,69.987135,76.524092,88.041766,20.809770,37.138016,74.000000,65.051802,18.400000,65.497630,59.543536,36.953864
49.770306,60.080194,139.028518,144.069813,101.796007,97.600719,29.106436,14.215011,135.752471,3.267838,58.579140,50.822400,143.042784,139.631731,140.914714,136.297212,85.038262,134.738695,-0.000793,-1.938488,32.000000,-235.792913,136.334576,-0.023411,24.448570,0.683188,433488.682335,0.974399,20.026950,12.988650,2.793344,2.177557,2.556645,161.159297,32.000000,167.152001,172.780066,159.514125,166.934188,32.000000,152.380649,70.010510,76.541198,88.024064,20.809770,37.140753,74.000000,65.055168,18.400000,65.521611,59.539288,37.000599
49.764033,60.096659,139.027369,144.076273,101.768405,97.600907,29.145511,14.215072,135.750516,3.268526,58.598954,50.822591,143.050668,139.629959,140.920877,136.296449,85.044267,134.737496,-0.000794,-1.938446,32.000000,-235.792884,136.330872,-0.023457,24.444069,0.683230,433499.616561,0.975180,20.040956,12.982815,2.793367,0.838069,2.230596,161.173538,32.000000,167.144550,172.784061,159.530928,166.941391,32.000000,152.377335,70.034540,76.560832,88.009908,20.809770,37.145441,74.000000,65.065665,18.400000,65.546689,59.541815,36.977341
49.769919,60.108464,139.030914,144.082591,101.738799,97.600918,29.128736,14.215003,135.750510,3.268361,58.612799,50.819966,143.058230,139.632386,140.925854,136.295909,85.049889,134.738449,-0.000794,-1.936679,32.000000,-235.792843,136.331637,-0.023450,24.438772,0.683414,433514.327299,0.973624,20.061420,12.977605,2.793586,0.561208,4.631907,161.178259,32.000000,167.148695,172.799569,159.533673,166.926792,32.000000,152.398837,70.054470,76.576545,88.001255,20.809770,37.149273,74.000000,65.071148,18.400000,65.565213,59.538639,36.946747
49.765358,60.119055,139.037407,144.089109,101.691568,97.600860,29.113909,14.214892,135.752317,3.268990,58.620855,50.826878,143.063330,139.630197,140.931244,136.298280,85.056348,134.742063,-0.000794,-1.933717,32.000000,-235.792890,136.336432,-0.023577,24.435621,0.683549,433523.020395,0.975168,20.073257,12.973365,2.793492,1.232882,4.618658,161.167497,32.000000,167.164555,172.803072,159.524593,166.930364,32.000000,152.407521,70.074920,76.593801,87.993574,20.809770,37.156145,74.000000,65.077646,18.400000,65.581874,59.555663,36.996490
49.766964,60.129535,139.041702,144.096155,101.638823,97.600865,29.114147,14.214798,135.756171,3.269485,58.623698,50.830793,143.069215,139.639430,140.938760,136.296184,85.062677,134.747192,-0.000794,-1.931373,32.000000,-235.792998,136.342329,-0.023579,24.435383,0.683837,433529.169093,0.975091,20.092297,12.966554,2.793886,0.850162,0.782632,161.178881,32.000000,167.165361,172.796453,159.528737,166.945300,32.000000,152.395995,70.097719,76.612917,87.985500,20.809770,37.162922,74.000000,65.080429,18.400000,65.598831,59.537921,37.043445
49.768911,60.135592,139.045788,144.101259,101.658240,97.600981,29.157245,14.214505,135.761620,3.269582,58.625225,50.835829,143.071924,139.647689,140.944403,136.301738,85.067318,134.750930,-0.000795,-1.931388,32.000000,-235.793210,136.346598,-0.023594,24.436191,0.683839,433526.658718,0.974748,20.099322,12.960878,2.793742,1.598825,0.598727,161.189721,32.000000,167.162392,172.809546,159.536474,166.938163,32.000000,152.407532,70.116659,76.625783,87.981034,20.809770,37.169314,74.000000,65.080853,18.400000,65.609621,59.541028,36.927452
49.774990,60.142079,139.054711,144.107058,101.644286,97.609453,29.106075,14.214310,135.769700,3.269430,58.625074,50.843524,143.078493,139.656276,140.951629,136.309452,85.075902,134.762810,-0.000796,-1.931996,32.000000,-235.793487,136.354352,-0.023629,24.438903,0.683826,433527.241909,0.974497,20.103407,12.959997,2.793712,0.493762,0.627119,161.184369,32.000000,167.181198,172.819212,159.528356,166.935732,32.000000,152.423307,70.138940,76.641525,87.982715,20.809770,37.179369,74.000000,65.085327,18.400000,65.620551,59.539327,36.938530
49.786301,60.146407,139.068368,144.110949,101.654088,97.619356,29.160387,14.214204,135.777491,3.269878,58.620492,50.852431,143.082371,139.667442,140.958683,136.316957,85.085697,134.771996,-0.000796,-1.932586,32.000000,-235.793706,136.363354,-0.023344,24.439729,0.683840,433537.742190,0.974834,20.109264,12.954247,2.793839,1.345934,0.744347,161.185276,32.000000,167.191292,172.810282,159.527445,166.953789,32.000000,152.415589,70.159013,76.654681,87.987079,20.809770,37.191304,74.000000,65.072582,18.400000,65.628572,59.551089,36.939777
49.792721,60.148545,139.079263,144.114095,101.610088,97.619194,29.140765,14.214341,135.788072,3.270628,58.613453,50.855872,143.085908,139.678988,140.966553,136.327936,85.094074,134.782747,-0.000796,-1.931347,32.000000,-235.793484,136.374416,-0.023367,24.437746,0.683722,433575.384247,0.974251,20.099072,12.952983,2.793246,2.224659,4.643873,161.200926,32.000000,167.180980,172.814426,159.545830,166.957215,32.000000,152.427663,70.182600,76.668978,87.994778,20.809770,37.203029,74.000000,65.068343,18.400000,65.634223,59.543438,36.970592
49.802704,60.149155,139.089336,144.117521,101.547246,97.627455,29.107515,14.214200,135.799133,3.270695,58.604295,50.871152,143.089811,139.692589,140.971644,136.339978,85.105147,134.798273,-0.000794,-1.931310,32.000000,-235.793678,136.387278,-0.023428,24.437193,0.683727,433567.377770,0.974797,20.097542,12.947668,2.793192,0.982162,1.101863,161.199541,32.000000,167.193091,172.824427,159.545986,166.952501,32.000000,152.456372,70.206059,76.682338,88.005109,20.809770,37.214174,74.000000,65.060419,18.400000,65.637139,59.540379,37.004047
49.810230,60.149158,139.100901,144.120173,101.579469,97.635911,29.143335,14.214109,135.809090,3.271431,58.597072,50.881922,143.092195,139.702504,140.976620,136.350520,85.115358,134.809614,-0.000794,-1.928378,32.000000,-235.793766,136.396113,-0.023375,24.438893,0.683704,433549.826108,0.974544,20.090803,12.945837,2.792934,0.492731,4.633128,161.196625,32.000000,167.206416,172.815860,159.544377,166.968452,32.000000,152.452966,70.227895,76.692543,88.016936,20.809770,37.225904,74.000000,65.048792,18.400000,65.638388,59.536573,36.987026
49.816314,60.149636,139.121704,144.122550,101.647478,97.654525,29.106177,14.214133,135.822266,3.272353,58.586177,50.896646,143.094934,139.718053,140.981764,136.363879,85.122732,134.820746,-0.000794,-1.926198,32.000000,-235.793932,136.410854,-0.023339,24.445102,0.683721,433594.328919,0.975032,20.081369,12.939118,2.792678,0.745914,0.625479,161.212982,32.000000,167.201331,172.811345,159.567753,166.982395,32.000000,152.456287,70.251785,76.702123,88.034003,20.809770,37.246049,74.000000,65.036933,18.400000,65.641197,59.546084,36.966263
49.822223,60.149012,139.136270,144.123490,101.698586,97.691493,29.113547,14.213959,135.829249,3.272805,58.579478,50.905478,143.096561,139.728409,140.985755,136.373125,85.131053,134.828800,-0.000794,-1.923445,32.000000,-235.794158,136.423943,-0.023307,24.450954,0.683596,433577.233877,0.974014,20.074256,12.937414,2.792619,1.291626,4.614569,161.219951,32.000000,167.206496,172.822662,159.580745,166.978398,32.000000,152.480496,70.272294,76.709111,88.053022,20.809770,37.261091,74.000000,65.032850,18.400000,65.641933,59.542091,36.981377
49.825675,60.149688,139.152649,144.123233,101.880099,97.698822,29.119231,14.214020,135.837874,3.273808,58.575391,50.918313,143.094538,139.741602,140.987916,136.382929,85.141640,134.837843,-0.000794,-1.921116,32.000000,-235.794031,136.438451,-0.023299,24.456151,0.683714,433733.483440,0.974640,20.069978,12.933889,2.792821,1.947658,0.526614,161.209949,32.000000,167.225941,172.821586,159.577329,166.988086,32.000000,152.485498,70.295578,76.716049,88.078638,20.809770,37.278313,74.000000,65.025265,18.400000,65.644013,59.539052,36.964209
49.829405,60.151417,139.161097,144.122235,101.878048,97.707026,29.138293,14.213923,135.843406,3.274817,58.572359,50.924327,143.091064,139.749876,140.989581,136.389438,85.147885,134.842966,-0.000795,-1.923489,32.000000,-235.794027,136.446957,-0.023458,24.459214,0.683637,433786.881948,0.975419,20.062873,12.928886,2.792696,0.711585,4.638922,161.219973,32.000000,167.226484,172.814851,159.590644,167.000804,32.000000,152.476611,70.314629,76.719026,88.103132,20.809770,37.290239,74.000000,65.013939,18.400000,65.647908,59.543379,36.911458
49.835154,60.153296,139.177004,144.121194,101.955512,97.707120,29.156766,14.214053,135.846974,3.275271,58.569426,50.928700,143.090809,139.755893,140.990146,136.395748,85.154471,134.852232,-0.000795,-1.922285,32.000000,-235.793857,136.449060,-0.023389,24.458970,0.683624,433836.674895,0.975832,20.060332,12.922956,2.792716,1.446436,4.626051,161.235041,32.000000,167.222183,172.824887,159.605828,166.999107,32.000000,152.493821,70.338161,76.721930,88.138689,20.809770,37.309161,74.000000,65.004445,18.400000,65.652656,59.538865,36.893629
49.839453,60.153826,139.181937,144.120053,101.984444,97.722783,29.146989,14.214221,135.850121,3.275692,58.565816,50.930577,143.089202,139.757606,140.988938,136.395253,85.161253,134.854942,-0.000795,-1.922296,32.000000,-235.793607,136.453039,-0.023372,24.456619,0.683549,433825.124852,0.974391,20.055196,12.920390,2.792524,1.306036,4.642396,161.225691,32.000000,167.234927,172.832200,159.595447,166.996364,32.000000,152.504284,70.359103,76.723199,88.171469,20.809770,37.318153,74.000000,64.994658,18.400000,65.655257,59.544933,36.928112
49.845840,60.152900,139.181526,144.117841,102.020062,97.722862,29.145992,14.214381,135.854455,3.276295,58.558232,50.932196,143.086361,139.764490,140.987367,136.391563,85.166387,134.859732,-0.000795,-1.923474,32.000000,-235.793539,136.449646,-0.023397,24.452621,0.683677,433849.774415,0.975116,20.054639,12.918060,2.792646,1.064268,4.650758,161.229154,32.000000,167.238275,172.825144,159.596693,167.013943,32.000000,152.499803,70.386358,76.722122,88.212213,20.809770,37.328086,74.000000,64.985113,18.400000,65.656103,59.548719,36.900086
49.843818,60.149990,139.181796,144.116196,101.939225,97.722681,29.114580,14.214591,135.852795,3.276262,58.553055,50.932548,143.084633,139.767829,140.986598,136.388165,85.169626,134.863786,-0.000794,-1.921768,32.000000,-235.793342,136.451735,-0.023482,24.450864,0.683825,433871.541758,0.974094,20.053415,12.913582,2.792700,1.150613,4.636809,161.244902,32.000000,167.227361,172.829521,159.613855,167.017235,32.000000,152.507878,70.409034,76.720362,88.246878,20.809770,37.336985,74.000000,64.977074,18.400000,65.653833,59.540212,36.953277
49.850474,60.147460,139.180112,144.115451,101.897808,97.722432,29.113970,14.214645,135.846766,3.276698,58.546727,50.931353,143.082475,139.769965,140.983084,136.384073,85.172687,134.861158,-0.000795,-1.921171,32.000000,-235.793403,136.449815,-0.023510,24.451054,0.683807,433856.828278,0.975084,20.044625,12.910874,2.792336,0.882184,4.636375,161.242114,32.000000,167.236348,172.836204,159.613522,167.009435,32.000000,152.527579,70.435568,76.716155,88.288701,20.809770,37.343720,74.000000,64.960958,18.400000,65.651616,59.556194,36.869785
49.845077,60.145415,139.177452,144.114840,101.972353,97.722458,29.176561,14.214755,135.844087,3.277055,58.537057,50.935003,143.077783,139.768633,140.981160,136.380705,85.174040,134.858930,-0.000795,-1.921185,32.000000,-235.793303,136.446355,-0.023476,24.452164,0.683757,433845.009223,0.974116,20.037067,12.908838,2.792070,0.851319,4.628867,161.238066,32.000000,167.240768,172.822623,159.613402,167.022851,32.000000,152.522734,70.458339,76.712559,88.321802,20.809770,37.348169,74.000000,64.959445,18.400000,65.650341,59.538825,37.013952
49.846058,60.140865,139.168330,144.113434,101.974284,97.722579,29.165094,14.214886,135.840430,3.277401,58.524652,50.922289,143.076919,139.765469,140.979516,136.374851,85.173335,134.852976,-0.000794,-1.921206,32.000000,-235.793309,136.440241,-0.023465,24.449940,0.683742,433837.628625,0.974619,20.038493,12.903761,2.792136,0.584172,4.626869,161.256033,32.000000,167.228769,172.811736,159.631752,167.035587,32.000000,152.511674,70.484898,76.706390,88.360410,20.809770,37.352755,74.000000,64.949812,18.400000,65.646193,59.537744,36.910064
49.847498,60.136712,139.163559,144.112690,101.962728,97.722678,29.141399,14.214962,135.831934,3.277531,58.516368,50.916689,143.074195,139.757200,140.976551,136.371733,85.170132,134.841452,-0.000792,-1.921223,32.000000,-235.793207,136.431915,-0.023432,24.445229,0.683749,433835.713169,0.975196,20.036804,12.903423,2.792143,0.494639,4.630466,161.258367,32.000000,167.227520,172.817041,159.638662,167.026023,32.000000,152.527317,70.506003,76.698354,88.390515,20.809770,37.356995,74.000000,64.942314,18.400000,65.641452,59.542386,36.962961
49.837178,60.132327,139.150794,144.112598,101.917644,97.722602,29.116810,14.215255,135.822518,3.277785,58.506383,50.906577,143.073137,139.745020,140.973821,136.360009,85.165225,134.830050,-0.000791,-1.922385,32.000000,-235.792948,136.425370,-0.023119,24.437604,0.683810,433834.034909,0.975304,20.030118,12.901016,2.791952,0.737764,0.560524,161.250589,32.000000,167.236368,172.807180,159.632298,167.033027,32.000000,152.530764,70.530315,76.689751,88.425412,20.809770,37.357478,74.000000,64.949239,18.400000,65.636873,59.542415,36.999939
49.835224,60.128268,139.145884,144.112397,101.954539,97.722269,29.164853,14.215466,135.816141,3.277640,58.500866,50.904961,143.071785,139.738545,140.971867,136.349716,85.161253,134.822380,-0.000791,-1.922360,32.000000,-235.792779,136.419867,-0.023135,24.430849,0.683963,433837.451515,0.974321,20.030070,12.898458,2.791950,0.601515,0.698091,161.258926,32.000000,167.227846,172.790048,159.640579,167.047279,32.000000,152.515309,70.549704,76.681664,88.453819,20.809770,37.359057,74.000000,64.943613,18.400000,65.632198,59.531528,37.025984
49.831172,60.124784,139.138636,144.111950,101.941887,97.722379,29.133635,14.215420,135.808835,3.277812,58.497958,50.902842,143.069152,139.733142,140.967524,136.340380,85.154222,134.812024,-0.000793,-1.922383,32.000000,-235.792825,136.412770,-0.023051,24.424974,0.684241,433844.147205,0.973406,20.032537,12.899829,2.792068,2.266288,0.779026,161.270816,32.000000,167.211849,172.792476,159.654156,167.039219,32.000000,152.531761,70.571059,76.671347,88.487730,20.809770,37.363595,74.000000,64.939248,18.400000,65.628352,59.544785,36.941391
