OSU 80 Ton Compressor Load Stand
49.826023,60.123201,139.139451,144.112238,101.985512,97.722324,29.129939,14.215430,135.803990,3.277892,58.496096,50.897053,143.068709,139.729154,140.964268,136.330688,85.149565,134.804895,-0.000794,-1.921843,32.000000,-235.792859,136.403617,-0.023105,24.425036,0.684382,433848.541192,0.973893,20.029226,12.899543,2.792042,1.282265,4.625927,161.262775,32.000000,167.218495,172.792973,159.647451,167.036401,32.000000,152.543969,70.588498,76.664279,88.515863,20.809770,37.370637,74.000000,64.943103,18.400000,65.627073,59.546900,36.866850
49.820906,60.121569,139.132916,144.112698,102.159545,97.714246,29.132546,14.215650,135.796343,3.278399,58.494408,50.889827,143.068618,139.721576,140.963305,136.320678,85.142701,134.797193,-0.000796,-1.921321,32.000000,-235.792793,136.396202,-0.023067,24.427957,0.684579,433860.730315,0.975620,20.035627,12.900996,2.792539,0.482591,0.752614,161.260179,32.000000,167.216285,172.775438,159.647788,167.052590,32.000000,152.523896,70.607648,76.655853,88.547684,20.809770,37.374283,74.000000,64.944714,18.400000,65.626024,59.537232,36.988273
49.818729,60.121333,139.127403,144.112966,102.192741,97.697867,29.080433,14.215693,135.790224,3.278384,58.493165,50.883545,143.068669,139.715950,140.962566,136.310134,85.133793,134.790820,-0.000797,-1.921343,32.000000,-235.792824,136.392406,-0.023074,24.431211,0.684543,433870.063695,0.974746,20.036061,12.902814,2.792531,1.273058,4.643203,161.271139,32.000000,167.199718,172.775296,159.659148,167.053553,32.000000,152.525757,70.620591,76.648645,88.572271,20.809770,37.376555,74.000000,64.943850,18.400000,65.626589,59.542553,36.981597
49.810867,60.122322,139.116437,144.113222,102.182004,97.689925,29.123894,14.215922,135.781857,3.278431,58.494164,50.875649,143.069043,139.706112,140.960927,136.298893,85.127379,134.781869,-0.000799,-1.921381,32.000000,-235.792453,136.382664,-0.023173,24.430648,0.684305,433779.484675,0.975505,20.040101,12.909148,2.792657,1.191404,4.612277,161.266615,32.000000,167.199503,172.784239,159.655844,167.044116,32.000000,152.542926,70.636372,76.642477,88.600563,20.809770,37.377138,74.000000,64.947771,18.400000,65.629106,59.530200,36.995537
49.811116,60.122522,139.114421,144.113471,102.191333,97.669307,29.147284,14.216538,135.778784,3.278471,58.489550,50.871921,143.067704,139.700253,140.960405,136.292774,85.119842,134.778443,-0.000800,-1.921379,32.000000,-235.791973,136.377043,-0.023288,24.428074,0.684307,433797.308802,0.976075,20.046299,12.912036,2.792791,1.089147,4.627290,161.254558,32.000000,167.203995,172.775165,159.644377,167.052319,32.000000,152.531636,70.647908,76.636738,88.621036,20.809770,37.381254,74.000000,64.946853,18.400000,65.631077,59.546280,36.865163
49.813045,60.118912,139.106898,144.113220,101.976143,97.661683,29.134387,14.216756,135.773904,3.278681,58.478530,50.865823,143.068431,139.694624,140.961856,136.285665,85.111370,134.774218,-0.000798,-1.921379,32.000000,-235.791891,136.370666,-0.023284,24.423383,0.684242,433722.494081,0.975693,20.050584,12.915884,2.792848,1.076473,0.982799,161.268123,32.000000,167.190880,172.766606,159.656586,167.061951,32.000000,152.523879,70.659324,76.629472,88.644041,20.809770,37.382687,74.000000,64.941519,18.400000,65.628748,59.546280,36.996124
49.807101,60.113281,139.104312,144.112676,101.940948,97.642038,29.115218,14.217004,135.767808,3.278401,58.465913,50.863180,143.070597,139.690754,140.961887,136.281982,85.104329,134.771720,-0.000797,-1.919033,32.000000,-235.791870,136.370706,-0.023295,24.419457,0.684213,433679.079531,0.974860,20.048377,12.922009,2.792746,0.578419,1.886872,161.275133,32.000000,167.184302,172.776410,159.662624,167.051029,32.000000,152.540395,70.667215,76.625779,88.661743,20.809770,37.385689,74.000000,64.946435,18.400000,65.622041,59.548916,36.985559
49.808252,60.104900,139.096845,144.111214,101.852476,97.642017,29.181122,14.217095,135.764804,3.278267,58.450040,50.860471,143.069286,139.689400,140.962563,136.277921,85.100629,134.772396,-0.000799,-1.919025,32.000000,-235.791962,136.370644,-0.023356,24.416244,0.684204,433622.177451,0.975148,20.042545,12.929836,2.792535,0.726613,1.660057,161.259365,32.000000,167.195813,172.773180,159.648613,167.051862,32.000000,152.538669,70.673180,76.620226,88.681197,20.809770,37.390011,74.000000,64.946550,18.400000,65.611736,59.544353,36.918207
49.810230,60.096261,139.096263,144.109981,101.853821,97.630217,29.191224,14.216978,135.764548,3.278552,58.436872,50.861382,143.067718,139.692087,140.963001,136.277425,85.095185,134.773604,-0.000798,-1.919011,32.000000,-235.792089,136.372747,-0.023431,24.416960,0.684244,433587.184901,0.974597,20.038327,12.934384,2.792664,1.258808,4.627217,161.264049,32.000000,167.191471,172.759570,159.654345,167.063905,32.000000,152.526671,70.673396,76.614018,88.695211,20.809770,37.393559,74.000000,64.943816,18.400000,65.600778,59.540733,36.998691
49.813788,60.086336,139.097480,144.109571,101.878562,97.630296,29.135069,14.216807,135.766629,3.278912,58.422306,50.862074,143.068071,139.694048,140.964699,136.285274,85.088948,134.772904,-0.000799,-1.917807,32.000000,-235.792229,136.378658,-0.023513,24.421104,0.684233,433566.509291,0.975843,20.030373,12.938183,2.792644,0.977672,0.455711,161.274555,32.000000,167.179025,172.762796,159.669502,167.058565,32.000000,152.533074,70.667978,76.607593,88.710285,20.809770,37.399514,74.000000,64.934377,18.400000,65.587285,59.546025,36.958119
49.816506,60.079719,139.100258,144.109686,101.895542,97.634238,29.140693,14.216700,135.769910,3.279138,58.410701,50.862454,143.068101,139.696335,140.964982,136.291532,85.086398,134.775553,-0.000801,-1.916614,32.000000,-235.792377,136.380478,-0.023521,24.424959,0.684013,433513.068201,0.973272,20.018450,12.943520,2.792441,0.705887,0.867799,161.263437,32.000000,167.190852,172.765364,159.660324,167.055046,32.000000,152.540273,70.659617,76.603228,88.722377,20.809770,37.406387,74.000000,64.934888,18.400000,65.578265,59.540832,36.944033
49.811941,60.070898,139.106636,144.110031,101.921891,97.634474,29.136950,14.216559,135.777607,3.278776,58.395137,50.863866,143.067917,139.696520,140.968009,136.299751,85.085312,134.785144,-0.000799,-1.916661,32.000000,-235.792587,136.388619,-0.023553,24.428586,0.683937,433544.460290,0.974171,20.009258,12.950365,2.792490,2.278221,2.242741,161.258997,32.000000,167.192045,172.753192,159.657540,167.070827,32.000000,152.525793,70.644440,76.598892,88.733269,20.809770,37.416202,74.000000,64.932545,18.400000,65.566995,59.544825,37.035375
49.817089,60.063122,139.112753,144.110177,101.931023,97.634471,29.093672,14.216425,135.779359,3.279237,58.384184,50.861482,143.070165,139.701650,140.970281,136.303854,85.085199,134.793231,-0.000799,-1.916675,32.000000,-235.792759,136.395776,-0.023337,24.430333,0.683808,433537.805072,0.973254,19.999606,12.953319,2.792421,0.957265,4.620250,161.270877,32.000000,167.177709,172.755139,159.672113,167.075199,32.000000,152.526491,70.626775,76.595390,88.740185,20.809770,37.425535,74.000000,64.927023,18.400000,65.556423,59.532974,37.010577
49.812307,60.055092,139.123137,144.109783,101.895487,97.634658,29.158078,14.216306,135.783194,3.278927,58.373840,50.863693,143.069825,139.707414,140.971499,136.308554,85.084707,134.795915,-0.000798,-1.916661,32.000000,-235.792897,136.401977,-0.023239,24.431972,0.683698,433526.525407,0.974350,19.987110,12.959093,2.792394,1.076750,4.605394,161.264707,32.000000,167.181539,172.769109,159.671831,167.064621,32.000000,152.541472,70.602459,76.591916,88.746117,20.809770,37.437655,74.000000,64.929611,18.400000,65.544972,59.553342,37.015933
49.805239,60.049921,139.128272,144.108642,101.954628,97.634736,29.137623,14.216252,135.787577,3.279160,58.367851,50.867220,143.068385,139.712761,140.973503,136.312457,85.085260,134.804690,-0.000799,-1.916667,32.000000,-235.792976,136.411432,-0.023234,24.432978,0.683660,433517.959009,0.974086,19.979410,12.961024,2.792526,1.184368,4.632425,161.256022,32.000000,167.187371,172.767652,159.665403,167.071486,32.000000,152.533170,70.577665,76.591198,88.749823,20.809770,37.446468,74.000000,64.931928,18.400000,65.537952,59.540153,37.015419
49.812768,60.044854,139.136425,144.106472,102.041842,97.634626,29.121817,14.216271,135.794777,3.279303,58.364834,50.871888,143.068979,139.718793,140.974218,136.319607,85.087616,134.813622,-0.000799,-1.917802,32.000000,-235.793040,136.417213,-0.023222,24.433718,0.683758,433513.036360,0.974707,19.979198,12.965027,2.792996,0.215309,0.793668,161.266803,32.000000,167.173588,172.765630,159.682092,167.079179,32.000000,152.520991,70.544802,76.591100,88.751386,20.809770,37.459486,74.000000,64.931150,18.400000,65.530970,59.535167,37.027231
49.816220,60.041317,139.148686,144.103778,102.066989,97.634668,29.149311,14.216127,135.797941,3.279663,58.360314,50.870139,143.067037,139.725330,140.972701,136.328003,85.087218,134.817244,-0.000798,-1.917820,32.000000,-235.793190,136.424561,-0.023264,24.434937,0.683897,433509.750595,0.975016,19.984144,12.967607,2.793670,0.524169,0.805836,161.269739,32.000000,167.168562,172.779466,159.691722,167.065887,32.000000,152.531207,70.514486,76.591172,88.749775,20.809770,37.474001,74.000000,64.921368,18.400000,65.526317,59.538334,36.945940
49.814986,60.036116,139.153242,144.100908,102.092873,97.634463,29.101738,14.216049,135.803066,3.279662,58.352197,50.869818,143.066720,139.731005,140.971508,136.335415,85.089547,134.820926,-0.000797,-1.916615,32.000000,-235.793182,136.430425,-0.023300,24.435636,0.683753,433496.824312,0.974288,19.968997,12.969712,2.793354,1.325800,0.735200,161.255765,32.000000,167.179879,172.788257,159.680228,167.062394,32.000000,152.532640,70.475135,76.591659,88.743983,20.809770,37.484406,74.000000,64.926315,18.400000,65.519617,59.536721,36.935009
49.821659,60.030202,139.147269,144.099410,102.034755,97.642699,29.101649,14.216054,135.806995,3.280025,58.344324,50.872701,143.065888,139.735508,140.972423,136.342461,85.091996,134.829233,-0.000796,-1.916606,32.000000,-235.793306,136.436242,-0.023242,24.434639,0.683700,433487.323698,0.972837,19.961382,12.969240,2.793278,1.525140,4.615835,161.261553,32.000000,167.176983,172.779758,159.684699,167.071619,32.000000,152.514936,70.441040,76.590595,88.737244,20.809770,37.486700,74.000000,64.910869,18.400000,65.511864,59.534626,36.980203
49.829216,60.022217,139.154976,144.096894,101.974892,97.659034,29.094793,14.215892,135.809419,3.280571,58.335359,50.876204,143.064108,139.743138,140.971294,136.352007,85.094272,134.834618,-0.000795,-1.916596,32.000000,-235.793306,136.437771,-0.023465,24.431420,0.683674,433509.084910,0.972177,19.951030,12.971401,2.792960,1.211852,4.616770,161.275762,32.000000,167.168517,172.790283,159.700213,167.064823,32.000000,152.520483,70.399545,76.587320,88.729588,20.809770,37.498776,74.000000,64.902431,18.400000,65.500910,59.550017,36.862962
49.830549,60.015773,139.155570,144.094822,101.977596,97.678453,29.178894,14.215931,135.810332,3.280352,58.332060,50.879098,143.062691,139.746613,140.969471,136.356301,85.098415,134.835016,-0.000796,-1.917861,32.000000,-235.793224,136.439184,-0.023457,24.427245,0.683755,433513.874981,0.974646,19.944033,12.971874,2.793048,0.239551,0.849065,161.268364,32.000000,167.180124,172.799182,159.694668,167.054337,32.000000,152.527761,70.364982,76.585895,88.722363,20.809770,37.506279,74.000000,64.894757,18.400000,65.491713,59.540743,37.008082
49.836268,60.008593,139.163542,144.092986,102.017531,97.681773,29.107933,14.215664,135.812471,3.280325,58.326159,50.882080,143.061272,139.752036,140.967784,136.363226,85.103082,134.838184,-0.000794,-1.917948,32.000000,-235.793559,136.439514,-0.023388,24.424523,0.683936,433600.143816,0.973715,19.928224,12.969105,2.792680,1.595949,4.612396,161.265970,32.000000,167.186078,172.789143,159.692536,167.063935,32.000000,152.511550,70.323808,76.582922,88.711550,20.809770,37.518597,74.000000,64.881842,18.400000,65.481603,59.551306,36.900306
49.832287,60.002955,139.158256,144.091617,101.995423,97.681947,29.138786,14.215349,135.812301,3.280299,58.324591,50.882288,143.061760,139.750418,140.966243,136.365649,85.106602,134.835972,-0.000794,-1.917971,32.000000,-235.793719,136.439884,-0.023432,24.424026,0.683976,433628.196042,0.973793,19.913698,12.965967,2.792293,0.179194,4.633180,161.278912,32.000000,167.177940,172.789629,159.708257,167.065682,32.000000,152.507777,70.288899,76.579944,88.700660,20.809770,37.525025,74.000000,64.876491,18.400000,65.473095,59.545415,36.953424
49.835440,59.998525,139.158682,144.090317,102.071149,97.681941,29.154505,14.215182,135.814370,3.279706,58.323228,50.882810,143.062991,139.748234,140.962042,136.368015,85.110914,134.833794,-0.000795,-1.919107,32.000000,-235.793906,136.437625,-0.023427,24.426220,0.684021,433610.337850,0.973290,19.903723,12.961412,2.792290,0.988860,0.520444,161.275905,32.000000,167.182619,172.803019,159.709789,167.048872,32.000000,152.520526,70.246528,76.577291,88.685258,20.809770,37.531071,74.000000,64.873995,18.400000,65.466361,59.544117,37.020922
49.833382,59.995165,139.151037,144.089943,102.080370,97.694101,29.162939,14.215192,135.813987,3.279015,58.321099,50.882082,143.062211,139.750959,140.959835,136.366788,85.115204,134.834132,-0.000798,-1.919105,32.000000,-235.793720,136.431598,-0.023470,24.428811,0.684055,433603.967352,0.974443,19.907418,12.957576,2.792559,0.521581,4.645839,161.265911,32.000000,167.190137,172.797624,159.701374,167.056552,32.000000,152.507601,70.211047,76.574170,88.670411,20.809770,37.535209,74.000000,64.869511,18.400000,65.461580,59.545690,36.971179
49.824027,59.991595,139.145498,144.090052,102.132456,97.702126,29.113585,14.215175,135.809569,3.278702,58.319483,50.877770,143.063086,139.750366,140.957353,136.361523,85.118980,134.827854,-0.000798,-1.919126,32.000000,-235.793629,136.427050,-0.023434,24.431448,0.683935,433605.565958,0.974823,19.900273,12.952446,2.792343,0.775242,1.130087,161.274984,32.000000,167.181202,172.791688,159.715932,167.065018,32.000000,152.491716,70.169458,76.571818,88.651122,20.809770,37.538710,74.000000,64.870916,18.400000,65.456116,59.553676,37.011384
49.817116,59.989677,139.141898,144.089581,102.122555,97.722332,29.148837,14.215279,135.802196,3.278741,58.319082,50.871871,143.062434,139.744730,140.954780,136.355797,85.120753,134.817981,-0.000800,-1.920265,32.000000,-235.793487,136.418153,-0.023455,24.432869,0.684023,433651.589427,0.973176,19.905217,12.945909,2.792597,1.240860,4.636028,161.281200,32.000000,167.179071,172.806108,159.722942,167.052711,32.000000,152.501998,70.135806,76.569539,88.636249,20.809770,37.542372,74.000000,64.875571,18.400000,65.453068,59.549280,36.979396
49.813359,59.988204,139.128118,144.088376,102.144099,97.722500,29.109730,14.215237,135.789743,3.277960,58.321169,50.868171,143.061318,139.732274,140.952468,136.339396,85.123624,134.804136,-0.000799,-1.923752,32.000000,-235.793515,136.404769,-0.023423,24.431876,0.684141,433718.195182,0.975510,19.907682,12.940092,2.792852,0.629097,0.454447,161.269093,32.000000,167.193318,172.809904,159.707978,167.050299,32.000000,152.503323,70.096629,76.568252,88.618524,20.809770,37.542389,74.000000,64.880253,18.400000,65.450642,59.540763,36.881084
49.805774,59.987119,139.116523,144.086752,102.146433,97.714516,29.185303,14.215193,135.777684,3.277616,58.320391,50.866324,143.060121,139.719673,140.951341,136.327260,85.126501,134.794945,-0.000799,-1.925510,32.000000,-235.793517,136.392282,-0.023375,24.429733,0.684283,433753.908211,0.972833,19.914575,12.932955,2.793176,0.702671,4.626664,161.268939,32.000000,167.195078,172.800506,159.704855,167.061591,32.000000,152.489104,70.065881,76.564645,88.602635,20.809770,37.542543,74.000000,64.882873,18.400000,65.448945,59.544687,37.004414
49.798266,59.984825,139.100990,144.083564,102.088978,97.714508,29.111459,14.215336,135.759754,3.277412,58.318765,50.858374,143.057066,139.704276,140.947488,136.311936,85.125323,134.777809,-0.000799,-1.928961,32.000000,-235.793183,136.374777,-0.023474,24.428149,0.684267,433711.345443,0.972738,19.916808,12.922468,2.793087,0.170843,0.955756,161.282114,32.000000,167.186083,172.809798,159.714029,167.054131,32.000000,152.498041,70.031267,76.556763,88.583356,20.809770,37.538358,74.000000,64.892870,18.400000,65.445955,59.548690,37.002800
49.791608,59.981736,139.087047,144.080867,102.157323,97.713761,29.114706,14.215380,135.749053,3.276735,58.318708,50.853616,143.054662,139.690624,140.943612,136.299299,85.126367,134.759841,-0.000801,-1.930709,32.000000,-235.793150,136.358760,-0.023539,24.427687,0.684291,433710.608026,0.975288,19.918533,12.916666,2.792972,0.924100,4.616365,161.273742,32.000000,167.197414,172.817422,159.701807,167.046485,32.000000,152.505034,70.004824,76.550421,88.566075,20.809770,37.534664,74.000000,64.902181,18.400000,65.441671,59.542592,37.004267
49.791447,59.977246,139.063672,144.078714,102.237114,97.705615,29.186018,14.215486,135.733037,3.276293,58.319286,50.849268,143.051862,139.673813,140.941123,136.282928,85.127388,134.745268,-0.000804,-1.930711,32.000000,-235.793113,136.339427,-0.023465,24.428732,0.684474,433713.360329,0.975674,19.932877,12.907922,2.793535,1.650539,4.648805,161.262308,32.000000,167.209467,172.810515,159.689888,167.059746,32.000000,152.488801,69.974087,76.542413,88.545696,20.809770,37.526625,74.000000,64.904007,18.400000,65.435005,59.548100,36.960247
49.784525,59.974273,139.048285,144.078407,102.182460,97.705615,29.137362,14.215748,135.717323,3.275254,58.316381,50.842783,143.051179,139.660070,140.937967,136.271661,85.125324,134.731096,-0.000805,-1.930702,32.000000,-235.792780,136.321734,-0.023512,24.430156,0.684307,433671.919103,0.975209,19.927913,12.900124,2.793143,0.756001,1.524404,161.271240,32.000000,167.199778,172.810257,159.696970,167.063276,32.000000,152.484668,69.950553,76.534068,88.528324,20.809770,37.521684,74.000000,64.913465,18.400000,65.430307,59.542474,36.974774
49.779459,59.969962,139.028448,144.078189,102.169976,97.701673,29.151966,14.215753,135.698158,3.274238,58.311619,50.837139,143.049289,139.642057,140.934791,136.254841,85.121686,134.709963,-0.000806,-1.928357,32.000000,-235.792858,136.301502,-0.023567,24.432422,0.684252,433670.340110,0.975285,19.930149,12.892406,2.793068,1.265896,4.633546,161.266755,32.000000,167.206280,172.824178,159.690276,167.053356,32.000000,152.494924,69.924000,76.522864,88.508773,20.809770,37.514017,74.000000,64.916084,18.400000,65.424114,59.536160,37.027085
49.768286,59.965925,139.006777,144.077631,102.103587,97.681558,29.140036,14.215971,135.683301,3.273833,58.308215,50.832119,143.048889,139.622584,140.933953,136.239213,85.120220,134.694558,-0.000810,-1.928388,32.000000,-235.792493,136.285668,-0.023593,24.434656,0.684137,433671.090263,0.975478,19.926524,12.887125,2.792801,0.287287,0.966739,161.252581,32.000000,167.222981,172.822499,159.670986,167.059795,32.000000,152.491057,69.904070,76.514442,88.494939,20.809770,37.507158,74.000000,64.932948,18.400000,65.417981,59.552545,36.921582
49.778123,59.961633,138.993273,144.076516,102.075272,97.681564,29.177693,14.216154,135.664678,3.273005,58.304488,50.826996,143.047460,139.599221,140.933149,136.220158,85.115436,134.679337,-0.000807,-1.928407,32.000000,-235.792308,136.267251,-0.023760,24.437032,0.684020,433604.869104,0.973456,19.934439,12.880129,2.793098,1.467249,0.628695,161.258219,32.000000,167.219819,172.814476,159.674071,167.070347,32.000000,152.468368,69.880745,76.502441,88.477640,20.809770,37.500841,74.000000,64.934971,18.400000,65.411067,59.534882,36.990328
49.763592,59.959655,138.981845,144.074817,102.055860,97.673373,29.098926,14.216219,135.651880,3.272917,58.302913,50.820649,143.045557,139.581852,140.931118,136.205613,85.109220,134.662121,-0.000808,-1.929574,32.000000,-235.792111,136.253246,-0.023746,24.438705,0.683907,433573.370262,0.974354,19.935413,12.877082,2.793029,1.065888,0.729241,161.260812,32.000000,167.220169,172.828921,159.678353,167.060225,32.000000,152.471312,69.861088,76.493536,88.463659,20.809770,37.496263,74.000000,64.948453,18.400000,65.407429,59.541658,36.995830
49.753475,59.957811,138.957574,144.073026,102.011724,97.661150,29.176694,14.216226,135.634533,3.271941,58.304313,50.809872,143.042433,139.558137,140.928554,136.185960,85.101826,134.640851,-0.000808,-1.929569,32.000000,-235.792205,136.234849,-0.023811,24.440891,0.683771,433562.353098,0.975695,19.934930,12.873404,2.792844,1.163048,1.458559,161.240666,32.000000,167.238905,172.835194,159.657087,167.056433,32.000000,152.472442,69.836105,76.486024,88.445611,20.809770,37.482297,74.000000,64.963404,18.400000,65.404326,59.544638,36.992382
49.743892,59.956044,138.941699,144.071752,102.032090,97.649083,29.153749,14.216208,135.619212,3.271078,58.300338,50.802071,143.038957,139.538527,140.927240,136.171263,85.095576,134.626120,-0.000808,-1.928405,32.000000,-235.792273,136.218126,-0.023839,24.441710,0.683626,433556.872775,0.974896,19.935898,12.871325,2.792573,1.312548,1.137716,161.238410,32.000000,167.239912,172.828835,159.651153,167.066061,32.000000,152.457250,69.814733,76.478532,88.430455,20.809770,37.475007,74.000000,64.983550,18.400000,65.401562,59.542376,36.985779
49.724339,59.953065,138.919178,144.069565,102.030070,97.626280,29.170987,14.216225,135.597116,3.270979,58.297350,50.786835,143.038164,139.519475,140.925870,136.154298,85.088573,134.605715,-0.000808,-1.929430,32.000000,-235.792177,136.200470,-0.023828,24.441914,0.683611,433504.096110,0.973489,19.951632,12.868591,2.793148,0.181175,4.630815,161.247624,32.000000,167.230593,172.837930,159.654788,167.060854,32.000000,152.457533,69.790967,76.472055,88.416443,20.809770,37.464135,74.000000,65.012408,18.400000,65.396891,59.535875,37.008449
49.723048,59.951584,138.903867,144.068413,102.028788,97.616332,29.159343,14.216179,135.580460,3.269928,58.294084,50.779314,143.035248,139.506863,140.922601,136.140380,85.082502,134.592976,-0.000806,-1.929438,32.000000,-235.792323,136.185291,-0.023849,24.440562,0.683519,433400.281543,0.976173,19.960839,12.867301,2.793470,0.849070,4.630333,161.237749,32.000000,167.238423,172.847821,159.639133,167.046348,32.000000,152.465835,69.769351,76.466878,88.405849,20.809770,37.453815,74.000000,65.028858,18.400000,65.393963,59.548877,36.947041
49.716377,59.949779,138.884383,144.067978,102.114128,97.608136,29.113297,14.216049,135.565016,3.269394,58.291824,50.768805,143.031777,139.490807,140.921995,136.121843,85.076621,134.575544,-0.000806,-1.930058,32.000000,-235.792467,136.168576,-0.023829,24.438650,0.683529,433373.579869,0.975052,19.969987,12.866662,2.793623,0.232619,4.638987,161.228768,32.000000,167.244820,172.840357,159.623379,167.056061,32.000000,152.452773,69.746602,76.461336,88.394986,20.809770,37.442415,74.000000,65.045014,18.400000,65.390812,59.533672,36.961494
49.713198,59.949076,138.870308,144.067757,102.169278,97.579411,29.145942,14.215865,135.552318,3.269252,58.291204,50.764891,143.031573,139.473449,140.921798,136.110104,85.071436,134.557477,-0.000804,-1.931814,32.000000,-235.792609,136.157447,-0.023963,24.436656,0.683522,433347.116245,0.975222,19.973095,12.864379,2.793618,1.083294,4.634725,161.238697,32.000000,167.236336,172.841509,159.630783,167.055535,32.000000,152.448024,69.728824,76.457295,88.386627,20.809770,37.431785,74.000000,65.068421,18.400000,65.389003,59.540065,36.797885
49.712595,59.949675,138.854780,144.067601,102.215229,97.571086,29.147712,14.215590,135.539624,3.268897,58.294611,50.759788,143.029735,139.454111,140.920293,136.099323,85.065840,134.542272,-0.000803,-1.931991,32.000000,-235.792799,136.139910,-0.023923,24.435687,0.683529,433289.524234,0.976728,19.984642,12.860252,2.793848,1.397835,4.631807,161.241496,32.000000,167.242142,172.854489,159.624994,167.037149,32.000000,152.465269,69.708552,76.452340,88.377526,20.809770,37.422749,74.000000,65.078636,18.400000,65.388892,59.542838,36.854378
49.714481,59.950460,138.842104,144.067824,102.217091,97.546658,29.129134,14.215426,135.531857,3.267631,58.294596,50.759903,143.027019,139.435641,140.919929,136.087212,85.060441,134.533632,-0.000803,-1.934388,32.000000,-235.792983,136.129770,-0.023872,24.434425,0.683210,433187.684536,0.974195,19.975406,12.858635,2.793122,0.682133,0.795420,161.228852,32.000000,167.252986,172.850047,159.610046,167.039611,32.000000,152.457944,69.688484,76.448569,88.366517,20.809770,37.412354,74.000000,65.092366,18.400000,65.389479,59.538776,36.963475
49.712496,59.950411,138.839321,144.067886,102.186549,97.546629,29.105285,14.215613,135.525925,3.266417,58.293525,50.757502,143.027152,139.426676,140.919395,136.085747,85.055727,134.529638,-0.000803,-1.932675,32.000000,-235.792850,136.122869,-0.023905,24.433206,0.683103,433140.402935,0.976023,19.976686,12.858408,2.792875,0.528217,4.636768,161.239080,32.000000,167.248900,172.844344,159.617364,167.043635,32.000000,152.448862,69.674300,76.445179,88.356788,20.809770,37.407842,74.000000,65.104550,18.400000,65.389348,59.551227,36.977268
49.705338,59.949628,138.832528,144.067584,102.168237,97.534546,29.135989,14.215718,135.523244,3.266283,58.296033,50.756112,143.025594,139.418968,140.918585,136.080314,85.046818,134.518957,-0.000804,-1.933297,32.000000,-235.792797,136.116600,-0.023627,24.433162,0.683037,433098.117590,0.974739,19.978502,12.860027,2.792750,0.847951,4.607883,161.243824,32.000000,167.246612,172.856434,159.621842,167.024801,32.000000,152.463246,69.657248,76.442600,88.344308,20.809770,37.401503,74.000000,65.128787,18.400000,65.387485,59.547303,37.035155
49.702363,59.950120,138.830415,144.067612,102.142295,97.530522,29.122859,14.215616,135.518952,3.266434,58.300673,50.757634,143.025020,139.412614,140.917764,136.076460,85.043754,134.512558,-0.000804,-1.931000,32.000000,-235.792934,136.111409,-0.023620,24.432660,0.683083,433112.413431,0.974310,19.981458,12.863697,2.792909,0.971824,0.557227,161.235690,32.000000,167.258221,172.859419,159.607844,167.016801,32.000000,152.468365,69.642638,76.442173,88.333815,20.809770,37.399872,74.000000,65.149519,18.400000,65.387373,59.537390,37.024517
49.695802,59.953703,138.823876,144.068209,102.036858,97.515326,29.140847,14.215831,135.511496,3.266011,58.305921,50.753408,143.021412,139.404034,140.918271,136.070961,85.038549,134.507733,-0.000802,-1.929869,32.000000,-235.792735,136.108374,-0.023570,24.433248,0.683167,433059.231879,0.975441,19.994595,12.865961,2.793548,1.158759,0.683775,161.237351,32.000000,167.259188,172.847583,159.606180,167.022742,32.000000,152.453092,69.626681,76.442136,88.323161,20.809770,37.393820,74.000000,65.169266,18.400000,65.390978,59.544471,36.854525
49.693191,59.957594,138.821294,144.068184,101.995027,97.503027,29.105075,14.215783,135.504953,3.265597,58.311045,50.749058,143.021259,139.395852,140.918835,136.065717,85.037226,134.504746,-0.000801,-1.929904,32.000000,-235.792685,136.104971,-0.023591,24.432636,0.683089,433052.695877,0.975577,19.995840,12.866858,2.793365,0.549322,0.740721,161.250213,32.000000,167.248329,172.851750,159.614101,167.010222,32.000000,152.461760,69.614822,76.442787,88.315799,20.809770,37.389078,74.000000,65.186805,18.400000,65.396181,59.544146,37.033834
49.695090,59.960229,138.816666,144.066937,101.993483,97.490839,29.109188,14.215554,135.502685,3.265729,58.320414,50.750313,143.020631,139.385774,140.917668,136.057263,85.036294,134.500833,-0.000800,-1.931707,32.000000,-235.792836,136.097495,-0.023635,24.432012,0.683026,432995.202820,0.975497,20.004741,12.866752,2.793485,1.064448,4.648972,161.245907,32.000000,167.254590,172.862929,159.603741,166.992070,32.000000,152.477255,69.600342,76.445174,88.307006,20.809770,37.384324,74.000000,65.202374,18.400000,65.400024,59.529866,37.018134
49.690061,59.962782,138.810655,144.066206,101.920857,97.474573,29.126082,14.215727,135.501206,3.265498,58.328378,50.749074,143.018392,139.380998,140.916728,136.053174,85.034960,134.499385,-0.000799,-1.934672,32.000000,-235.792590,136.094212,-0.023587,24.431184,0.682978,432916.064875,0.974424,20.013793,12.867991,2.793766,0.601780,0.737558,161.240326,32.000000,167.259212,172.850723,159.592009,166.996073,32.000000,152.464938,69.589532,76.447896,88.299470,20.809770,37.377771,74.000000,65.224166,18.400000,65.402796,59.549073,36.927819
49.693091,59.967772,138.808501,144.066731,101.967281,97.490860,29.141469,14.215611,135.498672,3.265166,58.335626,50.749277,143.018663,139.384314,140.915058,136.054323,85.033654,134.500216,-0.000797,-1.934679,32.000000,-235.792696,136.092625,-0.023590,24.431127,0.682847,432881.903518,0.974834,20.011095,12.867348,2.793345,0.584082,1.317075,161.255521,32.000000,167.245541,172.851521,159.601625,166.991453,32.000000,152.457985,69.578878,76.450815,88.291406,20.809770,37.373609,74.000000,65.239718,18.400000,65.409288,59.549899,37.024884
49.683431,59.972020,138.798097,144.067852,101.981898,97.470641,29.113848,14.215723,135.499596,3.265183,58.342330,50.747062,143.018897,139.386678,140.913907,136.054617,85.034348,134.499740,-0.000799,-1.937017,32.000000,-235.792534,136.092379,-0.023641,24.431860,0.682910,432908.865104,0.975972,20.015715,12.868904,2.793365,0.853322,1.710230,161.257612,32.000000,167.245555,172.863804,159.601330,166.975600,32.000000,152.469171,69.570950,76.454888,88.286102,20.809770,37.364683,74.000000,65.264727,18.400000,65.415235,59.551965,36.984972
49.681081,59.976208,138.800214,144.068555,102.050418,97.450587,29.138033,14.215733,135.496966,3.264662,58.351204,50.751942,143.016118,139.388109,140.912621,136.055290,85.036234,134.501346,-0.000800,-1.935895,32.000000,-235.792663,136.095065,-0.023631,24.431768,0.682843,432880.792313,0.975337,20.025114,12.868994,2.793382,1.711297,0.902954,161.245498,32.000000,167.254464,172.860433,159.584414,166.976769,32.000000,152.467593,69.563659,76.459178,88.281393,20.809770,37.362637,74.000000,65.291472,18.400000,65.421146,59.554335,36.986806
49.676087,59.979763,138.803910,144.068561,102.053786,97.434554,29.127402,14.215758,135.501561,3.264509,58.357716,50.754070,143.017445,139.390503,140.913599,136.058300,85.040283,134.503589,-0.000798,-1.935898,32.000000,-235.792506,136.101090,-0.023660,24.431481,0.682765,432798.656198,0.974640,20.033742,12.869299,2.793617,1.665104,4.625624,161.254929,32.000000,167.245375,172.856951,159.590380,166.981713,32.000000,152.458714,69.560565,76.462266,88.279270,20.809770,37.362434,74.000000,65.310912,18.400000,65.425858,59.535314,36.960540
49.682822,59.984858,138.808251,144.069732,101.960236,97.434628,29.121282,14.215831,135.506505,3.264496,58.369161,50.760663,143.019998,139.399786,140.913573,136.062297,85.042105,134.505461,-0.000798,-1.935878,32.000000,-235.792358,136.106005,-0.023602,24.432745,0.682788,432727.859235,0.973952,20.044096,12.865024,2.794067,0.948675,0.590193,161.267097,32.000000,167.235584,172.870213,159.599302,166.964640,32.000000,152.473685,69.557457,76.465907,88.278718,20.809770,37.361121,74.000000,65.325294,18.400000,65.432904,59.542248,37.016593
49.689815,59.988523,138.816396,144.072192,101.930853,97.450800,29.133061,14.215835,135.513476,3.263780,58.379190,50.766815,143.018618,139.403494,140.912879,136.064718,85.043035,134.509751,-0.000796,-1.935261,32.000000,-235.792455,136.112955,-0.023613,24.433902,0.682684,432691.284845,0.975441,20.044361,12.864407,2.793867,0.593366,4.641121,161.251397,32.000000,167.245873,172.873825,159.585318,166.959042,32.000000,152.480145,69.554240,76.467650,88.276428,20.809770,37.364892,74.000000,65.335510,18.400000,65.438089,59.558800,36.899792
49.693814,59.994346,138.823595,144.075157,101.850428,97.460685,29.130888,14.216010,135.524333,3.263931,58.391031,50.775624,143.020756,139.410925,140.914601,136.071175,85.045940,134.515494,-0.000798,-1.934673,32.000000,-235.792122,136.118280,-0.023566,24.435754,0.682741,432745.339942,0.974959,20.044963,12.863235,2.793885,0.899264,4.633560,161.255793,32.000000,167.245065,172.867471,159.584843,166.968317,32.000000,152.467555,69.551113,76.470157,88.273372,20.809770,37.364890,74.000000,65.347817,18.400000,65.445808,59.553686,36.923490
49.694067,59.999454,138.829736,144.077391,101.775775,97.464811,29.130729,14.216112,135.531220,3.264241,58.401326,50.777405,143.022534,139.418400,140.915425,136.077240,85.048891,134.521880,-0.000798,-1.933533,32.000000,-235.792044,136.123607,-0.023579,24.436925,0.682766,432793.470785,0.973662,20.048315,12.864518,2.793900,1.086271,4.633897,161.265225,32.000000,167.236634,172.876334,159.594077,166.960601,32.000000,152.470770,69.548567,76.471873,88.269817,20.809770,37.367708,74.000000,65.361192,18.400000,65.453282,59.544874,37.006615
49.688963,60.004625,138.837406,144.080264,101.776724,97.489276,29.109175,14.216078,135.538063,3.264097,58.415678,50.780353,143.023192,139.426251,140.915206,136.080168,85.054262,134.527268,-0.000799,-1.931194,32.000000,-235.792111,136.129270,-0.023547,24.438308,0.682667,432823.424761,0.973928,20.043149,12.864918,2.793455,0.739599,0.599338,161.256452,32.000000,167.246621,172.886125,159.582187,166.948718,32.000000,152.482519,69.544606,76.474220,88.267773,20.809770,37.370367,74.000000,65.380890,18.400000,65.460886,59.535442,37.000672
49.693248,60.008739,138.837351,144.082239,101.706706,97.505600,29.111465,14.216225,135.545417,3.263731,58.422333,50.785937,143.025134,139.436275,140.917054,136.087651,85.056845,134.527644,-0.000798,-1.933430,32.000000,-235.792092,136.138680,-0.023552,24.439322,0.682782,432878.197453,0.976385,20.048085,12.864397,2.793630,0.790225,4.647661,161.245801,32.000000,167.251581,172.881082,159.575061,166.959580,32.000000,152.471698,69.541017,76.476997,88.265473,20.809770,37.370214,74.000000,65.397939,18.400000,65.466899,59.552043,36.999572
49.694454,60.012729,138.836615,144.083344,101.648491,97.505763,29.135925,14.216156,135.550463,3.263685,58.425381,50.789403,143.029228,139.446798,140.918730,136.092902,85.061436,134.528364,-0.000799,-1.930389,32.000000,-235.792215,136.142911,-0.023341,24.439840,0.683004,432985.851289,0.974634,20.057472,12.860623,2.793930,2.341972,4.637326,161.255837,32.000000,167.238530,172.880628,159.586578,166.961889,32.000000,152.464324,69.538152,76.478521,88.260721,20.809770,37.367091,74.000000,65.412248,18.400000,65.473081,59.532433,37.022022
49.695884,60.014474,138.836539,144.083143,101.646513,97.505905,29.148887,14.216055,135.552730,3.264097,58.424895,50.794459,143.029120,139.454256,140.918782,136.094612,85.066807,134.529952,-0.000798,-1.930944,32.000000,-235.792472,136.148327,-0.023389,24.439744,0.683045,433006.392318,0.976603,20.063926,12.857443,2.794012,1.057424,0.706806,161.253573,32.000000,167.240006,172.891347,159.585708,166.948570,32.000000,152.477735,69.535610,76.478886,88.255760,20.809770,37.364964,74.000000,65.429632,18.400000,65.476069,59.550312,36.970078
49.697650,60.015155,138.835757,144.081609,101.580545,97.521783,29.113173,14.216077,135.552264,3.262810,58.419999,50.802979,143.027860,139.458271,140.919058,136.100054,85.073551,134.532383,-0.000797,-1.928539,32.000000,-235.792368,136.151299,-0.023384,24.437980,0.683009,432997.294810,0.975010,20.065519,12.852403,2.793949,0.721024,4.648208,161.236873,32.000000,167.249858,172.889643,159.572144,166.951415,32.000000,152.471372,69.534995,76.477983,88.250737,20.809770,37.361223,74.000000,65.442986,18.400000,65.477763,59.547205,36.800820
49.714024,60.014523,138.829121,144.079640,101.627241,97.543012,29.122084,14.216011,135.555093,3.261971,58.413818,50.804918,143.027939,139.463479,140.919831,136.102079,85.077321,134.532139,-0.000796,-1.927363,32.000000,-235.792508,136.155018,-0.023334,24.434871,0.682932,432985.391345,0.975916,20.059989,12.848375,2.793520,0.802541,4.641984,161.243088,32.000000,167.242534,172.879746,159.581816,166.958159,32.000000,152.459315,69.536973,76.477096,88.246199,20.809770,37.356616,74.000000,65.439392,18.400000,65.477124,59.544421,37.025544
49.721038,60.011866,138.829819,144.076290,101.560370,97.563076,29.184789,14.215807,135.559294,3.261274,58.406101,50.812058,143.030407,139.469538,140.919834,136.106789,85.080867,134.536506,-0.000796,-1.926194,32.000000,-235.792605,136.155999,-0.023325,24.430044,0.683069,433121.803459,0.974185,20.047414,12.842303,2.792808,1.222164,0.925731,161.245918,32.000000,167.236170,172.892973,159.593930,166.944536,32.000000,152.466827,69.542125,76.476136,88.242112,20.809770,37.354564,74.000000,65.448226,18.400000,65.474309,59.546851,36.914612
49.721527,60.007978,138.833909,144.072918,101.636389,97.583513,29.127979,14.215707,135.561518,3.260773,58.397959,50.819104,143.029936,139.472769,140.917398,136.112198,85.082552,134.536992,-0.000795,-1.926162,32.000000,-235.792715,136.160255,-0.023298,24.427069,0.683014,433118.184952,0.974533,20.034263,12.840821,2.792211,1.343522,0.929968,161.233841,32.000000,167.248483,172.898859,159.585619,166.938631,32.000000,152.471231,69.548302,76.474316,88.236532,20.809770,37.356645,74.000000,65.455549,18.400000,65.468978,59.545198,36.939484
49.726164,60.003383,138.836419,144.069710,101.663105,97.599690,29.126081,14.215753,135.565408,3.260478,58.387752,50.826066,143.028585,139.483806,140.916800,136.118378,85.083649,134.537909,-0.000796,-1.924962,32.000000,-235.792574,136.162412,-0.023187,24.425037,0.683369,433252.023516,0.976109,20.029782,12.839567,2.792257,0.714438,4.610336,161.230565,32.000000,167.253179,172.880323,159.588848,166.951299,32.000000,152.450373,69.558975,76.471166,88.228517,20.809770,37.355464,74.000000,65.459858,18.400000,65.462316,59.550844,37.013878
49.731602,60.000523,138.838573,144.067992,101.755218,97.611900,29.192639,14.215460,135.565924,3.260775,58.382277,50.831187,143.029964,139.486778,140.915316,136.119832,85.084884,134.536504,-0.000795,-1.922017,32.000000,-235.792858,136.161878,-0.023439,24.424431,0.683448,433330.125088,0.976395,20.017360,12.838536,2.791793,0.958340,2.386648,161.240981,32.000000,167.245389,172.883289,159.603905,166.949834,32.000000,152.451098,69.570666,76.466583,88.222862,20.809770,37.355895,74.000000,65.468996,18.400000,65.457856,59.541756,36.988493
49.735233,59.997588,138.837524,144.065841,101.853433,97.620025,29.143783,14.215307,135.568702,3.260345,58.380182,50.836134,143.029688,139.482712,140.914265,136.117729,85.086215,134.537046,-0.000797,-1.921411,32.000000,-235.793141,136.156876,-0.023416,24.423104,0.683522,433357.826149,0.975688,20.012897,12.837274,2.791803,0.903275,0.532017,161.232784,32.000000,167.251612,172.889452,159.602781,166.938330,32.000000,152.467007,69.584369,76.461678,88.216177,20.809770,37.352005,74.000000,65.473719,18.400000,65.453714,59.534341,36.834789
49.741014,59.995459,138.836685,144.063975,101.874848,97.640202,29.180698,14.215092,135.564992,3.259965,58.379504,50.839826,143.027753,139.481194,140.913798,136.111165,85.084257,134.533112,-0.000797,-1.919061,32.000000,-235.793392,136.154142,-0.023428,24.420472,0.683482,433401.707977,0.974847,20.001154,12.835030,2.791284,1.789002,4.645829,161.224184,32.000000,167.255940,172.873557,159.597494,166.949561,32.000000,152.459797,69.596056,76.455655,88.209424,20.809770,37.350075,74.000000,65.478463,18.400000,65.450472,59.547824,36.772500
49.745429,59.993233,138.824745,144.062279,101.817834,97.664463,29.173914,14.214888,135.562444,3.259435,58.374513,50.841984,143.030323,139.475532,140.913170,136.106809,85.080713,134.524997,-0.000799,-1.919025,32.000000,-235.793544,136.145271,-0.023391,24.417960,0.683648,433471.358257,0.973446,19.999059,12.834181,2.791308,1.113024,0.803764,161.235047,32.000000,167.242606,172.862814,159.614505,166.954864,32.000000,152.452674,69.612160,76.447663,88.199019,20.809770,37.343117,74.000000,65.485846,18.400000,65.447086,59.551679,36.976021
49.751287,59.990521,138.817589,144.061537,101.815505,97.676349,29.146728,14.214748,135.554216,3.258825,58.366154,50.842366,143.029768,139.470931,140.911168,136.100873,85.075408,134.521766,-0.000799,-1.919021,32.000000,-235.793723,136.135932,-0.023361,24.414486,0.683827,433561.112230,0.976044,19.995394,12.834850,2.791164,1.522032,0.592197,161.238127,32.000000,167.236611,172.868486,159.620909,166.940303,32.000000,152.465504,69.625602,76.439089,88.188637,20.809770,37.335404,74.000000,65.487137,18.400000,65.443672,59.551345,36.939557
49.748091,59.985259,138.806504,144.059314,101.915992,97.676260,29.181130,14.214533,135.545814,3.257968,58.355433,50.842818,143.027774,139.460174,140.909069,136.089230,85.069527,134.511993,-0.000800,-1.919032,32.000000,-235.794002,136.126550,-0.023348,24.408432,0.683851,433635.008696,0.975094,19.985655,12.837938,2.790511,0.550295,4.627585,161.221916,32.000000,167.244366,172.860723,159.610733,166.945264,32.000000,152.463395,69.644335,76.427995,88.172056,20.809770,37.327004,74.000000,65.498476,18.400000,65.436012,59.539937,36.944400
49.749274,59.981950,138.790840,144.055552,102.025932,97.672321,29.151254,14.214450,135.540612,3.257717,58.345989,50.842904,143.026291,139.449858,140.909339,136.081187,85.064109,134.507478,-0.000803,-1.920208,32.000000,-235.794044,136.118267,-0.023334,24.402890,0.684036,433692.473895,0.975812,19.982427,12.838446,2.790399,0.927714,4.628423,161.227335,32.000000,167.236990,172.848731,159.618894,166.955623,32.000000,152.445149,69.660816,76.420114,88.155910,20.809770,37.314161,74.000000,65.502026,18.400000,65.430942,59.539642,36.876608
49.746235,59.977911,138.780672,144.050040,102.033160,97.672305,29.133861,14.214174,135.525085,3.257226,58.339921,50.837054,143.023762,139.438905,140.907767,136.069369,85.056924,134.495178,-0.000806,-1.920219,32.000000,-235.794382,136.105190,-0.023486,24.395406,0.684002,433661.937012,0.976383,19.975377,12.841801,2.789885,0.955089,4.634466,161.234763,32.000000,167.223715,172.849288,159.629783,166.945570,32.000000,152.452988,69.681990,76.410079,88.136892,20.809770,37.304987,74.000000,65.509807,18.400000,65.425097,59.546978,36.893923
49.750724,59.975861,138.767725,144.044612,102.080318,97.672085,29.138760,14.214103,135.510876,3.256451,58.336822,50.839724,143.019370,139.425139,140.904357,136.057798,85.046788,134.481873,-0.000804,-1.921387,32.000000,-235.794555,136.094221,-0.023320,24.388556,0.684117,433664.622244,0.975861,19.971005,12.843186,2.789686,0.690488,4.651695,161.220525,32.000000,167.227012,172.843857,159.618612,166.941609,32.000000,152.455639,69.699586,76.401604,88.120138,20.809770,37.293097,74.000000,65.516797,18.400000,65.421120,59.542327,37.014906
49.753740,59.975845,138.754586,144.038671,102.046374,97.672177,29.131512,14.214073,135.496145,3.255695,58.334930,50.840651,143.015518,139.410625,140.903475,136.046590,85.035171,134.472078,-0.000807,-1.924294,32.000000,-235.794500,136.081488,-0.023173,24.383036,0.684288,433680.752099,0.976236,19.968739,12.846162,2.789448,0.795582,4.610241,161.217132,32.000000,167.220306,172.824003,159.616381,166.952870,32.000000,152.432680,69.723450,76.392711,88.100552,20.809770,37.281824,74.000000,65.523476,18.400000,65.420389,59.531843,36.982257
49.752538,59.976109,138.749302,144.033684,102.089849,97.664232,29.165620,14.213812,135.480741,3.255597,58.333024,50.837110,143.012859,139.400361,140.900997,136.034589,85.025795,134.463934,-0.000809,-1.923696,32.000000,-235.794721,136.071116,-0.023226,24.379233,0.684298,433693.066964,0.976315,19.962419,12.849714,2.788894,0.917912,4.628906,161.224385,32.000000,167.202357,172.818425,159.625418,166.949719,32.000000,152.430484,69.745694,76.385109,88.086023,20.809770,37.274591,74.000000,65.529258,18.400000,65.420691,59.548552,37.025837
49.745495,59.974971,138.745883,144.028317,102.130057,97.664337,29.118269,14.213729,135.465325,3.254946,58.332627,50.831813,143.007743,139.386331,140.898094,136.024007,85.014091,134.453655,-0.000808,-1.924897,32.000000,-235.794867,136.058809,-0.023210,24.377103,0.684443,433717.899712,0.976184,19.964937,12.857557,2.788890,0.855851,4.618797,161.218920,32.000000,167.202517,172.820424,159.620286,166.937610,32.000000,152.444272,69.773180,76.377405,88.069378,20.809770,37.267690,74.000000,65.542944,18.400000,65.419062,59.547155,36.971399
49.738490,59.974270,138.736328,144.024510,102.192309,97.652367,29.131126,14.213616,135.449354,3.254734,58.336427,50.822024,143.004626,139.373843,140.895629,136.009658,85.003816,134.441425,-0.000811,-1.924328,32.000000,-235.794794,136.047951,-0.023218,24.374561,0.684466,433700.370339,0.975613,19.966384,12.863679,2.788939,2.300362,4.649092,161.204599,32.000000,167.201828,172.807944,159.608085,166.945883,32.000000,152.430285,69.796421,76.371996,88.055882,20.809770,37.257801,74.000000,65.558826,18.400000,65.417728,59.537016,36.890988
49.735028,59.974408,138.724239,144.021082,102.253695,97.628182,29.113693,14.213746,135.432280,3.255393,58.343337,50.809486,143.003118,139.358990,140.892785,135.987776,84.992486,134.426630,-0.000812,-1.923778,32.000000,-235.794625,136.034803,-0.023159,24.374196,0.684599,433708.904259,0.976735,19.974241,12.869030,2.789220,0.764175,0.782236,161.218755,32.000000,167.177907,172.796305,159.617404,166.950897,32.000000,152.416586,69.823871,76.366843,88.038966,20.809770,37.246885,74.000000,65.574613,18.400000,65.417193,59.547185,36.792823
49.724371,59.975075,138.712215,144.020312,102.233159,97.602759,29.142237,14.213494,135.417522,3.255772,58.348255,50.801751,143.001166,139.343656,140.890056,135.975377,84.981818,134.415473,-0.000814,-1.923785,32.000000,-235.794925,136.023547,-0.023136,24.375247,0.684579,433641.298705,0.976553,19.981575,12.872106,2.789443,0.688675,4.650717,161.215945,32.000000,167.169676,172.801504,159.614020,166.942223,32.000000,152.425673,69.846647,76.363436,88.026265,20.809770,37.233927,74.000000,65.592208,18.400000,65.418061,59.548827,36.891795
49.718391,59.975537,138.698000,144.020418,102.191031,97.594739,29.143327,14.213459,135.403214,3.256294,58.352571,50.795710,143.000761,139.331188,140.888100,135.954032,84.971468,134.401592,-0.000816,-1.923802,32.000000,-235.794976,136.003924,-0.023420,24.377493,0.684301,433522.447302,0.973687,19.985134,12.878272,2.789320,0.234182,4.611567,161.199702,32.000000,167.172971,172.792525,159.593494,166.947405,32.000000,152.423841,69.873615,76.361374,88.010280,20.809770,37.219148,74.000000,65.616929,18.400000,65.418405,59.543959,36.802434
49.720962,59.977147,138.683314,144.020982,102.136073,97.582613,29.117674,14.213409,135.386207,3.256695,58.357681,50.787811,143.000234,139.321524,140.886893,135.937924,84.961696,134.384487,-0.000818,-1.923808,32.000000,-235.795107,135.988444,-0.023450,24.379202,0.684361,433525.613441,0.975958,19.999200,12.882774,2.789813,2.207823,1.154534,161.201550,32.000000,167.160142,172.779453,159.594120,166.958322,32.000000,152.404371,69.894566,76.360255,87.996883,20.809770,37.204816,74.000000,65.624378,18.400000,65.419893,59.550480,37.002213
49.711634,59.980807,138.665837,144.021375,102.129036,97.574596,29.127263,14.213224,135.366837,3.256550,58.366056,50.775675,143.001510,139.300239,140.885007,135.918216,84.950711,134.365418,-0.000818,-1.923789,32.000000,-235.795501,135.972540,-0.023535,24.379486,0.684121,433493.184222,0.975269,19.999136,12.885008,2.789457,0.596322,4.614762,161.206669,32.000000,167.141213,172.786141,159.596960,166.951463,32.000000,152.404976,69.919339,76.361011,87.981184,20.809770,37.188040,74.000000,65.650457,18.400000,65.424536,59.545621,36.829653
49.702170,59.984561,138.652750,144.021043,102.090610,97.554222,29.131944,14.213154,135.352994,3.255818,58.373253,50.767959,142.999687,139.281736,140.883828,135.903320,84.943436,134.352484,-0.000817,-1.923781,32.000000,-235.795612,135.957216,-0.023592,24.378287,0.684002,433462.063085,0.975751,20.005407,12.884876,2.789377,1.696561,0.603129,161.189467,32.000000,167.144330,172.789546,159.578769,166.942978,32.000000,152.413352,69.938879,76.363752,87.965314,20.809770,37.174663,74.000000,65.669147,18.400000,65.429704,59.542405,36.868538
49.697052,59.988490,138.633100,144.020507,102.011454,97.545997,29.152070,14.213145,135.329830,3.256344,58.380713,50.754790,142.996573,139.262162,140.883963,135.881887,84.932720,134.331757,-0.000816,-1.923783,32.000000,-235.795785,135.939420,-0.023635,24.376227,0.683971,433416.839407,0.976135,20.018311,12.886328,2.789553,0.568943,0.963474,161.181771,32.000000,167.140544,172.777906,159.568058,166.953534,32.000000,152.394110,69.962691,76.368085,87.943100,20.809770,37.154128,74.000000,65.696242,18.400000,65.435178,59.542317,36.781157
