OSU 80 Ton Compressor Load Stand
49.692792,59.992530,138.620368,144.019779,102.020914,97.529714,29.151472,14.213235,135.313825,3.256291,58.385429,50.748504,142.996524,139.247626,140.882544,135.866986,84.924977,134.312955,-0.000815,-1.923777,32.000000,-235.795621,135.924029,-0.023598,24.374981,0.684021,433405.458129,0.974024,20.031940,12.888450,2.789710,2.196251,0.774814,161.190857,32.000000,167.126473,172.780965,159.572568,166.950361,32.000000,152.390343,69.983269,76.372575,87.924329,20.809770,37.139633,74.000000,65.711575,18.400000,65.440730,59.536613,36.847995
49.686870,59.995799,138.610853,144.019032,102.081118,97.529497,29.133432,14.213248,135.296096,3.256971,58.389184,50.740216,142.994609,139.230118,140.881039,135.848950,84.917604,134.293203,-0.000816,-1.925545,32.000000,-235.795654,135.905953,-0.023631,24.374836,0.683849,433339.320280,0.975220,20.035287,12.887249,2.789314,0.234077,0.754264,161.179994,32.000000,167.126716,172.791626,159.555911,166.933690,32.000000,152.402758,70.008521,76.380258,87.902542,20.809770,37.123037,74.000000,65.737637,18.400000,65.446173,59.550421,36.940731
49.677119,59.997470,138.603035,144.018226,102.038972,97.521668,29.148740,14.213368,135.282983,3.257360,58.395189,50.734659,142.993508,139.215365,140.881585,135.832629,84.912223,134.282172,-0.000817,-1.926104,32.000000,-235.795555,135.893110,-0.023693,24.375363,0.683961,433345.785353,0.976032,20.050837,12.886255,2.789732,0.135757,4.627900,161.168975,32.000000,167.131533,172.783693,159.540176,166.939793,32.000000,152.393880,70.030253,76.389097,87.885226,20.809770,37.111799,74.000000,65.764163,18.400000,65.448263,59.537242,37.028625
49.669163,60.001086,138.593546,144.017506,101.965723,97.497024,29.164519,14.213324,135.269318,3.257949,58.401704,50.726269,142.993540,139.204480,140.882637,135.820407,84.905973,134.267501,-0.000817,-1.926122,32.000000,-235.795537,135.882884,-0.023641,24.377077,0.684053,433362.463286,0.975580,20.060144,12.883489,2.789991,0.560143,4.629874,161.173407,32.000000,167.117815,172.775702,159.542659,166.944205,32.000000,152.376353,70.053734,76.399496,87.864143,20.809770,37.096841,74.000000,65.794390,18.400000,65.453116,59.540192,36.822390
49.664989,60.003526,138.586050,144.017495,101.874785,97.484967,29.150230,14.213395,135.259504,3.258674,58.407245,50.718686,142.994154,139.194757,140.882670,135.809675,84.901143,134.256776,-0.000816,-1.924983,32.000000,-235.795491,135.873008,-0.023670,24.379881,0.683969,433290.490400,0.976085,20.071785,12.883399,2.790343,1.086816,0.783260,161.174549,32.000000,167.114087,172.782853,159.541041,166.928577,32.000000,152.388679,70.073105,76.407570,87.847980,20.809770,37.085153,74.000000,65.819485,18.400000,65.456925,59.548650,36.860981
49.665518,60.006107,138.575802,144.018039,101.882790,97.464690,29.148431,14.213701,135.250260,3.259148,58.408647,50.717482,142.994125,139.184554,140.883469,135.802000,84.896301,134.245462,-0.000816,-1.924991,32.000000,-235.795131,135.865539,-0.023702,24.384123,0.683872,433238.439026,0.976542,20.083975,12.883577,2.790635,0.684838,4.645195,161.157274,32.000000,167.124919,172.782384,159.525020,166.928888,32.000000,152.385339,70.095582,76.417538,87.828596,20.809770,37.067773,74.000000,65.839945,18.400000,65.460800,59.554748,36.839337
49.658645,60.006857,138.571704,144.018923,101.834840,97.464832,29.111523,14.213686,135.245586,3.259764,58.406380,50.716813,142.995040,139.180637,140.887145,135.796127,84.892544,134.241451,-0.000817,-1.923809,32.000000,-235.794962,135.861719,-0.023672,24.388485,0.683522,433157.879153,0.974861,20.080153,12.882565,2.790097,0.242078,1.161402,161.158694,32.000000,167.124438,172.772955,159.525433,166.938688,32.000000,152.370946,70.114415,76.425939,87.813695,20.809770,37.056397,74.000000,65.864759,18.400000,65.462365,59.536878,36.941832
49.655287,60.005609,138.567423,144.019498,101.829673,97.464748,29.161461,14.213779,135.242505,3.260448,58.403947,50.709418,142.998481,139.177262,140.889421,135.792885,84.887854,134.237225,-0.000817,-1.921483,32.000000,-235.795053,135.858702,-0.023597,24.391021,0.683343,433134.150667,0.974915,20.085712,12.883862,2.790146,0.196241,1.152087,161.164736,32.000000,167.115634,172.785785,159.531940,166.929557,32.000000,152.390129,70.136222,76.433765,87.797303,20.809770,37.042856,74.000000,65.897418,18.400000,65.461292,59.538117,36.985632
49.658288,60.003746,138.558393,144.019612,101.833959,97.464548,29.111703,14.213970,135.243322,3.260509,58.405195,50.710683,142.998690,139.175329,140.890225,135.790862,84.885476,134.234902,-0.000815,-1.919730,32.000000,-235.794920,135.855454,-0.023603,24.389890,0.683378,433146.506887,0.976420,20.096949,12.885686,2.790625,2.244738,1.458905,161.154974,32.000000,167.126334,172.792413,159.518338,166.922245,32.000000,152.400920,70.153176,76.439825,87.784451,20.809770,37.029084,74.000000,65.913584,18.400000,65.458714,59.546231,37.032881
49.662206,60.004603,138.557858,144.020329,101.862343,97.464488,29.108433,14.214013,135.249214,3.260970,58.409301,50.715467,142.999366,139.176459,140.891770,135.790386,84.884917,134.233135,-0.000814,-1.917971,32.000000,-235.794738,135.858086,-0.023583,24.385968,0.683315,433149.997973,0.975214,20.093496,12.887729,2.790456,0.251576,4.618505,161.144943,32.000000,167.131047,172.781404,159.506622,166.933601,32.000000,152.386145,70.172073,76.445981,87.772031,20.809770,37.016774,74.000000,65.937414,18.400000,65.458727,59.542582,36.889447
49.669347,60.007296,138.559026,144.021790,101.845447,97.472249,29.148780,14.214139,135.257008,3.261642,58.410391,50.723695,143.001243,139.181034,140.893959,135.795980,84.883509,134.239354,-0.000812,-1.916810,32.000000,-235.794627,135.861428,-0.023493,24.384070,0.683336,433148.491657,0.975009,20.090383,12.887743,2.790245,0.255401,0.564974,161.152613,32.000000,167.119246,172.782781,159.516028,166.929978,32.000000,152.385518,70.187661,76.450101,87.764983,20.809770,37.009757,74.000000,65.945629,18.400000,65.462484,59.537616,37.023490
49.675911,60.011011,138.564303,144.024022,101.805292,97.496190,29.149584,14.213986,135.265305,3.261712,58.411945,50.733123,143.004267,139.187168,140.897244,135.806903,84.882885,134.250099,-0.000812,-1.916811,32.000000,-235.794790,135.866747,-0.023763,24.382173,0.683302,433147.298602,0.975604,20.082201,12.890536,2.789705,0.222012,4.652988,161.145277,32.000000,167.125654,172.794218,159.514058,166.915914,32.000000,152.402717,70.205742,76.455464,87.759062,20.809770,37.001837,74.000000,65.961466,18.400000,65.467881,59.540497,36.886146
49.682893,60.013622,138.572349,144.024993,101.807534,97.504407,29.116452,14.214070,135.275645,3.262272,58.414280,50.738811,143.005523,139.193954,140.900330,135.813268,84.885669,134.257084,-0.000811,-1.916808,32.000000,-235.794655,135.874038,-0.023734,24.381870,0.683424,433239.878910,0.975849,20.081480,12.895972,2.789535,0.773972,4.617449,161.130886,32.000000,167.133092,172.787052,159.503747,166.920767,32.000000,152.393500,70.220374,76.459624,87.755705,20.809770,36.997706,74.000000,65.973179,18.400000,65.472081,59.542799,36.737870
49.692294,60.016730,138.582178,144.025620,101.916026,97.504418,29.140407,14.214012,135.282664,3.262654,58.421369,50.748606,143.006577,139.197815,140.904532,135.821836,84.887254,134.260545,-0.000810,-1.916777,32.000000,-235.794702,135.886506,-0.023752,24.382526,0.683490,433307.399643,0.975809,20.076509,12.898054,2.789254,0.507296,0.721360,161.140720,32.000000,167.123899,172.783565,159.515863,166.923476,32.000000,152.382138,70.236899,76.462801,87.755500,20.809770,36.993896,74.000000,65.978973,18.400000,65.476343,59.543064,37.022683
49.690771,60.020860,138.586631,144.026298,102.034120,97.512241,29.137926,14.213975,135.291369,3.262829,58.427147,50.756684,143.006647,139.199320,140.905991,135.826452,84.889003,134.268570,-0.000810,-1.916762,32.000000,-235.794585,135.897749,-0.023723,24.381443,0.683426,433321.962769,0.975213,20.068991,12.899424,2.788884,0.535311,1.133434,161.142167,32.000000,167.119733,172.792146,159.522187,166.910571,32.000000,152.393868,70.249760,76.462822,87.755736,20.809770,36.987095,74.000000,65.997184,18.400000,65.482120,59.555584,36.899792
49.704819,60.025223,138.594851,144.026761,102.024185,97.520052,29.098878,14.213999,135.305543,3.263612,58.431122,50.768755,143.005512,139.204864,140.908084,135.837631,84.891243,134.276818,-0.000811,-1.916732,32.000000,-235.794443,135.907429,-0.023762,24.378080,0.683465,433319.775591,0.974213,20.074542,12.899032,2.789029,0.852188,0.802489,161.126932,32.000000,167.130925,172.790104,159.509947,166.905244,32.000000,152.406157,70.263637,76.461650,87.759655,20.809770,36.982989,74.000000,66.000851,18.400000,65.489002,59.544549,36.752837
49.710985,60.027529,138.599638,144.026315,101.947363,97.540237,29.082972,14.214080,135.309225,3.264294,58.432301,50.777270,143.006231,139.216338,140.911394,135.845297,84.894130,134.283922,-0.000814,-1.916739,32.000000,-235.794297,135.915941,-0.023734,24.374812,0.683515,433388.173563,0.974478,20.066946,12.903148,2.788563,0.706975,1.339288,161.128692,32.000000,167.129075,172.780010,159.515329,166.914294,32.000000,152.391013,70.275613,76.460818,87.767682,20.809770,36.977815,74.000000,66.005790,18.400000,65.492949,59.533495,36.950709
49.720527,60.029389,138.614839,144.024783,101.921183,97.548105,29.107488,14.214046,135.316059,3.264929,58.431994,50.790119,143.007137,139.228764,140.914026,135.853389,84.898429,134.289841,-0.000816,-1.917373,32.000000,-235.794292,135.929881,-0.023682,24.370793,0.683617,433435.120426,0.975521,20.062074,12.902178,2.788290,0.774824,0.771674,161.140262,32.000000,167.115920,172.783148,159.531487,166.909475,32.000000,152.397434,70.289671,76.457511,87.782874,20.809770,36.977977,74.000000,66.011484,18.400000,65.496208,59.538668,36.817034
49.722289,60.030150,138.619901,144.023397,101.810548,97.568322,29.138322,14.213995,135.322546,3.265526,58.432839,50.802707,143.007170,139.235081,140.915962,135.859583,84.903889,134.297092,-0.000818,-1.917985,32.000000,-235.794358,135.937697,-0.023748,24.368858,0.683749,433482.659256,0.975044,20.056526,12.904132,2.788155,0.762147,0.918097,161.128281,32.000000,167.121597,172.786709,159.525002,166.901590,32.000000,152.410022,70.299553,76.454053,87.799853,20.809770,36.975510,74.000000,66.019333,18.400000,65.497731,59.541776,37.028552
49.734438,60.031288,138.624578,144.021361,101.817934,97.568443,29.138720,14.213889,135.324235,3.265343,58.435101,50.817347,143.006343,139.245321,140.917957,135.863330,84.908782,134.309118,-0.000815,-1.916783,32.000000,-235.794441,135.950442,-0.023723,24.367304,0.683922,433539.687453,0.976208,20.051121,12.901557,2.788007,0.850038,0.566396,161.124028,32.000000,167.122752,172.773094,159.524585,166.914421,32.000000,152.399851,70.308028,76.447950,87.822119,20.809770,36.968485,74.000000,66.018942,18.400000,65.499488,59.537036,36.808963
49.735162,60.034036,138.625195,144.019367,101.852169,97.572534,29.142653,14.213923,135.331281,3.265484,58.437322,50.827680,143.005654,139.254823,140.918114,135.870948,84.909771,134.313286,-0.000814,-1.915608,32.000000,-235.794322,135.960746,-0.023679,24.367620,0.683851,433560.357149,0.973867,20.040320,12.900583,2.787390,2.215364,4.630780,161.134320,32.000000,167.108883,172.771490,159.539520,166.918574,32.000000,152.394109,70.310226,76.440772,87.842468,20.809770,36.961788,74.000000,66.030846,18.400000,65.503025,59.539288,37.024810
49.750218,60.037654,138.631458,144.016965,101.893877,97.596950,29.146197,14.214224,135.336969,3.266296,58.441001,50.837875,143.003555,139.260041,140.915399,135.872300,84.910874,134.319259,-0.000815,-1.915603,32.000000,-235.793986,135.965036,-0.023766,24.367856,0.683880,433560.615505,0.975316,20.043286,12.901982,2.787449,1.027031,4.630699,161.133292,32.000000,167.109715,172.779723,159.538235,166.905526,32.000000,152.403479,70.310826,76.431241,87.870298,20.809770,36.956296,74.000000,66.023540,18.400000,65.509049,59.543507,36.765016
49.758518,60.039366,138.637701,144.014951,101.939225,97.621237,29.118690,14.214297,135.340551,3.266534,58.441726,50.849996,143.000577,139.263413,140.914236,135.879844,84.913351,134.328232,-0.000815,-1.915554,32.000000,-235.793890,135.968819,-0.023421,24.369344,0.683840,433646.424704,0.974676,20.033669,12.903091,2.786767,1.264767,0.941545,161.123527,32.000000,167.118541,172.773236,159.530304,166.915913,32.000000,152.398032,70.308581,76.422756,87.902825,20.809770,36.951357,74.000000,66.019406,18.400000,65.512508,59.532157,37.041831
49.751721,60.039773,138.643588,144.013233,101.907041,97.641566,29.142908,14.214226,135.345662,3.266834,58.442200,50.858245,142.999535,139.266042,140.912769,135.880284,84.913328,134.332687,-0.000813,-1.916679,32.000000,-235.794036,135.971269,-0.023358,24.370828,0.683778,433727.489055,0.975522,20.019878,12.905260,2.786066,1.414065,4.629094,161.131804,32.000000,167.104890,172.765917,159.540537,166.923347,32.000000,152.390296,70.304775,76.415247,87.932445,20.809770,36.949559,74.000000,66.028481,18.400000,65.513466,59.557413,36.863475
49.766408,60.041081,138.658538,144.011208,101.941236,97.641409,29.107950,14.214230,135.351246,3.266600,58.445330,50.863366,142.997600,139.269635,140.908857,135.883193,84.913455,134.334236,-0.000812,-1.916680,32.000000,-235.794215,135.976024,-0.023344,24.371818,0.683937,433833.492168,0.974613,20.021339,12.906366,2.786301,1.052853,4.617055,161.135018,32.000000,167.098493,172.776273,159.544839,166.911556,32.000000,152.401082,70.296011,76.405406,87.969378,20.809770,36.950751,74.000000,66.024826,18.400000,65.515539,59.541756,37.034128
49.772127,60.043238,138.668791,144.009596,101.967189,97.641403,29.157747,14.214094,135.352714,3.266843,58.443934,50.873043,142.993052,139.274646,140.906174,135.888555,84.912460,134.338026,-0.000811,-1.916692,32.000000,-235.794229,135.978984,-0.023385,24.373700,0.683958,433869.294423,0.975468,20.017317,12.908961,2.786296,1.049258,0.485532,161.123374,32.000000,167.105660,172.774928,159.535715,166.912491,32.000000,152.399335,70.285721,76.398919,87.999024,20.809770,36.951440,74.000000,66.021163,18.400000,65.519197,59.548178,37.002947
49.770887,60.043807,138.681663,144.007655,101.871567,97.645393,29.140908,14.213997,135.358747,3.267478,58.437378,50.877993,142.989682,139.278037,140.906712,135.894789,84.910491,134.344281,-0.000810,-1.916682,32.000000,-235.794243,135.983785,-0.023353,24.378114,0.683853,433867.995193,0.974917,20.011751,12.910162,2.786091,0.902421,4.630410,161.127257,32.000000,167.099615,172.758667,159.541780,166.926869,32.000000,152.377267,70.271642,76.390552,88.032767,20.809770,36.951494,74.000000,66.029378,18.400000,65.520770,59.546408,37.009256
49.775088,60.041949,138.685423,144.005953,101.824805,97.660356,29.123901,14.214072,135.358956,3.267828,58.433435,50.882557,142.987331,139.276837,140.905563,135.896725,84.906292,134.350153,-0.000811,-1.916669,32.000000,-235.794213,135.983880,-0.023328,24.381983,0.683819,433869.246069,0.975621,20.012962,12.913697,2.786233,0.918775,4.633667,161.133624,32.000000,167.090674,172.766014,159.552430,166.921009,32.000000,152.377153,70.259490,76.383973,88.057887,20.809770,36.947411,74.000000,66.028495,18.400000,65.519222,59.551571,36.767584
49.779276,60.040350,138.688157,144.003967,101.794586,97.668528,29.144496,14.214103,135.358108,3.267928,58.433013,50.888816,142.985333,139.280470,140.903503,135.896463,84.904613,134.349832,-0.000810,-1.916669,32.000000,-235.794109,135.986010,-0.023371,24.386174,0.683808,433947.483016,0.975454,20.010538,12.920847,2.786327,0.882424,0.583192,161.130178,32.000000,167.099769,172.773725,159.546493,166.914786,32.000000,152.385630,70.242460,76.377928,88.084826,20.809770,36.941934,74.000000,66.028956,18.400000,65.516856,59.544176,37.014979
49.782636,60.040367,138.688387,144.002054,101.803980,97.672851,29.171826,14.214126,135.361326,3.268335,58.432351,50.891185,142.982408,139.283256,140.901698,135.899145,84.902365,134.348254,-0.000810,-1.916677,32.000000,-235.794121,135.986944,-0.023358,24.388560,0.683724,433979.420790,0.975026,20.006981,12.923746,2.786258,0.515975,4.630844,161.126640,32.000000,167.104417,172.762049,159.540098,166.926021,32.000000,152.364793,70.226731,76.372753,88.105384,20.809770,36.936722,74.000000,66.025935,18.400000,65.517093,59.551286,36.911971
49.791493,60.040248,138.694356,143.998963,101.831596,97.685039,29.186431,14.214347,135.363866,3.268165,58.431163,50.895410,142.980466,139.288343,140.899510,135.904614,84.895677,134.350723,-0.000811,-1.916648,32.000000,-235.793722,135.986896,-0.023375,24.390600,0.683556,433996.694702,0.975242,19.997725,12.926017,2.785887,0.535301,4.626134,161.146253,32.000000,167.094306,172.764212,159.552765,166.925633,32.000000,152.360490,70.207036,76.366751,88.127730,20.809770,36.934544,74.000000,66.020801,18.400000,65.517431,59.537232,37.002506
49.798823,60.040015,138.696605,143.996001,101.927635,97.701124,29.168421,14.214294,135.366752,3.267592,58.429608,50.897402,142.977864,139.291669,140.896003,135.905562,84.891983,134.354944,-0.000810,-1.916633,32.000000,-235.793724,135.988195,-0.023345,24.390560,0.683631,434077.340899,0.975137,19.998722,12.930504,2.786007,0.746044,4.631553,161.145614,32.000000,167.097060,172.772603,159.548654,166.914046,32.000000,152.372742,70.187545,76.360771,88.143522,20.809770,36.931379,74.000000,66.014400,18.400000,65.517790,59.555092,36.908816
49.809192,60.038828,138.700750,143.992353,101.828000,97.709449,29.133669,14.214615,135.372022,3.267734,58.426124,50.904055,142.974642,139.298822,140.893413,135.913289,84.887681,134.361265,-0.000809,-1.916636,32.000000,-235.793459,135.987618,-0.023330,24.392088,0.683506,434115.408364,0.974532,19.984952,12.937659,2.785390,0.600907,4.634176,161.137341,32.000000,167.107239,172.764310,159.529089,166.919531,32.000000,152.359064,70.162296,76.355496,88.159929,20.809770,36.927242,74.000000,66.002250,18.400000,65.516619,59.532787,37.022316
49.814493,60.037869,138.710045,143.989140,101.815568,97.709452,29.101449,14.214755,135.373214,3.267061,58.423419,50.905723,142.972881,139.308190,140.891889,135.914598,84.886294,134.364846,-0.000808,-1.916673,32.000000,-235.793163,135.991129,-0.023280,24.395244,0.683451,434191.263430,0.975910,19.974152,12.944108,2.784866,1.335551,0.574469,161.150775,32.000000,167.100456,172.758685,159.534184,166.927953,32.000000,152.343742,70.141526,76.350746,88.171942,20.809770,36.926709,74.000000,65.995404,18.400000,65.515752,59.548021,36.931927
49.814471,60.036665,138.713797,143.985441,101.872144,97.709614,29.179356,14.214767,135.377591,3.266774,58.423527,50.901706,142.968718,139.311565,140.887171,135.915867,84.880443,134.368550,-0.000807,-1.916671,32.000000,-235.793254,135.991645,-0.023284,24.398934,0.683286,434186.969749,0.975408,19.963954,12.949601,2.784590,0.153112,4.643750,161.161599,32.000000,167.091632,172.766740,159.536934,166.914123,32.000000,152.353583,70.113490,76.343236,88.181153,20.809770,36.924442,74.000000,65.995978,18.400000,65.514186,59.560600,37.004708
49.817869,60.036882,138.714083,143.982680,101.843926,97.717963,29.157761,14.214988,135.384165,3.266634,58.426580,50.898102,142.962597,139.313226,140.883302,135.917087,84.874975,134.372444,-0.000806,-1.916618,32.000000,-235.792936,135.994093,-0.023237,24.402326,0.683238,434194.666707,0.975166,19.964116,12.956252,2.784690,0.809714,0.796937,161.150722,32.000000,167.099497,172.763395,159.519847,166.910322,32.000000,152.353089,70.086731,76.338135,88.184825,20.809770,36.919715,74.000000,65.985111,18.400000,65.514600,59.539789,36.974040
49.817891,60.037874,138.720992,143.979690,101.981701,97.718104,29.127341,14.215245,135.390335,3.266421,58.428499,50.899129,142.957559,139.315545,140.878730,135.924320,84.868661,134.378516,-0.000804,-1.917769,32.000000,-235.792741,135.998321,-0.023188,24.404462,0.683122,434237.161578,0.974503,19.957691,12.962134,2.784455,0.745202,0.797230,161.154884,32.000000,167.097787,172.749029,159.517488,166.920757,32.000000,152.331062,70.054575,76.332890,88.184087,20.809770,36.916491,74.000000,65.985604,18.400000,65.516320,59.545670,36.796051
49.809898,60.039317,138.725390,143.978036,102.045178,97.717923,29.170889,14.215412,135.398203,3.266441,58.431317,50.892402,142.955013,139.317923,140.874355,135.933072,84.862034,134.381453,-0.000807,-1.917786,32.000000,-235.792594,135.997284,-0.023212,24.405368,0.683145,434254.225996,0.975099,19.965035,12.970438,2.784826,1.147842,0.739342,161.168062,32.000000,167.088364,172.750397,159.527761,166.913287,32.000000,152.328853,70.027663,76.328115,88.180570,20.809770,36.915731,74.000000,65.988204,18.400000,65.518511,59.549103,36.936843
49.820628,60.040273,138.732131,143.977001,102.090987,97.717776,29.174863,14.215506,135.401509,3.266576,58.432167,50.885424,142.952949,139.321491,140.869996,135.939614,84.857020,134.384077,-0.000808,-1.917804,32.000000,-235.792475,135.995451,-0.022946,24.404637,0.683108,434267.371399,0.973492,19.964782,12.979701,2.784888,0.716744,4.645153,161.159137,32.000000,167.097613,172.749714,159.515863,166.899494,32.000000,152.332944,69.997841,76.322435,88.172128,20.809770,36.913777,74.000000,65.971899,18.400000,65.520946,59.546634,37.001699
49.819204,60.040204,138.733492,143.976354,102.127145,97.717679,29.177073,14.215433,135.403242,3.266183,58.433644,50.881219,142.950894,139.320722,140.868745,135.942162,84.854274,134.384219,-0.000807,-1.917812,32.000000,-235.792648,135.991879,-0.022925,24.402170,0.683073,434277.052496,0.974233,19.961509,12.987284,2.784790,0.571200,0.668332,161.155256,32.000000,167.103354,172.735397,159.513531,166.907542,32.000000,152.322797,69.975024,76.319470,88.164094,20.809770,36.912074,74.000000,65.975340,18.400000,65.521108,59.550588,36.978369
49.809884,60.040545,138.734969,143.975969,102.124591,97.717664,29.152806,14.215513,135.403316,3.266014,58.436177,50.878622,142.949519,139.322182,140.865666,135.940456,84.849138,134.378614,-0.000806,-1.917844,32.000000,-235.792489,135.990927,-0.023010,24.398207,0.683171,434283.325942,0.972924,19.962064,12.992054,2.784944,1.671817,0.777786,161.165815,32.000000,167.087535,172.727134,159.525267,166.904061,32.000000,152.312630,69.949441,76.313702,88.150440,20.809770,36.906001,74.000000,65.980082,18.400000,65.522048,59.531085,37.011237
49.813901,60.040416,138.730845,143.976228,102.130534,97.710168,29.117849,14.215547,135.407406,3.265463,58.439310,50.873989,142.949773,139.320339,140.862901,135.937977,84.845285,134.378458,-0.000806,-1.917245,32.000000,-235.792311,135.990732,-0.023018,24.394244,0.683270,434290.144121,0.974589,19.965466,12.992258,2.785022,1.435230,0.730239,161.165269,32.000000,167.089498,172.728771,159.523238,166.887850,32.000000,152.322398,69.927716,76.309053,88.137748,20.809770,36.899474,74.000000,65.978349,18.400000,65.522525,59.546752,36.899939
49.815320,60.039864,138.723342,143.977316,102.165063,97.710257,29.118830,14.215434,135.403477,3.265611,58.444378,50.873928,142.951529,139.316140,140.861543,135.935833,84.842104,134.381120,-0.000807,-1.916656,32.000000,-235.792391,135.988012,-0.023167,24.389589,0.683416,434286.771737,0.975527,19.968369,12.997194,2.785171,0.781595,0.750544,161.155749,32.000000,167.094329,172.712853,159.512697,166.887042,32.000000,152.318583,69.905170,76.305741,88.121168,20.809770,36.889489,74.000000,65.972412,18.400000,65.522136,59.536082,36.817914
49.812740,60.039952,138.718133,143.978669,102.152969,97.710399,29.159249,14.215587,135.402939,3.265344,58.449853,50.869703,142.954602,139.310981,140.861243,135.931478,84.839293,134.379959,-0.000807,-1.916648,32.000000,-235.792297,135.982951,-0.023146,24.385095,0.683384,434271.182065,0.973687,19.962508,13.000267,2.784747,0.915391,0.749290,161.167116,32.000000,167.082989,172.696494,159.521801,166.891363,32.000000,152.304670,69.887603,76.302079,88.107109,20.809770,36.884595,74.000000,65.970162,18.400000,65.522507,59.536829,36.959440
49.814406,60.043590,138.707784,143.981001,102.265052,97.710813,29.155585,14.215711,135.400575,3.264248,58.463216,50.865770,142.958675,139.303790,140.858129,135.925383,84.835857,134.373498,-0.000809,-1.917812,32.000000,-235.792255,135.972310,-0.023173,24.379296,0.683542,434278.755340,0.973165,19.962164,13.004173,2.784741,1.026070,4.644528,161.172627,32.000000,167.074304,172.700681,159.526233,166.876644,32.000000,152.318113,69.867839,76.297645,88.090843,20.809770,36.872214,74.000000,65.969598,18.400000,65.527108,59.549781,36.781524
49.816927,60.048783,138.700819,143.983123,102.301472,97.692981,29.180006,14.215873,135.399504,3.264030,58.477036,50.858945,142.961877,139.297578,140.856352,135.920966,84.834253,134.368799,-0.000809,-1.918414,32.000000,-235.792100,135.966923,-0.023474,24.375467,0.683689,434289.915912,0.975437,19.968326,13.005447,2.784800,0.538613,4.631025,161.161820,32.000000,167.080004,172.693281,159.512835,166.871060,32.000000,152.324352,69.849167,76.294057,88.079093,20.809770,36.862579,74.000000,65.965146,18.400000,65.534450,59.542327,36.974260
49.815860,60.055238,138.697109,143.985059,102.326816,97.683434,29.143889,14.215633,135.398297,3.263776,58.485275,50.854548,142.962660,139.288745,140.855894,135.917338,84.831827,134.365693,-0.000810,-1.918983,32.000000,-235.792609,135.961436,-0.023441,24.370257,0.683668,434246.579220,0.974811,19.971055,13.005986,2.784440,0.723286,0.580420,161.161463,32.000000,167.072811,172.668361,159.516911,166.878750,32.000000,152.312663,69.827996,76.288429,88.066799,20.809770,36.852338,74.000000,65.962331,18.400000,65.545082,59.544303,36.962741
49.807695,60.057890,138.700966,143.986348,102.279425,97.683520,29.108872,14.215544,135.394165,3.263738,58.490811,50.850070,142.965404,139.280149,140.856507,135.912510,84.829883,134.363252,-0.000809,-1.918966,32.000000,-235.792733,135.955589,-0.023463,24.365331,0.683724,434223.083778,0.975231,19.978496,13.004651,2.784399,0.615514,4.622616,161.171788,32.000000,167.057396,172.662789,159.531236,166.873768,32.000000,152.317762,69.812271,76.283906,88.059207,20.809770,36.848073,74.000000,65.967176,18.400000,65.550017,59.547362,36.887833
49.804024,60.059181,138.691874,143.987787,102.193764,97.667065,29.136491,14.215484,135.390356,3.263052,58.494634,50.844842,142.966909,139.275284,140.856371,135.903982,84.826323,134.359043,-0.000809,-1.919009,32.000000,-235.792951,135.950680,-0.023481,24.358394,0.683877,434200.520640,0.975516,19.985204,13.005319,2.784446,2.248663,4.649077,161.160916,32.000000,167.059399,172.659421,159.524442,166.863793,32.000000,152.335818,69.792028,76.279299,88.052564,20.809770,36.838056,74.000000,65.967099,18.400000,65.552649,59.537154,36.993849
49.793755,60.060437,138.683696,143.989304,102.165414,97.654832,29.117799,14.215589,135.391452,3.263037,58.490722,50.841231,142.966011,139.273907,140.857504,135.903584,84.823346,134.356298,-0.000811,-1.919071,32.000000,-235.792897,135.951181,-0.023462,24.355253,0.683945,434154.295717,0.972902,19.987315,13.008013,2.784455,0.881423,4.618159,161.151230,32.000000,167.058942,172.638927,159.521828,166.874626,32.000000,152.325919,69.777931,76.275981,88.046356,20.809770,36.828176,74.000000,65.980768,18.400000,65.554969,59.546093,37.032587
49.794888,60.060511,138.691182,143.990250,102.055805,97.642896,29.133316,14.215611,135.386917,3.263363,58.481720,50.837896,142.966202,139.272739,140.858432,135.901808,84.820347,134.353551,-0.000814,-1.919111,32.000000,-235.792847,135.950308,-0.023590,24.352011,0.684189,434132.350777,0.974460,20.001907,13.008242,2.785025,1.032818,0.693154,161.161145,32.000000,167.038165,172.623614,159.542584,166.879853,32.000000,152.327697,69.761569,76.271548,88.041393,20.809770,36.825513,74.000000,65.981942,18.400000,65.556464,59.535511,37.015859
49.790803,60.059038,138.687086,143.989918,102.019889,97.643019,29.140317,14.215481,135.388202,3.263539,58.474806,50.834417,142.965942,139.267216,140.859031,135.900631,84.815293,134.353921,-0.000814,-1.919085,32.000000,-235.793026,135.946282,-0.023568,24.349206,0.684267,434053.557319,0.973872,20.010618,13.010656,2.785516,0.902510,4.606867,161.154980,32.000000,167.029788,172.624848,159.549597,166.865255,32.000000,152.343249,69.748197,76.267665,88.037543,20.809770,36.816232,74.000000,65.989622,18.400000,65.555081,59.548808,36.938163
49.797247,60.056774,138.686577,143.989502,102.147781,97.651186,29.179726,14.215594,135.392332,3.263435,58.466198,50.840088,142.967217,139.266298,140.860321,135.905956,84.811956,134.351330,-0.000815,-1.919072,32.000000,-235.792765,135.946760,-0.023540,24.346612,0.684352,434064.349614,0.972750,20.011872,13.013254,2.785508,1.404780,1.221977,161.141558,32.000000,167.037273,172.610335,159.546590,166.872387,32.000000,152.343442,69.732529,76.265371,88.035247,20.809770,36.810751,74.000000,65.983608,18.400000,65.552783,59.546939,36.943592
49.798870,60.053532,138.685033,143.989302,102.243941,97.642877,29.135219,14.215610,135.391794,3.263291,58.453873,50.845754,142.969086,139.268362,140.861546,135.909882,84.810690,134.353040,-0.000816,-1.919106,32.000000,-235.792709,135.947918,-0.023426,24.343831,0.684377,434065.951322,0.975324,20.005988,13.017561,2.785326,0.755799,1.136570,161.144326,32.000000,167.029298,172.596093,159.563130,166.882926,32.000000,152.329826,69.719223,76.262531,88.033322,20.809770,36.803478,74.000000,65.982353,18.400000,65.549062,59.550017,36.971472
49.808799,60.048580,138.690972,143.989151,102.156235,97.663081,29.115606,14.215549,135.393163,3.262792,58.443847,50.849732,142.970646,139.273811,140.862842,135.910396,84.807964,134.355137,-0.000817,-1.916796,32.000000,-235.792759,135.951650,-0.023351,24.341440,0.684437,434082.689382,0.973188,20.000059,13.020348,2.785154,0.742328,0.960904,161.150344,32.000000,167.015494,172.599768,159.582567,166.873290,32.000000,152.343122,69.704984,76.257764,88.034132,20.809770,36.799377,74.000000,65.969580,18.400000,65.542602,59.528863,37.031853
49.816026,60.044651,138.693954,143.987918,102.067854,97.675379,29.112479,14.215413,135.394975,3.262688,58.436061,50.854803,142.970874,139.273451,140.864589,135.911639,84.808639,134.354939,-0.000815,-1.917960,32.000000,-235.792838,135.952893,-0.023370,24.339502,0.684312,434088.428681,0.973350,19.980791,13.021644,2.784413,1.132442,4.623503,161.135246,32.000000,167.020862,172.597919,159.577382,166.873034,32.000000,152.357485,69.693264,76.254598,88.037645,20.809770,36.797569,74.000000,65.962395,18.400000,65.537496,59.534606,37.043152
49.821370,60.040380,138.698347,143.985503,102.171512,97.675799,29.167244,14.215330,135.396249,3.262583,58.430128,50.865038,142.968730,139.272892,140.866334,135.911722,84.810600,134.357537,-0.000816,-1.917955,32.000000,-235.793003,135.957134,-0.023420,24.336971,0.684460,434155.697945,0.974821,19.972347,13.023659,2.784331,0.594648,4.650960,161.132288,32.000000,167.016309,172.579638,159.585685,166.890561,32.000000,152.341642,69.681873,76.250812,88.044727,20.809770,36.793203,74.000000,65.953873,18.400000,65.531672,59.549811,37.009550
49.823055,60.037907,138.699222,143.983260,102.160625,97.675854,29.114303,14.215115,135.398848,3.261765,58.425570,50.871773,142.969612,139.274523,140.866835,135.917651,84.810670,134.363427,-0.000818,-1.919663,32.000000,-235.793246,135.961288,-0.023395,24.336795,0.684476,434182.759676,0.974989,19.961483,13.023174,2.783971,0.605784,4.617122,161.138900,32.000000,167.000923,172.576423,159.596856,166.889678,32.000000,152.343359,69.671696,76.246616,88.050054,20.809770,36.788204,74.000000,65.945880,18.400000,65.528136,59.543379,37.060173
49.828703,60.035550,138.700743,143.980834,102.150362,97.675521,29.186476,14.214966,135.405881,3.260812,58.417332,50.875060,142.968488,139.281839,140.866675,135.922201,84.810305,134.369563,-0.000818,-1.920238,32.000000,-235.793315,135.967188,-0.023428,24.337043,0.684465,434174.592219,0.974193,19.954187,13.025128,2.783813,0.728622,4.628399,161.131768,32.000000,167.003631,172.578425,159.593037,166.884351,32.000000,152.359850,69.658784,76.241280,88.058117,20.809770,36.783040,74.000000,65.935858,18.400000,65.525189,59.545985,37.018574
49.832757,60.033357,138.702719,143.978652,102.071652,97.691006,29.110669,14.214792,135.405112,3.260694,58.410240,50.879139,142.965774,139.289743,140.867752,135.929832,84.812037,134.373672,-0.000818,-1.920290,32.000000,-235.793610,135.968033,-0.023393,24.339100,0.684431,434171.692997,0.972518,19.949587,13.029189,2.783735,0.843810,0.536494,161.123393,32.000000,167.004561,172.565936,159.587846,166.897453,32.000000,152.348718,69.649862,76.237526,88.065600,20.809770,36.778790,74.000000,65.928634,18.400000,65.522477,59.554266,37.027818
49.833263,60.028922,138.701218,143.975093,102.068201,97.699294,29.113419,14.214695,135.408140,3.260888,58.395156,50.878827,142.962788,139.295150,140.868396,135.937157,84.811425,134.377052,-0.000820,-1.921486,32.000000,-235.793648,135.972185,-0.023559,24.342409,0.684299,434160.251414,0.972899,19.941116,13.029362,2.783400,1.263746,4.616128,161.133834,32.000000,166.988126,172.560512,159.601620,166.904247,32.000000,152.338029,69.638853,76.231004,88.074648,20.809770,36.772930,74.000000,65.922700,18.400000,65.517227,59.539189,37.022389
49.830103,60.023781,138.709033,143.970918,101.975550,97.699037,29.140420,14.214574,135.412441,3.260728,58.383063,50.883441,142.957042,139.299872,140.865807,135.938276,84.810854,134.379747,-0.000820,-1.921481,32.000000,-235.793627,135.978181,-0.023555,24.347059,0.684375,434261.527752,0.974179,19.936849,13.031392,2.783372,1.104964,4.601993,161.132135,32.000000,166.983181,172.567121,159.601818,166.895654,32.000000,152.345642,69.628485,76.224465,88.082311,20.809770,36.771163,74.000000,65.924744,18.400000,65.510292,59.545257,36.829873
49.837546,60.016537,138.719169,143.964899,101.966027,97.699231,29.164799,14.214494,135.415506,3.260804,58.366972,50.887380,142.949994,139.308447,140.864010,135.945100,84.808615,134.383696,-0.000819,-1.920320,32.000000,-235.793720,135.989091,-0.023519,24.352200,0.684318,434257.128474,0.973941,19.935686,13.032690,2.783678,1.476538,4.598280,161.114970,32.000000,166.988957,172.560927,159.584354,166.899671,32.000000,152.338035,69.615797,76.217476,88.093265,20.809770,36.771311,74.000000,65.904633,18.400000,65.500561,59.545149,36.922463
49.832499,60.009269,138.723779,143.959318,101.935325,97.715576,29.148891,14.214400,135.414761,3.260751,58.349408,50.888668,142.944607,139.316416,140.862599,135.949441,84.809134,134.384491,-0.000818,-1.920310,32.000000,-235.793776,135.993120,-0.023530,24.356159,0.684094,434247.803143,0.972256,19.922531,13.034834,2.783392,0.785229,4.610685,161.122631,32.000000,166.980429,172.551423,159.587959,166.906711,32.000000,152.325185,69.607595,76.212362,88.102012,20.809770,36.770210,74.000000,65.905064,18.400000,65.490637,59.545208,36.929653
49.830895,59.999229,138.733080,143.953416,101.976314,97.723775,29.183620,14.214571,135.413390,3.261067,58.336704,50.890782,142.939551,139.321282,140.858815,135.954397,84.804642,134.386217,-0.000818,-1.919131,32.000000,-235.793503,135.994130,-0.023521,24.360957,0.684021,434274.734687,0.972356,19.914061,13.036907,2.783567,2.228843,1.856457,161.130551,32.000000,166.969701,172.559660,159.591186,166.900321,32.000000,152.324673,69.598615,76.205622,88.114409,20.809770,36.769711,74.000000,65.903465,18.400000,65.476463,59.537832,37.002653
49.829972,59.994005,138.730689,143.949296,102.096695,97.723853,29.172114,14.214565,135.414881,3.260509,58.331616,50.894561,142.934022,139.321040,140.855132,135.957046,84.802450,134.385178,-0.000817,-1.921509,32.000000,-235.793525,135.993016,-0.023528,24.364617,0.684156,434330.878954,0.974394,19.913374,13.041583,2.784119,0.742118,4.623124,161.118322,32.000000,166.978112,172.562566,159.571574,166.897727,32.000000,152.334523,69.588623,76.200700,88.122799,20.809770,36.766667,74.000000,65.898803,18.400000,65.467700,59.543822,37.032367
49.824867,59.990790,138.731982,143.944828,102.343132,97.723995,29.167764,14.214533,135.411440,3.260552,58.327574,50.893651,142.927231,139.321484,140.850162,135.958933,84.799206,134.381325,-0.000819,-1.922377,32.000000,-235.793653,135.990800,-0.023520,24.368138,0.684009,434341.273317,0.972351,19.902745,13.043971,2.784046,0.726911,0.807488,161.113307,32.000000,166.975258,172.549055,159.565066,166.907721,32.000000,152.313023,69.574722,76.192847,88.130821,20.809770,36.760909,74.000000,65.902517,18.400000,65.462381,59.545110,36.965383
49.822009,59.990013,138.734235,143.941497,102.439179,97.724132,29.123882,14.214548,135.407872,3.260447,58.330595,50.894823,142.925803,139.319622,140.846255,135.957520,84.795438,134.377754,-0.000819,-1.922345,32.000000,-235.793667,135.985055,-0.023550,24.368964,0.683997,434346.341026,0.973852,19.905101,13.044726,2.784327,1.639847,4.615679,161.123319,32.000000,166.963830,172.551197,159.572365,166.903087,32.000000,152.305785,69.561942,76.188084,88.138702,20.809770,36.756406,74.000000,65.900191,18.400000,65.460726,59.518723,37.027378
49.823135,59.989419,138.725211,143.937810,102.525826,97.724105,29.176527,14.214622,135.403896,3.259256,58.336997,50.890674,142.924303,139.314607,140.842334,135.957617,84.790763,134.371485,-0.000816,-1.922350,32.000000,-235.793521,135.980734,-0.023520,24.369047,0.683967,434352.828162,0.973218,19.905372,13.047389,2.784462,0.724407,0.596474,161.112657,32.000000,166.972983,172.561457,159.558958,166.886607,32.000000,152.316312,69.546880,76.179838,88.150504,20.809770,36.747357,74.000000,65.894244,18.400000,65.459619,59.551217,36.925471
49.814420,59.989122,138.721235,143.935846,102.540852,97.723990,29.128592,14.214657,135.399818,3.259035,58.340556,50.883373,142.922154,139.310166,140.839750,135.954639,84.788824,134.369097,-0.000816,-1.922350,32.000000,-235.793613,135.975406,-0.023295,24.367565,0.683921,434357.133752,0.974651,19.901802,13.049069,2.784316,2.207167,4.644689,161.105033,32.000000,166.981121,172.552230,159.547517,166.895157,32.000000,152.302278,69.532529,76.173619,88.161987,20.809770,36.740878,74.000000,65.903564,18.400000,65.459230,59.546949,36.751077
49.808343,59.988677,138.717442,143.933880,102.343541,97.719917,29.129660,14.214328,135.390280,3.258725,58.343105,50.878204,142.918423,139.305717,140.835821,135.951423,84.783568,134.359823,-0.000815,-1.922378,32.000000,-235.794016,135.972969,-0.023362,24.366670,0.684082,434368.822704,0.975901,19.913318,13.050182,2.784792,2.240902,4.647633,161.113016,32.000000,166.968276,172.544721,159.550562,166.901255,32.000000,152.280738,69.514186,76.164961,88.174686,20.809770,36.731286,74.000000,65.906016,18.400000,65.458595,59.539002,36.989227
49.803266,59.988685,138.715819,143.932650,102.297485,97.716132,29.185010,14.214090,135.387775,3.257946,58.350045,50.871887,142.917614,139.299797,140.831595,135.945679,84.777529,134.352586,-0.000813,-1.922358,32.000000,-235.794330,135.968054,-0.023416,24.365871,0.684122,434377.455231,0.973400,19.914953,13.050544,2.784875,0.567938,4.629012,161.110359,32.000000,166.966782,172.555742,159.542149,166.882251,32.000000,152.291965,69.495637,76.156898,88.187540,20.809770,36.725140,74.000000,65.910434,18.400000,65.458113,59.554925,36.970372
49.794623,59.990106,138.709814,143.932123,102.335799,97.699913,29.132781,14.213870,135.382296,3.258127,58.354712,50.868220,142.918034,139.291376,140.828260,135.944635,84.774352,134.344729,-0.000814,-1.922308,32.000000,-235.794492,135.956842,-0.023330,24.364598,0.684153,434354.085955,0.974647,19.920417,13.052122,2.785126,0.782549,0.579870,161.097323,32.000000,166.977376,172.552003,159.527417,166.883821,32.000000,152.287862,69.479210,76.152139,88.197785,20.809770,36.716834,74.000000,65.921380,18.400000,65.459635,59.543674,36.963842
49.784841,59.991909,138.703359,143.932658,102.356409,97.684123,29.150197,14.213915,135.374574,3.257084,58.356930,50.860315,142.917288,139.290702,140.824761,135.942003,84.768638,134.341126,-0.000815,-1.922619,32.000000,-235.794481,135.950174,-0.023390,24.363509,0.684325,434336.104033,0.975028,19.936300,13.053329,2.785755,1.415655,0.700354,161.099258,32.000000,166.971528,172.541176,159.530910,166.889352,32.000000,152.261026,69.460259,76.146838,88.209170,20.809770,36.707210,74.000000,65.930086,18.400000,65.462340,59.537724,36.888053
49.779076,59.993104,138.696166,143.933517,102.282307,97.683746,29.108413,14.213953,135.369531,3.256956,58.359355,50.851364,142.918867,139.290207,140.822699,135.936008,84.763311,134.340828,-0.000815,-1.922625,32.000000,-235.794390,135.942709,-0.023350,24.363437,0.684240,434276.371344,0.975461,19.939458,13.055215,2.785735,0.517140,4.616780,161.103495,32.000000,166.965828,172.549315,159.533469,166.875654,32.000000,152.269586,69.444936,76.143586,88.218857,20.809770,36.697227,74.000000,65.936423,18.400000,65.463839,59.537045,36.962888
49.775961,59.994195,138.695441,143.934337,102.277266,97.683659,29.121522,14.214059,135.364333,3.256660,58.357578,50.847402,142.919188,139.285429,140.820254,135.932624,84.756407,134.333088,-0.000813,-1.921496,32.000000,-235.794275,135.938928,-0.023273,24.362753,0.684287,434255.172843,0.974290,19.948935,13.058857,2.786082,0.114835,4.638752,161.086528,32.000000,166.979109,172.552619,159.519081,166.870208,32.000000,152.277779,69.428463,76.140871,88.229426,20.809770,36.690371,74.000000,65.944405,18.400000,65.466009,59.552427,36.827232
49.766443,59.992711,138.701007,143.934555,102.269605,97.684186,29.187778,14.214209,135.359308,3.256359,58.354375,50.847997,142.918495,139.281212,140.818865,135.933806,84.753220,134.330026,-0.000813,-1.921493,32.000000,-235.794187,135.937967,-0.023537,24.362210,0.684364,434271.562156,0.975226,19.955274,13.063273,2.786301,0.584414,0.883921,161.083223,32.000000,166.981135,172.537926,159.516252,166.879257,32.000000,152.263725,69.414321,76.139153,88.236424,20.809770,36.687089,74.000000,65.959816,18.400000,65.464175,59.532816,37.003607
49.771079,59.990518,138.701077,143.933936,102.411561,97.680252,29.111027,14.214253,135.358040,3.256246,58.351354,50.843646,142.918936,139.278607,140.817707,135.933118,84.748108,134.327584,-0.000814,-1.921488,32.000000,-235.794161,135.938690,-0.023535,24.359962,0.684518,434286.851066,0.975467,19.963609,13.066054,2.786722,1.416488,0.488580,161.088290,32.000000,166.971309,172.539910,159.526535,166.875687,32.000000,152.260641,69.399099,76.137395,88.242802,20.809770,36.683098,74.000000,65.961633,18.400000,65.460936,59.540743,36.994803
49.764568,59.989853,138.699940,143.933132,102.359564,97.663883,29.115890,14.214311,135.357174,3.255581,58.354166,50.844336,142.919229,139.281434,140.816658,135.932670,84.745212,134.326634,-0.000814,-1.922655,32.000000,-235.794176,135.940220,-0.023521,24.357573,0.684547,434292.725073,0.973675,19.959200,13.069326,2.786684,0.706134,4.639592,161.082486,32.000000,166.975339,172.546069,159.523651,166.863743,32.000000,152.273196,69.381974,76.137731,88.249903,20.809770,36.675392,74.000000,65.972516,18.400000,65.459085,59.550804,37.042051
49.768263,59.990331,138.708907,143.933643,102.429291,97.660088,29.093439,14.214602,135.358828,3.254997,58.357412,50.842824,142.918663,139.285025,140.816543,135.939050,84.742474,134.331371,-0.000812,-1.922669,32.000000,-235.793941,135.944135,-0.023550,24.354527,0.684574,434231.235745,0.974910,19.963942,13.072597,2.786997,0.160773,4.643394,161.068627,32.000000,166.984543,172.533603,159.515751,166.872216,32.000000,152.263580,69.368409,76.139898,88.255394,20.809770,36.673790,74.000000,65.973089,18.400000,65.459739,59.543566,36.951369
49.769472,59.991007,138.712847,143.934823,102.445327,97.659931,29.124229,14.214548,135.363574,3.254624,58.359206,50.843798,142.919666,139.289218,140.816118,135.943406,84.740245,134.336219,-0.000813,-1.922680,32.000000,-235.794054,135.948788,-0.023452,24.352806,0.684675,434200.632708,0.975445,19.967759,13.075732,2.787348,0.877135,4.612185,161.078096,32.000000,166.975036,172.527221,159.530097,166.875549,32.000000,152.258924,69.358150,76.141662,88.256837,20.809770,36.672554,74.000000,65.981539,18.400000,65.460461,59.551021,36.895243
49.777093,59.993414,138.722118,143.936669,102.538090,97.644068,29.185133,14.214662,135.370647,3.254305,58.365245,50.851869,142.920474,139.297094,140.815174,135.950694,84.736906,134.348103,-0.000814,-1.922678,32.000000,-235.794045,135.956796,-0.023417,24.350946,0.684763,434205.843617,0.976431,19.966764,13.081024,2.787343,2.294980,4.644305,161.075079,32.000000,166.971994,172.533914,159.532389,166.862509,32.000000,152.272862,69.345872,76.141094,88.257971,20.809770,36.671671,74.000000,65.979813,18.400000,65.463266,59.543890,36.998985
49.782606,59.996610,138.727096,143.938002,102.539947,97.640021,29.112346,14.214564,135.380749,3.254275,58.370906,50.854054,142.920736,139.305894,140.815836,135.958942,84.736375,134.357925,-0.000814,-1.923276,32.000000,-235.794022,135.966332,-0.023473,24.350485,0.684723,434190.769551,0.974214,19.962410,13.087493,2.787157,1.342379,4.638688,161.058732,32.000000,166.980723,172.528643,159.519785,166.865203,32.000000,152.278067,69.337121,76.141907,88.258287,20.809770,36.671201,74.000000,65.972531,18.400000,65.467552,59.540851,36.946307
49.790060,59.999163,138.736246,143.940002,102.481886,97.664264,29.116912,14.214677,135.395244,3.253803,58.369640,50.855567,142.921550,139.325905,140.815846,135.973949,84.735483,134.373431,-0.000815,-1.921483,32.000000,-235.794040,135.986487,-0.023510,24.351487,0.684502,434120.689254,0.973001,19.953248,13.094506,2.786632,0.924704,0.666522,161.062360,32.000000,166.972253,172.514744,159.528800,166.873050,32.000000,152.265475,69.329060,76.143661,88.258787,20.809770,36.669171,74.000000,65.971904,18.400000,65.472103,59.537026,36.939044
49.792745,59.998624,138.757749,143.941812,102.317875,97.676418,29.155036,14.214717,135.411244,3.253584,58.365044,50.856972,142.922461,139.337434,140.817216,135.986877,84.736017,134.386372,-0.000814,-1.920642,32.000000,-235.793863,136.002264,-0.023558,24.353213,0.684571,434178.179155,0.974032,19.953168,13.100904,2.786605,1.059277,4.628332,161.069636,32.000000,166.964842,172.520910,159.538308,166.865242,32.000000,152.272849,69.325809,76.143912,88.259835,20.809770,36.677454,74.000000,65.964850,18.400000,65.471946,59.536032,36.984972
49.807289,59.994371,138.771639,143.942755,102.183315,97.676580,29.120863,14.214761,135.430694,3.253324,58.352737,50.863036,142.922597,139.355869,140.817486,136.002828,84.738947,134.401460,-0.000814,-1.920629,32.000000,-235.793861,136.022484,-0.023492,24.356483,0.684635,434281.318440,0.975248,19.944812,13.108070,2.786431,0.830445,1.159138,161.056755,32.000000,166.974306,172.522510,159.524844,166.860762,32.000000,152.279498,69.323154,76.142608,88.259143,20.809770,36.682806,74.000000,65.953922,18.400000,65.466549,59.548001,36.929212
49.811568,59.988446,138.785628,143.943444,102.190357,97.684748,29.151279,14.214735,135.447987,3.253129,58.343977,50.871255,142.921923,139.370882,140.817993,136.015434,84.742159,134.414143,-0.000814,-1.920584,32.000000,-235.793919,136.038043,-0.023496,24.358994,0.684553,434274.983389,0.974169,19.936718,13.115082,2.786427,0.773054,4.630805,161.054265,32.000000,166.976383,172.512972,159.524720,166.872105,32.000000,152.267209,69.324133,76.144029,88.257269,20.809770,36.686976,74.000000,65.946991,18.400000,65.458563,59.539209,36.986366
49.822608,59.981324,138.816614,143.944858,102.339678,97.684918,29.101341,14.214678,135.470584,3.252936,58.339231,50.883544,142.922481,139.393133,140.818502,136.034088,84.745109,134.434767,-0.000815,-1.920585,32.000000,-235.793991,136.059339,-0.023547,24.363996,0.684475,434275.658587,0.974943,19.925430,13.117226,2.786455,0.750436,4.640945,161.071209,32.000000,166.960137,172.513826,159.539335,166.870467,32.000000,152.265615,69.328056,76.146726,88.253062,20.809770,36.700491,74.000000,65.928820,18.400000,65.447899,59.545661,37.008523
49.833400,59.977158,138.837586,143.946917,102.537786,97.701455,29.106862,14.214819,135.493121,3.253076,58.338103,50.891790,142.925340,139.415263,140.819335,136.052768,84.752794,134.455725,-0.000816,-1.920549,32.000000,-235.793773,136.080637,-0.023512,24.370105,0.684317,434275.246159,0.974010,19.906703,13.123174,2.786199,1.147840,4.622521,161.068330,32.000000,166.963819,172.522275,159.536561,166.857230,32.000000,152.281898,69.334817,76.150850,88.250702,20.809770,36.713503,74.000000,65.917281,18.400000,65.441270,59.558043,36.936036
