OSU 80 Ton Compressor Load Stand
49.845130,59.974103,138.865181,143.948629,102.635768,97.725794,29.112492,14.215035,135.519578,3.253284,58.330526,50.901037,142.925011,139.440607,140.821253,136.073545,84.762049,134.481592,-0.000814,-1.920509,32.000000,-235.793462,136.103841,-0.023548,24.377715,0.684155,434283.999426,0.973562,19.887463,13.127341,2.786098,0.833511,4.641176,161.062827,32.000000,166.970909,172.512790,159.526918,166.863372,32.000000,152.280647,69.345546,76.155616,88.247386,20.809770,36.727571,74.000000,65.895098,18.400000,65.436361,59.528932,37.028919
49.852790,59.969846,138.885474,143.949181,102.581883,97.742176,29.171198,14.215063,135.542692,3.252709,58.321683,50.906602,142.925386,139.464085,140.822796,136.094880,84.768242,134.502595,-0.000811,-1.921709,32.000000,-235.793516,136.124239,-0.023599,24.384471,0.684030,434351.806206,0.974450,19.873319,13.129847,2.785886,0.791972,0.564482,161.076556,32.000000,166.959205,172.506208,159.535678,166.868343,32.000000,152.275652,69.356783,76.158730,88.244441,20.809770,36.741732,74.000000,65.883316,18.400000,65.430593,59.547864,36.896564
49.859579,59.963238,138.903891,143.948543,102.595115,97.746297,29.118281,14.214862,135.569183,3.252941,58.312855,50.916433,142.925816,139.487689,140.823454,136.117104,84.775664,134.525765,-0.000809,-1.920379,32.000000,-235.793725,136.154033,-0.023726,24.392906,0.683986,434434.760968,0.974069,19.860637,13.133827,2.786008,1.681687,4.634559,161.083653,32.000000,166.955818,172.514986,159.534185,166.855910,32.000000,152.300030,69.371941,76.161632,88.241651,20.809770,36.751411,74.000000,65.868941,18.400000,65.420744,59.540773,37.033027
49.867454,59.957748,138.922474,143.947580,102.584482,97.760069,29.112576,14.214648,135.592104,3.253230,58.305517,50.926277,142.924635,139.506361,140.823736,136.138076,84.782820,134.541607,-0.000808,-1.920200,32.000000,-235.794016,136.175365,-0.023918,24.399777,0.683794,434433.263987,0.972449,19.849216,13.137877,2.785967,1.037718,4.647445,161.076895,32.000000,166.965481,172.515896,159.518424,166.855055,32.000000,152.310816,69.385114,76.163974,88.238877,20.809770,36.762568,74.000000,65.848873,18.400000,65.412743,59.526640,36.973893
49.877636,59.950054,138.950005,143.945890,102.649181,97.782956,29.144260,14.214668,135.618136,3.253899,58.300017,50.933665,142.922300,139.531702,140.824138,136.163282,84.791900,134.563260,-0.000808,-1.920196,32.000000,-235.793977,136.199236,-0.023916,24.408578,0.683615,434475.681578,0.974261,19.833025,13.140780,2.785877,0.745419,0.711003,161.089528,32.000000,166.957537,172.503921,159.522366,166.861932,32.000000,152.296113,69.401983,76.166478,88.238657,20.809770,36.777974,74.000000,65.827749,18.400000,65.401347,59.542995,37.008743
49.888019,59.946594,138.967310,143.944579,102.716267,97.803290,29.141071,14.214498,135.634962,3.254519,58.301698,50.940282,142.920650,139.551758,140.824847,136.180058,84.798829,134.580647,-0.000808,-1.919005,32.000000,-235.794194,136.213285,-0.023983,24.415382,0.683448,434504.854899,0.973086,19.819018,13.140954,2.785811,1.578189,4.629933,161.102480,32.000000,166.947307,172.512138,159.529350,166.850748,32.000000,152.303433,69.417649,76.169200,88.238520,20.809770,36.792790,74.000000,65.807075,18.400000,65.394438,59.544205,36.960907
49.886067,59.946298,138.983412,143.943801,102.741902,97.827438,29.125619,14.214408,135.655059,3.254794,58.304184,50.950490,142.920339,139.567534,140.823312,136.197801,84.808895,134.599338,-0.000804,-1.918963,32.000000,-235.794243,136.231154,-0.024040,24.423891,0.683364,434583.186331,0.974455,19.801850,13.142953,2.785771,1.512135,4.639078,161.098766,32.000000,166.956340,172.521494,159.515024,166.837869,32.000000,152.317061,69.438866,76.172804,88.237987,20.809770,36.805139,74.000000,65.787931,18.400000,65.392608,59.544923,36.990254
49.888816,59.946976,139.001271,143.943257,102.867035,97.847891,29.157912,14.214360,135.668615,3.254884,58.307542,50.952784,142.918562,139.577754,140.822224,136.213250,84.815894,134.612652,-0.000803,-1.917735,32.000000,-235.794259,136.244840,-0.023952,24.428565,0.683267,434651.798095,0.974242,19.793592,13.142522,2.785756,1.071554,4.633498,161.100324,32.000000,166.959836,172.509894,159.508946,166.845144,32.000000,152.302426,69.456552,76.175727,88.236832,20.809770,36.817567,74.000000,65.770910,18.400000,65.393197,59.538304,36.963915
49.893599,59.948993,139.002399,143.941628,102.937767,97.880282,29.136368,14.214180,135.683092,3.255391,58.312618,50.957809,142.918496,139.588008,140.820907,136.224814,84.822617,134.622933,-0.000802,-1.917682,32.000000,-235.794445,136.252482,-0.023985,24.433379,0.683260,434741.388243,0.974420,19.789880,13.141808,2.785884,1.131843,4.632748,161.118756,32.000000,166.949685,172.513328,159.516557,166.839002,32.000000,152.303225,69.478161,76.179066,88.235345,20.809770,36.822840,74.000000,65.750939,18.400000,65.394997,59.535914,36.985265
49.893790,59.950480,139.007826,143.939377,102.955688,97.900583,29.126930,14.214126,135.690758,3.255421,58.316317,50.961351,142.917281,139.595081,140.819562,136.229842,84.828257,134.626945,-0.000802,-1.918556,32.000000,-235.794394,136.252502,-0.023999,24.435796,0.683386,434859.664876,0.972665,19.790828,13.142029,2.786009,1.745775,0.594765,161.121203,32.000000,166.952246,172.525167,159.508780,166.823283,32.000000,152.316823,69.497390,76.183130,88.233464,20.809770,36.829713,74.000000,65.739270,18.400000,65.396976,59.537390,36.945427
49.890841,59.950482,139.008563,143.936452,102.835960,97.924901,29.169447,14.214112,135.695503,3.256345,58.316924,50.961514,142.914886,139.596985,140.818662,136.231829,84.836535,134.630350,-0.000800,-1.919751,32.000000,-235.794345,136.256937,-0.024072,24.437457,0.683472,434957.312164,0.972587,19.793024,13.138288,2.786075,1.864931,4.644440,161.113976,32.000000,166.963769,172.522114,159.495342,166.830827,32.000000,152.311341,69.521833,76.193133,88.231617,20.809770,36.832000,74.000000,65.723900,18.400000,65.397123,59.551984,36.904414
49.888582,59.948416,139.008134,143.934131,102.808626,97.937050,29.131317,14.214060,135.695861,3.256222,58.312708,50.965038,142.914276,139.599265,140.816650,136.231282,84.840763,134.628268,-0.000800,-1.919740,32.000000,-235.794394,136.257531,-0.024037,24.437448,0.683582,435038.603125,0.974962,19.795344,13.131659,2.786135,2.196335,4.647527,161.129296,32.000000,166.956642,172.522075,159.501594,166.833816,32.000000,152.303647,69.542938,76.202526,88.226742,20.809770,36.835215,74.000000,65.716628,18.400000,65.394042,59.552368,36.990694
49.884023,59.944228,139.010065,143.930762,102.713387,97.920579,29.149767,14.213903,135.693674,3.256487,58.306826,50.968425,142.911525,139.593731,140.814678,136.229802,84.843346,134.625255,-0.000801,-1.918593,32.000000,-235.794463,136.250310,-0.023890,24.437575,0.683781,435133.514313,0.974520,19.798070,13.126549,2.786412,1.074572,0.935114,161.136074,32.000000,166.955476,172.538679,159.499467,166.814466,32.000000,152.314164,69.567873,76.211745,88.218001,20.809770,36.839391,74.000000,65.703361,18.400000,65.387680,59.548149,36.945867
49.889539,59.940252,138.999274,143.927646,102.734372,97.916930,29.135032,14.213736,135.691046,3.256297,58.301672,50.974119,142.910491,139.592863,140.813181,136.222788,84.846737,134.625675,-0.000801,-1.920922,32.000000,-235.794641,136.246808,-0.023888,24.437393,0.683735,435088.975241,0.974746,19.793761,13.124225,2.786399,1.418249,4.635897,161.125154,32.000000,166.966551,172.541402,159.478843,166.813037,32.000000,152.315796,69.590568,76.223751,88.209814,20.809770,36.838756,74.000000,65.690067,18.400000,65.381627,59.551158,36.979029
49.883253,59.934944,138.995104,143.924659,102.676513,97.929027,29.111275,14.213427,135.686866,3.256552,58.296362,50.973038,142.909410,139.589426,140.812189,136.221261,84.849251,134.623013,-0.000801,-1.920910,32.000000,-235.794930,136.240624,-0.023656,24.437039,0.683636,435006.277833,0.975510,19.791676,13.119009,2.786449,1.278048,0.717181,161.130730,32.000000,166.964871,172.535587,159.474222,166.819502,32.000000,152.300283,69.617960,76.238977,88.198119,20.809770,36.837796,74.000000,65.682463,18.400000,65.373212,59.536308,36.866190
49.881236,59.931226,139.001671,143.922405,102.655502,97.920757,29.110104,14.213457,135.681179,3.257672,58.292164,50.973758,142.906755,139.587363,140.811246,136.218882,84.847316,134.622758,-0.000800,-1.920916,32.000000,-235.794978,136.234663,-0.023660,24.436593,0.683720,435067.708932,0.973490,19.789127,13.114974,2.786391,0.744231,4.613048,161.141135,32.000000,166.952486,172.544481,159.474745,166.811055,32.000000,152.300991,69.639768,76.251578,88.186775,20.809770,36.842647,74.000000,65.666991,18.400000,65.367016,59.536770,36.883211
49.874461,59.927819,138.989229,143.918835,102.524614,97.936940,29.136110,14.213300,135.673517,3.258176,58.281874,50.972682,142.903455,139.581213,140.809100,136.207444,84.846336,134.614439,-0.000799,-1.920925,32.000000,-235.795178,136.227337,-0.023675,24.437136,0.683683,435060.245036,0.974158,19.782031,13.115044,2.786295,2.277330,4.650410,161.130138,32.000000,166.964688,172.553836,159.453517,166.803209,32.000000,152.306853,69.665831,76.267574,88.173013,20.809770,36.839930,74.000000,65.664203,18.400000,65.361054,59.536101,36.988053
49.873044,59.924694,138.976685,143.914743,102.439614,97.941013,29.131032,14.213185,135.664560,3.258047,58.273022,50.973649,142.898889,139.572471,140.806928,136.195403,84.842377,134.609419,-0.000799,-1.922166,32.000000,-235.795436,136.220393,-0.023667,24.436061,0.683802,435048.190934,0.973815,19.789777,13.115466,2.786814,1.660308,0.746770,161.123060,32.000000,166.969441,172.545974,159.440656,166.814888,32.000000,152.290979,69.686777,76.278999,88.159208,20.809770,36.832794,74.000000,65.654495,18.400000,65.356043,59.539376,37.016446
49.867550,59.920933,138.968393,143.908992,102.381116,97.928725,29.088766,14.212937,135.650940,3.258288,58.272086,50.979895,142.894241,139.562728,140.804670,136.186125,84.836126,134.600777,-0.000800,-1.922166,32.000000,-235.795703,136.209552,-0.023694,24.435094,0.683894,435138.435820,0.977082,19.788099,13.114023,2.786543,0.670741,4.622804,161.134196,32.000000,166.955922,172.547467,159.449178,166.816621,32.000000,152.284180,69.713831,76.293454,88.142046,20.809770,36.832163,74.000000,65.649037,18.400000,65.349324,59.541678,36.970665
49.873740,59.919998,138.959428,143.904292,102.439798,97.927786,29.114848,14.212944,135.638235,3.258956,58.276756,50.980598,142.890076,139.556343,140.802106,136.178489,84.832231,134.598366,-0.000802,-1.920990,32.000000,-235.795530,136.203705,-0.023702,24.435066,0.683866,435076.944532,0.976119,19.790512,13.115912,2.786789,1.142226,4.621984,161.129688,32.000000,166.959902,172.558766,159.441110,166.805389,32.000000,152.290486,69.735668,76.305825,88.126280,20.809770,36.827816,74.000000,65.636322,18.400000,65.346467,59.534262,37.000599
49.861755,59.922345,138.951074,143.900170,102.491425,97.943769,29.133650,14.212938,135.625330,3.260133,58.287155,50.975810,142.884848,139.541401,140.800226,136.167547,84.829070,134.593581,-0.000804,-1.922191,32.000000,-235.795624,136.192158,-0.023650,24.433008,0.683832,435077.942516,0.975720,19.789589,13.116867,2.786650,2.222143,4.649910,161.113176,32.000000,166.969619,172.555779,159.422748,166.810862,32.000000,152.280052,69.762332,76.322436,88.103976,20.809770,36.824788,74.000000,65.631677,18.400000,65.348300,59.535452,36.901480
49.857508,59.926731,138.944331,143.898337,102.572582,97.926897,29.143445,14.213021,135.614603,3.260306,58.299286,50.971919,142.881295,139.533274,140.799956,136.158661,84.825612,134.583536,-0.000804,-1.922428,32.000000,-235.795445,136.184972,-0.023671,24.431371,0.683925,435138.693450,0.975878,19.791788,13.119102,2.786610,0.714763,4.632348,161.116863,32.000000,166.961265,172.550392,159.429858,166.820350,32.000000,152.258208,69.784826,76.335638,88.083974,20.809770,36.821330,74.000000,65.628894,18.400000,65.353076,59.546172,36.987760
49.857905,59.934051,138.929516,143.897752,102.668844,97.923629,29.128799,14.212920,135.601177,3.260309,58.313856,50.968521,142.878910,139.519824,140.798209,136.143700,84.819052,134.576022,-0.000804,-1.922451,32.000000,-235.795554,136.174895,-0.023571,24.429562,0.684007,435117.338605,0.973530,19.802703,13.118116,2.786782,1.061807,0.772321,161.118730,32.000000,166.957368,172.563907,159.433916,166.811731,32.000000,152.262019,69.809720,76.351066,88.057959,20.809770,36.815629,74.000000,65.621356,18.400000,65.362256,59.542917,37.044839
49.854918,59.939843,138.919701,143.897771,102.673924,97.919204,29.159983,14.213013,135.594218,3.260700,58.319490,50.966528,142.878246,139.511975,140.796170,136.136662,84.814363,134.570158,-0.000805,-1.922490,32.000000,-235.795314,136.167846,-0.023490,24.427701,0.684065,435117.843714,0.975389,19.812245,13.120239,2.786846,0.530255,4.650880,161.098048,32.000000,166.970466,172.567582,159.417529,166.811216,32.000000,152.259058,69.830109,76.363198,88.036303,20.809770,36.809200,74.000000,65.615224,18.400000,65.370333,59.535147,37.032660
49.838173,59.941767,138.909922,143.896946,102.617786,97.911299,29.186339,14.213026,135.584359,3.260879,58.321281,50.957113,142.875797,139.503023,140.796596,136.128878,84.808972,134.565428,-0.000807,-1.923632,32.000000,-235.795232,136.159682,-0.023401,24.424876,0.683977,435102.044669,0.976431,19.819969,13.122234,2.786553,1.537785,1.303031,161.094232,32.000000,166.967677,172.556683,159.414554,166.827282,32.000000,152.230766,69.854803,76.378960,88.010550,20.809770,36.802861,74.000000,65.622266,18.400000,65.374125,59.546959,36.902287
49.839121,59.940195,138.901851,143.895994,102.495105,97.899234,29.104911,14.213103,135.581244,3.261750,58.316453,50.956836,142.873367,139.498666,140.796999,136.117591,84.804147,134.563154,-0.000808,-1.922460,32.000000,-235.795129,136.150844,-0.023400,24.422913,0.684101,435084.966991,0.974253,19.833990,13.125156,2.786878,0.621589,4.612869,161.097470,32.000000,166.959832,172.565994,159.422286,166.824696,32.000000,152.231179,69.875554,76.390328,87.988379,20.809770,36.798003,74.000000,65.619889,18.400000,65.371780,59.554138,36.799939
49.841657,59.934666,138.899635,143.894756,102.461730,97.874808,29.085759,14.213224,135.580146,3.262489,58.306360,50.951939,142.871714,139.495106,140.797303,136.111013,84.801386,134.558055,-0.000810,-1.922481,32.000000,-235.795062,136.146853,-0.023449,24.420280,0.684216,435081.102652,0.976838,19.840021,13.128443,2.787080,0.121873,0.457496,161.080006,32.000000,166.971069,172.578375,159.408379,166.819288,32.000000,152.236799,69.900758,76.404446,87.962451,20.809770,36.796842,74.000000,65.609672,18.400000,65.364225,59.535767,37.008449
49.847744,59.928929,138.895751,143.893498,102.401584,97.862505,29.108837,14.213154,135.577123,3.262807,58.299832,50.953940,142.868403,139.494114,140.798051,136.110391,84.798972,134.559715,-0.000809,-1.921548,32.000000,-235.795189,136.149482,-0.023343,24.418530,0.683984,434988.534375,0.977182,19.828975,13.129737,2.786592,1.107061,4.622035,161.067084,32.000000,166.979018,172.569087,159.401373,166.834336,32.000000,152.221784,69.920342,76.416422,87.942613,20.809770,36.795652,74.000000,65.597874,18.400000,65.355072,59.543458,36.976901
49.842137,59.924334,138.909097,143.892795,102.396317,97.854269,29.150480,14.213027,135.578914,3.262568,58.295569,50.953755,142.868291,139.497295,140.798844,136.113566,84.795521,134.563294,-0.000808,-1.920324,32.000000,-235.795192,136.146046,-0.023388,24.416528,0.683901,434877.429691,0.973561,19.824299,13.132194,2.786680,0.873035,0.970183,161.069993,32.000000,166.968588,172.567150,159.412765,166.842135,32.000000,152.210541,69.943123,76.427479,87.918382,20.809770,36.801552,74.000000,65.595044,18.400000,65.347031,59.549417,36.892676
49.846243,59.923010,138.911635,143.892653,102.399693,97.837982,29.126691,14.212986,135.584389,3.262116,58.294966,50.953926,142.868640,139.499649,140.799601,136.118701,84.794611,134.568770,-0.000809,-1.920330,32.000000,-235.795287,136.152774,-0.023406,24.416681,0.684022,434877.219754,0.975788,19.824185,13.135867,2.786995,0.953260,0.866918,161.065339,32.000000,166.970573,172.577283,159.412039,166.833053,32.000000,152.219285,69.961457,76.435086,87.900010,20.809770,36.803762,74.000000,65.582721,18.400000,65.343815,59.533426,37.025177
49.850868,59.922136,138.919977,143.891783,102.525587,97.850443,29.104856,14.213008,135.596389,3.263151,58.297773,50.955634,142.867924,139.508342,140.800878,136.129215,84.797398,134.577634,-0.000807,-1.920305,32.000000,-235.795297,136.165780,-0.023352,24.417768,0.683830,434786.327867,0.973650,19.815190,13.140754,2.786767,1.067615,4.642103,161.047145,32.000000,166.979242,172.571736,159.402754,166.845289,32.000000,152.213836,69.983897,76.444923,87.878488,20.809770,36.808649,74.000000,65.575143,18.400000,65.341382,59.541294,36.980936
49.857492,59.922642,138.936716,143.891088,102.624799,97.854117,29.115768,14.212966,135.604307,3.263962,58.303581,50.957179,142.867494,139.514460,140.802086,136.139138,84.798772,134.586752,-0.000805,-1.917973,32.000000,-235.795355,136.172413,-0.023392,24.417860,0.683772,434796.674609,0.975330,19.808832,13.142040,2.786495,0.748048,0.579530,161.049250,32.000000,166.972720,172.563956,159.414499,166.856018,32.000000,152.198027,70.001735,76.451944,87.860757,20.809770,36.816908,74.000000,65.558619,18.400000,65.341057,59.538127,37.023490
49.871046,59.928280,138.950483,143.891284,102.784433,97.862222,29.172169,14.213028,135.611930,3.265016,58.319148,50.959594,142.867142,139.526855,140.803355,136.150880,84.800412,134.598033,-0.000804,-1.917951,32.000000,-235.795341,136.183855,-0.023369,24.418976,0.683830,434827.554939,0.975708,19.806410,13.145973,2.786685,0.148433,4.648192,161.047890,32.000000,166.965784,172.572003,159.426000,166.849373,32.000000,152.207268,70.022829,76.459385,87.840436,20.809770,36.828558,74.000000,65.534637,18.400000,65.346583,59.541392,37.003974
49.870895,59.935746,138.953334,143.892157,102.913823,97.878470,29.155229,14.213000,135.621298,3.264834,58.334554,50.961210,142.868345,139.533828,140.804423,136.160910,84.804790,134.608835,-0.000805,-1.917954,32.000000,-235.795355,136.194066,-0.023369,24.421255,0.683765,434821.746233,0.974950,19.798121,13.148820,2.786484,1.049370,4.603273,161.035046,32.000000,166.975041,172.571717,159.422190,166.851978,32.000000,152.212937,70.040532,76.465646,87.824870,20.809770,36.832237,74.000000,65.520687,18.400000,65.356130,59.546133,37.033981
49.872747,59.944520,138.975075,143.894285,102.920703,97.882713,29.162944,14.212943,135.630542,3.265166,58.350067,50.960704,142.869414,139.546547,140.806585,136.176129,84.810536,134.626469,-0.000806,-1.920802,32.000000,-235.795381,136.210116,-0.023397,24.423527,0.683816,434912.253760,0.974357,19.799726,13.151247,2.786340,0.724883,4.632046,161.030762,32.000000,166.974705,172.557247,159.429791,166.867234,32.000000,152.199931,70.060781,76.472503,87.805990,20.809770,36.846483,74.000000,65.506947,18.400000,65.368682,59.553666,37.196930
49.872189,59.950010,138.992013,143.897035,102.923824,97.870578,29.139844,14.212840,135.638248,3.265706,58.361899,50.960140,142.872452,139.556777,140.809389,136.189291,84.815459,134.637515,-0.000804,-1.920109,32.000000,-235.795280,136.218517,-0.023311,24.426341,0.683971,434967.716017,0.975189,19.811308,13.151033,2.786716,2.259685,4.648864,161.037589,32.000000,166.962436,172.559864,159.444357,166.866019,32.000000,152.205084,70.078377,76.478284,87.792913,20.809770,36.858266,74.000000,65.498522,18.400000,65.376164,59.543113,36.909036
49.877092,59.955560,139.003020,143.901330,102.847548,97.886372,29.111371,14.212947,135.648691,3.266516,58.369524,50.957275,142.876468,139.567422,140.810721,136.198786,84.825430,134.654237,-0.000805,-1.921282,32.000000,-235.795229,136.229739,-0.023511,24.428691,0.683812,434893.323364,0.974467,19.813119,13.154067,2.786868,0.869781,4.648856,161.029627,32.000000,166.968802,172.568756,159.440691,166.859626,32.000000,152.220957,70.097962,76.484709,87.777781,20.809770,36.868349,74.000000,65.476446,18.400000,65.383797,59.541520,36.955771
49.880026,59.958003,139.013420,143.905282,102.878497,97.887849,29.113197,14.212948,135.657874,3.267683,58.370988,50.956712,142.878413,139.575320,140.812591,136.205935,84.833541,134.660900,-0.000804,-1.921294,32.000000,-235.795488,136.240629,-0.023493,24.430725,0.683793,434936.872011,0.975006,19.812405,13.153419,2.786761,0.774663,4.623760,161.018829,32.000000,166.974390,172.558985,159.433043,166.871034,32.000000,152.213299,70.113563,76.488618,87.766232,20.809770,36.877140,74.000000,65.462994,18.400000,65.387999,59.549368,36.889814
49.892339,59.957072,139.028751,143.909433,102.915106,97.892161,29.108824,14.212993,135.672898,3.267829,58.368106,50.966564,142.883237,139.590886,140.815394,136.217426,84.842642,134.669661,-0.000805,-1.920708,32.000000,-235.795449,136.254040,-0.023325,24.433944,0.683788,434945.564728,0.975546,19.813197,13.150035,2.786830,0.225608,0.579051,161.030347,32.000000,166.960931,172.555509,159.446927,166.875769,32.000000,152.210254,70.132359,76.492539,87.753199,20.809770,36.890651,74.000000,65.443466,18.400000,65.386838,59.531941,37.055845
49.903926,59.954547,139.044656,143.911751,102.940148,97.920500,29.152156,14.212943,135.686261,3.268615,58.362218,50.975869,142.886538,139.604822,140.816988,136.225989,84.849050,134.682679,-0.000805,-1.919877,32.000000,-235.795535,136.266011,-0.023379,24.437498,0.683724,434930.099546,0.976059,19.807810,13.145246,2.786777,1.151186,0.902046,161.033210,32.000000,166.959413,172.562265,159.448879,166.864361,32.000000,152.229992,70.145484,76.495659,87.742252,20.809770,36.903081,74.000000,65.414796,18.400000,65.382966,59.536082,36.953864
49.908842,59.951326,139.063984,143.913435,102.826225,97.928688,29.147075,14.213118,135.703813,3.268532,58.356252,50.983013,142.888245,139.622182,140.820038,136.242143,84.859741,134.695091,-0.000804,-1.919897,32.000000,-235.795340,136.279422,-0.023387,24.440916,0.683658,435012.166139,0.974470,19.792495,13.142246,2.786404,0.581781,4.648745,161.018120,32.000000,166.970283,172.555440,159.433914,166.870377,32.000000,152.235450,70.162402,76.502474,87.730450,20.809770,36.919658,74.000000,65.389255,18.400000,65.377826,59.533652,37.025324
49.913415,59.949697,139.075597,143.914406,102.734443,97.936932,29.112438,14.213130,135.714839,3.269177,58.357409,50.985971,142.889713,139.633452,140.822589,136.246400,84.869551,134.705713,-0.000806,-1.919883,32.000000,-235.795358,136.289311,-0.023365,24.443313,0.683623,435061.068961,0.974081,19.781546,13.140701,2.786260,0.485788,0.624796,161.026115,32.000000,166.962263,172.547834,159.444514,166.879126,32.000000,152.228351,70.176486,76.508871,87.722438,20.809770,36.931593,74.000000,65.368988,18.400000,65.374492,59.538304,37.018647
49.924592,59.951818,139.086518,143.915795,102.722737,97.944955,29.113575,14.213170,135.727586,3.270107,58.363352,50.994060,142.891847,139.646682,140.824249,136.255929,84.879878,134.714011,-0.000807,-1.919342,32.000000,-235.795354,136.298384,-0.023437,24.447097,0.683659,435073.255094,0.972648,19.776702,13.136041,2.786530,2.275686,4.648246,161.038373,32.000000,166.952824,172.555987,159.459318,166.870176,32.000000,152.245850,70.192291,76.514446,87.715066,20.809770,36.943500,74.000000,65.341703,18.400000,65.375672,59.548375,37.037136
49.923940,59.956047,139.099367,143.916654,102.719681,97.953012,29.122180,14.213104,135.735519,3.270521,58.373556,50.999340,142.893013,139.658055,140.823000,136.266103,84.890075,134.721636,-0.000808,-1.918793,32.000000,-235.795639,136.307974,-0.023373,24.449795,0.683607,435089.665829,0.974710,19.772584,13.130478,2.786471,2.348324,4.648558,161.027063,32.000000,166.963402,172.558769,159.449607,166.865779,32.000000,152.258663,70.204428,76.520356,87.709628,20.809770,36.955526,74.000000,65.318564,18.400000,65.380750,59.548601,36.949902
49.936596,59.964669,139.103297,143.918054,102.675042,97.985850,29.122054,14.213201,135.745017,3.270232,58.390090,51.004954,142.892933,139.666116,140.823243,136.275473,84.900650,134.731038,-0.000807,-1.918759,32.000000,-235.795417,136.316418,-0.023422,24.453568,0.683379,435066.266268,0.974759,19.762552,13.123306,2.785960,0.550196,4.639872,161.030634,32.000000,166.961408,172.546921,159.455757,166.875337,32.000000,152.249223,70.217596,76.525439,87.705136,20.809770,36.966428,74.000000,65.286476,18.400000,65.391819,59.536593,37.036255
49.940302,59.972916,139.117661,143.919694,102.769937,98.002213,29.186306,14.213211,135.752027,3.270820,58.403567,51.008193,142.896422,139.672953,140.823744,136.280140,84.909596,134.735354,-0.000810,-1.920551,32.000000,-235.795439,136.319583,-0.023337,24.457575,0.683454,435177.744463,0.976415,19.761802,13.117307,2.785787,1.776323,4.651873,161.045710,32.000000,166.946927,172.549669,159.473758,166.873857,32.000000,152.251797,70.230073,76.527982,87.702244,20.809770,36.979652,74.000000,65.262046,18.400000,65.403516,59.537812,37.030606
49.945804,59.980285,139.121508,143.921451,102.796070,97.998017,29.133390,14.213250,135.760391,3.271383,58.412358,51.009481,142.897627,139.678179,140.823865,136.288376,84.919071,134.740244,-0.000813,-1.921942,32.000000,-235.795580,136.331025,-0.023324,24.462796,0.683488,435278.574493,0.974529,19.766072,13.110416,2.785705,0.842351,4.647419,161.044976,32.000000,166.951905,172.559604,159.471180,166.854719,32.000000,152.270613,70.244159,76.528298,87.700329,20.809770,36.989145,74.000000,65.230569,18.400000,65.414537,59.545661,36.908156
49.948233,59.983146,139.127512,143.922584,102.754806,98.018157,29.125643,14.213441,135.764424,3.272184,58.415446,51.008835,142.898157,139.681168,140.825847,136.294602,84.926067,134.744944,-0.000815,-1.922524,32.000000,-235.795299,136.336188,-0.023250,24.466940,0.683298,435250.673515,0.974817,19.767325,13.104248,2.785538,0.811118,4.635310,161.037812,32.000000,166.957442,172.551281,159.468672,166.863654,32.000000,152.265523,70.254519,76.528427,87.699167,20.809770,36.997739,74.000000,65.206836,18.400000,65.419167,59.535275,36.992235
49.941372,59.985580,139.125576,143.924558,102.738104,98.009906,29.150705,14.213526,135.762513,3.272156,58.415986,51.004620,142.899648,139.683580,140.826129,136.292035,84.930051,134.743286,-0.000816,-1.923718,32.000000,-235.795194,136.335464,-0.023255,24.469878,0.683238,435308.942456,0.973042,19.768147,13.098113,2.785354,0.747553,0.555254,161.051612,32.000000,166.944454,172.547028,159.482799,166.867834,32.000000,152.252891,70.262594,76.523863,87.697744,20.809770,37.006540,74.000000,65.190796,18.400000,65.422518,59.541707,36.970812
49.935938,59.987048,139.122849,143.926084,102.680843,98.010055,29.137004,14.213788,135.759111,3.272277,58.415928,51.004558,142.900838,139.685084,140.826866,136.290197,84.932584,134.745635,-0.000817,-1.923678,32.000000,-235.794808,136.334640,-0.023225,24.474036,0.683346,435360.183388,0.975293,19.776606,13.094107,2.785823,2.217269,4.634498,161.056202,32.000000,166.944933,172.558797,159.483493,166.854066,32.000000,152.267411,70.266954,76.519465,87.700489,20.809770,37.009268,74.000000,65.170715,18.400000,65.424828,59.538599,37.007495
49.931018,59.987221,139.122942,143.927272,102.613117,98.009473,29.182296,14.213865,135.757414,3.272414,58.411752,51.003311,142.901543,139.678363,140.827562,136.285029,84.938571,134.741574,-0.000819,-1.923651,32.000000,-235.794513,136.330992,-0.023243,24.477656,0.683127,435286.404306,0.975001,19.780196,13.091222,2.785788,0.478600,0.746529,161.049611,32.000000,166.956657,172.560261,159.471740,166.854923,32.000000,152.276007,70.270096,76.513927,87.706287,20.809770,37.015558,74.000000,65.158191,18.400000,65.425654,59.550047,36.909550
49.931942,59.984921,139.126852,143.927741,102.492461,97.996503,29.194876,14.214053,135.754542,3.272530,58.406016,51.003744,142.902446,139.676237,140.828475,136.280504,84.942869,134.739072,-0.000820,-1.923637,32.000000,-235.794405,136.330499,-0.023185,24.480658,0.683177,435301.597924,0.973395,19.790902,13.084785,2.786256,2.314370,4.646862,161.059155,32.000000,166.952688,172.556515,159.478667,166.861677,32.000000,152.268003,70.271216,76.507318,87.716643,20.809770,37.025749,74.000000,65.135637,18.400000,65.422460,59.540960,36.982110
49.935854,59.983338,139.117789,143.927978,102.498491,98.000548,29.115337,14.214220,135.754626,3.272259,58.403998,51.004485,142.903324,139.673774,140.828024,136.276121,84.944915,134.737117,-0.000819,-1.921298,32.000000,-235.794244,136.325474,-0.023377,24.482760,0.683082,435251.380497,0.975106,19.792221,13.078659,2.786404,0.668950,1.493525,161.065744,32.000000,166.946489,172.570227,159.484597,166.848977,32.000000,152.280554,70.270678,76.501204,87.728795,20.809770,37.026052,74.000000,65.113670,18.400000,65.419717,59.535964,37.024076
49.927647,59.982063,139.108509,143.928642,102.501297,98.008552,29.176107,14.214587,135.756055,3.272753,58.398650,51.004267,142.901524,139.671188,140.827320,136.275441,84.945239,134.734611,-0.000823,-1.920207,32.000000,-235.794084,136.325420,-0.023363,24.482765,0.682896,435239.540765,0.974329,19.785397,13.074911,2.786101,0.799274,1.098482,161.054295,32.000000,166.962316,172.577151,159.471214,166.838617,32.000000,152.292392,70.264989,76.492477,87.742796,20.809770,37.027597,74.000000,65.096047,18.400000,65.417634,59.539524,37.027158
49.923702,59.980354,139.104936,143.928823,102.509331,98.008453,29.113364,14.214577,135.756045,3.272967,58.392375,50.996515,142.900010,139.669924,140.828618,136.276023,84.944196,134.731587,-0.000822,-1.919037,32.000000,-235.794081,136.325725,-0.023406,24.481914,0.682896,435272.018462,0.974672,19.784084,13.072951,2.785991,1.243250,4.642366,161.051564,32.000000,166.966961,172.568792,159.468293,166.846383,32.000000,152.278109,70.257987,76.485853,87.756627,20.809770,37.030069,74.000000,65.082173,18.400000,65.415253,59.537301,37.028112
49.923209,59.976889,139.106755,143.928943,102.425249,97.996139,29.129980,14.214752,135.756479,3.272490,58.384689,50.992274,142.899598,139.668398,140.830024,136.273829,84.941366,134.731776,-0.000823,-1.919061,32.000000,-235.793850,136.322255,-0.023477,24.479383,0.682941,435272.317990,0.975513,19.785571,13.072145,2.786021,1.287174,0.645195,161.065865,32.000000,166.957793,172.580961,159.483934,166.837884,32.000000,152.284790,70.246219,76.479125,87.773179,20.809770,37.038649,74.000000,65.063738,18.400000,65.410278,59.545798,37.004121
49.917813,59.974182,139.107729,143.929272,102.306964,97.975558,29.145121,14.214795,135.755325,3.272405,58.381904,50.984502,142.899433,139.668552,140.830600,136.270548,84.940174,134.729883,-0.000823,-1.919054,32.000000,-235.793860,136.322244,-0.023374,24.474812,0.683047,435273.335494,0.975266,19.789121,13.071240,2.786298,0.195536,0.754696,161.062007,32.000000,166.967200,172.594002,159.480782,166.825104,32.000000,152.298783,70.233295,76.475283,87.789731,20.809770,37.042655,74.000000,65.053864,18.400000,65.406022,59.542779,36.987760
49.904546,59.971954,139.103839,143.929930,102.273959,97.951077,29.145192,14.214881,135.758127,3.272123,58.377860,50.979539,142.898729,139.668598,140.830500,136.274669,84.939045,134.732473,-0.000824,-1.919059,32.000000,-235.793813,136.320666,-0.023363,24.470127,0.683120,435170.268176,0.975926,19.795388,13.074437,2.786828,2.160320,4.651616,161.053599,32.000000,166.975288,172.588926,159.469806,166.828623,32.000000,152.288078,70.215671,76.470749,87.809423,20.809770,37.047773,74.000000,65.043504,18.400000,65.402293,59.536918,37.000085
49.903092,59.969486,139.099668,143.930156,102.323737,97.938818,29.110058,14.214889,135.758533,3.272373,58.371243,50.976388,142.899617,139.669059,140.831420,136.278764,84.937894,134.734218,-0.000824,-1.919063,32.000000,-235.793734,136.321847,-0.023320,24.467999,0.683118,435062.137805,0.974554,19.795634,13.076555,2.786980,0.883061,4.641011,161.066151,32.000000,166.966172,172.594433,159.477865,166.828577,32.000000,152.285991,70.200274,76.464367,87.825840,20.809770,37.050632,74.000000,65.033255,18.400000,65.399073,59.549742,36.963182
49.897546,59.964227,139.099915,143.931068,102.379516,97.930713,29.147030,14.215170,135.759105,3.272870,58.360919,50.970222,142.900170,139.673519,140.831917,136.284223,84.934772,134.737023,-0.000823,-1.919058,32.000000,-235.793597,136.326955,-0.023308,24.468489,0.683221,435011.464568,0.974422,19.800306,13.078247,2.787276,0.562289,4.638346,161.068704,32.000000,166.965667,172.612195,159.472933,166.811148,32.000000,152.308899,70.179748,76.456537,87.846085,20.809770,37.056193,74.000000,65.022262,18.400000,65.391504,59.543900,36.987686
49.893048,59.958160,139.105793,143.932218,102.312886,97.926664,29.132454,14.215227,135.762566,3.273347,58.353077,50.961686,142.899898,139.673467,140.832416,136.287158,84.932343,134.743613,-0.000822,-1.919011,32.000000,-235.793578,136.332101,-0.023326,24.468111,0.683163,434958.735056,0.975749,19.800476,13.081427,2.787349,0.874633,4.613427,161.055385,32.000000,166.978073,172.613442,159.455754,166.812219,32.000000,152.315453,70.161680,76.451278,87.863373,20.809770,37.065287,74.000000,65.013013,18.400000,65.382814,59.542877,37.034935
49.887564,59.950796,139.107082,143.934304,102.270796,97.910366,29.179882,14.215476,135.764573,3.273275,58.341531,50.954641,142.901924,139.676286,140.835061,136.290337,84.930854,134.745826,-0.000821,-1.919031,32.000000,-235.793241,136.342403,-0.023178,24.466381,0.683257,434924.489424,0.975268,19.802188,13.087625,2.787983,1.622431,0.518642,161.061999,32.000000,166.971299,172.607909,159.458812,166.822962,32.000000,152.306040,70.140850,76.443765,87.885256,20.809770,37.072190,74.000000,65.005805,18.400000,65.371739,59.537095,36.890475
49.881036,59.943432,139.111465,143.936454,102.324280,97.902148,29.129121,14.215563,135.766355,3.273559,58.329098,50.951086,142.904221,139.677836,140.835990,136.295973,84.928700,134.751287,-0.000823,-1.919069,32.000000,-235.793144,136.349228,-0.023150,24.464159,0.683361,434908.354147,0.973054,19.804940,13.091528,2.788478,1.586511,4.645928,161.070559,32.000000,166.963361,172.619478,159.466784,166.815049,32.000000,152.319048,70.122571,76.436551,87.903618,20.809770,37.079649,74.000000,64.998053,18.400000,65.361144,59.540783,37.035302
49.868246,59.934103,139.113171,143.939327,102.287377,97.902072,29.163262,14.215713,135.770133,3.273510,58.312720,50.941441,142.905470,139.683887,140.836917,136.302386,84.927695,134.760180,-0.000822,-1.917915,32.000000,-235.792962,136.357587,-0.023140,24.462542,0.683375,434812.893382,0.974625,19.802115,13.094295,2.788816,0.896181,0.531849,161.057576,32.000000,166.976031,172.627511,159.452850,166.808741,32.000000,152.334109,70.097862,76.430339,87.923907,20.809770,37.086764,74.000000,64.995812,18.400000,65.346942,59.540370,37.013805
49.865493,59.926774,139.114230,143.941238,102.294459,97.895075,29.108730,14.215938,135.775708,3.273845,58.300073,50.934740,142.906539,139.688308,140.838065,136.306080,84.927000,134.762701,-0.000821,-1.917700,32.000000,-235.792690,136.363071,-0.023124,24.462247,0.683515,434809.291706,0.975207,19.799158,13.100854,2.789210,0.628646,0.620353,161.056736,32.000000,166.977832,172.622602,159.453125,166.822910,32.000000,152.323428,70.075924,76.426522,87.939493,20.809770,37.094093,74.000000,64.993371,18.400000,65.335545,59.535344,37.048655
49.857910,59.919735,139.113445,143.942549,102.375776,97.870761,29.106556,14.215820,135.781532,3.274373,58.288329,50.930369,142.906744,139.688796,140.837185,136.310515,84.925968,134.765201,-0.000821,-1.916556,32.000000,-235.792818,136.368203,-0.023247,24.463260,0.683652,434807.833086,0.974630,19.799659,13.103089,2.789680,2.214731,0.872760,161.070916,32.000000,166.965356,172.629472,159.463817,166.819234,32.000000,152.324025,70.048694,76.421641,87.954476,20.809770,37.101065,74.000000,64.989958,18.400000,65.324112,59.536691,37.052983
49.860064,59.914775,139.116428,143.943068,102.273397,97.862843,29.109944,14.215650,135.787482,3.274669,58.278729,50.927885,142.906954,139.690107,140.837568,136.315802,84.928910,134.768330,-0.000821,-1.916536,32.000000,-235.792982,136.369651,-0.023262,24.464058,0.683572,434715.217157,0.974981,19.798259,13.104879,2.789982,0.995829,0.614658,161.067551,32.000000,166.973415,172.639895,159.458804,166.807777,32.000000,152.343011,70.028404,76.419478,87.967768,20.809770,37.106402,74.000000,64.982944,18.400000,65.316391,59.549634,36.983211
49.859750,59.907554,139.121517,143.943411,102.185091,97.850605,29.078627,14.215402,135.795436,3.274544,58.270599,50.924470,142.906441,139.693587,140.839222,136.324460,84.933890,134.769174,-0.000819,-1.916560,32.000000,-235.793320,136.373866,-0.023382,24.461294,0.683451,434619.010583,0.975485,19.797260,13.104891,2.790251,0.901547,4.627432,161.060446,32.000000,166.984347,172.634839,159.453646,166.817262,32.000000,152.337330,70.007269,76.418564,87.980575,20.809770,37.118744,74.000000,64.972045,18.400000,65.304970,59.538845,37.047774
49.853211,59.902050,139.121648,143.944122,102.232765,97.830113,29.149680,14.215500,135.800698,3.274658,58.263578,50.922308,142.907004,139.697726,140.839149,136.331545,84.935720,134.775916,-0.000818,-1.916598,32.000000,-235.793322,136.377444,-0.023579,24.458226,0.683530,434603.562294,0.974178,19.791701,13.101786,2.790429,1.288726,4.634242,161.071458,32.000000,166.972750,172.632956,159.467610,166.821614,32.000000,152.330272,69.988744,76.416798,87.987588,20.809770,37.124580,74.000000,64.972083,18.400000,65.295976,59.552732,37.001993
49.849287,59.896944,139.120003,143.945226,102.210157,97.823210,29.127977,14.215436,135.807024,3.275430,58.258419,50.917270,142.906048,139.706271,140.837239,136.342906,84.937111,134.786042,-0.000817,-1.916568,32.000000,-235.793229,136.388351,-0.023506,24.455980,0.683542,434484.640016,0.974276,19.791300,13.100468,2.790826,1.100994,4.641177,161.073591,32.000000,166.972522,172.644334,159.472839,166.808809,32.000000,152.345045,69.967135,76.415052,87.990780,20.809770,37.130532,74.000000,64.962303,18.400000,65.286726,59.543113,37.021729
49.846703,59.893952,139.123351,143.946125,102.245900,97.802839,29.130156,14.215603,135.812859,3.275784,58.253946,50.913182,142.905715,139.712094,140.836187,136.350917,84.938969,134.789230,-0.000816,-1.916574,32.000000,-235.793021,136.394236,-0.023488,24.455436,0.683445,434406.774817,0.975099,19.782632,13.103628,2.790601,0.645019,4.637282,161.063264,32.000000,166.984141,172.643740,159.461871,166.809129,32.000000,152.346596,69.949667,76.414323,87.987650,20.809770,37.137601,74.000000,64.957225,18.400000,65.281496,59.535550,36.941832
49.840860,59.890237,139.124612,143.946231,102.210668,97.786672,29.100481,14.215581,135.818734,3.275826,58.247217,50.903100,142.904833,139.714552,140.836339,136.358067,84.941863,134.796210,-0.000813,-1.918960,32.000000,-235.792888,136.399836,-0.023505,24.457385,0.683469,434347.097404,0.974373,19.784410,13.104760,2.790907,1.193146,4.642262,161.071243,32.000000,166.981158,172.633008,159.468119,166.821559,32.000000,152.330393,69.932134,76.413449,87.979643,20.809770,37.145516,74.000000,64.964114,18.400000,65.275091,59.555997,37.006542
49.835957,59.886393,139.126942,143.946258,102.214164,97.766185,29.132225,14.215450,135.822983,3.275581,58.243152,50.901076,142.905912,139.719316,140.836231,136.364209,84.944025,134.800323,-0.000812,-1.918979,32.000000,-235.793093,136.401516,-0.023294,24.459258,0.683405,434253.680747,0.974176,19.788182,13.105704,2.791247,1.222690,4.639789,161.079334,32.000000,166.978073,172.641614,159.476188,166.816477,32.000000,152.337140,69.921104,76.412665,87.969892,20.809770,37.150993,74.000000,64.961213,18.400000,65.268507,59.530053,37.019234
49.836309,59.882601,139.126799,143.946671,102.219997,97.749819,29.145778,14.215529,135.829011,3.275516,58.240123,50.901174,142.906049,139.725398,140.832562,136.368538,84.944935,134.803882,-0.000811,-1.918983,32.000000,-235.793018,136.405507,-0.023289,24.459978,0.683323,434173.611876,0.975434,19.791357,13.105956,2.791670,0.773318,0.553457,161.068362,32.000000,166.991067,172.647852,159.462211,166.809094,32.000000,152.345658,69.910115,76.411277,87.955493,20.809770,37.159853,74.000000,64.953736,18.400000,65.261383,59.533210,36.961788
49.830072,59.881161,139.127166,143.947444,102.254954,97.750029,29.113163,14.215501,135.833478,3.275455,58.236770,50.897404,142.906311,139.729832,140.832399,136.378009,84.947886,134.812343,-0.000811,-1.918966,32.000000,-235.792932,136.407563,-0.023312,24.461389,0.683103,434076.261795,0.975186,19.782782,13.108357,2.791518,0.936606,4.642403,161.069749,32.000000,166.996232,172.636844,159.460175,166.821922,32.000000,152.328464,69.903859,76.409640,87.942325,20.809770,37.166000,74.000000,64.953976,18.400000,65.257556,59.528981,37.041831
49.828011,59.879867,139.130246,143.949611,102.165614,97.746071,29.107450,14.215727,135.832638,3.275133,58.234736,50.892880,142.906634,139.728832,140.832167,136.381021,84.949391,134.811929,-0.000812,-1.921272,32.000000,-235.792565,136.407167,-0.023368,24.461807,0.683128,434051.509735,0.974993,19.787129,13.106674,2.791897,0.483457,4.649735,161.084716,32.000000,166.989858,172.639198,159.475446,166.822547,32.000000,152.326300,69.896682,76.406702,87.924574,20.809770,37.172746,74.000000,64.952723,18.400000,65.254492,59.539357,36.974260
49.826852,59.879501,139.133289,143.952160,102.123694,97.734088,29.180797,14.215854,135.832834,3.274862,58.240726,50.889115,142.907719,139.728705,140.830142,136.380174,84.952295,134.813398,-0.000812,-1.923581,32.000000,-235.792515,136.406393,-0.023359,24.460739,0.683165,434051.100755,0.972755,19.789615,13.106815,2.792136,0.582370,4.628510,161.081783,32.000000,166.997386,172.645819,159.475910,166.812079,32.000000,152.340809,69.889645,76.405723,87.909075,20.809770,37.182416,74.000000,64.954328,18.400000,65.252390,59.546742,37.042492
49.824258,59.884112,139.139886,143.955675,102.027595,97.717821,29.115163,14.215698,135.832884,3.273853,58.254551,50.887501,142.910012,139.725179,140.829760,136.381143,84.957321,134.814134,-0.000814,-1.925851,32.000000,-235.792704,136.403963,-0.023352,24.459458,0.683229,433979.594507,0.972639,19.798530,13.104555,2.792735,1.261733,0.559429,161.073110,32.000000,167.011438,172.634701,159.470506,166.825768,32.000000,152.333059,69.881790,76.405238,87.889847,20.809770,37.195327,74.000000,64.951675,18.400000,65.255858,59.529925,36.999719
49.823930,59.891287,139.132149,143.958670,102.043838,97.705895,29.126373,14.215734,135.829505,3.273102,58.269395,50.883063,142.912868,139.723509,140.830525,136.381028,84.961816,134.805491,-0.000813,-1.925850,32.000000,-235.792680,136.399137,-0.023419,24.459374,0.683226,433955.700719,0.973952,19.796960,13.101843,2.792695,0.249925,0.607948,161.084863,32.000000,167.008775,172.626213,159.484411,166.835490,32.000000,152.321648,69.874633,76.404222,87.872789,20.809770,37.196568,74.000000,64.944078,18.400000,65.264419,59.537468,37.029359
49.821465,59.902984,139.126906,143.962762,102.083122,97.693749,29.101372,14.215697,135.823070,3.272040,58.292006,50.880966,142.913326,139.714338,140.829272,136.378036,84.963267,134.798574,-0.000812,-1.927583,32.000000,-235.792746,136.386336,-0.023397,24.460062,0.683091,433882.405251,0.974493,19.802267,13.094286,2.792516,0.904358,4.623977,161.091816,32.000000,167.011114,172.637522,159.492944,166.822954,32.000000,152.339482,69.860549,76.402915,87.849645,20.809770,37.200825,74.000000,64.942962,18.400000,65.278924,59.531518,37.028992
49.806943,59.915075,139.116669,143.966040,102.087504,97.677157,29.099787,14.215419,135.816960,3.271822,58.312154,50.875019,142.914414,139.709063,140.827892,136.371527,84.966289,134.790350,-0.000813,-1.928165,32.000000,-235.793013,136.378159,-0.023426,24.461202,0.682951,433797.644891,0.973820,19.810965,13.087048,2.792398,1.274906,0.801511,161.080080,32.000000,167.023462,172.632509,159.481445,166.826210,32.000000,152.342792,69.845688,76.403406,87.828758,20.809770,37.199690,74.000000,64.953327,18.400000,65.294961,59.544677,36.864943
49.801603,59.929600,139.105638,143.970145,102.030967,97.652744,29.111861,14.215419,135.805336,3.271356,58.334038,50.866575,142.917824,139.696069,140.828192,136.361462,84.970568,134.773762,-0.000811,-1.929310,32.000000,-235.793013,136.367479,-0.023539,24.457190,0.682969,433778.499520,0.974420,19.833156,13.081899,2.792684,1.141042,4.612755,161.085780,32.000000,167.025034,172.617553,159.486790,166.840468,32.000000,152.328833,69.828356,76.403798,87.804479,20.809770,37.200938,74.000000,64.960426,18.400000,65.315171,59.534744,37.014979
49.795339,59.940484,139.089571,143.973738,102.056548,97.643753,29.114967,14.215287,135.790916,3.270476,58.351979,50.860812,142.920435,139.681801,140.828979,136.348014,84.973281,134.765749,-0.000809,-1.928326,32.000000,-235.792969,136.354572,-0.023474,24.452445,0.683034,433703.116178,0.973717,19.857387,13.071618,2.793247,0.839581,0.622862,161.097342,32.000000,167.018956,172.620970,159.497618,166.834195,32.000000,152.340020,69.812215,76.403712,87.785271,20.809770,37.196638,74.000000,64.966435,18.400000,65.330524,59.518763,37.042492
49.778946,59.952659,139.075130,143.978507,101.948533,97.635298,29.081158,14.215432,135.772287,3.269893,58.371570,50.849220,142.925308,139.666415,140.829173,136.331012,84.978534,134.753094,-0.000808,-1.929657,32.000000,-235.792826,136.334006,-0.023451,24.447409,0.683039,433624.907300,0.972633,19.876122,13.062057,2.793144,0.528780,1.123753,161.089410,32.000000,167.034922,172.621734,159.491567,166.831215,32.000000,152.355452,69.794227,76.405427,87.765453,20.809770,37.193522,74.000000,64.985332,18.400000,65.347408,59.562753,37.024884
49.770140,59.962332,139.058885,143.982998,101.935639,97.626926,29.170542,14.215610,135.755954,3.269081,58.389040,50.840078,142.928299,139.650183,140.830046,136.314184,84.980005,134.740910,-0.000807,-1.929637,32.000000,-235.792559,136.318970,-0.023386,24.443671,0.683247,433598.451595,0.972926,19.898028,13.054673,2.793515,1.042363,0.604314,161.086700,32.000000,167.042199,172.608215,159.489902,166.845998,32.000000,152.346282,69.778739,76.408193,87.749956,20.809770,37.188171,74.000000,64.996149,18.400000,65.360957,59.542415,36.968978
49.758791,59.975093,139.038862,143.989553,101.961637,97.602649,29.189565,14.215634,135.733097,3.268700,58.409899,50.828053,142.934222,139.626192,140.831180,136.293295,84.980653,134.721450,-0.000805,-1.929643,32.000000,-235.792388,136.297725,-0.023405,24.442198,0.683386,433574.273282,0.973441,19.918621,13.044552,2.793600,2.191641,4.647989,161.104552,32.000000,167.031016,172.606428,159.505208,166.849232,32.000000,152.352122,69.759569,76.412758,87.732505,20.809770,37.179261,74.000000,65.015762,18.400000,65.378377,59.548709,36.970445
49.755942,59.986054,139.023431,143.995586,101.954946,97.590576,29.128896,14.215609,135.715201,3.268114,58.425373,50.816686,142.938202,139.607090,140.830405,136.275038,84.980442,134.703138,-0.000805,-1.930202,32.000000,-235.792425,136.280455,-0.023489,24.440933,0.683538,433540.911525,0.975130,19.945779,13.035529,2.794147,0.957016,0.980473,161.103350,32.000000,167.039137,172.613257,159.503590,166.841313,32.000000,152.370992,69.743083,76.415065,87.718485,20.809770,37.175148,74.000000,65.024580,18.400000,65.394028,59.540694,36.795904
49.735165,59.997787,138.999311,144.003382,101.914959,97.566399,29.135076,14.215539,135.692222,3.267100,58.441459,50.801831,142.943816,139.581577,140.832162,136.246190,84.980682,134.677113,-0.000805,-1.930829,32.000000,-235.792492,136.249863,-0.023397,24.435873,0.683471,433488.021557,0.975336,19.962932,13.025372,2.794064,0.562789,4.635246,161.094784,32.000000,167.054036,172.606169,159.491732,166.850350,32.000000,152.374866,69.723386,76.419306,87.705480,20.809770,37.165035,74.000000,65.060583,18.400000,65.411445,59.549280,37.002213
49.732954,60.006181,138.977656,144.009881,101.904858,97.546028,29.182247,14.215617,135.672657,3.266206,58.453904,50.794544,142.948993,139.558484,140.833776,136.226088,84.981324,134.656241,-0.000807,-1.930834,32.000000,-235.792510,136.227161,-0.023331,24.429528,0.683494,433418.553995,0.974816,19.986345,13.015543,2.794390,0.847540,4.646772,161.107573,32.000000,167.046977,172.597910,159.501340,166.861491,32.000000,152.372265,69.707242,76.421948,87.698073,20.809770,37.154871,74.000000,65.068992,18.400000,65.423407,59.546074,37.033321
