OSU 80 Ton Compressor Load Stand
49.733365,60.017519,138.953346,144.017964,101.881190,97.529630,29.183170,14.215499,135.649043,3.265845,58.475902,50.788094,142.958038,139.537250,140.835524,136.200144,84.981572,134.631248,-0.000807,-1.930800,32.000000,-235.792507,136.198781,-0.023369,24.419753,0.683606,433328.872194,0.974475,20.007573,13.002458,2.794491,0.254040,4.626081,161.116626,32.000000,167.046170,172.607158,159.507337,166.855780,32.000000,152.392830,69.686094,76.426114,87.694670,20.809770,37.142861,74.000000,65.086446,18.400000,65.439400,59.546477,36.998691
49.722310,60.029406,138.936962,144.024538,101.898514,97.521655,29.151901,14.215717,135.630256,3.265365,58.498321,50.784386,142.964228,139.516934,140.836780,136.182114,84.982769,134.611641,-0.000808,-1.931807,32.000000,-235.792252,136.180252,-0.023387,24.413251,0.683724,433253.764949,0.972980,20.026355,12.991181,2.794595,0.224978,4.603547,161.106555,32.000000,167.059717,172.607546,159.495412,166.855767,32.000000,152.406700,69.666641,76.430280,87.696794,20.809770,37.134197,74.000000,65.105706,18.400000,65.455654,59.559419,36.939924
49.719510,60.046759,138.910348,144.032604,101.899941,97.501317,29.170194,14.215713,135.607529,3.264870,58.525411,50.771673,142.972319,139.490763,140.841785,136.161833,84.983407,134.592349,-0.000807,-1.931813,32.000000,-235.792263,136.158075,-0.023429,24.408425,0.683879,433217.189264,0.975318,20.043841,12.978702,2.794413,2.267659,4.651877,161.114596,32.000000,167.059833,172.588713,159.501044,166.871248,32.000000,152.399049,69.643584,76.434955,87.702681,20.809770,37.118435,74.000000,65.117840,18.400000,65.480334,59.541864,36.929946
49.714288,60.062375,138.894699,144.039140,101.827680,97.480831,29.158914,14.215738,135.588255,3.264804,58.544197,50.768042,142.979436,139.468373,140.845076,136.138609,84.981626,134.572691,-0.000806,-1.931838,32.000000,-235.792238,136.136505,-0.023356,24.406998,0.683935,433196.852478,0.973808,20.060742,12.969108,2.794161,0.773021,4.604186,161.123737,32.000000,167.052213,172.588922,159.513986,166.873165,32.000000,152.413441,69.623347,76.439229,87.711245,20.809770,37.106195,74.000000,65.136857,18.400000,65.503210,59.544933,36.960981
49.704308,60.078032,138.875503,144.045170,101.857438,97.480909,29.167883,14.215720,135.567333,3.264180,58.561359,50.758690,142.986572,139.448750,140.849618,136.117136,84.981341,134.557341,-0.000805,-1.929542,32.000000,-235.792450,136.118953,-0.023286,24.406299,0.683799,433113.605325,0.974064,20.080893,12.960206,2.793703,0.906680,4.649267,161.117311,32.000000,167.064645,172.591668,159.509389,166.872451,32.000000,152.435256,69.600319,76.445454,87.725235,20.809770,37.095027,74.000000,65.162932,18.400000,65.527647,59.554522,36.948508
49.697629,60.088042,138.854042,144.049100,101.760112,97.461157,29.171710,14.215526,135.548919,3.264078,58.570152,50.748900,142.990409,139.431013,140.854693,136.101131,84.980630,134.544315,-0.000804,-1.927782,32.000000,-235.792606,136.100178,-0.023352,24.406082,0.683875,433104.441312,0.975259,20.106288,12.953649,2.794051,1.027778,0.987949,161.111205,32.000000,167.071666,172.577559,159.510495,166.889620,32.000000,152.427723,69.580989,76.449471,87.738978,20.809770,37.082536,74.000000,65.178989,18.400000,65.543532,59.533072,37.031046
49.689539,60.096824,138.824081,144.052330,101.665224,97.444799,29.137970,14.215593,135.532132,3.263371,58.571998,50.745971,142.994952,139.413991,140.859632,136.084336,84.978505,134.527862,-0.000803,-1.925467,32.000000,-235.792585,136.082825,-0.023268,24.403324,0.683766,433071.498483,0.975709,20.122546,12.946348,2.793733,2.202793,4.632605,161.128246,32.000000,167.062995,172.573777,159.530050,166.898685,32.000000,152.426003,69.556983,76.453928,87.755490,20.809770,37.060986,74.000000,65.211235,18.400000,65.558591,59.530004,37.047261
49.688216,60.100311,138.813133,144.054575,101.677043,97.440676,29.148707,14.215317,135.522224,3.263322,58.570579,50.746436,142.999128,139.406277,140.862959,136.075480,84.977096,134.521192,-0.000801,-1.924886,32.000000,-235.792960,136.075127,-0.023261,24.400974,0.683794,433002.805981,0.974862,20.146099,12.940301,2.794126,0.091223,0.663993,161.130679,32.000000,167.064305,172.585591,159.534918,166.888704,32.000000,152.450623,69.539283,76.458644,87.770398,20.809770,37.053410,74.000000,65.228749,18.400000,65.565067,59.549417,36.985192
49.689564,60.102262,138.811193,144.058095,101.768636,97.432383,29.111850,14.215208,135.520162,3.263654,58.563256,50.745420,143.006165,139.408187,140.869170,136.069672,84.975743,134.516969,-0.000801,-1.923717,32.000000,-235.793132,136.072495,-0.023293,24.399820,0.683767,432977.124394,0.975145,20.152878,12.936127,2.793721,2.203604,0.999626,161.119354,32.000000,167.077113,172.579662,159.528929,166.900619,32.000000,152.448928,69.522008,76.465553,87.791092,20.809770,37.047291,74.000000,65.247988,18.400000,65.569413,59.548444,36.950049
49.689542,60.101825,138.812925,144.061426,101.734366,97.416315,29.124253,14.215396,135.519249,3.263534,58.554832,50.752393,143.011930,139.408945,140.875914,136.071830,84.973389,134.520899,-0.000800,-1.922584,32.000000,-235.792852,136.071416,-0.023242,24.400165,0.683774,432983.792921,0.973217,20.156140,12.936249,2.793649,0.258477,0.590238,161.129827,32.000000,167.075211,172.574742,159.540655,166.915164,32.000000,152.441176,69.511017,76.471749,87.809451,20.809770,37.047213,74.000000,65.264693,18.400000,65.570571,59.550608,37.011090
49.694712,60.100894,138.811338,144.064907,101.684295,97.408337,29.125504,14.215159,135.524495,3.263507,58.550367,50.752929,143.016759,139.417218,140.882363,136.077755,84.970463,134.529625,-0.000799,-1.921425,32.000000,-235.793150,136.077803,-0.023268,24.404252,0.683642,432897.454722,0.974272,20.157070,12.937429,2.793654,0.619601,0.629828,161.136853,32.000000,167.076138,172.588092,159.548346,166.907271,32.000000,152.459748,69.499234,76.479140,87.833982,20.809770,37.042063,74.000000,65.277781,18.400000,65.570042,59.546959,36.940438
49.707404,60.101669,138.820791,144.067679,101.619378,97.408389,29.183488,14.215183,135.533203,3.264079,58.547481,50.764176,143.021744,139.426922,140.887016,136.089492,84.970153,134.536955,-0.000801,-1.917963,32.000000,-235.793265,136.088033,-0.023234,24.409004,0.683423,432879.039558,0.974047,20.148133,12.943810,2.793139,1.202655,2.430116,161.128288,32.000000,167.092483,172.593344,159.539700,166.910047,32.000000,152.471628,69.491581,76.487391,87.855683,20.809770,37.044319,74.000000,65.277464,18.400000,65.571847,59.543330,36.934862
49.716607,60.103444,138.834536,144.071456,101.677934,97.416635,29.141473,14.215092,135.549495,3.263873,58.545312,50.774023,143.027089,139.447091,140.894995,136.109969,84.970425,134.556394,-0.000802,-1.915263,32.000000,-235.793356,136.105168,-0.023420,24.412631,0.683124,432841.537880,0.974357,20.139337,12.949043,2.792790,0.557232,4.643894,161.130948,32.000000,167.097831,172.585600,159.539532,166.927423,32.000000,152.462850,69.483189,76.498968,87.882674,20.809770,37.050680,74.000000,65.284570,18.400000,65.575478,59.549368,37.050269
49.725397,60.104656,138.857424,144.074318,101.683429,97.424753,29.124719,14.214905,135.569865,3.263261,58.542161,50.785380,143.032597,139.468461,140.901128,136.126517,84.971717,134.575092,-0.000802,-1.914726,32.000000,-235.793632,136.124537,-0.023385,24.414911,0.683043,432860.288213,0.975062,20.137034,12.955131,2.792859,0.907368,0.765137,161.143725,32.000000,167.091978,172.592293,159.550714,166.926741,32.000000,152.475901,69.475979,76.508173,87.904401,20.809770,37.061833,74.000000,65.283849,18.400000,65.578355,59.546585,37.189006
49.740572,60.104873,138.880777,144.077224,101.713276,97.445166,29.154350,14.214978,135.598778,3.263087,58.535903,50.796590,143.037241,139.500881,140.906360,136.155345,84.974037,134.604031,-0.000803,-1.914155,32.000000,-235.793834,136.154148,-0.023162,24.415660,0.682879,432888.135049,0.972319,20.121925,12.964735,2.792360,1.907362,1.526100,161.139273,32.000000,167.105859,172.605155,159.544134,166.922668,32.000000,152.498656,69.465897,76.517955,87.932030,20.809770,37.075422,74.000000,65.281387,18.400000,65.580508,59.544598,36.996050
49.752957,60.103603,138.895508,144.079115,101.649042,97.457561,29.137729,14.215038,135.625995,3.262949,58.529300,50.810832,143.041362,139.531063,140.912985,136.183245,84.978250,134.630271,-0.000802,-1.914180,32.000000,-235.793709,136.185753,-0.023086,24.417443,0.682785,432932.080210,0.973451,20.107672,12.973023,2.791905,1.538700,0.629149,161.135141,32.000000,167.117604,172.598336,159.539475,166.937221,32.000000,152.496807,69.459012,76.527544,87.955935,20.809770,37.083768,74.000000,65.276338,18.400000,65.579905,59.552968,36.904561
49.773891,60.102218,138.928823,144.080387,101.673208,97.481780,29.179583,14.215115,135.661152,3.263763,58.522096,50.829430,143.047261,139.569521,140.920737,136.219807,84.984731,134.665889,-0.000801,-1.911944,32.000000,-235.793691,136.222300,-0.023071,24.423234,0.682851,432993.766834,0.973876,20.098406,12.985644,2.791894,1.818949,0.597178,161.150854,32.000000,167.110953,172.598779,159.555658,166.948212,32.000000,152.499449,69.453189,76.540294,87.984001,20.809770,37.103360,74.000000,65.263046,18.400000,65.578931,59.538786,37.036696
49.782034,60.101155,138.962611,144.080758,101.734608,97.514164,29.124352,14.214848,135.697243,3.264162,58.515118,50.845872,143.050892,139.601072,140.926242,136.248433,84.991668,134.696507,-0.000798,-1.911959,32.000000,-235.793994,136.256647,-0.023051,24.429963,0.682793,433063.652494,0.971870,20.081356,12.994321,2.791556,1.315431,0.560566,161.156558,32.000000,167.115606,172.611126,159.562080,166.942525,32.000000,152.520417,69.447857,76.551468,88.006548,20.809770,37.123765,74.000000,65.254954,18.400000,65.578593,59.552102,36.902654
49.803025,60.098360,139.004514,144.079561,101.745893,97.558938,29.119589,14.214784,135.739321,3.264379,58.498602,50.866629,143.052080,139.642416,140.932847,136.287170,85.002413,134.737096,-0.000798,-1.909645,32.000000,-235.794066,136.298860,-0.023098,24.440557,0.682744,433166.466539,0.972901,20.065526,13.004700,2.791483,0.509376,4.640532,161.144922,32.000000,167.133033,172.612045,159.552433,166.952026,32.000000,152.528984,69.443171,76.566646,88.032099,20.809770,37.150021,74.000000,65.230622,18.400000,65.576241,59.547746,37.133467
49.816480,60.094052,139.042065,144.078044,101.812410,97.586991,29.173174,14.214473,135.776710,3.264445,58.478574,50.880164,143.052517,139.677338,140.938841,136.321923,85.010947,134.771680,-0.000797,-1.908606,32.000000,-235.794398,136.336812,-0.023030,24.449647,0.682688,433319.448440,0.974542,20.045990,13.010938,2.791186,2.288441,1.809259,161.156493,32.000000,167.129233,172.607777,159.565382,166.967630,32.000000,152.519210,69.440873,76.578885,88.050663,20.809770,37.176510,74.000000,65.218788,18.400000,65.571446,59.550775,37.132807
49.828058,60.084203,139.092683,144.074831,101.817157,97.627623,29.099824,14.214227,135.825173,3.264558,58.451032,50.900678,143.053364,139.724298,140.944908,136.365932,85.024342,134.811572,-0.000797,-1.908583,32.000000,-235.794552,136.380045,-0.022998,24.458985,0.682621,433466.425201,0.974907,20.023800,13.021327,2.791090,0.224829,4.638514,161.170451,32.000000,167.127108,172.623367,159.582337,166.968797,32.000000,152.538060,69.439035,76.594178,88.072905,20.809770,37.211159,74.000000,65.202487,18.400000,65.560049,59.542287,37.041905
49.844069,60.070618,139.138269,144.070736,101.942485,97.676659,29.127735,14.214163,135.874976,3.264206,58.428375,50.916702,143.052342,139.772141,140.948791,136.416998,85.040535,134.857430,-0.000796,-1.908561,32.000000,-235.794521,136.429777,-0.023035,24.465194,0.682587,433569.615720,0.973796,20.003479,13.028493,2.791360,0.937179,1.168066,161.158528,32.000000,167.147861,172.632429,159.570571,166.973557,32.000000,152.555061,69.438524,76.609177,88.091720,20.809770,37.248236,74.000000,65.178787,18.400000,65.541942,59.536504,37.099792
49.863561,60.060382,139.178180,144.067866,101.963530,97.692768,29.101132,14.214040,135.917529,3.264577,58.414970,50.932581,143.051178,139.815079,140.950873,136.456262,85.053960,134.893111,-0.000797,-1.908533,32.000000,-235.794723,136.470008,-0.023041,24.469697,0.682660,433705.076973,0.972923,19.976937,13.033041,2.791419,0.551509,4.645209,161.164067,32.000000,167.152110,172.629371,159.576543,166.988831,32.000000,152.543334,69.439283,76.620754,88.104777,20.809770,37.277407,74.000000,65.152483,18.400000,65.526785,59.554581,37.108963
49.889620,60.052757,139.230051,144.066042,102.025263,97.732711,29.155941,14.213706,135.969734,3.265072,58.402792,50.957277,143.052739,139.866636,140.952165,136.502946,85.068506,134.938145,-0.000797,-1.908544,32.000000,-235.795111,136.517781,-0.023033,24.474638,0.682634,433809.662097,0.974920,19.943201,13.038868,2.791184,0.912862,4.652619,161.182559,32.000000,167.147955,172.643224,159.591166,166.991853,32.000000,152.548747,69.441798,76.634253,88.119183,20.809770,37.314622,74.000000,65.115216,18.400000,65.515694,59.543192,37.145940
49.908088,60.047767,139.280467,144.065727,102.180047,97.773430,29.138832,14.213419,136.011426,3.265745,58.391443,50.973198,143.053565,139.908179,140.951052,136.541555,85.080860,134.976133,-0.000795,-1.907403,32.000000,-235.795356,136.558849,-0.023028,24.479402,0.682565,433852.325712,0.973723,19.917438,13.043929,2.790976,0.555246,4.652378,161.179401,32.000000,167.162983,172.657663,159.585267,166.984498,32.000000,152.566036,69.446822,76.646823,88.130115,20.809770,37.355753,74.000000,65.078927,18.400000,65.509081,59.553961,37.211383
49.922616,60.041370,139.327677,144.064684,102.173086,97.806026,29.128377,14.213103,136.059954,3.265612,58.374430,50.988316,143.052756,139.951760,140.951311,136.585054,85.095710,135.023232,-0.000797,-1.907411,32.000000,-235.795477,136.604944,-0.023062,24.486630,0.682733,434056.959849,0.974465,19.886127,13.052518,2.790855,1.265241,4.639573,161.177880,32.000000,167.175994,172.653130,159.582058,167.000734,32.000000,152.554621,69.453309,76.660951,88.141562,20.809770,37.397866,74.000000,65.046477,18.400000,65.500676,59.534449,37.140510
49.930701,60.035226,139.361329,144.062039,102.135580,97.830460,29.101728,14.212719,136.095438,3.265885,58.360263,51.000703,143.050884,139.983877,140.950502,136.616667,85.108286,135.056947,-0.000796,-1.907411,32.000000,-235.795744,136.639594,-0.023075,24.493407,0.682812,434149.204111,0.973414,19.870251,13.058327,2.791112,1.819961,4.642917,161.195963,32.000000,167.168519,172.654752,159.596450,167.008198,32.000000,152.554805,69.459504,76.671935,88.149576,20.809770,37.430386,74.000000,65.015673,18.400000,65.492422,59.536229,37.023269
49.952346,60.026727,139.401709,144.058014,102.166833,97.887393,29.118886,14.212408,136.135553,3.266614,58.344475,51.013194,143.050007,140.026196,140.948191,136.654702,85.122828,135.093189,-0.000796,-1.907348,32.000000,-235.796085,136.681461,-0.023023,24.499817,0.682701,434210.434566,0.972841,19.846474,13.064174,2.791063,0.890780,0.910371,161.200212,32.000000,167.175215,172.672696,159.600564,166.994226,32.000000,152.577205,69.468657,76.683968,88.159678,20.809770,37.468150,74.000000,64.966805,18.400000,65.481129,59.549447,37.039777
49.959236,60.018728,139.436903,144.055033,102.233080,97.920416,29.168880,14.212155,136.164224,3.267010,58.331175,51.024083,143.047400,140.054362,140.945492,136.681711,85.136414,135.121583,-0.000795,-1.907323,32.000000,-235.796349,136.709785,-0.023204,24.503687,0.682689,434333.980365,0.973756,19.822685,13.067735,2.790821,0.266266,0.938574,161.195785,32.000000,167.185579,172.673718,159.595215,167.000583,32.000000,152.576712,69.476698,76.693448,88.165090,20.809770,37.503556,74.000000,64.940969,18.400000,65.469793,59.545444,37.219087
49.961102,60.009528,139.478436,144.052405,102.294023,97.952787,29.094780,14.211874,136.193440,3.267411,58.315972,51.034256,143.043482,140.086367,140.942623,136.707666,85.149382,135.151554,-0.000794,-1.910745,32.000000,-235.796650,136.735022,-0.023139,24.505262,0.682919,434505.444225,0.973980,19.802752,13.069523,2.791092,0.753696,1.154708,161.206092,32.000000,167.178101,172.669334,159.606310,167.013608,32.000000,152.561483,69.487850,76.703342,88.171771,20.809770,37.546187,74.000000,64.907207,18.400000,65.456739,59.554345,37.048948
49.970791,60.002021,139.496783,144.050350,102.286157,97.973564,29.137969,14.211651,136.214946,3.267859,58.305596,51.041133,143.041517,140.106201,140.938554,136.724093,85.158629,135.166225,-0.000793,-1.911904,32.000000,-235.796910,136.754256,-0.023179,24.508575,0.683107,434612.633861,0.971993,19.785909,13.070251,2.791337,0.780770,0.802120,161.215885,32.000000,167.172852,172.683464,159.616164,167.006512,32.000000,152.572476,69.498825,76.709437,88.177555,20.809770,37.572633,74.000000,64.873527,18.400000,65.445959,59.536672,37.024076
49.975596,59.993283,139.515077,144.048299,102.354416,97.998027,29.128193,14.211292,136.229190,3.268677,58.294586,51.044578,143.037090,140.126441,140.932719,136.743186,85.171313,135.180608,-0.000793,-1.911847,32.000000,-235.797229,136.772665,-0.023284,24.513019,0.683212,434701.004516,0.974556,19.768190,13.069280,2.791436,0.763217,4.650094,161.207515,32.000000,167.184797,172.695174,159.605910,167.005181,32.000000,152.575500,69.514265,76.715716,88.185533,20.809770,37.604107,74.000000,64.843436,18.400000,65.433302,59.538698,37.104560
49.975148,59.986767,139.533151,144.046732,102.455267,98.010047,29.096957,14.210938,136.243019,3.269390,58.283466,51.054219,143.034886,140.137302,140.929354,136.754322,85.180790,135.191327,-0.000792,-1.911835,32.000000,-235.797494,136.783918,-0.023161,24.516583,0.683286,434762.887082,0.974071,19.756601,13.065859,2.791634,0.948572,0.720923,161.209861,32.000000,167.186277,172.684921,159.607462,167.019083,32.000000,152.556382,69.529003,76.721557,88.192342,20.809770,37.631413,74.000000,64.814836,18.400000,65.423731,59.563285,36.979909
49.972002,59.979260,139.557096,144.044316,102.481044,98.034098,29.115369,14.210517,136.250623,3.269718,58.272036,51.060455,143.032265,140.149980,140.923669,136.764384,85.191137,135.201232,-0.000796,-1.912978,32.000000,-235.798046,136.793975,-0.023227,24.518333,0.683315,434800.091018,0.974644,19.746615,13.060602,2.791895,0.175623,4.640559,161.225714,32.000000,167.175259,172.693808,159.621909,167.018889,32.000000,152.549881,69.547747,76.728095,88.201874,20.809770,37.663787,74.000000,64.789528,18.400000,65.412830,59.546359,37.167290
49.970691,59.972583,139.565163,144.042333,102.468184,98.054548,29.079150,14.210221,136.258017,3.269316,58.261329,51.063764,143.028750,140.153935,140.918870,136.768687,85.197808,135.207741,-0.000797,-1.914019,32.000000,-235.798374,136.799209,-0.023230,24.520376,0.683488,434865.050740,0.973078,19.743230,13.054998,2.792317,0.457895,4.621919,161.226845,32.000000,167.182315,172.705698,159.619655,167.009055,32.000000,152.557934,69.561756,76.732885,88.211464,20.809770,37.687455,74.000000,64.767420,18.400000,65.403069,59.541186,36.932000
49.969697,59.964252,139.569895,144.040543,102.427835,98.066975,29.160455,14.209999,136.257669,3.269334,58.254967,51.056930,143.025430,140.160094,140.915120,136.771596,85.203561,135.211898,-0.000800,-1.914570,32.000000,-235.798782,136.803968,-0.023238,24.522164,0.683751,434950.295781,0.974949,19.739284,13.051556,2.792930,1.744203,1.348608,161.219993,32.000000,167.191214,172.700538,159.611058,167.021942,32.000000,152.536800,69.582112,76.738123,88.225609,20.809770,37.712084,74.000000,64.736040,18.400000,65.390605,59.540537,37.175874
49.958060,59.958410,139.569895,144.040657,102.480215,98.050543,29.091265,14.209880,136.254295,3.269122,58.253101,51.052759,143.024290,140.161875,140.911315,136.772272,85.205678,135.209068,-0.000800,-1.915121,32.000000,-235.798899,136.803001,-0.023253,24.521356,0.683720,435015.745552,0.974863,19.724375,13.046707,2.792653,0.792336,4.620762,161.233369,32.000000,167.182092,172.702030,159.623296,167.027889,32.000000,152.524880,69.600059,76.740816,88.237825,20.809770,37.731363,74.000000,64.722449,18.400000,65.381611,59.550608,37.066263
49.953855,59.952958,139.562496,144.041923,102.435916,98.050737,29.146890,14.209809,136.250752,3.269523,58.254949,51.051534,143.023894,140.159089,140.905646,136.767888,85.208194,135.204834,-0.000802,-1.915149,32.000000,-235.799078,136.799728,-0.023345,24.517717,0.683854,434970.434921,0.974062,19.727882,13.044949,2.793338,0.546179,4.627469,161.239950,32.000000,167.182730,172.718597,159.629871,167.012672,32.000000,152.540883,69.623275,76.743696,88.254081,20.809770,37.748001,74.000000,64.703436,18.400000,65.372936,59.532826,37.044399
49.954474,59.949757,139.554737,144.043786,102.377572,98.046551,29.082383,14.209793,136.239635,3.269580,58.257188,51.049174,143.022744,140.152165,140.901666,136.761286,85.207973,135.200873,-0.000802,-1.915140,32.000000,-235.799194,136.793922,-0.023381,24.516534,0.683945,434927.304251,0.973059,19.732052,13.040094,2.793742,1.283578,4.625129,161.229344,32.000000,167.190109,172.719293,159.618881,167.013629,32.000000,152.535694,69.642160,76.744859,88.268588,20.809770,37.761540,74.000000,64.682288,18.400000,65.367377,59.535875,37.028038
49.947267,59.946954,139.541908,144.045920,102.267467,98.021750,29.078628,14.209439,136.224196,3.270081,58.257517,51.043596,143.022900,140.142033,140.899152,136.749617,85.205856,135.187448,-0.000802,-1.915114,32.000000,-235.799671,136.783170,-0.023476,24.515717,0.684043,434924.646066,0.974231,19.732815,13.037178,2.793837,0.723834,4.643023,161.237998,32.000000,167.182540,172.713246,159.629146,167.022167,32.000000,152.518075,69.667418,76.746632,88.288882,20.809770,37.773585,74.000000,64.662973,18.400000,65.362694,59.557443,36.926425
49.936841,59.945056,139.533926,144.047301,102.283579,98.001272,29.146225,14.209131,136.212964,3.270422,58.259010,51.039456,143.023573,140.126869,140.896846,136.738982,85.204141,135.171218,-0.000802,-1.915106,32.000000,-235.799773,136.771304,-0.023475,24.514074,0.683954,434850.547283,0.975433,19.733926,13.034233,2.793856,2.045307,4.636650,161.250005,32.000000,167.170788,172.724271,159.641840,167.013998,32.000000,152.526922,69.690185,76.747237,88.308570,20.809770,37.785403,74.000000,64.652644,18.400000,65.359318,59.539258,37.001333
49.926790,59.941879,139.522486,144.048790,102.354221,97.984905,29.112979,14.209103,136.196650,3.270182,58.260843,51.020903,143.022754,140.112583,140.893811,136.723898,85.202543,135.155658,-0.000802,-1.915103,32.000000,-235.799752,136.760428,-0.023542,24.512361,0.683879,434748.345579,0.974936,19.738791,13.028449,2.794061,0.617780,0.734721,161.238362,32.000000,167.177407,172.729621,159.631852,167.005252,32.000000,152.537605,69.718892,76.750501,88.332016,20.809770,37.798364,74.000000,64.643829,18.400000,65.354516,59.542268,37.046160
49.915093,59.938642,139.500848,144.049993,102.365602,97.968807,29.140548,14.208943,136.181015,3.270664,58.262483,51.010318,143.022121,140.098026,140.894054,136.710519,85.200995,135.141719,-0.000804,-1.915977,32.000000,-235.799850,136.749472,-0.023509,24.511215,0.683990,434700.932658,0.974860,19.749741,13.022870,2.794595,0.821439,4.632827,161.236375,32.000000,167.175241,172.721565,159.629727,167.014491,32.000000,152.522531,69.743300,76.752113,88.351692,20.809770,37.801808,74.000000,64.639636,18.400000,65.349273,59.550686,37.021435
49.906554,59.935466,139.482843,144.051951,102.432821,97.948147,29.158045,14.208947,136.163696,3.271080,58.264257,50.998504,143.023191,140.082174,140.894065,136.693293,85.197978,135.120726,-0.000806,-1.916893,32.000000,-235.799883,136.733587,-0.023540,24.508949,0.683938,434597.919180,0.973809,19.758676,13.016647,2.794803,0.177852,1.875763,161.249083,32.000000,167.155630,172.725658,159.641896,167.012414,32.000000,152.522092,69.773190,76.753630,88.375467,20.809770,37.807386,74.000000,64.623041,18.400000,65.343818,59.533239,37.014099
49.899936,59.932097,139.467020,144.054341,102.435759,97.935864,29.114364,14.209040,136.147331,3.271232,58.264034,50.988291,143.025025,140.070855,140.892634,136.681953,85.195718,135.107306,-0.000807,-1.916909,32.000000,-235.799930,136.717005,-0.023629,24.506315,0.683878,434545.649989,0.973827,19.760927,13.011553,2.794781,1.445764,0.735790,161.242430,32.000000,167.158405,172.735482,159.637016,167.001291,32.000000,152.529577,69.798234,76.754870,88.395793,20.809770,37.815625,74.000000,64.622059,18.400000,65.338843,59.536652,37.020702
49.884813,59.926865,139.451596,144.057733,102.353293,97.911551,29.143063,14.209011,136.124333,3.271447,58.263912,50.973510,143.025514,140.046063,140.892707,136.659818,85.194748,135.090894,-0.000808,-1.916894,32.000000,-235.800004,136.698816,-0.023642,24.502988,0.683949,434483.034149,0.974924,19.770238,13.004997,2.795165,0.195904,1.062257,161.235135,32.000000,167.161920,172.731270,159.626928,167.011216,32.000000,152.517378,69.828568,76.756776,88.419133,20.809770,37.823029,74.000000,64.620964,18.400000,65.330485,59.544461,37.019454
49.875215,59.924752,139.431966,144.059897,102.266277,97.886089,29.128981,14.208947,136.107325,3.271865,58.263558,50.963251,143.026752,140.026840,140.893683,136.644874,85.192466,135.072181,-0.000809,-1.917490,32.000000,-235.800049,136.684347,-0.023662,24.499911,0.683922,434393.252691,0.975578,19.773691,12.999799,2.795273,0.477142,0.703586,161.244891,32.000000,167.148380,172.728101,159.637164,167.020017,32.000000,152.508873,69.854998,76.759083,88.440550,20.809770,37.826014,74.000000,64.618618,18.400000,65.326118,59.531774,37.028992
49.865030,59.922015,139.405373,144.061579,102.293441,97.853637,29.182058,14.208877,136.090277,3.271960,58.266098,50.951631,143.029516,140.007841,140.894007,136.627151,85.191752,135.058907,-0.000808,-1.919286,32.000000,-235.800046,136.670856,-0.023641,24.497529,0.683906,434269.006478,0.975001,19.782632,12.991851,2.795557,1.030521,0.760781,161.248062,32.000000,167.147643,172.740123,159.637610,167.009179,32.000000,152.520706,69.885253,76.761542,88.465681,20.809770,37.824947,74.000000,64.617829,18.400000,65.321327,59.547785,37.035522
49.855864,59.920018,139.395424,144.063032,102.275071,97.832930,29.134795,14.208906,136.076732,3.271827,58.268526,50.939250,143.030005,139.994622,140.895014,136.615903,85.191386,135.049701,-0.000809,-1.919294,32.000000,-235.799946,136.665169,-0.023346,24.495023,0.683833,434183.061595,0.973784,19.790094,12.986855,2.795567,2.236592,0.525019,161.237227,32.000000,167.156175,172.739378,159.626268,167.009574,32.000000,152.522388,69.910317,76.765311,88.486909,20.809770,37.830562,74.000000,64.617268,18.400000,65.317558,59.539897,37.013291
49.851236,59.918833,139.380962,144.064812,102.238394,97.808481,29.160190,14.208801,136.064645,3.271768,58.271475,50.927876,143.032220,139.977109,140.898364,136.605496,85.189991,135.044092,-0.000807,-1.920444,32.000000,-235.800027,136.653448,-0.023343,24.492462,0.683710,434040.087128,0.975318,19.796062,12.981245,2.795642,0.759777,0.530650,161.242041,32.000000,167.149814,172.726592,159.636271,167.021690,32.000000,152.503262,69.939236,76.770460,88.512753,20.809770,37.836278,74.000000,64.617397,18.400000,65.314422,59.536888,36.940218
49.838485,59.918781,139.368958,144.066795,102.118351,97.796203,29.106917,14.208781,136.054237,3.272040,58.277161,50.917261,143.034123,139.964031,140.900590,136.592405,85.188832,135.039139,-0.000807,-1.920397,32.000000,-235.799998,136.647020,-0.023322,24.492030,0.683739,433954.695098,0.976006,19.806381,12.978283,2.796040,0.142336,4.621941,161.248838,32.000000,167.141809,172.736788,159.647926,167.014884,32.000000,152.507627,69.964230,76.775541,88.532817,20.809770,37.842804,74.000000,64.625206,18.400000,65.313456,59.546270,36.901480
49.830947,59.918987,139.352878,144.069481,102.142877,97.771974,29.124032,14.208908,136.042936,3.272041,58.283264,50.900936,143.037712,139.945876,140.903479,136.580886,85.189657,135.033150,-0.000803,-1.920377,32.000000,-235.799810,136.635757,-0.023328,24.492799,0.683742,433873.062228,0.975779,19.815253,12.977741,2.796347,1.497747,2.034862,161.234802,32.000000,167.149080,172.745277,159.640428,167.007089,32.000000,152.523109,69.992621,76.782094,88.557098,20.809770,37.850742,74.000000,64.623128,18.400000,65.312656,59.541530,37.024370
49.827649,59.919333,139.340962,144.072387,102.130718,97.751388,29.131718,14.208853,136.033548,3.272170,58.287224,50.889073,143.040745,139.935687,140.907886,136.575732,85.192969,135.024379,-0.000801,-1.920400,32.000000,-235.799782,136.630467,-0.023350,24.490922,0.683706,433806.501633,0.973735,19.824070,12.974910,2.796658,0.331438,0.893350,161.230415,32.000000,167.152526,172.734738,159.637964,167.018454,32.000000,152.512879,70.017779,76.789324,88.577364,20.809770,37.852387,74.000000,64.626657,18.400000,65.312478,59.539484,37.118720
49.815818,59.919267,139.332995,144.075467,102.095635,97.726597,29.111200,14.208978,136.025512,3.272311,58.287519,50.888574,143.044970,139.928919,140.911343,136.571848,85.196300,135.020785,-0.000800,-1.920392,32.000000,-235.799414,136.623868,-0.023259,24.488305,0.683559,433697.475180,0.974099,19.832361,12.967930,2.796658,0.487703,4.653149,161.240064,32.000000,167.140222,172.738755,159.649723,167.016608,32.000000,152.515043,70.046422,76.798047,88.598943,20.809770,37.860348,74.000000,64.634039,18.400000,65.311483,59.548434,36.975434
49.810501,59.918589,139.328064,144.076956,102.039683,97.718550,29.111912,14.208864,136.022928,3.272971,58.287890,50.882094,143.048898,139.925454,140.914805,136.569301,85.201174,135.022049,-0.000799,-1.920426,32.000000,-235.799554,136.622004,-0.023283,24.486923,0.683567,433605.832099,0.973390,19.840049,12.963297,2.796885,0.795630,4.619060,161.236715,32.000000,167.143938,172.750188,159.648419,167.003355,32.000000,152.535886,70.070951,76.807199,88.617434,20.809770,37.867190,74.000000,64.636865,18.400000,65.309731,59.554246,37.187612
49.806248,59.918209,139.333419,144.078814,101.995882,97.698071,29.118410,14.208729,136.020143,3.273591,58.289960,50.869544,143.050478,139.927087,140.919406,136.569785,85.205360,135.019857,-0.000799,-1.920390,32.000000,-235.799603,136.620386,-0.023279,24.486573,0.683504,433506.657701,0.975520,19.843692,12.957085,2.796949,1.105839,1.261063,161.223886,32.000000,167.154112,172.742700,159.634425,167.015023,32.000000,152.530083,70.097871,76.819572,88.636372,20.809770,37.884883,74.000000,64.641628,18.400000,65.308282,59.540232,36.932514
49.791369,59.918421,139.336961,144.080666,102.154150,97.677698,29.129512,14.208646,136.020600,3.274054,58.295191,50.863077,143.054192,139.922782,140.923048,136.569798,85.211733,135.020851,-0.000798,-1.920363,32.000000,-235.799586,136.621476,-0.023292,24.486678,0.683509,433464.906199,0.975658,19.847099,12.953666,2.797155,1.240288,0.576443,161.233115,32.000000,167.147503,172.740460,159.642988,167.020217,32.000000,152.520796,70.120328,76.830774,88.650059,20.809770,37.896934,74.000000,64.650742,18.400000,65.307546,59.551916,37.039043
49.785990,59.921295,139.338533,144.085240,102.185487,97.678049,29.183788,14.208450,136.023049,3.274502,58.308028,50.856339,143.059555,139.921174,140.927160,136.572112,85.217704,135.025909,-0.000798,-1.921558,32.000000,-235.799837,136.622951,-0.023278,24.488613,0.683479,433349.654398,0.974934,19.855070,12.947240,2.797702,0.627923,1.315969,161.238861,32.000000,167.145705,172.754566,159.647399,167.007066,32.000000,152.537376,70.146195,76.844936,88.664952,20.809770,37.912882,74.000000,64.662813,18.400000,65.309754,59.549585,37.189887
49.790911,59.925634,139.339094,144.090423,102.204114,97.678018,29.115973,14.208532,136.026121,3.274992,58.317924,50.852111,143.063407,139.925842,140.930431,136.575109,85.225628,135.036380,-0.000798,-1.921549,32.000000,-235.799695,136.628348,-0.023136,24.491244,0.683637,433315.103997,0.974859,19.869386,12.944144,2.798530,1.639762,0.932599,161.225962,32.000000,167.159468,172.756687,159.632218,167.007510,32.000000,152.540240,70.165942,76.859183,88.676574,20.809770,37.923995,74.000000,64.660815,18.400000,65.314900,59.543212,36.957165
49.788804,59.931050,139.344226,144.096292,102.217440,97.678052,29.141127,14.208620,136.031703,3.275428,58.324620,50.852474,143.069461,139.930513,140.936785,136.585808,85.234367,135.046337,-0.000797,-1.921572,32.000000,-235.799657,136.633664,-0.023333,24.495048,0.683569,433304.128263,0.975106,19.872802,12.939460,2.798514,1.219732,0.462875,161.229568,32.000000,167.164408,172.749170,159.633093,167.019114,32.000000,152.525556,70.188445,76.875416,88.689763,20.809770,37.941238,74.000000,64.663481,18.400000,65.321895,59.550234,36.916813
49.788787,59.935194,139.346796,144.100966,102.156132,97.653584,29.123762,14.208786,136.036185,3.275578,58.331548,50.849835,143.075430,139.935333,140.942370,136.591327,85.243391,135.052353,-0.000795,-1.921596,32.000000,-235.799544,136.638878,-0.023382,24.495442,0.683442,433295.452880,0.975166,19.873863,12.937295,2.798384,1.031949,0.911767,161.239245,32.000000,167.159566,172.757561,159.644388,167.014802,32.000000,152.535622,70.206848,76.890056,88.702785,20.809770,37.955795,74.000000,64.666742,18.400000,65.327388,59.551148,37.059440
49.784863,59.939832,139.357469,144.106908,102.081005,97.645511,29.095306,14.208713,136.042205,3.276587,58.346447,50.846371,143.082035,139.936562,140.947228,136.596649,85.255558,135.060083,-0.000791,-1.920989,32.000000,-235.799640,136.643824,-0.023414,24.494718,0.683479,433252.349654,0.974801,19.886383,12.930338,2.798928,1.061979,0.753302,161.230127,32.000000,167.177597,172.767156,159.635072,167.008344,32.000000,152.549938,70.226458,76.907981,88.719291,20.809770,37.974440,74.000000,64.673097,18.400000,65.333208,59.541078,37.023416
49.787061,59.946383,139.361636,144.112065,102.095430,97.637627,29.110044,14.208794,136.046839,3.277044,58.362842,50.848327,143.086276,139.939715,140.954308,136.602079,85.266678,135.066617,-0.000790,-1.923322,32.000000,-235.799459,136.653235,-0.023414,24.493732,0.683391,433132.317325,0.976045,19.892946,12.924759,2.799135,0.531531,4.639602,161.226850,32.000000,167.191081,172.759605,159.628836,167.022840,32.000000,152.542266,70.242365,76.923141,88.732563,20.809770,37.988444,74.000000,64.669850,18.400000,65.340653,59.551994,37.095316
49.792560,59.957742,139.371146,144.117789,102.119825,97.637443,29.145224,14.208903,136.059600,3.277906,58.383355,50.853840,143.092220,139.947258,140.962190,136.610341,85.279431,135.075014,-0.000789,-1.925767,32.000000,-235.799399,136.660836,-0.023270,24.495213,0.683400,433098.258243,0.974899,19.896410,12.916040,2.799110,0.728555,4.652416,161.239952,32.000000,167.184528,172.756959,159.640373,167.027566,32.000000,152.542035,70.258711,76.939108,88.747854,20.809770,38.008731,74.000000,64.667740,18.400000,65.355931,59.537645,37.029139
49.792902,59.967508,139.377456,144.122740,102.211311,97.650022,29.157020,14.208940,136.070193,3.278168,58.398508,50.857124,143.098576,139.954485,140.967427,136.615693,85.292062,135.085616,-0.000790,-1.926339,32.000000,-235.799472,136.667722,-0.023120,24.497921,0.683426,433071.244898,0.974015,19.906335,12.907930,2.799299,2.226334,4.650593,161.238951,32.000000,167.196800,172.767274,159.637499,167.018970,32.000000,152.560706,70.271467,76.951266,88.760881,20.809770,38.024995,74.000000,64.668667,18.400000,65.369699,59.546693,37.059293
49.787563,59.977054,139.383887,144.129540,102.148867,97.658299,29.114887,14.209004,136.078213,3.278929,58.416067,50.854235,143.105084,139.960588,140.974221,136.621201,85.306652,135.091413,-0.000789,-1.923989,32.000000,-235.799355,136.670485,-0.023218,24.500210,0.683323,433074.301315,0.974382,19.909521,12.899210,2.799040,0.936460,4.618072,161.227859,32.000000,167.217101,172.766935,159.626794,167.028293,32.000000,152.565511,70.288470,76.967156,88.776594,20.809770,38.043813,74.000000,64.674498,18.400000,65.383481,59.541176,36.976608
49.784653,59.985710,139.386790,144.135763,102.137369,97.658357,29.132725,14.208926,136.079065,3.279434,58.430794,50.854524,143.111040,139.963273,140.979682,136.625226,85.318909,135.094124,-0.000789,-1.924005,32.000000,-235.799562,136.670136,-0.023287,24.500513,0.683433,433137.100702,0.975419,19.919998,12.891708,2.799266,0.534529,0.527076,161.241016,32.000000,167.215683,172.762641,159.636665,167.038224,32.000000,152.561631,70.301322,76.979402,88.788582,20.809770,38.059068,74.000000,64.679890,18.400000,65.395435,59.539986,36.906982
49.789216,59.996740,139.391620,144.143177,102.156313,97.658118,29.123308,14.209011,136.085299,3.280139,58.449821,50.856922,143.118471,139.968873,140.985486,136.626834,85.332703,135.093643,-0.000792,-1.923445,32.000000,-235.799581,136.672461,-0.023268,24.498113,0.683508,433125.063695,0.974836,19.934337,12.878044,2.799598,1.859698,4.647900,161.249185,32.000000,167.222372,172.776593,159.639477,167.030784,32.000000,152.581184,70.316890,76.993951,88.802880,20.809770,38.077236,74.000000,64.679122,18.400000,65.411181,59.545739,36.936402
49.796325,60.005928,139.393555,144.148613,102.186961,97.658200,29.129433,14.209198,136.089652,3.280603,58.465760,50.858441,143.124114,139.973016,140.989983,136.628827,85.344591,135.095250,-0.000793,-1.924056,32.000000,-235.799407,136.672738,-0.023282,24.495347,0.683543,433112.847454,0.975305,19.940377,12.866399,2.799509,0.664667,4.642202,161.239032,32.000000,167.242716,172.782127,159.624829,167.028406,32.000000,152.597265,70.328645,77.003812,88.815185,20.809770,38.090734,74.000000,64.675098,18.400000,65.424088,59.559616,37.023930
49.796784,60.018156,139.392134,144.154883,102.158461,97.658084,29.103614,14.209341,136.091289,3.280831,58.483101,50.862028,143.131403,139.978878,140.996681,136.628181,85.358655,135.097058,-0.000794,-1.924132,32.000000,-235.799232,136.673484,-0.023267,24.493303,0.683641,433099.376517,0.973642,19.951071,12.852078,2.799567,1.726310,0.963482,161.247516,32.000000,167.248709,172.772589,159.626754,167.043369,32.000000,152.580474,70.343863,77.016233,88.829448,20.809770,38.105340,74.000000,64.672766,18.400000,65.441548,59.552692,37.026278
49.790230,60.029123,139.391194,144.158847,102.210283,97.658142,29.114726,14.209522,136.094690,3.281349,58.498808,50.864796,143.135856,139.979787,141.000355,136.623975,85.367772,135.096436,-0.000793,-1.924177,32.000000,-235.799008,136.671209,-0.023415,24.494039,0.683670,433086.890757,0.975569,19.956612,12.841276,2.799314,0.729519,0.914598,161.262786,32.000000,167.246386,172.780906,159.639341,167.044602,32.000000,152.586248,70.355911,77.024113,88.840896,20.809770,38.117951,74.000000,64.679955,18.400000,65.457199,59.535059,37.145426
49.787823,60.042758,139.388527,144.162972,102.145678,97.658381,29.102030,14.209709,136.092914,3.282176,58.517078,50.861977,143.140646,139.974609,141.004160,136.621432,85.378977,135.094961,-0.000794,-1.924199,32.000000,-235.798888,136.666778,-0.023451,24.494963,0.683745,433081.910205,0.975200,19.971535,12.829371,2.799456,0.870754,4.642109,161.257584,32.000000,167.263125,172.788633,159.637321,167.037511,32.000000,152.600729,70.370560,77.032981,88.855634,20.809770,38.131886,74.000000,64.683762,18.400000,65.477184,59.532708,36.994436
49.786740,60.053779,139.384046,144.166476,102.159783,97.658263,29.105702,14.209847,136.087938,3.281851,58.532322,50.860046,143.142527,139.966713,141.007804,136.616946,85.387203,135.088848,-0.000796,-1.923046,32.000000,-235.798814,136.660785,-0.023505,24.495179,0.683749,433080.828946,0.975318,19.984422,12.819480,2.799464,1.118971,4.637207,161.258777,32.000000,167.272913,172.779205,159.639059,167.051841,32.000000,152.585302,70.382338,77.038968,88.869055,20.809770,38.142894,74.000000,64.686342,18.400000,65.493548,59.533141,36.980936
49.790632,60.065974,139.367677,144.171162,102.167898,97.658315,29.146644,14.210147,136.080573,3.281740,58.551568,50.862785,143.149031,139.951555,141.012218,136.606395,85.397322,135.083741,-0.000795,-1.925389,32.000000,-235.798553,136.654783,-0.023521,24.495444,0.683780,433079.808184,0.974169,20.000465,12.806736,2.799607,0.553088,4.623014,161.275659,32.000000,167.270197,172.778912,159.661378,167.057924,32.000000,152.583035,70.393651,77.044580,88.885455,20.809770,38.149065,74.000000,64.687646,18.400000,65.511825,59.554020,36.938677
49.797404,60.079939,139.355516,144.176305,101.998571,97.658347,29.149870,14.210493,136.075930,3.281902,58.571118,50.864680,143.153045,139.943065,141.014954,136.598422,85.402296,135.078001,-0.000794,-1.925402,32.000000,-235.798241,136.647402,-0.023497,24.495330,0.683800,433078.836376,0.975543,20.013973,12.795742,2.799556,0.495334,4.599536,161.278491,32.000000,167.282790,172.790658,159.667542,167.048267,32.000000,152.605102,70.402366,77.050527,88.903662,20.809770,38.156392,74.000000,64.681322,18.400000,65.532239,59.546349,36.962595
49.795478,60.091950,139.342740,144.179934,101.989952,97.658014,29.120075,14.210963,136.070850,3.282386,58.586629,50.864558,143.156308,139.938549,141.018240,136.588822,85.408363,135.070856,-0.000794,-1.924804,32.000000,-235.797849,136.638719,-0.023553,24.493113,0.683630,433077.282923,0.975714,20.018853,12.786704,2.798841,0.643301,4.636325,161.271805,32.000000,167.300644,172.788280,159.663523,167.060017,32.000000,152.601821,70.406869,77.055349,88.918907,20.809770,38.158978,74.000000,64.683195,18.400000,65.550203,59.550608,37.060393
49.789735,60.106810,139.333278,144.183694,102.044868,97.657830,29.130011,14.211296,136.060586,3.282989,58.605863,50.863338,143.159680,139.930373,141.022857,136.580049,85.412631,135.061581,-0.000795,-1.924223,32.000000,-235.797688,136.628463,-0.023546,24.491512,0.683685,433084.103978,0.974417,20.032825,12.778224,2.798742,1.482910,0.607851,161.284895,32.000000,167.300815,172.785805,159.680290,167.075836,32.000000,152.590922,70.408268,77.057844,88.936444,20.809770,38.166896,74.000000,64.689210,18.400000,65.572543,59.536731,36.929066
49.791913,60.119852,139.322867,144.187356,102.054017,97.657628,29.147465,14.211511,136.051090,3.282928,58.620459,50.862970,143.163446,139.917371,141.025938,136.567184,85.415687,135.053087,-0.000793,-1.924221,32.000000,-235.797356,136.617456,-0.023512,24.490155,0.683616,433086.403255,0.974656,20.043098,12.768795,2.798210,0.993375,0.772114,161.292569,32.000000,167.303697,172.802743,159.691342,167.069575,32.000000,152.610494,70.406233,77.058355,88.950894,20.809770,38.171783,74.000000,64.691342,18.400000,65.592286,59.548218,36.968097
49.788151,60.132135,139.310060,144.191300,102.090195,97.673837,29.125122,14.211673,136.039300,3.282699,58.628929,50.868820,143.166160,139.905418,141.028870,136.556188,85.420026,135.044525,-0.000794,-1.924206,32.000000,-235.797165,136.604855,-0.023551,24.491115,0.683762,433103.331691,0.974625,20.067360,12.759711,2.798450,0.562543,0.628838,161.284774,32.000000,167.321561,172.810998,159.688593,167.075209,32.000000,152.620828,70.399958,77.057151,88.967453,20.809770,38.177030,74.000000,64.692971,18.400000,65.612475,59.548326,36.952984
49.785683,60.140409,139.298977,144.193571,102.002017,97.673742,29.114203,14.211981,136.027655,3.282516,58.630205,50.865949,143.167262,139.897425,141.032228,136.547019,85.421136,135.041882,-0.000794,-1.924190,32.000000,-235.796783,136.595221,-0.023277,24.492466,0.683727,433127.791909,0.973760,20.076298,12.752594,2.798085,0.574610,0.542374,161.290560,32.000000,167.326995,172.807252,159.697934,167.092449,32.000000,152.607478,70.392190,77.054629,88.979517,20.809770,38.180463,74.000000,64.696587,18.400000,65.626140,59.539878,37.019674
49.777760,60.148012,139.289328,144.195418,101.924110,97.673653,29.105877,14.212154,136.015575,3.282687,58.632113,50.861449,143.171124,139.886544,141.034922,136.536005,85.421831,135.034921,-0.000794,-1.921874,32.000000,-235.796673,136.584473,-0.023328,24.491658,0.683776,433191.621376,0.975493,20.090043,12.746380,2.797990,0.412196,4.639218,161.305706,32.000000,167.321553,172.824528,159.720151,167.089957,32.000000,152.616848,70.382227,77.050659,88.996096,20.809770,38.187870,74.000000,64.711671,18.400000,65.639403,59.560206,36.926204
49.770237,60.152579,139.275030,144.197158,101.966814,97.673695,29.143829,14.212338,136.004055,3.282603,58.632547,50.855639,143.172477,139.878489,141.036398,136.528012,85.421684,135.025627,-0.000793,-1.920032,32.000000,-235.796448,136.575205,-0.023329,24.489013,0.683793,433199.609421,0.976048,20.101600,12.742353,2.798064,0.515087,0.594271,161.300914,32.000000,167.338525,172.838994,159.720855,167.086830,32.000000,152.631005,70.371947,77.048394,89.010678,20.809770,38.190670,74.000000,64.717959,18.400000,65.647981,59.545562,36.987466
49.773215,60.156333,139.265220,144.200377,101.959921,97.649230,29.124922,14.212636,135.994383,3.282665,58.635584,50.853640,143.173039,139.872911,141.038883,136.522042,85.421644,135.017479,-0.000791,-1.918927,32.000000,-235.795920,136.567799,-0.023402,24.486878,0.683892,433212.028242,0.975377,20.114198,12.739463,2.798161,0.692329,4.647400,161.298585,32.000000,167.349848,172.838474,159.723231,167.102270,32.000000,152.618733,70.355303,77.044953,89.028070,20.809770,38.193965,74.000000,64.725625,18.400000,65.655320,59.552201,36.952910
49.776124,60.159976,139.262465,144.203685,101.998815,97.640829,29.085923,14.212879,135.989349,3.282350,58.637441,50.859501,143.176266,139.867973,141.042092,136.520587,85.420949,135.011635,-0.000792,-1.918967,32.000000,-235.795560,136.566179,-0.023408,24.486054,0.683973,433169.097000,0.976218,20.127897,12.735321,2.798413,0.641115,4.624863,161.315380,32.000000,167.340786,172.843692,159.741685,167.107498,32.000000,152.618810,70.339596,77.040737,89.041996,20.809770,38.201998,74.000000,64.724601,18.400000,65.661927,59.540360,37.009183
49.782278,60.163966,139.259583,144.207467,102.072777,97.640845,29.127960,14.213232,135.989696,3.281918,58.638176,50.859730,143.179894,139.865031,141.045587,136.521004,85.419596,135.009706,-0.000792,-1.920735,32.000000,-235.795068,136.562103,-0.023297,24.488277,0.683779,433079.205536,0.976124,20.126292,12.731284,2.798005,0.577283,4.638698,161.318419,32.000000,167.349939,172.863427,159.747703,167.100750,32.000000,152.636659,70.315129,77.033914,89.057828,20.809770,38.211158,74.000000,64.722399,18.400000,65.669725,59.540035,37.033761
49.782905,60.166939,139.256527,144.210831,102.065426,97.640842,29.116055,14.213320,135.984398,3.281796,58.637317,50.862861,143.182153,139.862310,141.049529,136.520767,85.419528,135.008796,-0.000790,-1.921320,32.000000,-235.794961,136.557688,-0.023354,24.490617,0.683608,433079.692788,0.973921,20.120677,12.731760,2.797461,0.732792,0.704352,161.310312,32.000000,167.362765,172.867902,159.742101,167.110811,32.000000,152.636740,70.289485,77.028773,89.068650,20.809770,38.219269,74.000000,64.723803,18.400000,65.675649,59.550903,36.949755
49.775267,60.170253,139.255547,144.214586,102.009104,97.640674,29.114714,14.213362,135.980976,3.281362,58.634360,50.862836,143.185524,139.862068,141.054443,136.521321,85.420279,135.004415,-0.000794,-1.921365,32.000000,-235.794928,136.553300,-0.023450,24.493294,0.683520,433086.317434,0.973398,20.123406,12.731693,2.797376,1.440423,1.096927,161.325859,32.000000,167.357241,172.865454,159.760265,167.126056,32.000000,152.632950,70.252889,77.022221,89.077397,20.809770,38.228334,74.000000,64.733767,18.400000,65.682605,59.538422,36.998691
49.778206,60.171883,139.254375,144.217339,101.973916,97.640480,29.118434,14.213616,135.979690,3.281269,58.635517,50.860527,143.188396,139.860479,141.058496,136.520594,85.419646,135.001283,-0.000794,-1.920164,32.000000,-235.794761,136.551837,-0.023376,24.494772,0.683493,433091.238503,0.976429,20.129274,12.730784,2.797439,1.433462,4.639886,161.334042,32.000000,167.357220,172.880237,159.772705,167.121648,32.000000,152.651996,70.220589,77.015881,89.083586,20.809770,38.239001,74.000000,64.737463,18.400000,65.686926,59.550450,36.908596
49.794001,60.173306,139.256266,144.221473,101.962958,97.640593,29.116944,14.213775,135.980945,3.281036,58.635211,50.861172,143.191595,139.865786,141.062624,136.526529,85.422042,135.002193,-0.000794,-1.920118,32.000000,-235.794747,136.552178,-0.023425,24.495205,0.683493,433094.825505,0.976459,20.135657,12.727489,2.797673,0.754840,0.711736,161.318158,32.000000,167.375958,172.888932,159.762107,167.122303,32.000000,152.671275,70.179735,77.011536,89.088102,20.809770,38.250071,74.000000,64.720206,18.400000,65.691269,59.544402,36.966483
49.796236,60.173831,139.258959,144.225671,101.932865,97.640506,29.155985,14.214003,135.983810,3.281023,58.635808,50.863805,143.195131,139.871988,141.067793,136.530457,85.423764,135.005670,-0.000794,-1.920105,32.000000,-235.794412,136.556649,-0.023434,24.494722,0.683230,433086.892177,0.973159,20.121462,12.726757,2.796803,1.262739,4.629235,161.322904,32.000000,167.380673,172.884720,159.766045,167.138480,32.000000,152.667331,70.141621,77.007752,89.089100,20.809770,38.260033,74.000000,64.718442,18.400000,65.693610,59.547519,36.920555
49.792993,60.175128,139.264844,144.232153,102.049773,97.640491,29.128190,14.214016,135.991988,3.280927,58.634426,50.867973,143.201399,139.880953,141.072435,136.537709,85.426992,135.014520,-0.000794,-1.920117,32.000000,-235.794409,136.563521,-0.023415,24.493890,0.683145,433080.525209,0.974513,20.115856,12.726565,2.796499,1.084246,4.635053,161.333188,32.000000,167.376382,172.895441,159.776775,167.138947,32.000000,152.681481,70.092693,77.002423,89.087858,20.809770,38.274461,74.000000,64.723241,18.400000,65.697419,59.551158,36.972426
49.796505,60.177082,139.271221,144.237874,101.957860,97.640543,29.119737,14.214163,135.997483,3.281096,58.634881,50.869250,143.204984,139.889000,141.076206,136.547685,85.430276,135.019231,-0.000794,-1.918404,32.000000,-235.794374,136.566732,-0.023424,24.492363,0.683202,433076.520422,0.975165,20.117429,12.725673,2.796618,0.514812,4.633200,161.326398,32.000000,167.389855,172.908989,159.766722,167.134003,32.000000,152.701440,70.053924,76.999501,89.087359,20.809770,38.287007,74.000000,64.721579,18.400000,65.701796,59.532826,37.019748
49.800287,60.178846,139.278522,144.244091,102.029187,97.640884,29.155271,14.214303,136.005221,3.281062,58.635541,50.868037,143.210831,139.898603,141.083062,136.557882,85.438485,135.029732,-0.000794,-1.917835,32.000000,-235.794317,136.573676,-0.023334,24.489781,0.683253,433071.613467,0.975275,20.117644,12.726112,2.796654,0.737093,1.135526,161.321302,32.000000,167.401491,172.907862,159.755917,167.152791,32.000000,152.695712,70.008916,76.994437,89.086007,20.809770,38.303857,74.000000,64.716152,18.400000,65.706628,59.535973,37.037576
49.804005,60.180712,139.290815,144.248543,102.062394,97.641052,29.167953,14.214241,136.009149,3.280957,58.634978,50.877896,143.216010,139.906183,141.087211,136.567081,85.443091,135.038216,-0.000794,-1.919030,32.000000,-235.794325,136.583195,-0.023431,24.489418,0.683334,433064.493745,0.975295,20.118574,12.724286,2.796818,1.066016,0.971368,161.336594,32.000000,167.391400,172.907500,159.767519,167.160941,32.000000,152.694032,69.970093,76.988567,89.084856,20.809770,38.320680,74.000000,64.715224,18.400000,65.710820,59.544815,37.150488
49.813002,60.182396,139.294998,144.252147,102.004383,97.647226,29.136449,14.214166,136.022076,3.280515,58.632897,50.884691,143.221007,139.915317,141.091324,136.579862,85.448989,135.045320,-0.000795,-1.920210,32.000000,-235.794364,136.590341,-0.023377,24.489155,0.683440,433053.597534,0.975072,20.121320,12.720647,2.797024,0.515489,4.633859,161.341053,32.000000,167.396288,172.922143,159.768820,167.151099,32.000000,152.718836,69.921879,76.982810,89.083869,20.809770,38.336852,74.000000,64.705632,18.400000,65.715888,59.538068,37.018721
49.816502,60.182358,139.303312,144.254178,102.018829,97.647496,29.115409,14.214039,136.034284,3.280396,58.630442,50.889257,143.222642,139.926297,141.094939,136.592297,85.454271,135.053171,-0.000796,-1.921390,32.000000,-235.794581,136.603537,-0.023133,24.490249,0.683397,433060.508180,0.973998,20.115901,12.720322,2.796788,0.135051,1.108424,161.334237,32.000000,167.407291,172.918102,159.760704,167.158129,32.000000,152.719672,69.881692,76.978877,89.082803,20.809770,38.351027,74.000000,64.693659,18.400000,65.717810,59.547205,37.036989
49.818811,60.183787,139.317795,144.256727,101.910301,97.647564,29.172559,14.213976,136.048810,3.281087,58.630992,50.886139,143.226172,139.939092,141.099779,136.605312,85.461261,135.061017,-0.000795,-1.921403,32.000000,-235.794872,136.615018,-0.023188,24.491395,0.683297,433057.940810,0.974899,20.106509,12.719160,2.796341,0.561294,4.647078,161.344937,32.000000,167.402469,172.907116,159.766880,167.174151,32.000000,152.711760,69.835053,76.975650,89.082205,20.809770,38.370951,74.000000,64.693257,18.400000,65.721368,59.545769,37.025250
49.823256,60.185622,139.324399,144.259594,102.096931,97.655666,29.178953,14.213919,136.063669,3.280763,58.633698,50.888018,143.229531,139.951421,141.102651,136.614580,85.468002,135.067721,-0.000796,-1.921426,32.000000,-235.794978,136.622843,-0.023131,24.490821,0.683352,433049.810888,0.974709,20.109958,12.716518,2.796722,0.863174,0.970324,161.356476,32.000000,167.399502,172.917965,159.771046,167.167238,32.000000,152.731411,69.797538,76.974320,89.083157,20.809770,38.387293,74.000000,64.682675,18.400000,65.725969,59.546280,37.157532
49.835016,60.186842,139.328122,144.263912,102.097398,97.655761,29.136500,14.213980,136.079924,3.280780,58.634507,50.892615,143.233426,139.960217,141.105267,136.628332,85.477506,135.074959,-0.000800,-1.923783,32.000000,-235.794855,136.630909,-0.023155,24.490111,0.683258,433068.265919,0.973631,20.099599,12.712931,2.796253,0.122372,4.637843,161.348591,32.000000,167.415634,172.919747,159.758705,167.171115,32.000000,152.744222,69.752321,76.975554,89.083464,20.809770,38.403615,74.000000,64.666678,18.400000,65.730156,59.550981,36.945133
49.839894,60.186557,139.339759,144.267670,102.060107,97.655700,29.167752,14.213989,136.092186,3.280296,58.632821,50.896333,143.238260,139.969465,141.108181,136.636046,85.485681,135.086631,-0.000802,-1.924937,32.000000,-235.794861,136.639142,-0.023152,24.488531,0.683234,433052.420721,0.974849,20.094872,12.708603,2.796040,0.619497,0.586024,161.353801,32.000000,167.419282,172.906514,159.758086,167.185368,32.000000,152.737524,69.715891,76.976862,89.083072,20.809770,38.421670,74.000000,64.657710,18.400000,65.731686,59.536790,37.039557
49.843931,60.187521,139.348831,144.271084,102.074377,97.663781,29.122127,14.214024,136.100403,3.279376,58.632982,50.900789,143.242196,139.976575,141.110647,136.641020,85.494006,135.091316,-0.000803,-1.924915,32.000000,-235.794822,136.643275,-0.023109,24.486274,0.683204,433029.234207,0.973129,20.087102,12.703365,2.795815,0.897918,4.649193,161.369073,32.000000,167.411669,172.912930,159.770700,167.186338,32.000000,152.752103,69.676406,76.977971,89.082275,20.809770,38.442207,74.000000,64.646675,18.400000,65.735081,59.547667,37.038603
49.849677,60.189107,139.351584,144.272950,102.073472,97.679843,29.108715,14.214036,136.106483,3.278359,58.629737,50.899668,143.242746,139.984239,141.110592,136.645445,85.500518,135.095609,-0.000804,-1.924897,32.000000,-235.795002,136.645890,-0.023122,24.484678,0.683143,433010.406397,0.974437,20.076247,12.700869,2.795431,0.726634,4.654982,161.366519,32.000000,167.421071,172.922170,159.767144,167.178839,32.000000,152.765163,69.641178,76.978604,89.080559,20.809770,38.454629,74.000000,64.631279,18.400000,65.739067,59.539160,37.011384
49.850154,60.190783,139.360811,144.274060,101.920910,97.679555,29.129335,14.214133,136.110662,3.278506,58.628745,50.905317,143.243942,139.992195,141.112942,136.646383,85.509845,135.097126,-0.000803,-1.927244,32.000000,-235.795040,136.649848,-0.023335,24.483031,0.683318,433068.650738,0.974003,20.077483,12.694444,2.795474,0.908117,4.634456,161.363680,32.000000,167.431399,172.910920,159.764367,167.194322,32.000000,152.755786,69.602793,76.981549,89.080793,20.809770,38.473933,74.000000,64.625203,18.400000,65.743868,59.545847,37.004121
49.848738,60.192036,139.363705,144.275034,101.861223,97.685611,29.137266,14.214253,136.116200,3.278290,58.626972,50.903810,143.246177,139.998821,141.115006,136.643054,85.517625,135.097443,-0.000804,-1.928396,32.000000,-235.794957,136.651865,-0.023367,24.483772,0.683476,433094.652138,0.974835,20.080762,12.688126,2.795666,0.555553,4.615226,161.378603,32.000000,167.426112,172.906891,159.782674,167.201830,32.000000,152.751229,69.573283,76.982052,89.081493,20.809770,38.487170,74.000000,64.613195,18.400000,65.747531,59.531715,37.039704
49.851979,60.192863,139.366409,144.275923,101.948061,97.689566,29.120787,14.214336,136.119352,3.278168,58.623617,50.904367,143.247319,139.999520,141.115791,136.641398,85.524697,135.095620,-0.000800,-1.928380,32.000000,-235.795011,136.652291,-0.023445,24.485189,0.683482,433100.634485,0.972553,20.076975,12.678867,2.795500,0.570648,4.636711,161.385099,32.000000,167.429291,172.919761,159.792462,167.191589,32.000000,152.763527,69.542598,76.984504,89.085908,20.809770,38.504500,74.000000,64.604469,18.400000,65.751489,59.546821,37.035448
49.853784,60.192849,139.369605,144.276861,101.929602,97.709764,29.150853,14.214244,136.119112,3.278119,58.620666,50.903388,143.246950,140.003034,141.116169,136.641138,85.530684,135.097234,-0.000800,-1.928401,32.000000,-235.794984,136.652047,-0.023450,24.486712,0.683551,433092.922503,0.974211,20.083739,12.671942,2.795890,0.538207,4.633458,161.377653,32.000000,167.443415,172.920275,159.785317,167.198222,32.000000,152.764975,69.518210,76.986490,89.091631,20.809770,38.519529,74.000000,64.594945,18.400000,65.753103,59.543507,36.992382
49.843953,60.193218,139.365534,144.277335,101.936715,97.709837,29.149204,14.214076,136.114145,3.277750,58.616925,50.900878,143.247192,139.998259,141.117486,136.640918,85.532646,135.093827,-0.000801,-1.929603,32.000000,-235.795264,136.649820,-0.023454,24.487162,0.683542,433147.473164,0.973207,20.075790,12.665070,2.795597,0.517517,4.610437,161.392480,32.000000,167.442810,172.917206,159.799309,167.214305,32.000000,152.750967,69.489402,76.985634,89.099502,20.809770,38.532944,74.000000,64.598685,18.400000,65.756036,59.558367,37.008156
49.842428,60.193806,139.366228,144.277491,102.061880,97.709850,29.139168,14.214013,136.107553,3.277008,58.616307,50.898549,143.247480,139.993447,141.117038,136.635496,85.535234,135.088637,-0.000801,-1.930748,32.000000,-235.795251,136.644486,-0.023518,24.487934,0.683674,433180.471087,0.973508,20.083389,12.661007,2.795985,0.727694,4.650633,161.404214,32.000000,167.438427,172.931766,159.812840,167.207795,32.000000,152.760004,69.468499,76.984124,89.106722,20.809770,38.544896,74.000000,64.592324,18.400000,65.758286,59.546860,37.030239
49.849883,60.196114,139.355258,144.277047,101.993401,97.705580,29.105469,14.213940,136.099523,3.276377,58.616151,50.896226,143.245696,139.985422,141.115701,136.630678,85.535472,135.076528,-0.000801,-1.931295,32.000000,-235.795349,136.630800,-0.023485,24.487819,0.683700,433179.442632,0.972760,20.088027,12.656200,2.796144,0.736575,4.648145,161.398692,32.000000,167.452555,172.940487,159.805246,167.206672,32.000000,152.771249,69.443424,76.981962,89.113903,20.809770,38.552774,74.000000,64.578720,18.400000,65.763925,59.551070,36.936843
49.849710,60.197394,139.344911,144.275460,102.028544,97.701502,29.103930,14.213835,136.093229,3.276090,58.615243,50.892814,143.245335,139.980886,141.115459,136.622990,85.536057,135.067092,-0.000800,-1.931823,32.000000,-235.795302,136.622286,-0.023528,24.486970,0.683677,433180.567559,0.975760,20.092089,12.651439,2.796042,1.024332,0.778963,161.403463,32.000000,167.454625,172.936297,159.808966,167.220900,32.000000,152.761578,69.424004,76.980011,89.118463,20.809770,38.556821,74.000000,64.572031,18.400000,65.767929,59.544608,37.032074
49.840064,60.198505,139.338821,144.273904,101.963625,97.701408,29.155000,14.213673,136.081373,3.275463,58.611612,50.886941,143.245302,139.971492,141.113769,136.609191,85.532720,135.050437,-0.000800,-1.931836,32.000000,-235.795237,136.607225,-0.023515,24.486077,0.683474,433140.599062,0.974036,20.087022,12.644865,2.795430,1.734866,0.765340,161.424143,32.000000,167.439766,172.943924,159.828726,167.221074,32.000000,152.763537,69.399185,76.976609,89.120268,20.809770,38.566271,74.000000,64.571552,18.400000,65.772014,59.550952,37.013952
