OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, April 19, 2019
11:57:08 AM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.933672,80.128558,137.609133,163.748933,93.682334,92.068346,29.982232,14.317719,134.124403,3.314707,78.907752,50.771335,162.480381,138.429638,160.047827,134.705729,84.482174,133.449635,-0.000797,0.013158,32.000000,-235.690408,134.758765,-0.022969,23.923095,0.685064,433583.947610,0.936926,39.954161,12.872338,2.754484,6.592754,60.488148,182.142237,32.000000,188.135811,193.933517,180.951698,188.143429,32.000000,172.573008,70.316889,76.863275,89.755431,43.506329,43.912485,59.523279,56.149823,21.400000,48.754211,59.521418,36.594070
49.956789,80.118632,137.656038,163.743068,93.809136,92.084130,29.940243,14.317780,134.176137,3.315753,78.900257,50.799758,162.472749,138.476687,160.042581,134.757608,84.482355,133.500288,-0.000797,0.013142,32.000000,-235.690439,134.809853,-0.023301,23.932533,0.685156,433674.123204,0.936073,39.929219,12.899023,2.755130,10.682485,60.454582,182.142014,32.000000,188.131084,193.931663,180.941789,188.136984,32.000000,172.575012,70.340648,76.867219,89.763506,43.506329,43.901991,59.523279,56.112090,21.400000,48.738820,59.522637,36.693777
49.997120,80.108032,137.717982,163.739740,93.970408,92.116697,29.982180,14.317800,134.236526,3.315903,78.860429,50.840684,162.466630,138.537062,160.038666,134.815880,84.482442,133.561497,-0.000796,0.013133,32.000000,-235.690535,134.870295,-0.023195,23.943450,0.685297,433755.085238,0.937785,39.917004,12.918590,2.755961,16.291582,60.497026,182.140973,32.000000,188.128734,193.926117,180.933275,188.132070,32.000000,172.571957,70.359385,76.870312,89.769343,43.506329,43.904023,59.523279,56.050281,21.400000,48.726686,59.529020,36.755699
50.039691,80.076321,137.796383,163.733133,94.059350,92.173764,29.142810,14.317634,134.316342,3.316742,78.801887,50.867469,162.459842,138.617339,160.038922,134.894552,84.483409,133.640208,-0.000796,0.013097,32.000000,-235.690758,134.949435,-0.023234,23.953378,0.684818,433819.650728,0.957627,39.869524,12.949265,2.755078,17.587037,60.071849,182.141036,32.000000,188.127887,193.921770,180.932363,188.128271,32.000000,172.573832,70.385353,76.875108,89.777380,43.506329,43.916314,59.523279,55.963005,21.400000,48.688064,59.521182,36.785486
50.056367,80.045182,137.857759,163.724536,94.107211,92.214582,29.953973,14.317663,134.384919,3.317464,78.768644,50.882357,162.451725,138.679851,160.037989,134.957599,84.484475,133.705616,-0.000797,0.013090,32.000000,-235.690716,135.013795,-0.023221,23.963222,0.684471,433964.861040,0.961761,39.803576,12.980030,2.753929,28.726071,60.478190,182.139082,32.000000,188.123594,193.920017,180.934416,188.124772,32.000000,172.564564,70.405887,76.877891,89.781270,43.506329,43.923666,59.523279,55.901399,21.400000,48.642684,59.532039,36.814539
50.064067,80.014519,137.929795,163.713941,94.103319,92.247273,29.152655,14.317787,134.455998,3.318538,78.741539,50.895038,162.443111,138.753803,160.035734,135.034138,84.487016,133.780073,-0.000798,0.013079,32.000000,-235.690638,135.085380,-0.023219,23.972463,0.684350,434170.857489,0.934667,39.729604,13.017549,2.753435,7.108823,60.114616,182.143416,32.000000,188.118422,193.916767,180.942431,188.121697,32.000000,172.562665,70.430240,76.880356,89.787697,43.506329,43.936824,59.523279,55.843961,21.400000,48.597964,59.536259,36.499647
50.073971,79.996122,137.986095,163.707205,94.204506,92.267657,29.938497,14.317995,134.514266,3.319940,78.730476,50.904674,162.435896,138.809039,160.031335,135.091299,84.490503,133.838402,-0.000798,0.013043,32.000000,-235.690326,135.140452,-0.023233,23.981384,0.684438,434285.531314,0.962066,39.690208,13.049098,2.754087,9.440272,60.424124,182.137500,32.000000,188.117408,193.914862,180.949934,188.122551,32.000000,172.559184,70.450152,76.882641,89.792635,43.506329,43.945880,59.523279,55.803048,21.400000,48.569033,59.528823,36.663549
50.090939,79.979522,138.049434,163.700531,94.288629,92.292023,29.941943,14.317833,134.576273,3.321398,78.721836,50.912125,162.428241,138.872090,160.023700,135.153130,84.493816,133.902647,-0.000798,0.013063,32.000000,-235.690510,135.200314,-0.023193,23.990216,0.684593,434380.311077,0.961970,39.660286,13.078811,2.755229,7.259295,60.461172,182.136411,32.000000,188.112934,193.908809,180.962238,188.123099,32.000000,172.550785,70.473941,76.885667,89.798698,43.506329,43.956907,59.523279,55.728693,21.400000,48.544437,59.525126,36.590035
50.085348,79.968753,138.094013,163.695203,94.265580,92.312822,29.142899,14.317965,134.623075,3.322445,78.722851,50.914530,162.423221,138.922064,160.016800,135.201157,84.497388,133.947191,-0.000799,0.013022,32.000000,-235.690410,135.244670,-0.023118,23.999863,0.684543,434445.030271,0.935758,39.627911,13.104624,2.755500,14.313864,59.995867,182.135272,32.000000,188.110560,193.907755,180.974820,188.121812,32.000000,172.547349,70.493235,76.886501,89.805213,43.506329,43.963250,59.523279,55.696468,21.400000,48.528082,59.527034,36.702727
50.093254,79.961188,138.142174,163.690093,94.231463,92.321010,29.158066,14.318068,134.673036,3.323817,78.733333,50.911257,162.417884,138.966521,160.007876,135.252063,84.502746,133.996808,-0.000799,0.013001,32.000000,-235.690177,135.287886,-0.022940,24.010613,0.684693,434538.449844,0.936128,39.613887,13.128859,2.756637,10.330477,60.082186,182.128925,32.000000,188.110322,193.905540,180.986216,188.122321,32.000000,172.542127,70.516827,76.887188,89.815232,43.506329,43.968508,59.523279,55.643521,21.400000,48.515109,59.530958,36.774114
50.083309,79.957704,138.185836,163.686483,94.327882,92.320811,30.015334,14.318074,134.713140,3.324726,78.741467,50.912705,162.413007,139.005289,159.998938,135.294571,84.504521,134.036632,-0.000801,0.013014,32.000000,-235.690184,135.328000,-0.022930,24.021773,0.684738,434598.805596,0.960503,39.605337,13.145468,2.757491,10.030737,60.493861,182.123576,32.000000,188.106819,193.898529,181.001183,188.124312,32.000000,172.538557,70.541008,76.885431,89.825665,43.506329,43.972045,59.523279,55.601350,21.400000,48.509032,59.533151,36.684459
50.091745,79.955760,138.221461,163.684594,94.313979,92.332605,29.249823,14.318054,134.744173,3.325577,78.739141,50.913183,162.410357,139.040716,159.993598,135.328587,84.506906,134.069741,-0.000799,0.012984,32.000000,-235.690120,135.364444,-0.022930,24.028551,0.684732,434589.513060,0.962621,39.606113,13.162809,2.758749,7.637678,60.262621,182.116709,32.000000,188.107113,193.896358,181.014053,188.127730,32.000000,172.535182,70.560718,76.883789,89.835472,43.506329,43.975255,59.523279,55.552234,21.400000,48.506760,59.530299,36.754011
50.086111,79.947613,138.261732,163.681865,94.307440,92.344216,29.262827,14.318061,134.775967,3.326969,78.735769,50.905458,162.408084,139.079120,159.988563,135.368415,84.509769,134.105727,-0.000797,0.012977,32.000000,-235.690013,135.397762,-0.022928,24.030231,0.684505,434598.571293,0.955715,39.592735,13.181432,2.758945,2.019727,60.331431,182.113700,32.000000,188.101912,193.894133,181.031360,188.130163,32.000000,172.538045,70.585743,76.880007,89.847916,43.506329,43.980549,59.523279,55.506970,21.400000,48.495279,59.528725,36.624811
50.078053,79.940048,138.286550,163.680181,94.286683,92.336275,29.910412,14.318144,134.799371,3.327672,78.738789,50.893484,162.405934,139.099173,159.985138,135.392913,84.511892,134.131496,-0.000800,0.012969,32.000000,-235.689993,135.421664,-0.022902,24.028734,0.684791,434680.022785,0.938478,39.591359,13.193503,2.759887,9.067389,60.405969,182.106532,32.000000,188.103496,193.893406,181.041424,188.133040,32.000000,172.537453,70.607305,76.876715,89.858679,43.506329,43.978489,59.523279,55.477518,21.400000,48.483695,59.532728,36.744473
50.062979,79.933768,138.307932,163.682016,94.225861,92.327987,29.170413,14.318394,134.819543,3.329112,78.740569,50.884212,162.404691,139.114786,159.980942,135.415419,84.514419,134.156757,-0.000798,0.012941,32.000000,-235.689809,135.441114,-0.022969,24.028532,0.685099,434671.575973,0.962550,39.594224,13.207602,2.761165,13.890414,60.188928,182.102079,32.000000,188.102423,193.890302,181.053593,188.134820,32.000000,172.538211,70.631578,76.872820,89.872348,43.506329,43.973588,59.523279,55.445782,21.400000,48.473335,59.535000,36.601554
50.052828,79.928240,138.322890,163.685475,94.243268,92.311662,29.419458,14.318495,134.830432,3.330166,78.740837,50.873209,162.406651,139.127058,159.978305,135.430834,84.516502,134.179183,-0.000797,0.012906,32.000000,-235.689689,135.456398,-0.022936,24.028934,0.685287,434588.447826,0.959101,39.599181,13.215868,2.762214,16.367570,60.364682,182.103702,32.000000,188.099665,193.889919,181.064080,188.135307,32.000000,172.542475,70.650180,76.870167,89.885366,43.506329,43.967959,59.523279,55.423814,21.400000,48.464854,59.532866,36.789888
50.043280,79.922437,138.338735,163.689449,94.238188,92.295317,29.213529,14.318725,134.845175,3.331207,78.736170,50.866717,162.407853,139.142252,159.974730,135.444079,84.517687,134.194934,-0.000797,0.012898,32.000000,-235.689419,135.472566,-0.023198,24.032975,0.685476,434525.345117,0.960247,39.605950,13.226493,2.763285,7.472348,60.267307,182.097903,32.000000,188.099965,193.890935,181.066613,188.135483,32.000000,172.540947,70.665394,76.866183,89.898614,43.506329,43.961939,59.523279,55.394632,21.400000,48.455844,59.528971,36.730607
50.028909,79.913499,138.351134,163.692572,94.207506,92.271114,29.913175,14.319139,134.861311,3.332019,78.726800,50.853379,162.408260,139.156671,159.973430,135.457320,84.517684,134.207574,-0.000798,0.012917,32.000000,-235.689087,135.484679,-0.023210,24.040838,0.685474,434462.344502,0.960723,39.607898,13.233859,2.763981,5.902606,60.445754,182.092689,32.000000,188.099622,193.886510,181.068369,188.138583,32.000000,172.541911,70.679888,76.861596,89.914086,43.506329,43.952235,59.523279,55.367119,21.400000,48.442591,59.524536,36.484533
50.021849,79.903359,138.357660,163.694699,94.201222,92.238513,29.167453,14.319333,134.874564,3.332484,78.716955,50.843050,162.410120,139.167834,159.971896,135.471181,84.518478,134.220537,-0.000797,0.012916,32.000000,-235.688797,135.498007,-0.023179,24.047608,0.685299,434341.858493,0.936346,39.610474,13.240625,2.764821,10.934597,60.118005,182.089799,32.000000,188.100103,193.884442,181.073320,188.143365,32.000000,172.542794,70.691753,76.856194,89.928712,43.506329,43.940857,59.523279,55.337469,21.400000,48.427327,59.519480,36.556139
49.997780,79.893048,138.362939,163.695463,94.152331,92.218391,29.284775,14.319405,134.879074,3.333119,78.710544,50.821387,162.410497,139.169574,159.970630,135.476968,84.517636,134.229516,-0.000796,0.012880,32.000000,-235.688617,135.503524,-0.023219,24.048584,0.685170,434240.681872,0.961782,39.611049,13.245112,2.765518,7.954059,14.123359,182.089231,32.000000,188.098559,193.884043,181.076101,188.144563,32.000000,172.544423,70.700322,76.851207,89.940686,43.506329,43.929357,59.523279,55.332709,21.400000,48.411750,59.533416,36.696418
49.960132,79.884992,138.348452,163.697268,94.023942,92.181889,29.242612,14.319708,134.864721,3.334330,78.729857,50.774138,162.411400,139.153163,159.967440,135.464015,84.516811,134.220002,-0.000796,0.012864,32.000000,-235.688217,135.490843,-0.023182,24.045169,0.685082,434084.842121,0.958288,39.619969,13.251650,2.766680,23.268912,60.243819,182.085996,32.000000,188.099987,193.884680,181.074518,188.143958,32.000000,172.548548,70.708165,76.844237,89.955896,43.506329,43.907379,59.523279,55.332280,21.400000,48.397264,59.526129,36.775581
49.925142,79.891339,138.328593,163.701259,93.956815,92.132961,29.276054,14.319995,134.847922,3.334840,78.755076,50.752244,162.412739,139.132328,159.963932,135.447051,84.517025,134.205146,-0.000796,0.012886,32.000000,-235.687916,135.472684,-0.023148,24.042795,0.685372,433994.025569,0.958156,39.637306,13.253819,2.768191,15.658011,60.321139,182.084620,32.000000,188.100024,193.882863,181.070946,188.145124,32.000000,172.547946,70.711693,76.838758,89.970363,43.506329,43.880521,59.523279,55.355548,21.400000,48.401568,59.537272,36.771840
49.905502,79.901864,138.316623,163.708411,93.930083,92.083647,29.181989,14.320209,134.828599,3.335626,78.760708,50.734116,162.418124,139.112895,159.962073,135.433448,84.516277,134.192027,-0.000797,0.012877,32.000000,-235.687751,135.455104,-0.023150,24.038808,0.685722,433787.350369,0.960013,39.686440,13.244335,2.770271,14.969675,12.556909,182.088350,32.000000,188.100819,193.883489,181.069434,188.146238,32.000000,172.558768,70.714844,76.834242,89.990842,43.506329,43.855290,59.523279,55.359700,21.400000,48.416961,59.533820,36.710284
49.907585,79.902396,138.307589,163.712539,93.931751,92.055274,29.213686,14.320367,134.820751,3.336205,78.752948,50.728697,162.421915,139.103444,159.961391,135.423050,84.514004,134.183481,-0.000797,0.012864,32.000000,-235.687497,135.449769,-0.023178,24.037688,0.685674,433579.187508,0.960645,39.717049,13.238656,2.771103,15.684031,60.271506,182.087719,32.000000,188.106526,193.886641,181.064343,188.142853,32.000000,172.568958,70.715266,76.830274,90.006286,43.506329,43.833366,59.523279,55.351305,21.400000,48.418198,59.536023,36.609478
49.906948,79.893869,138.302627,163.715080,93.841839,92.031210,29.195881,14.320293,134.816651,3.336558,78.720751,50.723029,162.424790,139.098048,159.962555,135.421830,84.510929,134.182588,-0.000798,0.012877,32.000000,-235.687486,135.453048,-0.023147,24.036848,0.685642,433403.402300,0.935943,39.740229,13.234066,2.771814,11.827289,60.256210,182.087778,32.000000,188.110664,193.887262,181.056507,188.138485,32.000000,172.578642,70.709923,76.823603,90.023577,43.506329,43.810558,59.523279,55.325341,21.400000,48.408578,59.528981,36.666557
49.888281,79.877433,138.300453,163.715917,93.829121,92.027803,29.151844,14.320511,134.819327,3.336927,78.689264,50.716836,162.427797,139.098333,159.966169,135.422677,84.508681,134.186391,-0.000799,0.012840,32.000000,-235.687294,135.458367,-0.022943,24.035340,0.685293,433284.749456,0.941406,39.725421,13.235610,2.771086,12.985099,60.156884,182.091667,32.000000,188.114148,193.887067,181.054001,188.136911,32.000000,172.588459,70.703609,76.818500,90.038251,43.506329,43.793757,59.523279,55.333465,21.400000,48.385161,59.532748,36.793116
49.883606,79.855301,138.307567,163.715519,93.835762,92.011033,29.157222,14.320735,134.821055,3.337394,78.660602,50.708467,162.429274,139.102091,159.970597,135.423048,84.505427,134.195626,-0.000797,0.012819,32.000000,-235.687041,135.463867,-0.022938,24.031674,0.685486,433211.123601,0.962377,39.732039,13.239987,2.772138,6.918545,60.088672,182.096040,32.000000,188.112775,193.889305,181.051089,188.132700,32.000000,172.604889,70.692316,76.812365,90.054950,43.506329,43.778986,59.523279,55.322136,21.400000,48.351616,59.535737,36.688788
49.867570,79.840913,138.308410,163.714881,93.876282,91.982573,29.227732,14.320811,134.821268,3.337587,78.642426,50.703397,162.430401,139.106631,159.973892,135.420234,84.502907,134.200900,-0.000797,0.012806,32.000000,-235.687073,135.469578,-0.022963,24.030684,0.685522,433173.212366,0.961099,39.715330,13.245307,2.772333,22.588560,60.283606,182.100964,32.000000,188.115980,193.890845,181.046731,188.127678,32.000000,172.620432,70.681237,76.808497,90.069450,43.506329,43.763921,59.523279,55.330232,21.400000,48.327985,59.533013,36.775435
49.869065,79.824901,138.312441,163.715007,93.874994,91.966359,29.181235,14.321088,134.825467,3.338029,78.619429,50.693409,162.431449,139.114252,159.977814,135.420130,84.500130,134.208105,-0.000798,0.012763,32.000000,-235.687023,135.475166,-0.022882,24.031226,0.685589,433009.462291,0.962928,39.711413,13.252281,2.773257,9.408792,7.355353,182.103934,32.000000,188.121131,193.892031,181.044970,188.124855,32.000000,172.626776,70.662598,76.802932,90.086193,43.506329,43.748787,59.523279,55.313797,21.400000,48.303363,59.527476,36.673601
49.866153,79.811015,138.313220,163.716292,93.843127,91.962453,29.217574,14.321225,134.829537,3.338134,78.604444,50.687177,162.432762,139.119399,159.979124,135.419385,84.497253,134.213833,-0.000799,0.012744,32.000000,-235.687082,135.473719,-0.022888,24.031137,0.685445,432901.938748,0.958778,39.698295,13.256962,2.773313,11.751408,14.949865,182.107694,32.000000,188.122934,193.892983,181.040414,188.120992,32.000000,172.635101,70.645232,76.798149,90.099334,43.506329,43.734384,59.523279,55.310966,21.400000,48.281685,59.528587,36.510212
49.848530,79.795472,138.310512,163.718894,93.783778,91.947362,29.306444,14.321416,134.836729,3.338130,78.586497,50.682518,162.435330,139.124428,159.979937,135.420417,84.495894,134.220796,-0.000799,0.012712,32.000000,-235.687084,135.480371,-0.022897,24.028770,0.685439,432852.967389,0.961039,39.687920,13.263986,2.773743,10.707916,10.229490,182.113329,32.000000,188.126532,193.897972,181.038527,188.117268,32.000000,172.648783,70.618988,76.793736,90.115491,43.506329,43.714325,59.523279,55.308554,21.400000,48.256823,59.534754,36.679910
49.850191,79.783700,138.313240,163.720663,93.746773,91.947181,29.178672,14.321405,134.843394,3.338139,78.572707,50.686606,162.435927,139.133441,159.980329,135.425303,84.496453,134.228187,-0.000797,0.012714,32.000000,-235.687107,135.489661,-0.022943,24.028934,0.685349,432787.966564,0.956334,39.673344,13.269075,2.773642,12.610254,9.260499,182.112710,32.000000,188.132032,193.899807,181.033973,188.113861,32.000000,172.658741,70.594250,76.790123,90.128251,43.506329,43.699807,59.523279,55.312004,21.400000,48.237306,59.530682,36.724077
49.861587,79.768662,138.332660,163.721004,93.867587,91.947189,29.790617,14.321319,134.866801,3.337823,78.535336,50.698237,162.436684,139.156790,159.980317,135.443642,84.496210,134.246910,-0.000796,0.012704,32.000000,-235.687129,135.514178,-0.023218,24.034030,0.685597,432760.311177,0.959152,39.676477,13.272948,2.774620,28.912616,60.328912,182.115556,32.000000,188.137931,193.899736,181.033687,188.112628,32.000000,172.665841,70.563078,76.784795,90.142947,43.506329,43.691181,59.523279,55.291108,21.400000,48.215309,59.533859,36.789448
49.877332,79.747134,138.357760,163.718419,93.899853,91.963429,29.247396,14.321356,134.893036,3.337724,78.492698,50.709273,162.436376,139.184699,159.981856,135.467804,84.496487,134.268154,-0.000796,0.012714,32.000000,-235.687207,135.540951,-0.023175,24.040449,0.685493,432744.027570,0.960962,39.661460,13.276879,2.774565,9.959999,60.268842,182.116789,32.000000,188.141904,193.902661,181.036854,188.113209,32.000000,172.675366,70.537148,76.780835,90.156594,43.506329,43.691603,59.523279,55.266223,21.400000,48.184173,59.522687,36.770299
49.872938,79.714659,138.384155,163.711859,93.944026,91.987763,29.187369,14.321182,134.915838,3.338479,78.458143,50.706919,162.433459,139.208341,159.983962,135.490528,84.498264,134.290194,-0.000794,0.012664,32.000000,-235.687394,135.568344,-0.023135,24.045708,0.685198,432751.763746,0.961484,39.624897,13.288664,2.774198,16.979841,60.113457,182.118320,32.000000,188.148084,193.905336,181.045540,188.112184,32.000000,172.688285,70.506356,76.776400,90.171743,43.506329,43.692215,59.523279,55.252269,21.400000,48.134976,59.535285,36.739411
49.881737,79.695987,138.408525,163.707295,94.010962,92.000093,29.218667,14.321302,134.933779,3.338910,78.443060,50.716467,162.431837,139.229617,159.983800,135.510173,84.500546,134.310417,-0.000793,0.012652,32.000000,-235.687156,135.590722,-0.023203,24.046922,0.685211,432812.621359,0.959207,39.594513,13.297461,2.774503,18.957029,60.218865,182.119150,32.000000,188.155836,193.906995,181.051246,188.113289,32.000000,172.697830,70.482125,76.772876,90.185343,43.506329,43.692530,59.523279,55.239244,21.400000,48.101406,59.514239,36.746601
49.899880,79.677991,138.439624,163.703374,94.105595,92.012546,29.885473,14.321390,134.962990,3.339457,78.410128,50.730288,162.428234,139.263047,159.981602,135.541454,84.502957,134.341469,-0.000792,0.012657,32.000000,-235.687107,135.625054,-0.023117,24.048646,0.685299,432869.119860,0.961142,39.562137,13.306673,2.774793,8.457179,12.113210,182.119482,32.000000,188.163236,193.905136,181.054339,188.114321,32.000000,172.698866,70.450655,76.766124,90.200656,43.506329,43.695387,59.523279,55.205764,21.400000,48.072478,59.530987,36.785119
49.917281,79.659622,138.470744,163.699199,94.156399,92.036925,29.992661,14.321489,134.995507,3.339423,78.378137,50.744694,162.426103,139.295745,159.980692,135.571206,84.506773,134.371484,-0.000790,0.012695,32.000000,-235.687133,135.655869,-0.023103,24.051996,0.685319,432884.382065,0.961949,39.540911,13.315894,2.774912,28.335023,15.156511,182.123750,32.000000,188.166270,193.908150,181.059782,188.112871,32.000000,172.704859,70.423487,76.762367,90.214370,43.506329,43.702914,59.523279,55.168201,21.400000,48.043752,59.534951,36.890475
49.925818,79.632545,138.512115,163.691162,94.157416,92.061138,29.166054,14.321446,135.038016,3.339593,78.334730,50.758354,162.420662,139.338027,159.980135,135.612413,84.511082,134.411187,-0.000790,0.012695,32.000000,-235.687268,135.697631,-0.023113,24.061689,0.685124,432952.961913,0.960070,39.489557,13.328269,2.774016,25.195200,59.966966,182.124485,32.000000,188.176031,193.911644,181.059859,188.114072,32.000000,172.711109,70.390603,76.758325,90.231527,43.506329,43.713978,59.523279,55.134239,21.400000,48.002342,59.533239,36.778076
49.932078,79.608387,138.542455,163.683583,94.128458,92.081436,29.286902,14.321413,135.070241,3.340284,78.312517,50.758672,162.414960,139.368311,159.979551,135.642399,84.514193,134.441840,-0.000789,0.012657,32.000000,-235.687332,135.727862,-0.023160,24.070586,0.685068,433013.487275,0.961351,39.458993,13.340776,2.774111,25.088339,60.332711,182.128823,32.000000,188.182433,193.910412,181.060700,188.117790,32.000000,172.711321,70.361515,76.755644,90.244386,43.506329,43.723951,59.523279,55.114792,21.400000,47.963852,59.533466,36.667878
49.924192,79.587692,138.569378,163.676190,94.140004,92.085509,29.152687,14.321476,135.098044,3.340701,78.308383,50.754687,162.408665,139.400345,159.975010,135.669215,84.520498,134.467798,-0.000788,0.012629,32.000000,-235.687290,135.760571,-0.023155,24.074709,0.684984,433083.369433,0.960194,39.423219,13.355960,2.774544,7.056040,60.014300,182.131400,32.000000,188.188562,193.912706,181.058463,188.116917,32.000000,172.712527,70.325504,76.750526,90.256997,43.506329,43.730105,59.523279,55.094530,21.400000,47.925207,59.528430,36.706249
49.923792,79.578660,138.587317,163.672504,94.101611,92.085326,29.155381,14.321647,135.123833,3.340810,78.313097,50.754538,162.403077,139.424652,159.967272,135.693171,84.527487,134.490178,-0.000786,0.012591,32.000000,-235.687045,135.787334,-0.023070,24.073910,0.685098,433110.712155,0.934042,39.408300,13.364537,2.775437,2.864448,60.179598,182.129642,32.000000,188.194703,193.914399,181.052537,188.116787,32.000000,172.708586,70.289887,76.745804,90.269850,43.506329,43.730988,59.523279,55.076551,21.400000,47.906317,59.530250,36.737650
49.919146,79.573566,138.601302,163.670778,94.121888,92.085431,29.164641,14.321803,135.138534,3.341155,78.328048,50.745384,162.400452,139.437969,159.960563,135.704194,84.533395,134.505946,-0.000784,0.012531,32.000000,-235.686914,135.797847,-0.023138,24.072399,0.684937,433076.068163,0.961322,39.379181,13.369007,2.775079,2.194274,59.839682,182.127983,32.000000,188.200909,193.914224,181.045075,188.119242,32.000000,172.708806,70.262367,76.743933,90.281467,43.506329,43.732229,59.523279,55.067011,21.400000,47.894573,59.534380,36.766264
49.911210,79.574961,138.615192,163.670033,94.103235,92.068052,29.217888,14.322051,135.152446,3.341006,78.351109,50.743196,162.397230,139.448543,159.953301,135.715538,84.541797,134.515411,-0.000781,0.012505,32.000000,-235.686554,135.809732,-0.023140,24.076479,0.685403,433066.230001,0.960295,39.396350,13.372677,2.776697,13.801817,7.361290,182.128495,32.000000,188.207307,193.912334,181.038710,188.124846,32.000000,172.704015,70.230192,76.741116,90.296604,43.506329,43.730976,59.523279,55.050385,21.400000,47.888958,59.529138,36.771840
49.913961,79.577974,138.623321,163.670811,94.068787,92.059851,29.293453,14.322024,135.165618,3.340743,78.357671,50.747025,162.396127,139.457779,159.947438,135.729657,84.548800,134.522340,-0.000780,0.012516,32.000000,-235.686576,135.820917,-0.023155,24.080978,0.685352,433027.664994,0.958429,39.392639,13.370794,2.776788,22.471272,10.399924,182.129855,32.000000,188.209743,193.912207,181.034445,188.126586,32.000000,172.700797,70.204361,76.737477,90.308017,43.506329,43.728515,59.523279,55.037497,21.400000,47.889530,59.534862,36.661422
49.935609,79.573687,138.643582,163.672068,94.011306,92.084253,29.815974,14.322298,135.185220,3.340616,78.338473,50.756802,162.395209,139.477143,159.941180,135.755164,84.556053,134.543325,-0.000779,0.012534,32.000000,-235.686365,135.841821,-0.023194,24.084469,0.685178,432922.674072,0.960322,39.400128,13.366148,2.777253,29.821549,60.367916,182.127646,32.000000,188.214901,193.913264,181.027123,188.127308,32.000000,172.697393,70.173478,76.732361,90.319889,43.506329,43.732159,59.523279,54.991796,21.400000,47.882237,59.520877,36.758120
49.928571,79.560333,138.660858,163.671203,94.035268,92.116909,29.221911,14.322322,135.203670,3.340525,78.315069,50.759945,162.393481,139.494940,159.938657,135.778970,84.562942,134.563531,-0.000779,0.012585,32.000000,-235.686119,135.859917,-0.023192,24.084200,0.685033,432946.307990,0.961227,39.391530,13.366773,2.777054,11.333674,60.211065,182.126412,32.000000,188.216653,193.910514,181.023703,188.131625,32.000000,172.692300,70.149967,76.728721,90.329178,43.506329,43.735069,59.523279,54.979754,21.400000,47.860419,59.530958,36.680204
49.915965,79.539801,138.681703,163.667151,94.035362,92.131219,29.495485,14.322431,135.222021,3.341423,78.299235,50.758075,162.388512,139.512275,159.935608,135.800839,84.572196,134.581462,-0.000777,0.012577,32.000000,-235.685893,135.877764,-0.023447,24.084341,0.685280,433108.549130,0.958346,39.374173,13.370593,2.777050,10.442472,7.765030,182.128737,32.000000,188.215134,193.911043,181.024267,188.133933,32.000000,172.689553,70.121104,76.724180,90.340550,43.506329,43.740868,59.523279,54.966448,21.400000,47.825854,59.518546,36.785412
49.928838,79.528644,138.690648,163.663342,94.024538,92.139445,29.338683,14.322372,135.230373,3.341682,78.291509,50.755502,162.383386,139.521513,159.931284,135.814161,84.577830,134.592744,-0.000777,0.012591,32.000000,-235.686055,135.887728,-0.023438,24.088666,0.685487,433165.238717,0.961382,39.354849,13.370461,2.777306,12.533166,7.624562,182.124778,32.000000,188.215362,193.910699,181.019115,188.133909,32.000000,172.689280,70.097340,76.718968,90.348473,43.506329,43.741137,59.523279,54.946886,21.400000,47.802851,59.526355,36.802507
49.926628,79.518885,138.707736,163.659892,94.085292,92.139557,29.429208,14.322404,135.239518,3.342095,78.289918,50.745966,162.381238,139.524329,159.924275,135.823427,84.585032,134.601192,-0.000778,0.012587,32.000000,-235.686046,135.894320,-0.023380,24.093441,0.685579,433168.415870,0.957237,39.343860,13.370663,2.777939,16.626097,60.404452,182.121326,32.000000,188.215509,193.910691,181.015118,188.135828,32.000000,172.683925,70.068975,76.713644,90.357717,43.506329,43.745135,59.523279,54.916163,21.400000,47.782761,59.518428,36.811091
49.917869,79.513303,138.706174,163.657457,94.025490,92.131560,29.152738,14.322499,135.237482,3.342051,78.296456,50.734908,162.377928,139.520506,159.918584,135.823083,84.590144,134.599872,-0.000778,0.012577,32.000000,-235.686037,135.891524,-0.023374,24.091581,0.685401,433163.242414,0.962256,39.326560,13.368589,2.777795,7.327285,59.990432,182.121824,32.000000,188.216273,193.906679,181.014534,188.137779,32.000000,172.677130,70.044263,76.707954,90.364044,43.506329,43.741564,59.523279,54.906647,21.400000,47.769339,59.538629,36.756579
49.902191,79.514251,138.694276,163.655823,93.964038,92.107378,29.224870,14.322566,135.227577,3.342177,78.315138,50.715986,162.375564,139.507073,159.910485,135.815454,84.594347,134.591004,-0.000778,0.012586,32.000000,-235.685878,135.881668,-0.023361,24.084999,0.685469,433144.134559,0.938787,39.323151,13.364830,2.778214,13.228367,7.549343,182.119815,32.000000,188.213773,193.904728,181.012918,188.138459,32.000000,172.669015,70.013555,76.700232,90.369655,43.506329,43.728772,59.523279,54.906036,21.400000,47.762354,59.523070,36.739191
49.885258,79.518971,138.685302,163.655607,93.907485,92.066867,29.324669,14.322638,135.218763,3.342242,78.326615,50.705642,162.373581,139.496745,159.904047,135.809078,84.597719,134.585597,-0.000779,0.012614,32.000000,-235.685851,135.870227,-0.023271,24.080507,0.685674,433046.771330,0.938663,39.337575,13.356783,2.778966,15.842231,28.842784,182.118470,32.000000,188.215989,193.905034,181.007241,188.135147,32.000000,172.667547,69.989827,76.694079,90.374638,43.506329,43.718127,59.523279,54.911131,21.400000,47.763872,59.535413,36.764503
49.875224,79.520672,138.662949,163.654527,93.736623,92.034221,29.292566,14.322312,135.205795,3.341889,78.334199,50.687530,162.370322,139.478503,159.897169,135.794889,84.600961,134.572085,-0.000779,0.012649,32.000000,-235.686136,135.853457,-0.023264,24.078140,0.685771,432882.436206,0.939785,39.358641,13.349883,2.779658,14.140171,6.800069,182.113537,32.000000,188.215624,193.902320,180.999970,188.135515,32.000000,172.660327,69.962693,76.686585,90.378293,43.506329,43.698250,59.523279,54.911736,21.400000,47.762276,59.520611,36.785339
49.869758,79.520531,138.650909,163.653601,93.681385,92.017967,29.889717,14.322234,135.192069,3.341742,78.341787,50.682059,162.368941,139.464657,159.892201,135.780752,84.602958,134.557821,-0.000780,0.012621,32.000000,-235.686067,135.843010,-0.023202,24.077107,0.685688,432695.917755,0.955881,39.375095,13.342269,2.780072,9.912179,60.419113,182.113083,32.000000,188.214738,193.898575,180.998813,188.136196,32.000000,172.655008,69.942805,76.681789,90.382101,43.506329,43.684548,59.523279,54.902735,21.400000,47.757079,59.525017,36.748655
49.861292,79.518640,138.635148,163.654468,93.640679,91.993685,29.284531,14.322110,135.174513,3.341530,78.338311,50.667179,162.367937,139.450520,159.887332,135.768995,84.602547,134.541330,-0.000783,0.012616,32.000000,-235.686017,135.829275,-0.023214,24.076087,0.685554,432579.750026,0.958621,39.381769,13.332084,2.780064,6.296747,60.331295,182.113360,32.000000,188.212392,193.895424,181.002574,188.133707,32.000000,172.652604,69.919710,76.674113,90.385222,43.506329,43.666926,59.523279,54.900869,21.400000,47.749502,59.533377,36.731928
49.842486,79.513865,138.619682,163.656458,93.611985,91.973574,29.298248,14.322065,135.160532,3.341251,78.346246,50.654544,162.369712,139.436481,159.884810,135.756096,84.603618,134.525269,-0.000784,0.012621,32.000000,-235.686137,135.813794,-0.023200,24.071220,0.685521,432525.403164,0.959503,39.389163,13.324786,2.780185,6.651362,9.554699,182.106913,32.000000,188.216272,193.893010,180.999792,188.130492,32.000000,172.654698,69.902361,76.668888,90.388968,43.506329,43.649776,59.523279,54.917320,21.400000,47.737629,59.528499,36.774481
49.841414,79.513849,138.608247,163.659749,93.656358,91.948230,29.297828,14.322035,135.142037,3.340809,78.347887,50.655558,162.371708,139.420569,159.882777,135.741959,84.602896,134.507733,-0.000783,0.012642,32.000000,-235.686254,135.798979,-0.023138,24.066276,0.685641,432413.972648,0.957864,39.404596,13.315277,2.780919,14.641570,60.365527,182.102887,32.000000,188.217341,193.886718,181.003251,188.131023,32.000000,172.651443,69.884770,76.662156,90.393442,43.506329,43.634277,59.523279,54.914761,21.400000,47.730848,59.532964,36.636623
49.842876,79.510800,138.595913,163.661173,93.631997,91.944141,29.263345,14.321988,135.134967,3.340686,78.332698,50.655794,162.373069,139.413389,159.881071,135.736620,84.600114,134.498489,-0.000782,0.012669,32.000000,-235.686335,135.790831,-0.023234,24.064815,0.685659,432315.139876,0.958328,39.408844,13.307698,2.781047,14.716108,9.113774,182.098109,32.000000,188.215150,193.881805,181.008564,188.132191,32.000000,172.653758,69.871668,76.655671,90.397449,43.506329,43.619773,59.523279,54.903627,21.400000,47.723350,59.530318,36.738751
49.834619,79.497127,138.591437,163.659131,93.618584,91.944277,29.840942,14.321764,135.122282,3.340583,78.311562,50.644586,162.373541,139.405984,159.880927,135.726956,84.595667,134.490462,-0.000783,0.012742,32.000000,-235.686608,135.778732,-0.023123,24.068414,0.685613,432241.104111,0.959656,39.409735,13.301599,2.780896,8.398238,60.404134,182.094376,32.000000,188.217023,193.876724,181.011825,188.128508,32.000000,172.658680,69.855735,76.648213,90.402577,43.506329,43.606587,59.523279,54.905713,21.400000,47.700202,59.536632,36.676315
49.819259,79.486373,138.583043,163.656262,93.609895,91.944280,29.403341,14.321707,135.112011,3.340377,78.298110,50.638545,162.372222,139.398994,159.880218,135.719663,84.592606,134.479469,-0.000785,0.012794,32.000000,-235.686765,135.772543,-0.023102,24.070517,0.685562,432240.500200,0.959816,39.405780,13.302486,2.780977,14.078124,60.375350,182.090681,32.000000,188.220739,193.871050,181.012063,188.128268,32.000000,172.659778,69.843694,76.642300,90.406672,43.506329,43.593426,59.523279,54.916710,21.400000,47.679001,59.533741,36.783285
49.826155,79.475732,138.581551,163.652694,93.573556,91.935897,29.254275,14.321577,135.105804,3.339897,78.276619,50.645190,162.370379,139.395675,159.878557,135.718832,84.587720,134.474127,-0.000787,0.012854,32.000000,-235.687161,135.771426,-0.023161,24.068357,0.685644,432238.776611,0.956591,39.407858,13.300793,2.781679,10.426665,26.423430,182.085505,32.000000,188.225864,193.864234,181.016567,188.126021,32.000000,172.654526,69.829816,76.634527,90.410606,43.506329,43.581425,59.523279,54.913497,21.400000,47.657823,59.531715,36.729286
49.839097,79.462398,138.592050,163.649303,93.616502,91.944309,29.273243,14.321453,135.112767,3.339772,78.240159,50.653956,162.369134,139.404916,159.878645,135.727659,84.584157,134.483131,-0.000789,0.012899,32.000000,-235.687215,135.779015,-0.023178,24.067252,0.685641,432198.363198,0.961279,39.404194,13.301336,2.781874,18.245582,60.283857,182.087539,32.000000,188.226713,193.862896,181.023299,188.123749,32.000000,172.654265,69.819326,76.629789,90.415907,43.506329,43.578367,59.523279,54.889246,21.400000,47.635515,59.542228,36.625912
49.837100,79.436700,138.597594,163.642458,93.665464,91.968659,29.172725,14.321329,135.121292,3.340109,78.208177,50.651009,162.365056,139.412599,159.878718,135.734973,84.580076,134.486037,-0.000791,0.012887,32.000000,-235.687145,135.787081,-0.023218,24.070065,0.685358,432181.175711,0.956616,39.369672,13.306226,2.780757,19.562820,7.696633,182.083305,32.000000,188.231922,193.861615,181.028462,188.118047,32.000000,172.656979,69.807106,76.624426,90.423166,43.506329,43.573205,59.523279,54.875292,21.400000,47.593820,59.531921,36.739485
49.828383,79.420185,138.600824,163.635702,93.643658,91.956337,29.169014,14.321109,135.123397,3.340431,78.197739,50.645191,162.359936,139.416412,159.877235,135.733153,84.576554,134.488990,-0.000791,0.012875,32.000000,-235.687421,135.789624,-0.023265,24.072329,0.685290,432253.942456,0.958815,39.337016,13.314376,2.780156,9.198011,60.155809,182.082390,32.000000,188.235988,193.858005,181.031733,188.117685,32.000000,172.655188,69.797286,76.620033,90.428727,43.506329,43.567804,59.523279,54.885063,21.400000,47.560864,59.534233,36.738237
49.822056,79.409567,138.603729,163.629230,93.650952,91.945940,29.307337,14.321072,135.124738,3.339719,78.185707,50.642385,162.357124,139.419355,159.872254,135.734027,84.572308,134.488439,-0.000793,0.012889,32.000000,-235.687553,135.794153,-0.023315,24.073447,0.685551,432280.076780,0.935962,39.333432,13.319406,2.781409,12.042544,60.358770,182.079869,32.000000,188.241550,193.855673,181.035590,188.115044,32.000000,172.652013,69.788927,76.615487,90.435315,43.506329,43.560418,59.523279,54.897054,21.400000,47.560864,59.534587,36.736256
49.820443,79.397586,138.611255,163.623834,93.705323,91.937802,29.894218,14.321242,135.130968,3.339341,78.165115,50.644892,162.353713,139.427516,159.868257,135.737795,84.569621,134.493480,-0.000794,0.012876,32.000000,-235.687229,135.801533,-0.023366,24.071521,0.685597,432220.013289,0.935808,39.335157,13.322527,2.782210,6.365550,60.492994,182.081107,32.000000,188.246881,193.855922,181.039864,188.109155,32.000000,172.647380,69.783893,76.612079,90.442382,43.506329,43.555418,59.523279,54.884395,21.400000,47.560864,59.529168,36.627526
49.811235,79.383348,138.615824,163.618223,93.734360,91.945683,29.382383,14.321299,135.135827,3.339203,78.145146,50.646583,162.348674,139.439566,159.865699,135.742818,84.566493,134.499540,-0.000794,0.012866,32.000000,-235.687106,135.807642,-0.023123,24.069241,0.685570,432184.458351,0.957975,39.324527,13.327006,2.782229,3.374050,60.388935,182.079926,32.000000,188.252762,193.855003,181.041091,188.105931,32.000000,172.644024,69.781367,76.609309,90.448420,43.506329,43.549979,59.523279,54.893420,21.400000,47.000000,59.531253,36.764650
49.809222,79.365237,138.617689,163.611059,93.734360,91.945442,29.842224,14.321373,135.139451,3.339946,78.138172,50.636151,162.343606,139.442453,159.861478,135.742808,84.562964,134.503626,-0.000793,0.012917,32.000000,-235.686947,135.808937,-0.023219,24.072693,0.685725,432173.286537,0.950134,39.312673,13.334506,2.782506,8.031947,60.392571,182.078447,32.000000,188.256068,193.852699,181.043549,188.103586,32.000000,172.636423,69.778830,76.606409,90.455910,43.506329,43.542402,59.523279,54.897842,21.400000,46.966387,59.528932,36.753278
49.797915,79.356997,138.614555,163.606646,93.765836,91.933130,29.164147,14.321438,135.138195,3.340056,78.140116,50.634597,162.339055,139.445205,159.857697,135.739536,84.560906,134.500902,-0.000795,0.012926,32.000000,-235.686963,135.806531,-0.023192,24.076470,0.685723,432163.020306,0.961778,39.301208,13.339207,2.782760,18.881138,7.290222,182.082176,32.000000,188.256966,193.854645,181.048328,188.101169,32.000000,172.630531,69.776719,76.604316,90.463595,43.506329,43.534509,59.523279,54.904548,21.400000,46.945228,59.543615,36.647262
49.796102,79.351572,138.611519,163.603246,93.791872,91.928916,29.274302,14.321653,135.136153,3.339527,78.141717,50.631531,162.335841,139.445116,159.850317,135.736179,84.557873,134.495558,-0.000794,0.012910,32.000000,-235.686798,135.803316,-0.023157,24.076174,0.685674,432134.621395,0.937954,39.296821,13.342927,2.783332,9.798112,60.299830,182.080520,32.000000,188.260216,193.855317,181.049369,188.095332,32.000000,172.626552,69.772986,76.601255,90.471915,43.506329,43.523472,59.523279,54.914748,21.400000,46.929934,59.532364,36.739044
49.798087,79.347517,138.610290,163.601679,93.828602,91.929626,29.171456,14.321870,135.139703,3.339548,78.139317,50.636680,162.332577,139.447527,159.843939,135.738337,84.556041,134.492542,-0.000793,0.012916,32.000000,-235.686654,135.803165,-0.023167,24.075085,0.685576,432076.578565,0.960237,39.296704,13.342852,2.783536,15.832056,60.107184,182.077771,32.000000,188.261944,193.853764,181.049036,188.094620,32.000000,172.620646,69.768285,76.597699,90.478810,43.506329,43.514111,59.523279,54.911433,21.400000,46.917422,59.536072,36.672720
49.784646,79.340636,138.616850,163.600095,93.887877,91.945106,29.206551,14.321764,135.143712,3.339831,78.129384,50.640661,162.330015,139.452282,159.839837,135.746455,84.554388,134.496586,-0.000792,0.012978,32.000000,-235.686903,135.804948,-0.023105,24.075251,0.685732,432114.553512,0.936154,39.295938,13.342756,2.783694,15.651999,60.192014,182.079984,32.000000,188.261713,193.857200,181.051510,188.093056,32.000000,172.617122,69.762708,76.596012,90.487739,43.506329,43.508710,59.523279,54.922803,21.400000,46.900639,59.522028,36.731047
49.778590,79.332562,138.623859,163.597448,93.884488,91.945059,29.153600,14.321780,135.152282,3.340024,78.119030,50.645422,162.327973,139.456673,159.836573,135.752364,84.553679,134.498421,-0.000791,0.012960,32.000000,-235.686906,135.810913,-0.023117,24.076114,0.685889,432133.777977,0.962431,39.296897,13.344590,2.784090,13.750546,59.898159,182.079097,32.000000,188.262377,193.858855,181.048654,188.092720,32.000000,172.614551,69.757980,76.594060,90.495965,43.506329,43.505001,59.523279,54.930545,21.400000,46.883071,59.516245,36.776388
49.785245,79.321574,138.631010,163.592618,93.855352,91.945077,29.956106,14.321897,135.159076,3.340134,78.105208,50.645698,162.323049,139.462950,159.832372,135.758658,84.552655,134.504747,-0.000791,0.012965,32.000000,-235.686638,135.818661,-0.023039,24.078821,0.685983,432147.842542,0.963152,39.294529,13.347593,2.784554,28.757071,60.445418,182.077093,32.000000,188.261768,193.862016,181.046086,188.090000,32.000000,172.607972,69.750899,76.592718,90.503707,43.506329,43.503397,59.523279,54.931855,21.400000,46.859606,59.533338,36.647922
49.785903,79.311912,138.629116,163.587793,93.835075,91.929705,29.145329,14.321753,135.166043,3.340845,78.100564,50.639165,162.318554,139.464382,159.828263,135.761284,84.552138,134.507741,-0.000792,0.012964,32.000000,-235.686741,135.820000,-0.023066,24.076866,0.685867,432136.105572,0.962823,39.279050,13.351400,2.784421,11.118964,60.056880,182.076758,32.000000,188.260602,193.861874,181.043918,188.088901,32.000000,172.600271,69.745546,76.590562,90.508772,43.506329,43.495576,59.523279,54.931407,21.400000,46.838902,59.532964,36.766264
49.767954,79.305142,138.630841,163.583321,93.848210,91.929857,29.989029,14.321643,135.166894,3.340543,78.110445,50.628234,162.315196,139.460477,159.823353,135.761706,84.552628,134.507265,-0.000791,0.012968,32.000000,-235.686874,135.816310,-0.023080,24.074052,0.685847,432091.286831,0.935068,39.270596,13.354458,2.784634,15.863952,60.480113,182.076045,32.000000,188.258774,193.867535,181.041030,188.086497,32.000000,172.595006,69.739729,76.590470,90.513947,43.506329,43.487112,59.523279,54.945931,21.400000,46.819338,59.528224,36.802287
49.765230,79.306547,138.627040,163.582280,93.874742,91.925907,29.932140,14.321573,135.169254,3.340292,78.122575,50.619936,162.312259,139.456212,159.817509,135.761789,84.554141,134.505556,-0.000789,0.012965,32.000000,-235.686909,135.813083,-0.023035,24.070036,0.685915,432047.524449,0.937160,39.269121,13.354835,2.784941,29.053239,60.466343,182.077017,32.000000,188.257845,193.873326,181.039744,188.081876,32.000000,172.593417,69.736738,76.589631,90.516953,43.506329,43.478519,59.523279,54.964258,21.400000,46.812589,59.532669,36.646748
49.766981,79.309318,138.625357,163.583204,93.863202,91.901515,29.149063,14.321472,135.170781,3.340458,78.132131,50.614533,162.310186,139.456380,159.811857,135.762705,84.554186,134.501807,-0.000787,0.012962,32.000000,-235.686963,135.810042,-0.023035,24.067562,0.686189,432049.111350,0.937779,39.278738,13.352707,2.785552,11.370298,59.938079,182.069333,32.000000,188.256506,193.875488,181.035066,188.083416,32.000000,172.586908,69.734142,76.589058,90.519413,43.506329,43.468707,59.523279,54.958096,21.400000,46.808635,59.526394,36.723784
49.757637,79.309773,138.616246,163.583960,93.888276,91.889644,29.955928,14.321273,135.166397,3.340831,78.145152,50.601254,162.308790,139.453485,159.808357,135.755955,84.555333,134.496412,-0.000787,0.012973,32.000000,-235.687162,135.802699,-0.023097,24.068659,0.686265,431978.551913,0.937110,39.287212,13.351056,2.785796,15.707435,9.522321,182.070498,32.000000,188.250424,193.876557,181.033519,188.083490,32.000000,172.584009,69.733404,76.588395,90.520812,43.506329,43.457587,59.523279,54.976839,21.400000,46.802922,59.532787,36.715273
49.750331,79.316653,138.600240,163.584480,93.792061,91.873310,29.205117,14.321095,135.155929,3.340729,78.172168,50.589461,162.306973,139.440583,159.801547,135.742748,84.554732,134.490840,-0.000787,0.012946,32.000000,-235.687363,135.788792,-0.023012,24.072163,0.686086,431900.288013,0.962841,39.286868,13.346667,2.785637,7.621439,59.527663,182.068880,32.000000,188.246137,193.876452,181.028753,188.082375,32.000000,172.581594,69.732593,76.586092,90.519842,43.506329,43.438476,59.523279,55.002624,21.400000,46.801752,59.531577,36.742493
49.737926,79.326516,138.590037,163.585753,93.819102,91.852938,29.165774,14.320948,135.148986,3.340611,78.187570,50.582852,162.305973,139.432845,159.798286,135.733689,84.556294,134.481485,-0.000785,0.012972,32.000000,-235.687664,135.778767,-0.023238,24.067584,0.686083,431836.403312,0.945435,39.307673,13.345794,2.786331,14.262192,6.556511,182.064744,32.000000,188.246716,193.879714,181.019473,188.081617,32.000000,172.582844,69.735223,76.585836,90.518951,43.506329,43.423705,59.523279,55.017985,21.400000,46.809251,59.527220,36.781231
49.732101,79.334152,138.578928,163.586537,93.842377,91.840874,29.156216,14.320961,135.140482,3.340602,78.198269,50.577950,162.304854,139.420914,159.795218,135.726140,84.558160,134.467683,-0.000786,0.013012,32.000000,-235.687704,135.766726,-0.023167,24.059953,0.686086,431758.631743,0.960050,39.329413,13.340581,2.786666,8.837350,7.310602,182.062653,32.000000,188.244909,193.879895,181.005635,188.082136,32.000000,172.581486,69.740050,76.586494,90.517963,43.506329,43.407713,59.523279,55.032496,21.400000,46.813866,59.528224,36.773894
49.738817,79.337631,138.564964,163.586825,93.791311,91.832861,29.163155,14.320870,135.130998,3.340728,78.206910,50.570971,162.302410,139.409272,159.793614,135.719145,84.559633,134.461434,-0.000785,0.013043,32.000000,-235.687765,135.753696,-0.022965,24.055903,0.686056,431666.445033,0.962626,39.334437,13.333176,2.786290,16.215594,14.746540,182.059829,32.000000,188.241568,193.881431,180.992716,188.080475,32.000000,172.583952,69.743884,76.586642,90.516340,43.506329,43.390979,59.523279,55.043211,21.400000,46.812662,59.528932,36.770959
49.716436,79.343426,138.547331,163.587071,93.853555,91.816663,29.158544,14.320570,135.116234,3.340566,78.230326,50.561714,162.300740,139.389501,159.791363,135.702358,84.560637,134.441196,-0.000783,0.013045,32.000000,-235.687990,135.735328,-0.023032,24.054291,0.686282,431677.318552,0.962877,39.349533,13.326292,2.786510,10.118510,7.970883,182.060323,32.000000,188.240323,193.880939,180.978930,188.077746,32.000000,172.587409,69.749666,76.586873,90.513042,43.506329,43.371137,59.523279,55.072679,21.400000,46.812182,59.529974,36.766704
49.725472,79.354306,138.533466,163.588423,93.864684,91.788405,29.163099,14.320327,135.104564,3.340602,78.244752,50.556894,162.301644,139.372240,159.788426,135.686695,84.562069,134.425930,-0.000783,0.013030,32.000000,-235.688332,135.722191,-0.023022,24.054105,0.686305,431606.464459,0.951848,39.360629,13.319046,2.786725,16.389197,15.227865,182.057081,32.000000,188.237354,193.877746,180.963980,188.078503,32.000000,172.589481,69.754973,76.587164,90.508467,43.506329,43.353225,59.523279,55.078528,21.400000,46.820073,59.544913,36.746675
49.722177,79.363701,138.522504,163.589808,93.856564,91.768264,29.139509,14.319946,135.094409,3.340252,78.244492,50.559052,162.300375,139.363391,159.786366,135.677273,84.563848,134.414421,-0.000783,0.013053,32.000000,-235.688795,135.711825,-0.022986,24.053168,0.686043,431499.881792,0.961297,39.369082,13.307597,2.786229,12.132000,10.434035,182.054265,32.000000,188.235071,193.874046,180.950400,188.079725,32.000000,172.590311,69.763086,76.587069,90.501107,43.506329,43.333653,59.523279,55.094317,21.400000,46.827298,59.529443,36.790401
49.726154,79.364762,138.524962,163.589456,93.825806,91.776293,29.156654,14.319736,135.092591,3.340038,78.229325,50.563493,162.299042,139.361135,159.785191,135.679014,84.565877,134.410826,-0.000782,0.013051,32.000000,-235.688915,135.709930,-0.023015,24.052259,0.685892,431397.635186,0.962351,39.382638,13.300737,2.786141,27.554820,59.923284,182.053088,32.000000,188.231136,193.870645,180.940927,188.081870,32.000000,172.592139,69.772618,76.587430,90.493536,43.506329,43.323410,59.523279,55.098380,21.400000,46.824084,59.531144,36.717621
