OSU 80 Ton Compressor Load Stand
49.740172,79.356150,138.527538,163.586075,93.773738,91.800748,29.144655,14.319470,135.095005,3.340047,78.207336,50.570565,162.297030,139.360650,159.786606,135.683757,84.569032,134.412067,-0.000782,0.013065,32.000000,-235.689182,135.711689,-0.023019,24.053763,0.685716,431358.312844,0.962554,39.379417,13.293708,2.785648,17.059690,8.091475,182.048360,32.000000,188.229229,193.870293,180.929660,188.080355,32.000000,172.597957,69.787380,76.588410,90.484396,43.506329,43.313688,59.523279,55.096991,21.400000,46.806490,59.536681,36.750563
49.733212,79.347450,138.537289,163.582239,93.775944,91.800532,29.151921,14.319325,135.094419,3.339921,78.193694,50.564643,162.295032,139.361579,159.789752,135.683906,84.570385,134.413241,-0.000785,0.013078,32.000000,-235.689255,135.713978,-0.023084,24.053263,0.685720,431438.402069,0.937111,39.363498,13.293358,2.785063,18.499340,7.817678,182.043924,32.000000,188.229037,193.868640,180.922139,188.083158,32.000000,172.598371,69.803440,76.590492,90.476773,43.506329,43.310077,59.523279,55.109560,21.400000,46.787856,59.528705,36.743300
49.732985,79.340699,138.532450,163.576617,93.710922,91.780484,29.152132,14.319218,135.087471,3.339333,78.192886,50.550999,162.291940,139.356309,159.789422,135.676359,84.571897,134.406932,-0.000784,0.013075,32.000000,-235.689305,135.706778,-0.023002,24.050965,0.685894,431501.959288,0.962420,39.358637,13.291092,2.785477,16.914844,59.910975,182.039034,32.000000,188.227313,193.864171,180.915787,188.083420,32.000000,172.601060,69.824138,76.590662,90.465533,43.506329,43.296553,59.523279,55.121290,21.400000,46.768080,59.523749,36.784972
49.727165,79.340939,138.524621,163.572867,93.698737,91.760152,29.157198,14.319147,135.078620,3.339012,78.201493,50.541205,162.288751,139.347179,159.788218,135.663727,84.572459,134.400383,-0.000783,0.013104,32.000000,-235.689360,135.695978,-0.022981,24.049779,0.685719,431429.703083,0.962248,39.344906,13.288303,2.785206,20.772493,59.959749,182.035233,32.000000,188.226675,193.858441,180.912766,188.083844,32.000000,172.598662,69.842100,76.590956,90.454908,43.506329,43.283297,59.523279,55.139037,21.400000,46.760996,59.535678,36.483579
49.723169,79.345223,138.505354,163.570415,93.724199,91.751932,29.155169,14.318979,135.064252,3.338990,78.216547,50.527308,162.286350,139.330121,159.785626,135.650899,84.573710,134.386477,-0.000783,0.013135,32.000000,-235.689719,135.679024,-0.022999,24.049877,0.685794,431315.724137,0.961947,39.355130,13.283447,2.785817,2.947094,59.967828,182.029791,32.000000,188.228189,193.852467,180.909582,188.083307,32.000000,172.600462,69.866317,76.590994,90.443323,43.506329,43.258690,59.523279,55.155212,21.400000,46.758895,59.524850,36.800306
49.701254,79.353680,138.488996,163.569766,93.694158,91.743702,29.296600,14.319029,135.043238,3.338476,78.235525,50.520740,162.284114,139.315192,159.782232,135.631792,84.573670,134.373271,-0.000782,0.013171,32.000000,-235.689623,135.662102,-0.022948,24.051776,0.685688,431281.650804,0.935175,39.362020,13.276823,2.785553,9.819407,10.046243,182.022804,32.000000,188.229810,193.847715,180.907435,188.085478,32.000000,172.596030,69.891127,76.592313,90.433328,43.506329,43.237348,59.523279,55.190408,21.400000,46.758895,59.528263,36.739411
49.694950,79.360721,138.470525,163.570054,93.729022,91.723462,29.620984,14.318956,135.028618,3.338205,78.243040,50.517314,162.283800,139.303063,159.778642,135.615824,84.573788,134.364049,-0.000781,0.013190,32.000000,-235.689609,135.650505,-0.022983,24.049020,0.685710,431216.647477,0.958561,39.382204,13.270832,2.786145,7.909933,60.473265,182.022107,32.000000,188.228202,193.844493,180.908747,188.088155,32.000000,172.595933,69.913118,76.592298,90.426902,43.506329,43.214835,59.523279,55.215969,21.400000,46.260072,59.537124,36.625325
49.688615,79.363304,138.458613,163.570745,93.674626,91.703022,29.232174,14.319146,135.008925,3.337966,78.246255,50.512813,162.283591,139.290514,159.778173,135.601331,84.572903,134.350194,-0.000782,0.013199,32.000000,-235.689489,135.634141,-0.022991,24.044895,0.685740,431177.139162,0.953987,39.404975,13.264251,2.786485,5.541876,60.205772,182.018767,32.000000,188.230030,193.841691,180.909547,188.088539,32.000000,172.593889,69.939047,76.592679,90.419439,43.506329,43.193476,59.523279,55.234780,21.400000,46.258229,59.527525,36.547996
49.673619,79.363224,138.447801,163.571439,93.659023,91.703190,29.413678,14.319147,134.992151,3.337539,78.253579,50.501522,162.282940,139.274477,159.778231,135.585491,84.571987,134.339557,-0.000782,0.013194,32.000000,-235.689501,135.619561,-0.023002,24.043079,0.685699,431089.702486,0.936374,39.413000,13.260278,2.786393,12.039180,7.234170,182.013157,32.000000,188.231486,193.838545,180.906895,188.090065,32.000000,172.590587,69.961499,76.591840,90.413917,43.506329,43.176405,59.523279,55.264405,21.400000,46.251418,59.538757,36.470446
49.673931,79.366471,138.432805,163.572385,93.632265,91.703243,29.229870,14.319187,134.970196,3.337169,78.261571,50.496828,162.282078,139.252312,159.776524,135.565830,84.570214,134.321180,-0.000781,0.013226,32.000000,-235.689232,135.597692,-0.023178,24.041423,0.685744,431055.909286,0.961821,39.418550,13.254401,2.786457,14.924821,7.597854,182.011051,32.000000,188.230509,193.834145,180.910509,188.090682,32.000000,172.586804,69.988377,76.591294,90.407958,43.506329,43.152728,59.523279,55.293109,21.400000,46.247663,59.532472,36.788421
49.661406,79.370228,138.420656,163.573647,93.652411,91.690900,29.274645,14.319230,134.951707,3.337564,78.268123,50.486761,162.281835,139.233607,159.777420,135.548472,84.567950,134.297623,-0.000780,0.013257,32.000000,-235.689200,135.583922,-0.023102,24.037185,0.685935,431067.429026,0.956365,39.434306,13.249257,2.786955,17.081302,60.359220,182.006762,32.000000,188.227905,193.832268,180.912386,188.090689,32.000000,172.582864,70.012025,76.591431,90.404072,43.506329,43.134054,59.523279,55.320073,21.400000,46.247219,59.516687,36.784092
49.653377,79.374388,138.402939,163.575075,93.655427,91.666652,29.574765,14.319171,134.931849,3.337958,78.275639,50.481042,162.284114,139.213714,159.776725,135.532378,84.564706,134.279621,-0.000780,0.013244,32.000000,-235.689136,135.567280,-0.023107,24.034146,0.686043,431060.190561,0.959318,39.445801,13.239897,2.787085,14.700461,60.408561,182.002522,32.000000,188.226898,193.829816,180.915181,188.086982,32.000000,172.578995,70.039179,76.591337,90.400922,43.506329,43.108095,59.523279,55.356758,21.400000,46.244979,59.528135,36.667951
49.652718,79.378214,138.391226,163.576359,93.602926,91.646286,29.432130,14.319106,134.919096,3.337384,78.277153,50.474084,162.284865,139.201786,159.777467,135.518674,84.561948,134.269090,-0.000779,0.013235,32.000000,-235.689287,135.556465,-0.023167,24.033722,0.686123,430978.534778,0.959803,39.462138,13.233026,2.787528,11.135661,9.603655,181.996918,32.000000,188.228702,193.825115,180.916501,188.088724,32.000000,172.573903,70.062689,76.591350,90.398462,43.506329,43.088427,59.523279,55.380537,21.400000,46.244608,59.530731,36.563036
49.641146,79.380596,138.375466,163.576331,93.604972,91.617913,29.202858,14.318930,134.905303,3.337373,78.280898,50.468470,162.286548,139.188230,159.779505,135.501363,84.557939,134.255440,-0.000778,0.013208,32.000000,-235.689433,135.543671,-0.023134,24.033882,0.685966,430878.064764,0.957756,39.470652,13.230202,2.787437,2.413772,60.235758,181.994748,32.000000,188.225366,193.821945,180.925573,188.089227,32.000000,172.567294,70.089572,76.590252,90.396671,43.506329,43.062883,59.523279,55.411403,21.400000,46.240745,59.527997,36.716887
49.639394,79.382217,138.369006,163.575987,93.465780,91.609651,29.349256,14.318797,134.896693,3.337674,78.274685,50.468836,162.287378,139.182339,159.781519,135.496030,84.554750,134.252717,-0.000777,0.013222,32.000000,-235.689567,135.538513,-0.023098,24.036194,0.685727,430769.589123,0.953397,39.471637,13.227026,2.787078,16.755913,60.392187,181.994144,32.000000,188.226817,193.821993,180.933840,188.088147,32.000000,172.567038,70.112176,76.589178,90.397020,43.506329,43.044289,59.523279,55.441815,21.400000,46.237708,59.523886,36.632442
49.630992,79.378636,138.357799,163.575455,93.407397,91.609417,29.485039,14.318705,134.887609,3.338075,78.271484,50.463647,162.288108,139.174107,159.785914,135.486587,84.550107,134.247378,-0.000777,0.013250,32.000000,-235.689530,135.532639,-0.023060,24.039385,0.685658,430709.957917,0.956941,39.485616,13.226883,2.787431,17.097978,60.389793,181.987862,32.000000,188.230303,193.820860,180.942126,188.088931,32.000000,172.562842,70.140133,76.588328,90.400928,43.506329,43.021366,59.523279,55.477607,21.400000,46.225956,59.540812,36.504782
49.622907,79.377547,138.350122,163.575956,93.464181,91.609331,29.253866,14.318658,134.881803,3.338127,78.274794,50.456446,162.289776,139.163042,159.789630,135.477341,84.546408,134.238756,-0.000776,0.013250,32.000000,-235.689502,135.525555,-0.023082,24.039557,0.685642,430699.245988,0.935869,39.493284,13.228781,2.787758,3.332366,60.306564,181.990482,32.000000,188.230311,193.816805,180.949130,188.091051,32.000000,172.560043,70.163976,76.589049,90.405881,43.506329,43.002207,59.523279,55.507499,21.400000,46.217561,59.529571,36.805148
49.618329,79.379923,138.334751,163.577389,93.452090,91.585028,29.358121,14.318692,134.864816,3.338524,78.294691,50.438931,162.292727,139.144026,159.793523,135.461909,84.541374,134.224970,-0.000776,0.013278,32.000000,-235.689396,135.512080,-0.023150,24.036077,0.685552,430702.850874,0.954732,39.492996,13.228899,2.787724,23.220795,10.068717,181.989729,32.000000,188.232748,193.815560,180.959891,188.088343,32.000000,172.562231,70.190350,76.589269,90.412258,43.506329,42.976990,59.523279,55.547001,21.400000,46.212859,59.534469,36.555406
49.599022,79.390379,138.316684,163.580442,93.432521,91.564728,29.258772,14.318635,134.845524,3.338154,78.321448,50.423736,162.296284,139.125578,159.794516,135.440068,84.537599,134.210318,-0.000776,0.013299,32.000000,-235.689402,135.497895,-0.023066,24.029395,0.685618,430658.526746,0.960185,39.503559,13.228367,2.788059,11.755951,60.292886,181.990947,32.000000,188.233999,193.813238,180.967282,188.087151,32.000000,172.559397,70.211793,76.590244,90.418030,43.506329,42.950886,59.523279,55.592815,21.400000,46.218527,59.525244,36.751443
49.599239,79.406556,138.299758,163.585454,93.434616,91.535924,29.877886,14.318493,134.829183,3.338471,78.340879,50.415892,162.299390,139.107870,159.795272,135.422550,84.533485,134.195547,-0.000774,0.013301,32.000000,-235.689642,135.482291,-0.023103,24.026280,0.685822,430570.870140,0.958136,39.530025,13.224892,2.788667,28.314002,7.268798,181.990270,32.000000,188.237522,193.806701,180.968768,188.088535,32.000000,172.555149,70.235624,76.590148,90.424575,43.506329,42.921357,59.523279,55.629147,21.400000,46.234851,59.528538,36.606323
49.596138,79.415065,138.292978,163.589668,93.470701,91.535793,29.157542,14.318375,134.820260,3.338873,78.342775,50.415447,162.304494,139.096158,159.797830,135.411613,84.530816,134.185694,-0.000777,0.013317,32.000000,-235.689853,135.474266,-0.023106,24.023472,0.685646,430456.402286,0.960408,39.540345,13.222243,2.788179,14.438758,7.901123,181.990497,32.000000,188.235567,193.803262,180.974042,188.089576,32.000000,172.553187,70.254009,76.590641,90.430926,43.506329,42.900802,59.523279,55.665888,21.400000,46.242793,59.526621,36.555112
49.585263,79.417982,138.282222,163.593334,93.398411,91.535699,29.820700,14.318608,134.808696,3.338943,78.349070,50.406337,162.308099,139.082453,159.801510,135.403025,84.528641,134.179273,-0.000777,0.013299,32.000000,-235.689663,135.466765,-0.023126,24.019126,0.685886,430447.346494,0.961902,39.572887,13.218713,2.788968,14.251493,60.461174,181.996161,32.000000,188.237518,193.802429,180.979604,188.086992,32.000000,172.556081,70.275673,76.591738,90.440500,43.506329,42.875683,59.523279,55.705260,21.400000,46.241479,59.537704,36.732295
49.580993,79.422381,138.276737,163.595752,93.368923,91.515112,29.250696,14.318659,134.802864,3.338942,78.356031,50.404809,162.310268,139.072314,159.803730,135.395220,84.525243,134.174786,-0.000777,0.013281,32.000000,-235.689676,135.465238,-0.023223,24.016602,0.685888,430453.827607,0.955232,39.572758,13.218484,2.788578,2.170337,12.619088,181.997981,32.000000,188.238146,193.803269,180.981250,188.083862,32.000000,172.559230,70.293140,76.591819,90.447101,43.506329,42.856405,59.523279,55.745434,21.400000,46.241056,59.538884,36.803608
49.580403,79.427633,138.277900,163.599026,93.362804,91.494547,29.832115,14.318489,134.803349,3.338969,78.347428,50.404389,162.313837,139.068723,159.807253,135.395353,84.522548,134.172984,-0.000777,0.013254,32.000000,-235.689782,135.467279,-0.023166,24.016801,0.686044,430410.139024,0.959613,39.587784,13.217775,2.789046,6.711642,60.367435,181.999728,32.000000,188.237159,193.802437,180.983789,188.083823,32.000000,172.559437,70.314503,76.592169,90.455979,43.506329,42.836543,59.523279,55.778832,21.400000,46.243497,59.534783,36.698179
49.578059,79.426781,138.281925,163.599966,93.331446,91.494390,29.894081,14.318478,134.803696,3.339223,78.342609,50.400015,162.313025,139.065348,159.810569,135.398394,84.517947,134.171569,-0.000780,0.013222,32.000000,-235.689892,135.465460,-0.023349,24.019945,0.685938,430326.849695,0.962747,39.594576,13.219360,2.789035,8.839775,7.603532,182.002785,32.000000,188.233401,193.803289,180.985323,188.081146,32.000000,172.559195,70.330127,76.592440,90.461784,43.506329,42.822059,59.523279,55.810792,21.400000,46.236967,59.526906,36.485413
49.565579,79.428926,138.274406,163.600649,93.262871,91.469935,29.256098,14.318454,134.800730,3.339507,78.354388,50.388421,162.314264,139.057856,159.814811,135.392842,84.512345,134.167692,-0.000781,0.013211,32.000000,-235.689709,135.457787,-0.023366,24.023452,0.685733,430293.011808,0.962103,39.589580,13.223387,2.788728,8.569133,60.242026,182.003851,32.000000,188.232357,193.806262,180.988497,188.078556,32.000000,172.561518,70.349904,76.592745,90.470441,43.506329,42.799629,59.523279,55.864334,21.400000,46.231767,59.526247,36.638311
49.554077,79.437552,138.265989,163.602026,93.223337,91.449498,29.953648,14.318321,134.796970,3.340077,78.368268,50.382893,162.315604,139.048437,159.817876,135.387792,84.511297,134.166557,-0.000781,0.013232,32.000000,-235.689850,135.454461,-0.023328,24.024103,0.685711,430248.349557,0.957786,39.602347,13.225825,2.789428,29.755781,60.450826,182.005356,32.000000,188.233609,193.807187,180.988980,188.076827,32.000000,172.564257,70.366674,76.595405,90.479064,43.506329,42.777999,59.523279,55.913802,21.400000,46.236608,59.538491,36.524225
49.553413,79.448485,138.261181,163.605225,93.210648,91.424838,29.782457,14.318182,134.798125,3.340244,78.376899,50.377845,162.319598,139.044398,159.821930,135.387373,84.506290,134.169352,-0.000782,0.013242,32.000000,-235.690013,135.456003,-0.023370,24.021036,0.685674,430155.446376,0.961200,39.625337,13.229023,2.790091,17.798915,7.498809,182.005755,32.000000,188.233862,193.805224,180.989110,188.076058,32.000000,172.560559,70.386164,76.597493,90.486995,43.506329,42.755445,59.523279,55.957024,21.400000,46.246216,59.528686,36.612412
49.539569,79.453604,138.254875,163.608586,93.175810,91.404496,29.991961,14.318064,134.792590,3.340053,78.388611,50.365625,162.320720,139.038961,159.823993,135.384319,84.503309,134.173917,-0.000782,0.013225,32.000000,-235.690128,135.451958,-0.023337,24.016843,0.685540,430075.088359,0.937307,39.634512,13.232144,2.789978,2.407512,14.927173,182.008927,32.000000,188.236208,193.806297,180.991770,188.074243,32.000000,172.566876,70.401269,76.598723,90.493142,43.506329,42.735129,59.523279,56.000882,21.400000,46.249186,59.526345,36.632955
49.541462,79.463721,138.244109,163.614490,93.067352,91.379632,29.153290,14.318154,134.782056,3.340086,78.412653,50.358470,162.323579,139.027877,159.827029,135.373630,84.500388,134.172071,-0.000781,0.013247,32.000000,-235.690137,135.443270,-0.023192,24.014120,0.685616,429980.923473,0.962331,39.652714,13.238116,2.790385,6.782885,59.961193,182.011082,32.000000,188.242114,193.808714,180.994156,188.072057,32.000000,172.572735,70.418559,76.601645,90.498389,43.506329,42.708276,59.523279,56.046243,21.400000,46.255153,59.534370,36.769785
49.537820,79.475018,138.238599,163.621310,93.052688,91.375239,29.953781,14.318184,134.776319,3.340180,78.427148,50.355721,162.326511,139.024718,159.828784,135.366433,84.499069,134.168927,-0.000781,0.013235,32.000000,-235.690071,135.438868,-0.023155,24.013842,0.685620,429900.369500,0.962282,39.665846,13.241312,2.790575,14.341364,6.598293,182.008405,32.000000,188.244973,193.808363,180.993263,188.074130,32.000000,172.572373,70.431591,76.603363,90.502387,43.506329,42.686403,59.523279,56.088851,21.400000,46.266229,59.534901,36.775214
49.538557,79.484554,138.240485,163.630170,93.048798,91.384982,29.971117,14.318531,134.776388,3.340377,78.429255,50.358464,162.332682,139.022006,159.832342,135.363845,84.499691,134.169793,-0.000781,0.013258,32.000000,-235.689747,135.438696,-0.023058,24.013827,0.685588,429852.861969,0.960882,39.682027,13.242313,2.790572,10.512613,10.245625,182.011678,32.000000,188.249206,193.806792,180.995332,188.075049,32.000000,172.575793,70.447339,76.606242,90.506768,43.506329,42.666610,59.523279,56.129429,21.400000,46.276035,59.531056,36.540145
49.541040,79.486795,138.241294,163.636144,93.122756,91.386897,29.958450,14.318892,134.778388,3.340325,78.427326,50.362139,162.337196,139.023711,159.836925,135.365179,84.500809,134.174990,-0.000783,0.013302,32.000000,-235.689399,135.440845,-0.023103,24.011605,0.685603,429855.593127,0.936421,39.695670,13.241803,2.790758,5.396835,12.102678,182.010386,32.000000,188.252931,193.806869,180.995922,188.076393,32.000000,172.580774,70.459560,76.609094,90.510416,43.506329,42.650610,59.523279,56.170249,21.400000,46.274669,59.525234,36.772573
49.549333,79.489055,138.247830,163.640980,93.195727,91.386991,29.155027,14.319261,134.786753,3.340189,78.414718,50.370331,162.341963,139.031826,159.842629,135.374675,84.502059,134.183671,-0.000784,0.013348,32.000000,-235.689062,135.453100,-0.023099,24.006217,0.685771,429915.358653,0.962447,39.700880,13.242342,2.790778,19.675399,14.799020,182.011998,32.000000,188.257676,193.804197,180.997916,188.080774,32.000000,172.588243,70.474466,76.612994,90.514709,43.506329,42.633678,59.523279,56.203560,21.400000,46.271505,59.526552,36.694804
49.554884,79.485758,138.257045,163.642099,93.147861,91.386960,29.154560,14.319348,134.790893,3.340819,78.398795,50.375043,162.344630,139.041487,159.845955,135.387527,84.500397,134.196783,-0.000784,0.013313,32.000000,-235.689062,135.459496,-0.023056,24.000551,0.685782,429912.530432,0.936232,39.694582,13.245754,2.790434,10.127022,10.117131,182.013730,32.000000,188.259415,193.801777,181.000736,188.084428,32.000000,172.588678,70.485557,76.613622,90.515590,43.506329,42.621882,59.523279,56.233764,21.400000,46.264027,59.531390,36.750563
49.561364,79.480681,138.260015,163.642217,93.172738,91.387049,29.884794,14.319637,134.799602,3.340994,78.392668,50.383750,162.345885,139.050178,159.850010,135.397164,84.501271,134.204698,-0.000785,0.013303,32.000000,-235.688987,135.466183,-0.023040,23.997379,0.685885,429907.963605,0.962309,39.685206,13.251758,2.790178,10.549798,60.427509,182.013253,32.000000,188.261197,193.803258,181.000649,188.090381,32.000000,172.591679,70.498887,76.615082,90.517248,43.506329,42.603223,59.523279,56.266325,21.400000,46.249682,59.537065,36.771032
49.579229,79.478889,138.272113,163.642715,93.229808,91.395400,29.995530,14.319815,134.812714,3.341550,78.377214,50.401988,162.344209,139.063818,159.851773,135.409028,84.502218,134.212988,-0.000785,0.013311,32.000000,-235.688836,135.474394,-0.022988,24.000911,0.686006,429902.567273,0.936658,39.679378,13.255664,2.790220,18.916447,10.040612,182.014381,32.000000,188.263853,193.804622,181.002921,188.091210,32.000000,172.599132,70.505906,76.614812,90.517634,43.506329,42.594721,59.523279,56.288397,21.400000,46.241665,59.535432,36.699353
49.589854,79.469670,138.288415,163.642805,93.255889,91.428022,29.164880,14.320105,134.828302,3.341934,78.357207,50.415215,162.344475,139.079856,159.854457,135.430152,84.502864,134.230016,-0.000784,0.013359,32.000000,-235.688606,135.487257,-0.023020,24.004419,0.685858,429891.482141,0.961508,39.663797,13.259505,2.789715,12.483624,60.082237,182.011789,32.000000,188.270081,193.806439,181.004355,188.097308,32.000000,172.604073,70.513860,76.615812,90.520415,43.506329,42.585288,59.523279,56.309067,21.400000,46.224395,59.525873,36.706176
49.594946,79.462666,138.298925,163.642939,93.274306,91.428180,29.153236,14.320501,134.836164,3.341968,78.351344,50.416500,162.343164,139.090232,159.855389,135.439787,84.502546,134.245332,-0.000783,0.013333,32.000000,-235.688030,135.499247,-0.023084,24.007125,0.685671,429990.792228,0.961865,39.638272,13.264950,2.788859,7.218143,10.156784,182.013657,32.000000,188.270958,193.805690,181.010172,188.102526,32.000000,172.608335,70.517532,76.615513,90.521238,43.506329,42.576335,59.523279,56.324880,21.400000,46.208032,59.530899,36.653204
49.595543,79.461411,138.302206,163.642673,93.314768,91.428230,29.940271,14.320614,134.837849,3.342407,78.364971,50.414551,162.340302,139.096828,159.856087,135.443157,84.501400,134.247787,-0.000786,0.013338,32.000000,-235.687878,135.503261,-0.023076,24.007403,0.685616,430052.023626,0.936238,39.619327,13.274038,2.788649,7.223476,60.440087,182.008341,32.000000,188.273624,193.809716,181.015554,188.106224,32.000000,172.613609,70.519895,76.614630,90.520828,43.506329,42.560321,59.523279,56.365167,21.400000,46.196610,59.530004,36.700820
49.596917,79.468171,138.306884,163.643196,93.314036,91.428510,29.151904,14.320697,134.838910,3.342936,78.379549,50.417818,162.341109,139.101155,159.856136,135.442955,84.500125,134.246985,-0.000788,0.013355,32.000000,-235.687709,135.501058,-0.023083,24.005438,0.685458,430043.880886,0.936045,39.607274,13.278179,2.788266,17.191304,60.079799,182.007548,32.000000,188.274730,193.812282,181.022607,188.113635,32.000000,172.619199,70.520612,76.614494,90.521118,43.506329,42.545770,59.523279,56.391036,21.400000,46.200210,59.533839,36.776168
49.596340,79.477632,138.300839,163.644652,93.327061,91.461295,29.141556,14.320745,134.834918,3.343098,78.402414,50.420638,162.341563,139.101703,159.854912,135.439887,84.497594,134.248764,-0.000789,0.013356,32.000000,-235.687798,135.497550,-0.023073,24.003091,0.685575,430054.094453,0.939016,39.613955,13.279528,2.788481,1.203546,60.054425,182.005320,32.000000,188.279509,193.811228,181.020652,188.121689,32.000000,172.622461,70.519832,76.612740,90.519138,43.506329,42.525772,59.523279,56.421614,21.400000,46.207707,59.537075,36.788567
49.610326,79.487664,138.299381,163.646708,93.318324,91.461437,29.211357,14.321018,134.832598,3.343233,78.422334,50.429190,162.345835,139.099215,159.855493,135.439673,84.497730,134.249562,-0.000786,0.013404,32.000000,-235.687422,135.496230,-0.023079,24.002814,0.685667,430123.464752,0.962021,39.617152,13.281319,2.788247,11.661975,9.909003,182.002908,32.000000,188.284493,193.811159,181.022510,188.129321,32.000000,172.625888,70.520119,76.610711,90.517401,43.506329,42.508172,59.523279,56.443039,21.400000,46.216201,59.525371,36.617988
49.640738,79.497604,138.302591,163.649068,93.384899,91.481997,29.911203,14.321248,134.837985,3.342985,78.426072,50.452562,162.347631,139.108564,159.855887,135.446329,84.497364,134.251643,-0.000787,0.013450,32.000000,-235.687400,135.503233,-0.023156,24.006963,0.685751,430229.763394,0.962032,39.620186,13.282527,2.787747,29.434642,60.428596,182.002438,32.000000,188.290082,193.809296,181.024449,188.135800,32.000000,172.633689,70.519425,76.606852,90.513797,43.506329,42.490101,59.523279,56.440176,21.400000,46.225534,59.526316,36.627159
49.663634,79.498153,138.317564,163.649443,93.429575,91.510378,29.151930,14.321393,134.853858,3.343094,78.410367,50.476397,162.349322,139.126422,159.856317,135.458877,84.496004,134.261025,-0.000787,0.013443,32.000000,-235.687291,135.517327,-0.022916,24.011823,0.685678,430277.293757,0.936360,39.622882,13.282941,2.787306,16.433338,7.781669,181.999217,32.000000,188.297330,193.807272,181.025242,188.144970,32.000000,172.637179,70.514810,76.602596,90.508771,43.506329,42.483153,59.523279,56.438684,21.400000,46.223421,59.520818,36.791869
49.679042,79.487887,138.340446,163.646790,93.512440,91.551273,29.150418,14.321820,134.873220,3.343332,78.385475,50.500342,162.348373,139.149073,159.858776,135.476980,84.497474,134.275102,-0.000787,0.013442,32.000000,-235.687081,135.537326,-0.022983,24.018644,0.685185,430380.868574,0.961302,39.589268,13.287255,2.785488,14.877248,7.955713,182.003227,32.000000,188.299003,193.805978,181.029169,188.155159,32.000000,172.639339,70.505655,76.597739,90.504700,43.506329,42.479314,59.523279,56.442884,21.400000,46.205363,59.533426,36.726058
49.690184,79.478076,138.357160,163.642718,93.582010,91.592146,29.929327,14.321967,134.888631,3.343587,78.369180,50.516719,162.348324,139.167312,159.860134,135.492025,84.497554,134.283613,-0.000788,0.013454,32.000000,-235.687040,135.553315,-0.022992,24.024708,0.685145,430540.295039,0.961724,39.566195,13.292858,2.784884,9.230313,60.399737,182.002591,32.000000,188.299321,193.806177,181.032136,188.162999,32.000000,172.639516,70.495020,76.592558,90.500850,43.506329,42.475081,59.523279,56.451341,21.400000,46.186005,59.536957,36.773380
49.693811,79.469356,138.373901,163.636242,93.690234,91.620952,29.942920,14.322364,134.907561,3.343238,78.361261,50.523771,162.345856,139.182364,159.860825,135.510028,84.498180,134.293391,-0.000789,0.013438,32.000000,-235.686586,135.566592,-0.022962,24.033182,0.685252,430734.492928,0.956424,39.546161,13.299717,2.784890,8.764491,12.806050,182.001820,32.000000,188.298385,193.808569,181.032931,188.170822,32.000000,172.641451,70.481718,76.584103,90.498446,43.506329,42.469137,59.523279,56.451178,21.400000,46.165807,59.535787,36.746968
49.691760,79.467967,138.383733,163.630206,93.684060,91.629589,29.310392,14.322518,134.913035,3.343098,78.373476,50.529063,162.342573,139.185985,159.860529,135.515414,84.495441,134.297726,-0.000789,0.013472,32.000000,-235.686294,135.571380,-0.023035,24.039292,0.685179,430869.593837,0.958297,39.524374,13.303186,2.784566,11.160608,9.794006,182.000809,32.000000,188.300390,193.808888,181.031623,188.176823,32.000000,172.640137,70.469625,76.575857,90.496928,43.506329,42.462839,59.523279,56.478123,21.400000,46.156320,59.532816,36.513807
49.692977,79.476011,138.386986,163.623798,93.740020,91.629810,29.326369,14.322562,134.918852,3.342908,78.392949,50.532636,162.338980,139.190606,159.855800,135.523575,84.490966,134.302223,-0.000789,0.013438,32.000000,-235.686184,135.576156,-0.023028,24.044488,0.685174,430944.216263,0.962371,39.521858,13.307739,2.785050,13.864805,9.383562,181.999331,32.000000,188.299612,193.811965,181.034586,188.183696,32.000000,172.639451,70.453648,76.565409,90.495931,43.506329,42.449011,59.523279,56.490055,21.400000,46.160077,59.525676,36.782038
49.710183,79.487159,138.389243,163.619695,93.761548,91.630145,29.227518,14.322456,134.922463,3.343032,78.415847,50.536195,162.335412,139.191678,159.848479,135.528319,84.487346,134.298471,-0.000789,0.013422,32.000000,-235.686503,135.577443,-0.023077,24.045509,0.684990,430971.566048,0.960346,39.519803,13.312163,2.784729,15.339092,60.263887,181.998957,32.000000,188.300994,193.814664,181.035433,188.183910,32.000000,172.637792,70.435848,76.554502,90.492546,43.506329,42.434451,59.523279,56.489755,21.400000,46.169558,59.535973,36.648876
49.703818,79.497227,138.388455,163.617815,93.720886,91.630337,29.148153,14.322464,134.921066,3.342903,78.443729,50.533002,162.332589,139.186844,159.842909,135.527510,84.484140,134.294482,-0.000790,0.013364,32.000000,-235.686455,135.569942,-0.023122,24.045439,0.684685,430987.245615,0.944629,39.512873,13.318327,2.783862,14.621152,10.453694,181.995837,32.000000,188.304349,193.816970,181.032966,188.185501,32.000000,172.633076,70.418164,76.544678,90.488583,43.506329,42.421390,59.523279,56.511260,21.400000,46.178691,59.538373,36.777709
49.698816,79.515162,138.377574,163.618584,93.716926,91.650740,29.236225,14.322646,134.916199,3.342661,78.485279,50.530619,162.331421,139.180697,159.838903,135.515987,84.483412,134.285848,-0.000790,0.013375,32.000000,-235.686253,135.562735,-0.023095,24.045681,0.684761,431007.039860,0.940667,39.527131,13.317731,2.784030,21.494535,60.261227,181.992630,32.000000,188.306417,193.819855,181.033909,188.185331,32.000000,172.623775,70.396066,76.534943,90.486194,43.506329,42.399355,59.523279,56.534593,21.400000,46.195865,59.518664,36.781304
49.694209,79.533758,138.374154,163.620703,93.731469,91.654946,29.178143,14.322492,134.911682,3.342270,78.508503,50.535629,162.331736,139.175626,159.835601,135.507953,84.481596,134.281696,-0.000791,0.013365,32.000000,-235.686303,135.557678,-0.023155,24.044820,0.684894,431071.704951,0.936231,39.548126,13.318387,2.784327,2.444623,60.118235,181.995009,32.000000,188.306449,193.821294,181.037463,188.181983,32.000000,172.623920,70.378423,76.525706,90.484103,43.506329,42.381698,59.523279,56.546472,21.400000,46.218507,59.534872,36.676022
49.690022,79.550685,138.367855,163.622298,93.674681,91.662930,29.483907,14.322436,134.903458,3.341937,78.530491,50.533930,162.331491,139.172873,159.833458,135.506516,84.477453,134.274373,-0.000792,0.013335,32.000000,-235.686205,135.552617,-0.023179,24.044855,0.684997,431171.931639,0.960345,39.566508,13.315872,2.783990,6.506674,60.380234,181.994189,32.000000,188.308144,193.824459,181.042306,188.179374,32.000000,172.619254,70.360235,76.515052,90.481836,43.506329,42.362810,59.523279,56.567536,21.400000,46.238595,59.521801,36.745647
49.692864,79.562966,138.357945,163.622035,93.675158,91.662946,29.214612,14.322297,134.898608,3.341871,78.550686,50.535474,162.331539,139.166704,159.831376,135.498183,84.475854,134.269338,-0.000793,0.013293,32.000000,-235.686207,135.547443,-0.023181,24.043338,0.685166,431220.353399,0.958271,39.589600,13.316579,2.784346,21.234904,12.293393,181.994185,32.000000,188.309254,193.823028,181.042107,188.175554,32.000000,172.618340,70.345042,76.504704,90.477836,43.506329,42.342013,59.523279,56.590338,21.400000,46.251570,59.535629,36.649389
49.690221,79.578274,138.347295,163.620498,93.654965,91.671155,29.167604,14.322060,134.891541,3.341896,78.572996,50.534814,162.331719,139.159067,159.830217,135.492256,84.472385,134.258830,-0.000794,0.013222,32.000000,-235.686483,135.537184,-0.023156,24.043130,0.685268,431261.625928,0.940447,39.609264,13.314693,2.784388,10.049658,60.152490,181.995966,32.000000,188.309000,193.823373,181.044370,188.172227,32.000000,172.612467,70.328475,76.492845,90.475286,43.506329,42.319604,59.523279,56.606373,21.400000,46.268749,59.522392,36.507497
49.695343,79.591363,138.338300,163.620204,93.603876,91.671444,29.186343,14.321931,134.885370,3.342043,78.590582,50.540374,162.334430,139.152737,159.828836,135.487359,84.470369,134.255128,-0.000791,0.013223,32.000000,-235.686704,135.526372,-0.023124,24.045582,0.685153,431279.947358,0.934167,39.613446,13.313884,2.783775,29.050313,60.241284,181.997615,32.000000,188.308779,193.826265,181.045718,188.166457,32.000000,172.608465,70.314150,76.483832,90.474056,43.506329,42.299665,59.523279,56.625418,21.400000,46.283035,59.532954,36.655919
49.705117,79.605130,138.330919,163.620904,93.708950,91.687700,29.823229,14.321927,134.878940,3.341344,78.600649,50.548293,162.335970,139.145105,159.827389,135.484962,84.468979,134.255280,-0.000789,0.013182,32.000000,-235.686731,135.521724,-0.023291,24.047867,0.685451,431350.566362,0.960924,39.649988,13.313120,2.784680,11.184485,60.322608,181.999910,32.000000,188.310038,193.825881,181.043936,188.161273,32.000000,172.604388,70.294768,76.472007,90.471533,43.506329,42.277690,59.523279,56.628616,21.400000,46.298910,59.528971,36.635450
49.718877,79.613105,138.337014,163.620518,93.718140,91.703932,29.352357,14.322125,134.880652,3.341142,78.595541,50.562156,162.336817,139.149587,159.828434,135.486753,84.468288,134.254274,-0.000788,0.013187,32.000000,-235.686496,135.523652,-0.023300,24.050152,0.685154,431378.979251,0.957082,39.645338,13.313322,2.783635,7.012789,60.343279,181.998435,32.000000,188.309772,193.825428,181.047415,188.155909,32.000000,172.597425,70.278406,76.462798,90.470223,43.506329,42.265063,59.523279,56.626404,21.400000,46.307467,59.528843,36.772940
49.724506,79.613298,138.347283,163.617686,93.730203,91.724327,29.604102,14.321911,134.891564,3.341181,78.573261,50.575291,162.336607,139.161958,159.827481,135.492449,84.467077,134.261600,-0.000790,0.013126,32.000000,-235.686684,135.532509,-0.023072,24.049687,0.685103,431503.522696,0.960226,39.645409,13.313947,2.782988,15.961229,17.285968,182.002183,32.000000,188.305270,193.822158,181.050932,188.150223,32.000000,172.584681,70.258562,76.452298,90.468842,43.506329,42.253740,59.523279,56.632196,21.400000,46.306808,59.529217,36.609184
49.718281,79.607126,138.360633,163.613763,93.746703,91.744452,29.192379,14.321760,134.897130,3.341606,78.564133,50.574587,162.334755,139.170957,159.826324,135.493453,84.463512,134.268936,-0.000790,0.013083,32.000000,-235.686881,135.538669,-0.023098,24.047143,0.685047,431563.747734,0.956904,39.637396,13.316985,2.782483,9.741406,60.196994,182.001863,32.000000,188.307114,193.822200,181.051166,188.141588,32.000000,172.581040,70.239525,76.443669,90.467348,43.506329,42.246885,59.523279,56.641686,21.400000,46.294115,59.534862,36.774334
49.726102,79.604948,138.358522,163.609828,93.740880,91.752834,29.171156,14.321786,134.893786,3.341161,78.574472,50.571449,162.334137,139.170558,159.825569,135.494121,84.461847,134.269475,-0.000790,0.013055,32.000000,-235.686836,135.538558,-0.022978,24.040512,0.685187,431671.663341,0.937346,39.622526,13.324732,2.782219,9.975669,60.170261,182.001235,32.000000,188.306163,193.823563,181.051358,188.132809,32.000000,172.576221,70.218412,76.435196,90.468870,43.506329,42.230506,59.523279,56.652365,21.400000,46.284422,59.528302,36.750563
49.725532,79.612645,138.357097,163.609243,93.695705,91.740520,29.359333,14.321764,134.892473,3.340782,78.588221,50.570868,162.334363,139.174181,159.822942,135.490149,84.459080,134.270207,-0.000789,0.013032,32.000000,-235.686858,135.534492,-0.023006,24.034634,0.685572,431766.436341,0.960638,39.624466,13.326986,2.782633,14.277657,60.363603,182.001005,32.000000,188.307328,193.821756,181.053763,188.128788,32.000000,172.568631,70.202263,76.428249,90.469395,43.506329,42.215522,59.523279,56.664361,21.400000,46.289225,59.531292,36.762008
49.727389,79.623826,138.349539,163.610242,93.656041,91.716081,29.252179,14.321821,134.888671,3.340839,78.610890,50.569663,162.335911,139.174669,159.819982,135.485685,84.454120,134.270160,-0.000789,0.012990,32.000000,-235.686602,135.529872,-0.023017,24.027686,0.685631,431719.335502,0.957271,39.625366,13.330505,2.782410,16.637694,60.313907,181.998788,32.000000,188.306593,193.825885,181.054582,188.119435,32.000000,172.566286,70.182907,76.421457,90.471482,43.506329,42.194196,59.523279,56.674104,21.400000,46.300254,59.533613,36.733468
49.723597,79.635173,138.348808,163.611899,93.627822,91.728149,29.202467,14.321930,134.885398,3.340787,78.626663,50.575491,162.336552,139.174046,159.818171,135.480539,84.450890,134.268143,-0.000791,0.012989,32.000000,-235.686518,135.524918,-0.022989,24.023519,0.685615,431657.287067,0.962735,39.632415,13.333850,2.782183,11.198699,60.238810,182.002008,32.000000,188.305925,193.824580,181.059131,188.111720,32.000000,172.563450,70.163992,76.416148,90.473165,43.506329,42.177480,59.523279,56.684408,21.400000,46.312381,59.529748,36.511899
49.740959,79.646520,138.346257,163.615805,93.668617,91.736269,29.338609,14.321978,134.885663,3.340549,78.640615,50.583392,162.339622,139.176281,159.816762,135.480274,84.447560,134.266559,-0.000792,0.012951,32.000000,-235.686637,135.523100,-0.023005,24.021572,0.685702,431638.347049,0.958642,39.641767,13.336657,2.781897,21.128216,60.377795,181.998846,32.000000,188.308517,193.822116,181.061375,188.110136,32.000000,172.565195,70.139654,76.411794,90.475861,43.506329,42.160099,59.523279,56.680070,21.400000,46.325479,59.536829,36.645574
49.743711,79.653517,138.347613,163.619524,93.671756,91.736277,29.249235,14.321904,134.887373,3.340571,78.648374,50.592911,162.342245,139.177303,159.817263,135.480216,84.445751,134.264337,-0.000793,0.012936,32.000000,-235.686585,135.522853,-0.023052,24.022232,0.685811,431692.539997,0.945848,39.648547,13.339388,2.781756,9.884124,16.845682,182.002384,32.000000,188.307762,193.819517,181.066693,188.108931,32.000000,172.562560,70.118738,76.409183,90.478043,43.506329,42.145633,59.523279,56.688289,21.400000,46.332404,59.532875,36.650343
49.745090,79.661437,138.352390,163.622592,93.632464,91.748580,29.435101,14.321940,134.887844,3.340512,78.658830,50.597602,162.344644,139.179268,159.819684,135.478456,84.444775,134.267343,-0.000792,0.012884,32.000000,-235.686489,135.524726,-0.023102,24.021674,0.685744,431745.177760,0.952697,39.648804,13.341916,2.781234,11.907749,60.424480,182.002358,32.000000,188.306556,193.821145,181.069379,188.107516,32.000000,172.566487,70.092791,76.405185,90.482239,43.506329,42.131326,59.523279,56.694280,21.400000,46.339592,59.536711,36.663329
49.747977,79.668029,138.356214,163.624324,93.650672,91.752729,29.183228,14.321777,134.887534,3.340822,78.668235,50.601033,162.346571,139.182402,159.821165,135.475855,84.441064,134.267060,-0.000791,0.012908,32.000000,-235.686671,135.525203,-0.023159,24.019811,0.686022,431796.326234,0.956516,39.669403,13.342832,2.782053,10.830314,59.639178,181.998878,32.000000,188.304913,193.821430,181.070346,188.107986,32.000000,172.569491,70.071752,76.401584,90.486349,43.506329,42.121027,59.523279,56.701631,21.400000,46.345837,59.517445,36.781597
49.755016,79.676040,138.359035,163.625667,93.574013,91.736563,29.872939,14.321854,134.887300,3.340892,78.680571,50.606207,162.347746,139.181680,159.820954,135.478243,84.437173,134.266060,-0.000792,0.012875,32.000000,-235.686617,135.524441,-0.023179,24.018524,0.685970,431846.552412,0.958812,39.662522,13.347638,2.781405,13.537464,60.508341,182.001604,32.000000,188.303589,193.818186,181.069917,188.112383,32.000000,172.572114,70.046811,76.396901,90.490372,43.506329,42.105885,59.523279,56.699974,21.400000,46.353259,59.532030,36.546382
49.765855,79.683594,138.363842,163.625757,93.646832,91.730564,29.307536,14.321923,134.893614,3.340735,78.686949,50.613514,162.349914,139.185016,159.819266,135.483627,84.434443,134.268637,-0.000790,0.012821,32.000000,-235.686470,135.528729,-0.023214,24.022427,0.685857,431833.676477,0.958660,39.658655,13.349368,2.780854,14.491349,7.041679,181.999150,32.000000,188.299884,193.819356,181.064748,188.114185,32.000000,172.576285,70.025664,76.393255,90.494305,43.506329,42.093649,59.523279,56.694947,21.400000,46.361052,59.535285,36.746601
49.780902,79.688192,138.372406,163.624380,93.672470,91.738632,29.973339,14.322097,134.901316,3.340588,78.681627,50.623418,162.351166,139.193819,159.819408,135.490716,84.431499,134.279381,-0.000788,0.012818,32.000000,-235.686284,135.536480,-0.023179,24.026275,0.685562,431756.497560,0.955339,39.658678,13.353448,2.780422,6.070045,60.533204,181.999376,32.000000,188.295450,193.817085,181.057579,188.113909,32.000000,172.576287,69.998659,76.388880,90.498987,43.506329,42.080829,59.523279,56.688877,21.400000,46.365350,59.536937,36.761201
49.784767,79.688214,138.380782,163.622891,93.684165,91.738708,29.265107,14.322154,134.905503,3.340475,78.681870,50.626951,162.351813,139.201431,159.819541,135.497458,84.428299,134.286960,-0.000787,0.012796,32.000000,-235.686140,135.540146,-0.023177,24.029675,0.685228,431802.621222,0.939474,39.643250,13.359329,2.779320,21.427986,7.684216,181.995867,32.000000,188.293084,193.818731,181.051270,188.116066,32.000000,172.574428,69.977001,76.385380,90.504094,43.506329,42.073380,59.523279,56.680246,21.400000,46.362760,59.524585,36.675582
49.785275,79.691081,138.385637,163.622163,93.668271,91.754875,29.237291,14.322319,134.911134,3.340581,78.687693,50.637334,162.352106,139.206464,159.817757,135.501796,84.426075,134.295941,-0.000789,0.012860,32.000000,-235.686050,135.543911,-0.023395,24.029169,0.685166,431808.582829,0.957966,39.642641,13.367794,2.779512,9.650915,60.314045,181.994603,32.000000,188.289265,193.818319,181.046189,188.121132,32.000000,172.573214,69.951773,76.381366,90.509364,43.506329,42.060598,59.523279,56.682959,21.400000,46.361924,59.532413,36.696711
49.803319,79.694836,138.395183,163.622035,93.678688,91.775131,29.242129,14.322512,134.918277,3.340212,78.684692,50.647991,162.350449,139.213405,159.816487,135.511580,84.424477,134.304096,-0.000789,0.012864,32.000000,-235.685713,135.554882,-0.023358,24.027976,0.685343,431874.696791,0.954844,39.649897,13.373387,2.779968,15.060412,7.727247,181.995277,32.000000,188.287520,193.818937,181.043035,188.120972,32.000000,172.578460,69.932343,76.377517,90.513801,43.506329,42.051967,59.523279,56.660247,21.400000,46.364402,59.529020,36.769492
49.809029,79.693044,138.410964,163.621271,93.638751,91.787424,29.220807,14.322575,134.933243,3.340006,78.670395,50.661721,162.349008,139.232117,159.816837,135.524120,84.424825,134.313671,-0.000789,0.012870,32.000000,-235.685558,135.566585,-0.023419,24.028121,0.685167,431947.583682,0.957868,39.629647,13.380585,2.778769,8.126785,8.103525,181.985986,32.000000,188.287424,193.817847,181.037851,188.126027,32.000000,172.577170,69.912827,76.374782,90.521189,43.506329,42.045625,59.523279,56.656899,21.400000,46.360870,59.529276,36.745427
49.809741,79.687266,138.419410,163.619852,93.587294,91.787471,29.306707,14.322599,134.944820,3.340335,78.664890,50.658646,162.347439,139.243033,159.816754,135.534492,84.423057,134.320028,-0.000791,0.012863,32.000000,-235.685462,135.576503,-0.023366,24.029411,0.685446,432045.125535,0.962208,39.632997,13.384494,2.779080,13.990391,60.292789,181.986086,32.000000,188.288578,193.818569,181.034831,188.127251,32.000000,172.579998,69.896739,76.371982,90.527588,43.506329,42.038886,59.523279,56.654184,21.400000,46.349557,59.537301,36.795977
49.820599,79.683373,138.425173,163.618559,93.573247,91.787487,29.227349,14.322760,134.948293,3.340336,78.668703,50.657618,162.343908,139.248982,159.815862,135.542255,84.421399,134.324312,-0.000789,0.012865,32.000000,-235.685278,135.578703,-0.023319,24.032923,0.685306,432035.708155,0.939680,39.615986,13.390866,2.778773,9.786942,60.270326,181.985160,32.000000,188.286956,193.816962,181.029905,188.128379,32.000000,172.583571,69.876971,76.368004,90.533773,43.506329,42.027942,59.523279,56.642054,21.400000,46.339118,59.525322,36.773233
49.825185,79.685570,138.429085,163.618117,93.639766,91.787618,29.201820,14.322817,134.952060,3.340137,78.669469,50.664279,162.342616,139.252419,159.814439,135.549356,84.421480,134.329952,-0.000789,0.012864,32.000000,-235.685136,135.583270,-0.023281,24.032011,0.685208,432033.859669,0.958189,39.608814,13.395693,2.778787,8.185171,60.217749,181.983266,32.000000,188.284481,193.817506,181.025342,188.130739,32.000000,172.585870,69.863397,76.365277,90.540319,43.506329,42.017634,59.523279,56.634361,21.400000,46.338072,59.537065,36.729360
49.817091,79.686629,138.435771,163.616824,93.634641,91.791542,29.182599,14.322877,134.962057,3.340455,78.666298,50.667006,162.340568,139.262304,159.811949,135.556365,84.421493,134.336049,-0.000788,0.012866,32.000000,-235.685100,135.586019,-0.023272,24.032402,0.685071,432030.528865,0.955920,39.599827,13.398200,2.778374,14.335751,60.129568,181.982019,32.000000,188.283587,193.815462,181.019008,188.133351,32.000000,172.590333,69.846418,76.361095,90.547929,43.506329,42.007049,59.523279,56.636352,21.400000,46.336373,59.522303,36.793410
49.818084,79.686075,138.436369,163.614149,93.575518,91.812041,29.864629,14.322967,134.961359,3.340708,78.670812,50.665181,162.337576,139.263322,159.810370,135.559907,84.419971,134.340762,-0.000788,0.012872,32.000000,-235.684776,135.586292,-0.023249,24.033913,0.685054,432028.128052,0.935211,39.597596,13.398322,2.778251,16.760054,60.393225,181.976562,32.000000,188.280873,193.812528,181.014110,188.136082,32.000000,172.592075,69.831792,76.357037,90.553617,43.506329,41.996539,59.523279,56.633069,21.400000,46.332667,59.520936,36.792602
49.833000,79.691031,138.439571,163.610908,93.564098,91.826336,29.169936,14.322959,134.962517,3.340413,78.682384,50.669213,162.335259,139.258922,159.808126,135.560951,84.418889,134.338641,-0.000787,0.012874,32.000000,-235.684850,135.586854,-0.023368,24.037898,0.685265,432111.579236,0.959594,39.604291,13.404478,2.778739,17.152164,60.029505,181.979831,32.000000,188.280219,193.808073,181.012404,188.138875,32.000000,172.599471,69.815743,76.352048,90.562808,43.506329,41.982688,59.523279,56.616790,21.400000,46.334102,59.539071,36.600820
49.838381,79.695933,138.442628,163.608616,93.592931,91.834482,29.304854,14.322816,134.966565,3.340349,78.682498,50.673478,162.334698,139.263894,159.804909,135.564956,84.414928,134.342842,-0.000784,0.012845,32.000000,-235.684981,135.594961,-0.023308,24.041166,0.685203,432178.147358,0.961538,39.599623,13.403897,2.778355,14.616882,60.298279,181.976671,32.000000,188.278372,193.805409,181.008245,188.142955,32.000000,172.602547,69.804265,76.348347,90.569971,43.506329,41.972701,59.523279,56.605038,21.400000,46.338676,59.524034,36.733615
49.851183,79.696631,138.453070,163.604729,93.648521,91.850741,29.314503,14.322892,134.974768,3.340462,78.669083,50.682184,162.332912,139.277032,159.802576,135.575679,84.413289,134.355090,-0.000784,0.012842,32.000000,-235.684881,135.609675,-0.023317,24.040908,0.685068,432264.380898,0.961168,39.595736,13.409218,2.777889,21.571479,14.648241,181.974027,32.000000,188.276756,193.805033,180.999309,188.143573,32.000000,172.602873,69.792168,76.344147,90.577564,43.506329,41.963722,59.523279,56.582811,21.400000,46.338154,59.529286,36.616007
49.857013,79.692222,138.466505,163.600756,93.697635,91.867429,29.987940,14.323026,134.979379,3.340776,78.652392,50.689845,162.331083,139.288594,159.801585,135.587509,84.410142,134.368421,-0.000784,0.012886,32.000000,-235.684865,135.622382,-0.023348,24.038819,0.684789,432299.848679,0.940242,39.576517,13.415239,2.776776,29.377009,6.263683,181.972577,32.000000,188.273713,193.801994,180.995061,188.144390,32.000000,172.598023,69.783094,76.339900,90.582501,43.506329,41.959982,59.523279,56.567580,21.400000,46.329694,59.533633,36.689521
49.860547,79.683296,138.475244,163.595679,93.776901,91.907962,29.986966,14.323023,134.989591,3.340795,78.631990,50.696811,162.327445,139.308218,159.801452,135.603996,84.402449,134.382829,-0.000783,0.012883,32.000000,-235.684756,135.641058,-0.023258,24.039898,0.685067,432376.624504,0.961058,39.574837,13.424055,2.777132,9.446482,60.474200,181.970261,32.000000,188.271146,193.800234,180.987518,188.142709,32.000000,172.600030,69.774911,76.335689,90.589117,43.506329,41.952788,59.523279,56.547891,21.400000,46.313716,59.535590,36.700013
49.865086,79.675450,138.485124,163.590180,93.769096,91.928221,29.964088,14.323044,135.000831,3.340703,78.615638,50.703658,162.324297,139.320719,159.800594,135.619725,84.400350,134.399137,-0.000782,0.012872,32.000000,-235.684684,135.650950,-0.023292,24.044706,0.685236,432512.354913,0.936427,39.559906,13.436798,2.776904,16.102595,60.471289,181.969718,32.000000,188.269616,193.798577,180.983220,188.142157,32.000000,172.600893,69.769521,76.333561,90.595099,43.506329,41.947642,59.523279,56.538350,21.400000,46.299094,59.535944,36.625765
49.870271,79.667362,138.499477,163.582205,93.823603,91.952455,29.164196,14.322986,135.011850,3.340002,78.600695,50.708325,162.319925,139.339498,159.799696,135.633432,84.397462,134.413091,-0.000782,0.012886,32.000000,-235.684764,135.666245,-0.023198,24.051510,0.685386,432660.093366,0.961844,39.549279,13.449718,2.777080,12.704401,59.853235,181.966789,32.000000,188.265306,193.794941,180.978832,188.141677,32.000000,172.594115,69.762462,76.331515,90.601954,43.506329,41.942456,59.523279,56.525779,21.400000,46.283279,59.527112,36.773087
