OSU 80 Ton Compressor Load Stand
49.864407,79.660811,138.509839,163.575396,93.781628,91.970521,29.153627,14.322969,135.015733,3.339955,78.594101,50.708244,162.316324,139.350466,159.797796,135.641166,84.392416,134.423366,-0.000782,0.012926,32.000000,-235.684919,135.678155,-0.023347,24.055931,0.685491,432754.438494,0.935727,39.547067,13.457470,2.777631,12.610119,59.897723,181.968683,32.000000,188.261122,193.792746,180.978270,188.139646,32.000000,172.591604,69.755851,76.330034,90.607966,43.506329,41.940659,59.523279,56.517989,21.400000,46.270705,59.536288,36.682918
49.864228,79.657205,138.520903,163.570163,93.816322,91.978620,30.008516,14.323059,135.022814,3.339820,78.597353,50.715689,162.313681,139.358386,159.793614,135.646693,84.387044,134.433544,-0.000781,0.012935,32.000000,-235.684944,135.688282,-0.023372,24.057905,0.685472,432864.053627,0.935943,39.533612,13.469000,2.777593,20.572113,60.495379,181.967350,32.000000,188.260106,193.792176,180.976332,188.137169,32.000000,172.591796,69.749845,76.329050,90.615064,43.506329,41.934487,59.523279,56.512299,21.400000,46.259489,59.521241,36.781451
49.870789,79.656905,138.535658,163.567650,93.855263,91.990960,29.154311,14.323244,135.034454,3.339494,78.584138,50.726826,162.311365,139.372090,159.791185,135.660505,84.382396,134.444435,-0.000780,0.012948,32.000000,-235.684825,135.705066,-0.023379,24.058970,0.685606,432931.486929,0.962366,39.534017,13.477302,2.778026,14.536965,59.890525,181.965334,32.000000,188.259730,193.792491,180.972307,188.137324,32.000000,172.587680,69.745611,76.327632,90.622444,43.506329,41.931992,59.523279,56.496224,21.400000,46.255951,59.531154,36.719308
49.878536,79.648505,138.554515,163.563137,93.886002,92.015405,29.316129,14.323213,135.051322,3.339685,78.563073,50.732142,162.308548,139.393518,159.789708,135.680070,84.378775,134.460054,-0.000779,0.012949,32.000000,-235.684898,135.723791,-0.023373,24.059324,0.685557,432959.802856,0.962736,39.527124,13.488702,2.777959,10.087307,60.314200,181.966374,32.000000,188.259493,193.787758,180.968247,188.133131,32.000000,172.576424,69.740242,76.325698,90.631446,43.506329,41.931568,59.523279,56.471769,21.400000,46.242572,59.527870,36.757386
49.875447,79.638978,138.562094,163.558259,93.887379,92.027441,29.187775,14.323274,135.059699,3.339810,78.556934,50.730274,162.305186,139.405331,159.788218,135.689397,84.373438,134.463604,-0.000779,0.012919,32.000000,-235.685033,135.731999,-0.023327,24.059695,0.685570,433052.241805,0.962258,39.511384,13.499780,2.777572,24.422894,11.907086,181.964391,32.000000,188.257097,193.788748,180.961643,188.127600,32.000000,172.572063,69.735129,76.323751,90.638134,43.506329,41.929773,59.523279,56.462025,21.400000,46.224796,59.532580,36.764650
49.886773,79.635559,138.562739,163.553110,93.966918,92.027262,29.971928,14.323263,135.062185,3.340163,78.568641,50.721348,162.302088,139.409802,159.783658,135.694369,84.369088,134.469975,-0.000780,0.012920,32.000000,-235.685261,135.739180,-0.023042,24.059378,0.685835,433162.289118,0.962996,39.500575,13.509237,2.777966,1.738952,12.451991,181.967925,32.000000,188.255221,193.788059,180.951532,188.123203,32.000000,172.566815,69.730753,76.321028,90.643961,43.506329,41.920286,59.523279,56.440247,21.400000,46.213245,59.530427,36.731561
49.883181,79.641616,138.562516,163.550835,94.040988,92.027255,29.158770,14.323169,135.060315,3.340234,78.583428,50.720872,162.301017,139.409732,159.779964,135.692290,84.364933,134.470093,-0.000779,0.012935,32.000000,-235.685335,135.740489,-0.023095,24.058482,0.685790,433159.791833,0.937514,39.491537,13.515092,2.777921,10.180793,59.972618,181.968001,32.000000,188.253939,193.791717,180.944902,188.119107,32.000000,172.562288,69.727684,76.318608,90.649489,43.506329,41.911919,59.523279,56.427123,21.400000,46.216176,59.534734,36.698032
49.875479,79.649729,138.563085,163.549215,94.134084,92.027312,29.919264,14.323163,135.056878,3.339963,78.595144,50.722181,162.299363,139.410464,159.775576,135.690303,84.359729,134.469681,-0.000779,0.012943,32.000000,-235.685507,135.741340,-0.023113,24.057130,0.685762,433171.528526,0.962510,39.490773,13.522239,2.777691,29.141256,60.447752,181.965420,32.000000,188.251076,193.790945,180.936488,188.118680,32.000000,172.553709,69.722510,76.314833,90.656325,43.506329,41.900369,59.523279,56.426993,21.400000,46.223952,59.537871,36.655112
49.881030,79.655530,138.562096,163.548353,94.078806,92.027430,29.651929,14.323167,135.055120,3.339643,78.604853,50.722617,162.298314,139.409922,159.771628,135.691226,84.355670,134.468609,-0.000776,0.012922,32.000000,-235.685514,135.741003,-0.023137,24.061315,0.685772,433182.174201,0.962131,39.495515,13.524211,2.777527,59.169467,10.142014,181.965608,32.000000,188.248805,193.793372,180.931550,188.112563,32.000000,172.554571,69.716439,76.311622,90.663483,43.506329,41.892816,59.523279,56.413261,21.400000,46.228932,59.523001,36.729873
49.886111,79.663006,138.564106,163.547469,94.111900,92.027666,29.147014,14.323019,135.048571,3.339230,78.610602,50.726042,162.296814,139.408197,159.768501,135.693086,84.349337,134.470668,-0.000776,0.012956,32.000000,-235.685531,135.745446,-0.023142,24.063682,0.686023,433211.207877,0.937463,39.519965,13.531227,2.778520,15.674213,60.027349,181.962888,32.000000,188.246043,193.797015,180.922538,188.110636,32.000000,172.546655,69.711970,76.308546,90.671226,43.506329,41.882785,59.523279,56.388640,21.400000,46.235928,59.525234,36.596785
49.878601,79.666438,138.563123,163.546411,94.229748,92.027577,29.160321,14.322816,135.045451,3.339056,78.614049,50.724394,162.295112,139.406297,159.765800,135.694105,84.344459,134.467837,-0.000775,0.012974,32.000000,-235.685835,135.746219,-0.023150,24.064819,0.685757,433222.644074,0.936271,39.515636,13.536151,2.777902,16.191822,59.921661,181.963976,32.000000,188.241839,193.797481,180.916567,188.109094,32.000000,172.542540,69.708631,76.305464,90.677745,43.506329,41.872708,59.523279,56.387196,21.400000,46.238057,59.526680,36.739044
49.868182,79.670347,138.567691,163.545291,94.279995,92.037725,29.216463,14.322541,135.044977,3.339588,78.620030,50.720308,162.292307,139.404604,159.762709,135.693822,84.340571,134.466275,-0.000775,0.012987,32.000000,-235.686086,135.747324,-0.023157,24.061306,0.685678,433239.703991,0.935903,39.520300,13.541559,2.777836,14.703283,9.130044,181.964300,32.000000,188.234193,193.799086,180.911373,188.106934,32.000000,172.536954,69.705098,76.302905,90.684201,43.506329,41.866353,59.523279,56.381534,21.400000,46.239554,59.536967,36.470300
49.869012,79.674320,138.566499,163.544614,94.268775,92.038016,29.595735,14.322613,135.037052,3.339688,78.630859,50.721563,162.289860,139.402898,159.759234,135.689919,84.341334,134.462329,-0.000776,0.013045,32.000000,-235.686038,135.743614,-0.023166,24.057959,0.685912,433266.111341,0.963027,39.533407,13.545917,2.778486,12.087361,17.305428,181.963651,32.000000,188.230056,193.800105,180.905018,188.100508,32.000000,172.529980,69.704251,76.299886,90.688616,43.506329,41.856517,59.523279,56.373962,21.400000,46.241470,59.533829,36.767291
49.854246,79.682127,138.556662,163.543898,94.178540,92.030294,29.991707,14.322234,135.032469,3.339951,78.646746,50.718672,162.286532,139.394992,159.753619,135.684487,84.337466,134.452850,-0.000775,0.013037,32.000000,-235.686604,135.737328,-0.023181,24.054579,0.686178,433313.959872,0.948883,39.542987,13.543772,2.778782,23.353506,10.520907,181.960686,32.000000,188.225926,193.799176,180.901597,188.093973,32.000000,172.526205,69.704879,76.295517,90.693624,43.506329,41.840491,59.523279,56.375174,21.400000,46.248205,59.538314,36.733395
49.859794,79.691203,138.550085,163.543903,94.124988,92.030085,29.326496,14.322005,135.030203,3.339525,78.660414,50.718450,162.283319,139.395051,159.750103,135.678900,84.334722,134.443606,-0.000772,0.013034,32.000000,-235.686693,135.733015,-0.023228,24.056040,0.686348,433328.263214,0.963407,39.554979,13.544198,2.778979,11.480293,7.623100,181.958580,32.000000,188.221769,193.798520,180.901441,188.092782,32.000000,172.523041,69.707386,76.293054,90.699608,43.506329,41.826512,59.523279,56.367819,21.400000,46.257576,59.523808,36.781304
49.867401,79.699581,138.556195,163.544180,94.091324,92.018001,29.160400,14.321861,135.036294,3.339379,78.664638,50.720103,162.282136,139.396928,159.746670,135.682065,84.332881,134.440891,-0.000769,0.013039,32.000000,-235.687000,135.732962,-0.023265,24.060740,0.686341,433309.065396,0.963277,39.568832,13.541208,2.779010,19.343296,60.104947,181.957492,32.000000,188.213872,193.799544,180.903886,188.086651,32.000000,172.516666,69.711055,76.290344,90.705889,43.506329,41.819198,59.523279,56.343695,21.400000,46.267142,59.531085,36.779250
49.866997,79.701866,138.560462,163.544457,94.157595,92.013954,29.290413,14.321543,135.037862,3.339576,78.666987,50.720730,162.280881,139.399583,159.744443,135.681900,84.328825,134.439740,-0.000770,0.013065,32.000000,-235.687387,135.739245,-0.023397,24.063568,0.686136,433280.648725,0.962477,39.572269,13.539039,2.778741,11.196385,60.282158,181.953494,32.000000,188.209550,193.798929,180.903013,188.083468,32.000000,172.511311,69.715191,76.287792,90.710725,43.506329,41.812201,59.523279,56.337140,21.400000,46.268396,59.519333,36.760321
49.869738,79.704678,138.565853,163.545633,94.228636,92.022248,29.149287,14.321419,135.043370,3.339678,78.667888,50.725375,162.278435,139.402373,159.742755,135.687649,84.324797,134.441931,-0.000768,0.013040,32.000000,-235.687531,135.745256,-0.023442,24.060083,0.685842,433216.210836,0.959957,39.573082,13.542965,2.778636,9.765485,60.090645,181.950840,32.000000,188.204547,193.799340,180.906239,188.077556,32.000000,172.509407,69.721419,76.284866,90.716995,43.506329,41.804892,59.523279,56.318952,21.400000,46.268802,59.528656,36.774994
49.882791,79.706729,138.579349,163.547939,94.222299,92.022347,29.651136,14.321189,135.051240,3.339818,78.669919,50.734774,162.277997,139.414514,159.742842,135.693557,84.326939,134.447291,-0.000768,0.013082,32.000000,-235.687577,135.752280,-0.023420,24.055069,0.685895,433261.088830,0.962254,39.570041,13.547357,2.778474,9.735350,60.424481,181.951105,32.000000,188.199875,193.802395,180.910157,188.072664,32.000000,172.509339,69.731572,76.283227,90.723618,43.506329,41.801091,59.523279,56.295333,21.400000,46.268348,59.521851,36.784312
49.892389,79.708347,138.584650,163.550376,94.197569,92.034724,29.439746,14.320959,135.060105,3.339666,78.665663,50.742975,162.279285,139.428196,159.743513,135.700063,84.327134,134.455014,-0.000768,0.013085,32.000000,-235.687874,135.762106,-0.023450,24.054745,0.685973,433300.985968,0.940568,39.561792,13.550688,2.778022,30.315270,60.425562,181.946993,32.000000,188.195273,193.804995,180.910951,188.069011,32.000000,172.510288,69.739513,76.281877,90.729049,43.506329,41.796711,59.523279,56.271599,21.400000,46.268339,59.529482,36.749756
49.899820,79.707148,138.590989,163.551870,94.269347,92.046881,29.922318,14.320530,135.070847,3.340356,78.665648,50.744425,162.279219,139.439911,159.743650,135.708130,84.330228,134.465335,-0.000767,0.013086,32.000000,-235.688326,135.766754,-0.023121,24.058167,0.685972,433314.854765,0.962563,39.551467,13.553270,2.777600,20.907451,60.445615,181.946106,32.000000,188.189262,193.807541,180.914877,188.064702,32.000000,172.517594,69.749446,76.281599,90.734150,43.506329,41.791430,59.523279,56.250197,21.400000,46.263493,59.527329,36.743960
49.905679,79.708075,138.600444,163.553379,94.298596,92.047033,29.927892,14.320387,135.076378,3.340304,78.667957,50.753120,162.278581,139.452207,159.744783,135.712547,84.332932,134.473531,-0.000766,0.013100,32.000000,-235.688435,135.778318,-0.023189,24.064242,0.686096,433407.205684,0.955117,39.551636,13.556360,2.777737,13.209492,10.504683,181.943829,32.000000,188.186045,193.810735,180.916281,188.064635,32.000000,172.523566,69.759175,76.281253,90.737932,43.506329,41.789999,59.523279,56.225385,21.400000,46.261016,59.534872,36.721216
49.917034,79.709376,138.620043,163.555517,94.354876,92.055426,30.013332,14.320039,135.091969,3.340044,78.658055,50.767954,162.279278,139.468703,159.745659,135.728777,84.335308,134.487035,-0.000767,0.013122,32.000000,-235.688652,135.792386,-0.023177,24.069593,0.685787,433392.915006,0.958970,39.535486,13.555885,2.777111,6.693945,11.867241,181.945566,32.000000,188.178962,193.814082,180.917953,188.065533,32.000000,172.532263,69.773040,76.281680,90.742475,43.506329,41.790990,59.523279,56.198487,21.400000,46.260096,59.522401,36.778809
49.927264,79.704896,138.641022,163.555354,94.338900,92.091988,29.285500,14.319786,135.111193,3.339989,78.639022,50.785330,162.279072,139.487096,159.746612,135.745804,84.337318,134.504570,-0.000766,0.013151,32.000000,-235.688870,135.810477,-0.023162,24.072490,0.685615,433390.601381,0.958502,39.533618,13.558800,2.777106,10.053875,60.314741,181.942408,32.000000,188.175718,193.817767,180.917696,188.066066,32.000000,172.538638,69.783757,76.282739,90.746593,43.506329,41.797625,59.523279,56.163727,21.400000,46.252545,59.525853,36.633762
49.944900,79.693034,138.659971,163.552732,94.309276,92.116663,29.265498,14.319688,135.133516,3.340045,78.620866,50.800350,162.276400,139.512016,159.747711,135.770574,84.341705,134.525967,-0.000768,0.013164,32.000000,-235.689058,135.828932,-0.023213,24.075774,0.685616,433530.597057,0.949951,39.515439,13.565117,2.776727,7.397728,7.104385,181.941227,32.000000,188.167241,193.818543,180.918375,188.068506,32.000000,172.543366,69.797220,76.284494,90.750803,43.506329,41.800066,59.523279,56.133212,21.400000,46.232459,59.523257,36.765677
49.964660,79.685364,138.677240,163.549830,94.281590,92.137042,29.205780,14.319482,135.152698,3.340326,78.610554,50.814640,162.275851,139.528504,159.748824,135.791714,84.344752,134.545033,-0.000768,0.013173,32.000000,-235.689323,135.848579,-0.023174,24.080841,0.685591,433622.647280,0.948973,39.493967,13.570821,2.776331,9.477805,6.043022,181.943986,32.000000,188.163751,193.820326,180.920721,188.067726,32.000000,172.546154,69.810255,76.286132,90.753732,43.506329,41.803866,59.523279,56.088198,21.400000,46.217726,59.535934,36.749022
49.972694,79.678202,138.701691,163.546327,94.374783,92.177527,29.260677,14.319022,135.174543,3.340758,78.595011,50.824757,162.274881,139.550926,159.752279,135.810191,84.347823,134.563828,-0.000771,0.013188,32.000000,-235.689840,135.873999,-0.023192,24.083573,0.685512,433714.710163,0.961181,39.467325,13.578620,2.775886,9.505305,60.298764,181.943647,32.000000,188.160230,193.822056,180.922162,188.068590,32.000000,172.549860,69.828099,76.289059,90.754971,43.506329,41.811127,59.523279,56.043484,21.400000,46.203556,59.532305,36.762815
49.977225,79.672733,138.715809,163.542736,94.358351,92.205993,29.225240,14.318962,135.191623,3.341218,78.588850,50.829741,162.272511,139.564554,159.753324,135.824058,84.352195,134.579082,-0.000771,0.013177,32.000000,-235.690127,135.887907,-0.023357,24.084060,0.685377,433806.543815,0.960324,39.443706,13.583372,2.775337,15.886774,7.180427,181.942271,32.000000,188.157752,193.821384,180.923513,188.068255,32.000000,172.554667,69.843017,76.290788,90.754904,43.506329,41.816674,59.523279,56.022552,21.400000,46.191883,59.534754,36.700893
49.999707,79.669292,138.728150,163.538220,94.265344,92.219715,29.219364,14.318913,135.209034,3.341577,78.588986,50.834915,162.269951,139.578008,159.754886,135.840654,84.359715,134.592961,-0.000773,0.013130,32.000000,-235.690241,135.903039,-0.023321,24.086195,0.685708,433998.619235,0.957403,39.431234,13.588584,2.775505,11.336595,59.525304,181.944412,32.000000,188.156734,193.821890,180.925453,188.067082,32.000000,172.554842,69.863104,76.293609,90.754727,43.506329,41.818308,59.523279,55.961093,21.400000,46.182599,59.522451,36.739851
50.002190,79.668311,138.732868,163.534742,94.238833,92.227885,29.212313,14.318894,135.218109,3.341541,78.588814,50.840358,162.267638,139.590289,159.755367,135.851907,84.363826,134.601847,-0.000773,0.013127,32.000000,-235.690249,135.913425,-0.023386,24.091589,0.685773,434076.217893,0.962249,39.417828,13.589243,2.775274,16.263474,60.247379,181.945189,32.000000,188.154278,193.824322,180.927077,188.062572,32.000000,172.553513,69.881761,76.294509,90.754058,43.506329,41.817926,59.523279,55.929339,21.400000,46.177513,59.527692,36.731928
50.001231,79.667870,138.743673,163.531165,94.307692,92.244619,29.351985,14.318749,135.231052,3.341067,78.587850,50.842077,162.264582,139.601657,159.755363,135.866501,84.367316,134.614856,-0.000773,0.013111,32.000000,-235.690424,135.922674,-0.023386,24.094296,0.685503,434099.809455,0.961262,39.400134,13.588624,2.774572,10.266114,60.326940,181.945423,32.000000,188.156629,193.829663,180.928570,188.057410,32.000000,172.554981,69.904411,76.298085,90.753525,43.506329,41.819436,59.523279,55.895338,21.400000,46.173052,59.530545,36.736697
50.014270,79.666701,138.751703,163.528918,94.363801,92.248416,29.176599,14.318508,135.236657,3.340870,78.589266,50.850227,162.263689,139.607833,159.755924,135.875501,84.370552,134.620317,-0.000773,0.013139,32.000000,-235.690668,135.926291,-0.023393,24.096030,0.685429,434112.912350,0.937631,39.397982,13.589867,2.774650,17.189094,12.311796,181.943711,32.000000,188.157896,193.833845,180.928303,188.055182,32.000000,172.552609,69.924069,76.299736,90.753154,43.506329,41.820422,59.523279,55.855040,21.400000,46.168114,59.531528,36.773527
50.031230,79.664269,138.759904,163.526581,94.425560,92.272795,29.582876,14.318412,135.241866,3.341323,78.583125,50.853860,162.262983,139.614272,159.756112,135.884177,84.374363,134.631933,-0.000774,0.013143,32.000000,-235.690834,135.932645,-0.023372,24.095119,0.685394,434158.887792,0.956842,39.389234,13.590018,2.774423,12.665295,60.395254,181.944864,32.000000,188.157424,193.834702,180.927213,188.052132,32.000000,172.550657,69.947357,76.301050,90.751748,43.506329,41.821011,59.523279,55.796131,21.400000,46.161535,59.531833,36.696638
50.039625,79.661341,138.765015,163.524046,94.408664,92.284732,29.840359,14.318404,135.238649,3.341936,78.586041,50.856867,162.261177,139.616707,159.755663,135.883187,84.377152,134.636851,-0.000775,0.013143,32.000000,-235.690739,135.932731,-0.023330,24.092998,0.685199,434217.432434,0.957218,39.364762,13.592739,2.773342,7.640023,60.459678,181.946926,32.000000,188.156417,193.837322,180.927670,188.050355,32.000000,172.552185,69.967590,76.301918,90.751691,43.506329,41.819845,59.523279,55.752339,21.400000,46.153034,59.523759,36.639485
50.051264,79.662290,138.757376,163.521634,94.382426,92.300951,29.228455,14.318525,135.234776,3.341849,78.593701,50.858532,162.258209,139.614639,159.753888,135.881809,84.381268,134.634576,-0.000775,0.013142,32.000000,-235.690530,135.929384,-0.023343,24.092429,0.685322,434315.619663,0.934886,39.351642,13.593512,2.772959,16.857962,60.283473,181.944771,32.000000,188.156138,193.839820,180.918628,188.047431,32.000000,172.551905,69.990894,76.301042,90.749920,43.506329,41.813183,59.523279,55.696384,21.400000,46.149637,59.534183,36.703828
50.054369,79.664142,138.753521,163.520800,94.349866,92.304995,29.210584,14.318444,135.230761,3.342015,78.603771,50.856069,162.256508,139.608376,159.750857,135.878219,84.383064,134.632192,-0.000778,0.013153,32.000000,-235.690613,135.922559,-0.023289,24.092348,0.685325,434361.658112,0.955264,39.342735,13.590315,2.772500,15.998220,60.289236,181.948323,32.000000,188.153859,193.840301,180.915286,188.046855,32.000000,172.547221,70.010940,76.299946,90.748960,43.506329,41.806675,59.523279,55.665566,21.400000,46.148601,59.520641,36.755038
50.048837,79.669278,138.740970,163.520506,94.339999,92.300828,29.367771,14.318406,135.221784,3.342037,78.617376,50.850732,162.255109,139.594559,159.747973,135.870256,84.381675,134.624722,-0.000777,0.013144,32.000000,-235.690633,135.912147,-0.022981,24.090928,0.685346,434414.612397,0.935969,39.342983,13.585793,2.772269,7.218685,10.164324,181.945636,32.000000,188.148273,193.840563,180.910677,188.044408,32.000000,172.542615,70.034071,76.296610,90.746776,43.506329,41.796360,59.523279,55.620840,21.400000,46.151179,59.533525,36.776388
50.042084,79.675930,138.730351,163.520403,94.318760,92.292469,29.197103,14.318207,135.208727,3.342171,78.638574,50.834332,162.252337,139.572434,159.745710,135.858521,84.381113,134.614082,-0.000779,0.013151,32.000000,-235.690733,135.898774,-0.023017,24.089143,0.685295,434379.385832,0.944964,39.345730,13.583488,2.772143,15.905317,9.581640,181.945622,32.000000,188.146878,193.842801,180.906345,188.040698,32.000000,172.539724,70.053911,76.294380,90.746359,43.506329,41.783638,59.523279,55.595707,21.400000,46.157117,59.533357,36.754085
50.036525,79.691071,138.706956,163.520291,94.194392,92.276113,29.876624,14.318269,135.186493,3.341678,78.678337,50.826098,162.251557,139.539062,159.744697,135.832976,84.380804,134.592966,-0.000776,0.013131,32.000000,-235.690667,135.879313,-0.022962,24.085768,0.685416,434396.331113,0.957621,39.363340,13.580580,2.772387,7.406102,60.394989,181.944357,32.000000,188.148093,193.843292,180.901042,188.040858,32.000000,172.537508,70.079258,76.292770,90.745603,43.506329,41.764867,59.523279,55.562844,21.400000,46.172254,59.528715,36.710138
50.039759,79.708921,138.685785,163.520895,94.101435,92.276026,29.153767,14.318239,135.169945,3.341501,78.700211,50.824190,162.250368,139.517499,159.742500,135.817723,84.377434,134.578092,-0.000775,0.013128,32.000000,-235.690718,135.862509,-0.022915,24.082823,0.685363,434312.802883,0.958119,39.377196,13.572771,2.772308,2.409162,60.168548,181.941412,32.000000,188.146220,193.841664,180.897584,188.041186,32.000000,172.532580,70.099551,76.292232,90.743492,43.506329,41.746265,59.523279,55.523679,21.400000,46.194229,59.530751,36.675948
50.047707,79.724459,138.672216,163.520895,94.104273,92.275866,29.377065,14.318141,135.156703,3.341559,78.711230,50.826245,162.250376,139.500352,159.741788,135.800730,84.375399,134.566111,-0.000774,0.013136,32.000000,-235.690804,135.851464,-0.022887,24.079349,0.685348,434319.692607,0.953009,39.397287,13.565282,2.771887,16.529711,60.389867,181.941025,32.000000,188.144067,193.839745,180.899989,188.039088,32.000000,172.525244,70.124025,76.291053,90.741176,43.506329,41.730744,59.523279,55.479268,21.400000,46.216465,59.528096,36.778589
50.038269,79.730444,138.663832,163.520229,94.092979,92.259464,29.972906,14.318091,135.147675,3.341876,78.712689,50.824889,162.250046,139.491166,159.743013,135.790825,84.370893,134.559225,-0.000772,0.013136,32.000000,-235.690780,135.842757,-0.022888,24.078233,0.685242,434338.200866,0.961398,39.403854,13.560550,2.771040,28.985229,60.485111,181.933885,32.000000,188.145968,193.838623,180.896693,188.035319,32.000000,172.519970,70.144649,76.289308,90.738319,43.506329,41.720371,59.523279,55.445782,21.400000,46.223098,59.535196,36.705589
50.045052,79.734077,138.660508,163.518791,94.105364,92.252120,29.211788,14.317981,135.140916,3.342011,78.709573,50.821550,162.248377,139.477598,159.745713,135.784489,84.366375,134.550685,-0.000770,0.013111,32.000000,-235.690926,135.837142,-0.022824,24.079189,0.685220,434317.278562,0.959221,39.415019,13.560529,2.770885,18.362920,12.414018,181.933765,32.000000,188.145100,193.836130,180.898071,188.032208,32.000000,172.515922,70.169588,76.287151,90.735363,43.506329,41.710784,59.523279,55.404862,21.400000,46.225710,59.528637,36.766630
50.020100,79.736462,138.654874,163.516796,94.058130,92.252028,29.225682,14.317721,135.131633,3.342301,78.719213,50.810776,162.246699,139.466914,159.746673,135.775212,84.364153,134.542317,-0.000769,0.013112,32.000000,-235.691207,135.827936,-0.022928,24.076642,0.685160,434292.241482,0.960528,39.420890,13.559999,2.770909,16.678298,60.250233,181.927971,32.000000,188.144891,193.837140,180.896497,188.031044,32.000000,172.517353,70.190588,76.286830,90.733275,43.506329,41.702373,59.523279,55.388220,21.400000,46.225650,59.542159,36.631855
50.004384,79.745443,138.638702,163.515990,94.001486,92.220793,29.190438,14.317828,135.118437,3.342018,78.744306,50.803063,162.244256,139.450632,159.747645,135.761078,84.360745,134.531030,-0.000767,0.013121,32.000000,-235.690954,135.817492,-0.022936,24.068989,0.685329,434271.861578,0.959072,39.438158,13.559464,2.771601,13.511502,60.177588,181.924865,32.000000,188.138811,193.839079,180.899249,188.028675,32.000000,172.513748,70.215222,76.286460,90.732714,43.506329,41.683837,59.523279,55.374977,21.400000,46.234176,59.524890,36.747922
50.009532,79.756242,138.630888,163.517615,94.017590,92.188097,29.155081,14.317841,135.111835,3.341824,78.756328,50.806564,162.244568,139.442206,159.745367,135.751597,84.356297,134.523114,-0.000765,0.013099,32.000000,-235.690800,135.811947,-0.022928,24.066979,0.685706,434263.394976,0.961067,39.465395,13.558356,2.772518,9.219647,9.857298,181.920527,32.000000,188.137428,193.838388,180.896621,188.024481,32.000000,172.513326,70.233579,76.285562,90.731591,43.506329,41.671472,59.523279,55.344438,21.400000,46.246764,59.533918,36.655919
50.001658,79.763729,138.637435,163.521975,94.088390,92.194618,29.165080,14.317744,135.109649,3.341808,78.749521,50.814380,162.245254,139.438592,159.745664,135.746477,84.350920,134.525068,-0.000763,0.013091,32.000000,-235.690743,135.812287,-0.022916,24.069705,0.685523,434056.365807,0.959493,39.481269,13.557559,2.772494,11.277379,60.182767,181.913781,32.000000,188.133576,193.837664,180.894884,188.023398,32.000000,172.510852,70.256673,76.285088,90.731526,43.506329,41.665446,59.523279,55.316314,21.400000,46.257083,59.534360,36.786073
50.008380,79.762563,138.643778,163.524410,94.096297,92.206646,29.279623,14.317774,135.114210,3.342134,78.732277,50.818458,162.246175,139.444549,159.747314,135.748585,84.345905,134.532058,-0.000763,0.013076,32.000000,-235.690662,135.817940,-0.022908,24.070065,0.685519,434037.500070,0.939622,39.494529,13.560983,2.772738,14.999351,60.307076,181.911683,32.000000,188.128276,193.837333,180.893498,188.024270,32.000000,172.513711,70.274818,76.285505,90.730398,43.506329,41.662026,59.523279,55.278589,21.400000,46.254856,59.533967,36.633249
50.019092,79.753893,138.650225,163.524715,94.038997,92.205938,29.960594,14.317781,135.121926,3.342743,78.711631,50.818597,162.246176,139.452794,159.749622,135.756487,84.340865,134.541883,-0.000764,0.013074,32.000000,-235.690714,135.826394,-0.022920,24.070288,0.685505,434117.638638,0.957949,39.491494,13.568951,2.772496,29.267465,60.507848,181.902347,32.000000,188.125244,193.837570,180.886659,188.024282,32.000000,172.521591,70.296635,76.285419,90.730125,43.506329,41.657707,59.523279,55.235287,21.400000,46.240640,59.530269,36.774261
50.002656,79.747513,138.654310,163.524511,94.036658,92.201626,29.936396,14.317975,135.126800,3.343219,78.703868,50.808676,162.245108,139.454219,159.751443,135.758765,84.338757,134.551035,-0.000763,0.013089,32.000000,-235.690433,135.833902,-0.022909,24.070180,0.685413,434185.284130,0.961882,39.470616,13.578052,2.771855,7.214712,60.468045,181.896972,32.000000,188.121519,193.835417,180.883008,188.026765,32.000000,172.527504,70.313552,76.285924,90.729473,43.506329,41.655691,59.523279,55.209478,21.400000,46.228309,59.527388,36.729873
49.979746,79.744916,138.655311,163.524958,94.026780,92.185097,29.171334,14.318024,135.130012,3.343509,78.716719,50.794472,162.245180,139.447221,159.752404,135.758491,84.335582,134.551169,-0.000763,0.013090,32.000000,-235.690345,135.830707,-0.023021,24.070270,0.685357,434103.186627,0.957623,39.463093,13.587094,2.772083,7.446031,60.118374,181.895166,32.000000,188.119487,193.833850,180.881802,188.029795,32.000000,172.533775,70.334243,76.286617,90.728829,43.506329,41.648278,59.523279,55.207505,21.400000,46.220405,59.526089,36.627746
49.969119,79.751740,138.646583,163.527091,94.002884,92.172835,29.158211,14.318040,135.132458,3.343277,78.730744,50.786449,162.246461,139.438663,159.751900,135.757622,84.333755,134.551101,-0.000765,0.013108,32.000000,-235.690346,135.831119,-0.022812,24.072444,0.685757,434098.182774,0.960376,39.488536,13.591200,2.773663,16.165500,8.202565,181.893877,32.000000,188.115448,193.835484,180.881446,188.030257,32.000000,172.540151,70.349874,76.287990,90.727679,43.506329,41.637801,59.523279,55.194176,21.400000,46.224765,59.526345,36.772426
49.955289,79.761557,138.651132,163.530978,93.994195,92.148155,29.982493,14.318018,135.138817,3.343229,78.734898,50.784712,162.250165,139.438383,159.752279,135.760981,84.333712,134.557898,-0.000765,0.013075,32.000000,-235.690515,135.833544,-0.022662,24.072007,0.685814,434020.396468,0.960563,39.510966,13.593991,2.774613,6.872769,12.660882,181.891676,32.000000,188.115892,193.835987,180.880466,188.031544,32.000000,172.545460,70.368716,76.291279,90.725692,43.506329,41.630050,59.523279,55.185842,21.400000,46.236610,59.528873,36.727379
49.955934,79.765615,138.650490,163.533443,93.998910,92.144045,29.193998,14.317907,135.146651,3.343223,78.730054,50.786389,162.253272,139.439241,159.756484,135.766083,84.333146,134.565770,-0.000764,0.013096,32.000000,-235.690551,135.843225,-0.022711,24.071529,0.685711,433955.992001,0.934824,39.524184,13.595198,2.774791,10.271551,60.228389,181.888699,32.000000,188.117163,193.833973,180.880477,188.033002,32.000000,172.547567,70.382689,76.293322,90.724068,43.506329,41.624980,59.523279,55.159904,21.400000,46.241137,59.537183,36.783872
49.967671,79.764622,138.669636,163.534546,94.053207,92.143971,29.170701,14.317991,135.160526,3.343887,78.706035,50.791889,162.255377,139.453462,159.762129,135.778192,84.333563,134.581891,-0.000765,0.013093,32.000000,-235.690513,135.861449,-0.022717,24.075855,0.685791,433853.096423,0.936821,39.541391,13.599355,2.775420,29.049509,59.883961,181.887632,32.000000,188.120061,193.836248,180.881338,188.036187,32.000000,172.558747,70.398474,76.297789,90.721583,43.506329,41.626734,59.523279,55.127472,21.400000,46.239324,59.528932,36.632588
49.974298,79.756338,138.690054,163.533242,94.064989,92.143943,29.154287,14.318090,135.178249,3.344118,78.677976,50.795009,162.256047,139.476086,159.767059,135.796480,84.333901,134.597012,-0.000764,0.013073,32.000000,-235.690388,135.879300,-0.022738,24.081779,0.685830,433895.889307,0.962696,39.545160,13.605685,2.775683,6.038388,59.946298,181.888434,32.000000,188.121359,193.835302,180.880601,188.039839,32.000000,172.566646,70.412453,76.301655,90.718880,43.506329,41.633530,59.523279,55.089008,21.400000,46.226654,59.527633,36.749829
49.969356,79.742366,138.716160,163.530261,94.166924,92.151903,29.970428,14.318461,135.199496,3.344919,78.642877,50.797700,162.254967,139.504515,159.770290,135.824939,84.333507,134.621753,-0.000766,0.013091,32.000000,-235.689992,135.903420,-0.022738,24.086601,0.685441,433876.458976,0.937141,39.517302,13.613356,2.774978,10.004864,7.654074,181.885290,32.000000,188.123522,193.832743,180.878008,188.039384,32.000000,172.567916,70.427787,76.305545,90.713616,43.506329,41.643202,59.523279,55.059676,21.400000,46.204293,59.534419,36.759000
49.956199,79.729765,138.740242,163.527673,94.159614,92.151761,29.167755,14.318655,135.218719,3.345634,78.624493,50.791601,162.253752,139.522583,159.773584,135.845432,84.333873,134.640550,-0.000768,0.013068,32.000000,-235.689888,135.922867,-0.022778,24.087115,0.685386,433863.154443,0.935010,39.507654,13.621032,2.775442,9.683789,7.569964,181.886066,32.000000,188.125506,193.826310,180.877925,188.040822,32.000000,172.573128,70.441221,76.309133,90.710155,43.506329,41.651026,59.523279,55.053215,21.400000,46.183605,59.533888,36.773233
49.949460,79.719708,138.758550,163.525876,94.181084,92.135405,29.153097,14.318885,135.236924,3.346784,78.619003,50.778771,162.252442,139.539670,159.774172,135.864561,84.333570,134.658054,-0.000769,0.013056,32.000000,-235.689711,135.939337,-0.022997,24.088251,0.685709,433892.075659,0.962046,39.507124,13.633928,2.776703,16.594444,7.587568,181.883748,32.000000,188.126780,193.822385,180.879422,188.041038,32.000000,172.578916,70.455562,76.313148,90.704872,43.506329,41.658609,59.523279,55.036029,21.400000,46.164131,59.520385,36.904634
49.946012,79.719057,138.774468,163.526847,94.206856,92.135560,29.150243,14.319101,135.250852,3.347115,78.615661,50.772859,162.253486,139.555932,159.773770,135.881996,84.334366,134.672870,-0.000769,0.013039,32.000000,-235.689502,135.958205,-0.022991,24.091235,0.685873,433863.314213,0.962942,39.505886,13.642516,2.777622,16.119861,9.383089,181.883578,32.000000,188.130094,193.821833,180.880700,188.040304,32.000000,172.584196,70.467490,76.318380,90.701834,43.506329,41.664416,59.523279,55.021490,21.400000,46.159057,59.530722,36.786953
49.933636,79.716717,138.799923,163.529525,94.212597,92.132067,29.162327,14.319320,135.272580,3.347435,78.608296,50.770896,162.255261,139.576744,159.773618,135.899366,84.335870,134.694680,-0.000769,0.013031,32.000000,-235.689086,135.981918,-0.023036,24.095722,0.685951,433805.856982,0.962391,39.511408,13.650777,2.778542,9.979000,59.921062,181.882793,32.000000,188.135052,193.819897,180.879397,188.042511,32.000000,172.581456,70.479649,76.324577,90.698601,43.506329,41.675510,59.523279,55.008281,21.400000,46.152586,59.532335,36.914612
49.950452,79.711603,138.825103,163.533163,94.295790,92.135893,29.156513,14.319729,135.295103,3.347439,78.586380,50.776139,162.256580,139.601153,159.774636,135.919716,84.336310,134.718175,-0.000769,0.013020,32.000000,-235.688624,136.008950,-0.023097,24.099174,0.685964,433773.676327,0.962670,39.516899,13.657761,2.779270,12.284645,59.888246,181.882093,32.000000,188.138505,193.816949,180.878350,188.043859,32.000000,172.582444,70.486344,76.329880,90.696061,43.506329,41.687832,59.523279,54.981076,21.400000,46.143422,59.522972,36.784605
49.961265,79.696535,138.856829,163.536577,94.294824,92.144239,29.190563,14.320023,135.325672,3.348600,78.555779,50.777444,162.259110,139.632398,159.776522,135.951475,84.339445,134.748156,-0.000769,0.013009,32.000000,-235.688317,136.032631,-0.023064,24.104639,0.686052,433802.208244,0.935680,39.513844,13.668797,2.779890,16.110064,60.251404,181.886275,32.000000,188.140210,193.816032,180.882005,188.043578,32.000000,172.587568,70.492740,76.336416,90.693628,43.506329,41.705257,59.523279,54.939199,21.400000,46.120930,59.531489,36.768098
49.955106,79.682944,138.878479,163.538256,94.265056,92.160149,29.212735,14.320096,135.346184,3.349717,78.539726,50.769676,162.260658,139.656371,159.778056,135.972028,84.342811,134.772886,-0.000771,0.013002,32.000000,-235.688255,136.051427,-0.023087,24.108683,0.685820,433793.863717,0.935419,39.485940,13.678344,2.779450,3.023122,60.179405,181.886534,32.000000,188.144156,193.815239,180.881158,188.042447,32.000000,172.590193,70.498112,76.342451,90.692389,43.506329,41.717642,59.523279,54.914937,21.400000,46.097779,59.531626,36.768465
49.951644,79.673491,138.900373,163.539644,94.266740,92.159942,29.171370,14.320407,135.370751,3.350602,78.533953,50.764664,162.262697,139.679684,159.779435,135.995619,84.346934,134.795499,-0.000771,0.013023,32.000000,-235.688033,136.073193,-0.023127,24.110821,0.685837,433846.628507,0.961864,39.464412,13.689797,2.779754,17.412635,12.842416,181.890785,32.000000,188.149767,193.814838,180.884474,188.044975,32.000000,172.591527,70.502335,76.350047,90.691606,43.506329,41.730850,59.523279,54.892479,21.400000,46.077709,59.524850,36.759220
49.941410,79.670566,138.915726,163.540903,94.327641,92.159986,29.164953,14.320640,135.385067,3.350808,78.531275,50.762060,162.264834,139.697146,159.780953,136.012038,84.352374,134.810138,-0.000771,0.013047,32.000000,-235.687766,136.091173,-0.023249,24.112528,0.685913,433847.469779,0.962570,39.457556,13.696445,2.780345,7.493259,8.153243,181.893889,32.000000,188.154026,193.816564,180.889772,188.046765,32.000000,172.593861,70.504597,76.355633,90.691499,43.506329,41.741800,59.523279,54.882244,21.400000,46.069985,59.526719,36.764209
49.943570,79.668961,138.935931,163.543260,94.349982,92.152207,29.965841,14.320596,135.403860,3.351043,78.532466,50.756230,162.268134,139.709085,159.782110,136.028520,84.360974,134.825833,-0.000773,0.013050,32.000000,-235.687695,136.108681,-0.023226,24.116763,0.686013,433833.529123,0.961871,39.455705,13.701969,2.781028,28.525596,22.257977,181.900638,32.000000,188.159174,193.819408,180.894161,188.048320,32.000000,172.598568,70.507779,76.362854,90.692325,43.506329,41.753997,59.523279,54.868964,21.400000,46.063333,59.529305,36.745427
49.938196,79.667450,138.955800,163.545789,94.299231,92.152317,29.946728,14.320717,135.416115,3.351592,78.528448,50.761580,162.270996,139.724521,159.782492,136.039527,84.367707,134.837432,-0.000775,0.013046,32.000000,-235.687556,136.123446,-0.023214,24.121513,0.686173,433808.757767,0.937220,39.466347,13.701897,2.781986,29.220502,8.061282,181.905115,32.000000,188.163222,193.820455,180.896917,188.051556,32.000000,172.597157,70.507175,76.368333,90.694264,43.506329,41.766500,59.523279,54.846755,21.400000,46.058290,59.520995,36.769052
49.938301,79.663051,138.976402,163.548199,94.276538,92.152417,29.993695,14.320962,135.432224,3.352032,78.511113,50.764585,162.273582,139.746418,159.783339,136.055104,84.375759,134.853815,-0.000775,0.013021,32.000000,-235.687333,136.145148,-0.023270,24.124163,0.686113,433774.753740,0.962215,39.466824,13.700430,2.782514,12.278035,60.485272,181.908969,32.000000,188.166436,193.819987,180.899125,188.052207,32.000000,172.597163,70.503728,76.374638,90.696552,43.506329,41.781768,59.523279,54.825294,21.400000,46.048821,59.531794,36.705589
49.944032,79.655331,138.997122,163.549338,94.360594,92.144391,29.978823,14.321282,135.446279,3.352513,78.493711,50.767566,162.275604,139.766155,159.784663,136.068227,84.383863,134.869230,-0.000774,0.013009,32.000000,-235.687176,136.159526,-0.023324,24.123626,0.686025,433756.352245,0.935308,39.458598,13.698988,2.782538,11.146654,9.569462,181.910920,32.000000,188.169535,193.820625,180.902599,188.056452,32.000000,172.600531,70.501384,76.378859,90.699053,43.506329,41.795118,59.523279,54.797830,21.400000,46.035341,59.526768,36.729580
49.948703,79.642771,139.021441,163.549405,94.324105,92.160857,29.966659,14.321575,135.466884,3.352912,78.473861,50.766299,162.277339,139.785152,159.785447,136.087311,84.391564,134.882856,-0.000774,0.013032,32.000000,-235.686775,136.179384,-0.023314,24.123361,0.686085,433733.045524,0.935799,39.450385,13.699246,2.782947,9.486872,60.471355,181.913332,32.000000,188.175133,193.822152,180.904760,188.054336,32.000000,172.607741,70.493265,76.382863,90.702609,43.506329,41.814535,59.523279,54.767917,21.400000,46.014086,59.524634,36.764503
49.958462,79.631364,139.041129,163.549343,94.364766,92.172998,29.157210,14.321586,135.478432,3.353114,78.460824,50.762792,162.277315,139.802738,159.785460,136.099713,84.399001,134.896402,-0.000774,0.013008,32.000000,-235.686828,136.189448,-0.023330,24.128479,0.686098,433689.640932,0.935129,39.435642,13.697532,2.783134,28.098921,59.930692,181.915646,32.000000,188.178697,193.822025,180.907932,188.058516,32.000000,172.612242,70.485599,76.386884,90.706538,43.506329,41.828810,59.523279,54.732790,21.400000,45.994099,59.531479,36.741172
49.949679,79.618252,139.055402,163.549828,94.421330,92.180911,29.245109,14.321819,135.497316,3.353351,78.443439,50.763793,162.278664,139.818386,159.785823,136.117098,84.406539,134.914222,-0.000774,0.013003,32.000000,-235.686636,136.200346,-0.023295,24.134876,0.686149,433770.478180,0.960250,39.414277,13.697615,2.783104,7.084041,7.578461,181.919761,32.000000,188.184013,193.824236,180.913735,188.060353,32.000000,172.620909,70.476932,76.390758,90.713756,43.506329,41.843017,59.523279,54.712376,21.400000,45.970640,59.532246,36.754818
49.947226,79.607049,139.066647,163.550771,94.430638,92.193385,29.242495,14.321978,135.511053,3.353768,78.428938,50.758958,162.279983,139.828888,159.785888,136.128867,84.412609,134.924674,-0.000773,0.013034,32.000000,-235.686443,136.211036,-0.023306,24.135632,0.686024,433723.380740,0.934410,39.403252,13.696380,2.783449,10.016062,60.288969,181.920379,32.000000,188.189517,193.824977,180.917221,188.063574,32.000000,172.622122,70.466557,76.392028,90.719313,43.506329,41.853597,59.523279,54.705065,21.400000,45.951223,59.533977,36.787687
49.939770,79.593348,139.075064,163.552438,94.362136,92.185569,29.161515,14.322033,135.521269,3.354139,78.426105,50.748333,162.281650,139.838521,159.784990,136.135209,84.417661,134.932717,-0.000773,0.013049,32.000000,-235.686360,136.216344,-0.023527,24.131507,0.686373,433821.619457,0.936823,39.408398,13.698110,2.784677,16.043074,59.916419,181.917946,32.000000,188.195913,193.826395,180.916968,188.063627,32.000000,172.625203,70.451702,76.391098,90.727505,43.506329,41.864342,59.523279,54.684112,21.400000,45.926524,59.533987,36.734275
49.935910,79.587548,139.071497,163.556619,94.410458,92.161570,29.220560,14.322004,135.523542,3.354395,78.430038,50.735641,162.285401,139.839155,159.784332,136.130649,84.422883,134.930371,-0.000772,0.013111,32.000000,-235.686333,136.213581,-0.023490,24.131648,0.686455,433799.523634,0.954018,39.393963,13.697573,2.784732,19.137610,60.258657,181.920707,32.000000,188.201907,193.830334,180.920932,188.064623,32.000000,172.625928,70.433770,76.388764,90.737255,43.506329,41.869434,59.523279,54.660995,21.400000,45.910962,59.531184,36.770959
49.920765,79.585480,139.068049,163.561097,94.447148,92.149437,29.162591,14.322041,135.519854,3.354170,78.436153,50.723781,162.289354,139.834664,159.783689,136.124961,84.425870,134.926069,-0.000772,0.013111,32.000000,-235.686246,136.208335,-0.023527,24.135067,0.686388,433684.488393,0.936018,39.385692,13.693258,2.784908,6.087422,59.835735,181.923817,32.000000,188.205981,193.832317,180.920612,188.066576,32.000000,172.626833,70.415792,76.385478,90.744900,43.506329,41.872699,59.523279,54.658827,21.400000,45.903588,59.527555,36.724811
49.908834,79.584992,139.052947,163.565622,94.357952,92.116849,29.572904,14.322040,135.512523,3.354170,78.444213,50.708750,162.291896,139.822712,159.782508,136.112901,84.428529,134.918751,-0.000773,0.013125,32.000000,-235.686189,136.195956,-0.023497,24.136389,0.686229,433581.226702,0.962730,39.386086,13.688019,2.785091,17.417866,60.362707,181.926350,32.000000,188.210013,193.833439,180.919376,188.066755,32.000000,172.632686,70.390940,76.379791,90.752052,43.506329,41.868369,59.523279,54.653379,21.400000,45.897090,59.530810,36.741319
49.905748,79.586473,139.038630,163.568714,94.330982,92.103601,29.507357,14.322015,135.499041,3.354457,78.451837,50.695660,162.293729,139.809190,159.781444,136.100767,84.429829,134.907248,-0.000773,0.013106,32.000000,-235.686419,136.182230,-0.023513,24.133254,0.686190,433469.056765,0.962182,39.404141,13.682106,2.785924,20.808468,10.384960,181.924946,32.000000,188.213537,193.830054,180.920859,188.069649,32.000000,172.635228,70.369983,76.373726,90.757025,43.506329,41.865039,59.523279,54.640468,21.400000,45.895043,59.534380,36.765383
49.878809,79.589852,139.012431,163.571154,94.239971,92.079230,29.262217,14.321810,135.477801,3.354803,78.467061,50.677723,162.297715,139.788366,159.780834,136.079997,84.431588,134.887940,-0.000772,0.013117,32.000000,-235.686645,136.154996,-0.023480,24.124583,0.686128,433386.494668,0.940273,39.410915,13.674749,2.785938,23.578935,10.303707,181.928981,32.000000,188.217074,193.828480,180.926232,188.072352,32.000000,172.640773,70.346926,76.366634,90.762442,43.506329,41.853801,59.523279,54.645617,21.400000,45.894467,59.528853,36.788567
49.874333,79.596047,138.995383,163.572998,94.226508,92.050110,29.206126,14.321801,135.461983,3.354240,78.477697,50.665015,162.300077,139.770353,159.780312,136.063746,84.431808,134.866991,-0.000772,0.013122,32.000000,-235.686596,136.137046,-0.023501,24.119844,0.686234,433297.889787,0.961618,39.425921,13.666494,2.786221,11.578694,7.479851,181.931754,32.000000,188.222281,193.825975,180.928786,188.075534,32.000000,172.643868,70.328320,76.360346,90.765107,43.506329,41.846695,59.523279,54.638522,21.400000,45.898297,59.529119,36.777562
49.869872,79.601497,138.973276,163.575609,94.231765,92.025424,29.315160,14.321936,135.441714,3.353722,78.478802,50.660265,162.302944,139.754019,159.780130,136.046098,84.432040,134.847098,-0.000771,0.013153,32.000000,-235.686486,136.121826,-0.023641,24.116823,0.686333,433176.124947,0.958845,39.445569,13.654549,2.786539,9.860240,10.335832,181.932044,32.000000,188.233507,193.826191,180.930825,188.079927,32.000000,172.651706,70.307505,76.351440,90.768330,43.506329,41.834659,59.523279,54.645990,21.400000,45.902711,59.534242,36.710945
49.873059,79.599843,138.959254,163.577478,94.261908,91.997121,29.238693,14.321908,135.429512,3.353202,78.463364,50.659119,162.305208,139.744687,159.780368,136.039201,84.432016,134.837914,-0.000772,0.013174,32.000000,-235.686431,136.113104,-0.023581,24.114512,0.686303,433068.603609,0.936756,39.464388,13.645468,2.786750,1.644301,10.154955,181.932586,32.000000,188.239726,193.822701,180.932179,188.083652,32.000000,172.655732,70.290591,76.343868,90.771283,43.506329,41.827391,59.523279,54.627350,21.400000,45.897753,59.540202,36.685633
49.869641,79.586451,138.952138,163.579935,94.202423,91.972735,29.433244,14.321953,135.430240,3.353244,78.433384,50.654751,162.307420,139.741065,159.781481,136.037355,84.429257,134.831131,-0.000770,0.013172,32.000000,-235.686518,136.107330,-0.023552,24.113444,0.686059,432917.660904,0.940285,39.464624,13.636742,2.786360,10.631275,7.088004,181.934534,32.000000,188.248228,193.819668,180.935866,188.088497,32.000000,172.657682,70.268334,76.334389,90.774527,43.506329,41.823741,59.523279,54.619586,21.400000,45.877239,59.535226,36.773454
49.857766,79.571297,138.948057,163.581237,94.197747,91.964454,29.236309,14.322190,135.427329,3.352753,78.409730,50.648927,162.307923,139.741238,159.782726,136.037391,84.425142,134.831616,-0.000768,0.013180,32.000000,-235.686259,136.102748,-0.023523,24.112105,0.685946,432815.865877,0.954819,39.461663,13.633783,2.786345,23.421650,8.027423,181.933757,32.000000,188.253759,193.815911,180.938063,188.090570,32.000000,172.659763,70.246601,76.325426,90.776293,43.506329,41.822614,59.523279,54.616090,21.400000,45.851541,59.535393,36.731708
49.843618,79.555542,138.940096,163.581656,94.186222,91.964365,29.262059,14.322184,135.422837,3.352689,78.386047,50.637774,162.307024,139.742800,159.784317,136.042037,84.419582,134.830301,-0.000767,0.013160,32.000000,-235.686299,136.097491,-0.023196,24.114470,0.685877,432711.764608,0.956877,39.450563,13.637562,2.786577,13.579816,7.059291,181.932229,32.000000,188.262063,193.810666,180.936947,188.093362,32.000000,172.666884,70.220536,76.316026,90.778603,43.506329,41.819826,59.523279,54.635053,21.400000,45.822795,59.533259,36.710358
49.848361,79.543616,138.938242,163.581866,94.187898,91.956017,29.297644,14.322221,135.424651,3.352429,78.366675,50.634338,162.306935,139.743871,159.785843,136.044149,84.415919,134.834436,-0.000768,0.013147,32.000000,-235.686230,136.096337,-0.023212,24.117916,0.686088,432711.005125,0.961506,39.455231,13.641974,2.787451,11.875111,11.906995,181.932163,32.000000,188.270278,193.810150,180.937274,188.097298,32.000000,172.668722,70.200086,76.308482,90.780879,43.506329,41.818668,59.523279,54.618170,21.400000,45.801246,59.535196,36.743740
49.829807,79.527726,138.930812,163.582213,94.103969,91.955660,29.381912,14.322077,135.424238,3.352063,78.347277,50.619106,162.306433,139.741557,159.786295,136.045136,84.409465,134.833025,-0.000769,0.013161,32.000000,-235.686338,136.093194,-0.023207,24.120061,0.685818,432662.283050,0.940058,39.438622,13.647995,2.787270,12.027953,60.347849,181.935169,32.000000,188.279000,193.812458,180.938484,188.100522,32.000000,172.670957,70.175445,76.300563,90.784560,43.506329,41.815938,59.523279,54.624139,21.400000,45.773547,59.527555,36.776095
49.809125,79.517783,138.916510,163.583408,94.132906,91.936863,29.325943,14.322015,135.410125,3.351952,78.350302,50.603769,162.306684,139.733182,159.785918,136.034795,84.404022,134.827392,-0.000768,0.013153,32.000000,-235.686228,136.079629,-0.023200,24.121753,0.685785,432656.246139,0.957713,39.431506,13.652388,2.787475,1.630782,9.587454,181.935487,32.000000,188.286172,193.817942,180.942316,188.102959,32.000000,172.673559,70.157373,76.293935,90.788487,43.506329,41.807656,59.523279,54.646733,21.400000,45.751325,59.526139,36.800966
