OSU 80 Ton Compressor Load Stand
49.775159,79.517576,138.902401,163.587085,94.079407,91.892183,29.862061,14.322244,135.394929,3.351924,78.359898,50.585290,162.307549,139.716929,159.784957,136.024107,84.396990,134.811778,-0.000769,0.013159,32.000000,-235.685990,136.066947,-0.023193,24.122168,0.686036,432637.719634,0.958066,39.445078,13.658568,2.788777,9.819266,31.563124,181.935908,32.000000,188.294714,193.823613,180.940640,188.107500,32.000000,172.671365,70.135575,76.286734,90.793089,43.506329,41.800019,59.523279,54.680691,21.400000,45.743908,59.529935,36.704635
49.748165,79.519897,138.886841,163.591034,94.009517,91.863852,29.195640,14.322404,135.375102,3.351601,78.369379,50.566417,162.308502,139.704447,159.781030,136.010425,84.392666,134.792221,-0.000770,0.013142,32.000000,-235.685874,136.052989,-0.023180,24.120958,0.685918,432472.942504,0.953771,39.459141,13.657289,2.789571,1.456974,7.028244,181.939404,32.000000,188.298202,193.829273,180.940487,188.107242,32.000000,172.671910,70.116013,76.279567,90.796264,43.506329,41.792685,59.523279,54.713541,21.400000,45.742433,59.528440,36.782258
49.740708,79.525598,138.863446,163.595707,93.974172,91.822957,29.844017,14.322299,135.350362,3.351209,78.391691,50.552405,162.309881,139.683704,159.776992,135.992504,84.387014,134.770801,-0.000772,0.013087,32.000000,-235.686132,136.028858,-0.023153,24.119863,0.686170,432353.266958,0.957480,39.499366,13.654778,2.791309,10.290755,60.370121,181.942039,32.000000,188.306973,193.836848,180.941328,188.107359,32.000000,172.672370,70.090794,76.271895,90.800425,43.506329,41.777815,59.523279,54.735254,21.400000,45.743599,59.536534,36.667144
49.735205,79.532553,138.848663,163.600350,94.024393,91.802536,29.305770,14.322328,135.337789,3.350676,78.395569,50.552357,162.311937,139.667798,159.774544,135.979483,84.385083,134.756233,-0.000771,0.013088,32.000000,-235.686084,136.017855,-0.023159,24.124471,0.686021,432177.965448,0.961198,39.514144,13.650053,2.791542,20.286032,60.303596,181.947729,32.000000,188.316574,193.846172,180.945227,188.109083,32.000000,172.678437,70.067815,76.267825,90.804822,43.506329,41.766923,59.523279,54.749270,21.400000,45.748890,59.528450,36.696785
49.725017,79.532076,138.840021,163.605591,94.028443,91.785863,29.346504,14.322297,135.328413,3.349960,78.381459,50.549085,162.315054,139.662043,159.773248,135.976709,84.382653,134.747354,-0.000773,0.013008,32.000000,-235.686045,136.007799,-0.023157,24.128878,0.685777,432064.302405,0.962756,39.531890,13.644720,2.791642,13.793221,60.300186,181.952664,32.000000,188.326646,193.858249,180.946771,188.111331,32.000000,172.682739,70.040906,76.263494,90.810299,43.506329,41.759470,59.523279,54.775047,21.400000,45.746464,59.520218,36.793483
49.730067,79.525653,138.834601,163.607780,93.957601,91.765445,29.791914,14.322386,135.324537,3.349951,78.371139,50.544269,162.317865,139.656898,159.774734,135.972444,84.380879,134.742168,-0.000774,0.012973,32.000000,-235.685816,136.002268,-0.023176,24.130143,0.685548,432013.983273,0.940325,39.537972,13.640734,2.791578,28.918852,60.327337,181.955181,32.000000,188.333804,193.871178,180.946632,188.114826,32.000000,172.686473,70.018598,76.260203,90.815970,43.506329,41.753278,59.523279,54.783129,21.400000,45.732678,59.528233,36.796344
49.723119,79.517890,138.823323,163.609738,93.986405,91.757031,29.162379,14.322442,135.317245,3.350075,78.362126,50.537194,162.320184,139.649198,159.776375,135.968637,84.379564,134.732618,-0.000774,0.012947,32.000000,-235.685904,135.996294,-0.023136,24.130225,0.685456,431904.480093,0.961132,39.548448,13.640310,2.792221,14.074277,60.157207,181.961750,32.000000,188.342171,193.887309,180.946491,188.113821,32.000000,172.693202,69.993130,76.256342,90.824210,43.506329,41.745357,59.523279,54.795134,21.400000,45.715824,59.534970,36.644914
49.716024,79.512476,138.820470,163.611328,93.991522,91.736764,29.429379,14.322588,135.316889,3.349662,78.354155,50.533030,162.322117,139.649049,159.778002,135.969609,84.379892,134.727486,-0.000774,0.012990,32.000000,-235.685834,135.994054,-0.023171,24.132112,0.685304,431856.753920,0.958009,39.538047,13.638685,2.791903,3.285572,12.724123,181.965318,32.000000,188.351762,193.900724,180.942630,188.114440,32.000000,172.700106,69.971038,76.255235,90.831659,43.506329,41.740749,59.523279,54.820079,21.400000,45.702980,59.540311,36.711532
49.717261,79.504586,138.822678,163.613972,93.930518,91.712349,29.318570,14.322829,135.317280,3.348900,78.335551,50.531249,162.325507,139.646239,159.777630,135.973968,84.379836,134.727117,-0.000775,0.012997,32.000000,-235.685627,135.997641,-0.023198,24.137770,0.685183,431757.467379,0.938596,39.538478,13.634891,2.792149,2.982672,12.509878,181.971729,32.000000,188.359764,193.918294,180.939758,188.113907,32.000000,172.704486,69.942654,76.252122,90.839129,43.506329,41.739665,59.523279,54.836685,21.400000,45.686514,59.527486,36.792309
49.712758,79.495120,138.814432,163.616231,93.894581,91.700127,29.264846,14.322907,135.316180,3.348742,78.321660,50.528254,162.327734,139.642767,159.777540,135.975700,84.380617,134.727308,-0.000776,0.013009,32.000000,-235.685639,135.998309,-0.023196,24.142734,0.684851,431653.241565,0.959496,39.531215,13.633507,2.792015,1.884857,60.206000,181.976434,32.000000,188.367288,193.932170,180.938248,188.114395,32.000000,172.708787,69.920515,76.249504,90.847579,43.506329,41.732771,59.523279,54.847305,21.400000,45.668621,59.534124,36.673014
49.711170,79.483602,138.822894,163.618621,93.903939,91.699891,29.317026,14.322862,135.321937,3.348564,78.300178,50.527211,162.330727,139.645191,159.779056,135.982307,84.380236,134.731285,-0.000778,0.013003,32.000000,-235.685885,136.003762,-0.023228,24.150562,0.684604,431529.484998,0.960947,39.529298,13.632824,2.792388,13.665676,60.308233,181.980794,32.000000,188.374042,193.950427,180.938064,188.111693,32.000000,172.714054,69.892278,76.247179,90.856880,43.506329,41.734698,59.523279,54.859981,21.400000,45.646141,59.523100,36.779103
49.708457,79.471737,138.826584,163.620372,93.873119,91.716223,29.523430,14.322817,135.326300,3.348766,78.285767,50.521363,162.331793,139.648063,159.780807,135.984539,84.380585,134.733612,-0.000776,0.013000,32.000000,-235.685944,136.006718,-0.023232,24.154763,0.684389,431515.575485,0.961306,39.515053,13.633940,2.792242,13.731629,60.360799,181.983457,32.000000,188.379708,193.961489,180.938291,188.113650,32.000000,172.714784,69.868437,76.245111,90.864999,43.506329,41.734562,59.523279,54.878078,21.400000,45.624781,59.529846,36.790768
49.700170,79.462067,138.824218,163.620837,93.834671,91.712042,29.681455,14.322779,135.317979,3.348945,78.294031,50.506089,162.333080,139.641283,159.781314,135.979853,84.381453,134.731252,-0.000778,0.012988,32.000000,-235.685995,136.000864,-0.022929,24.155034,0.684323,431559.037478,0.960001,39.506558,13.635901,2.792527,6.908701,12.223308,181.988433,32.000000,188.384482,193.976661,180.939230,188.112943,32.000000,172.717508,69.841793,76.243542,90.875415,43.506329,41.732715,59.523279,54.900086,21.400000,45.600901,59.533879,36.649536
49.694345,79.464184,138.814379,163.621413,93.811271,91.691492,29.268443,14.322709,135.313370,3.349535,78.309111,50.501932,162.334507,139.632905,159.780953,135.972202,84.382019,134.724606,-0.000779,0.012974,32.000000,-235.686073,135.994606,-0.022964,24.154366,0.684443,431569.913066,0.939647,39.504531,13.635338,2.793187,19.021050,60.299681,181.996241,32.000000,188.391441,193.988582,180.943050,188.111023,32.000000,172.721258,69.821097,76.242429,90.884429,43.506329,41.724550,59.523279,54.925620,21.400000,45.596992,59.542504,36.755405
49.710691,79.469835,138.810176,163.623887,93.839848,91.675194,29.152983,14.322879,135.314671,3.349193,78.314986,50.500933,162.338561,139.627942,159.779535,135.968500,84.383712,134.722268,-0.000780,0.012960,32.000000,-235.685851,135.994818,-0.023018,24.153279,0.684459,431491.157276,0.941391,39.513235,13.632757,2.793568,15.811663,59.889555,181.999055,32.000000,188.402389,194.002137,180.946257,188.111011,32.000000,172.718437,69.799798,76.241953,90.894903,43.506329,41.719302,59.523279,54.930336,21.400000,45.599090,59.536977,36.792309
49.700511,79.469474,138.807450,163.626238,93.790978,91.663193,29.382645,14.322720,135.310459,3.349406,78.319375,50.491152,162.342308,139.621469,159.779110,135.969165,84.384894,134.716574,-0.000780,0.012952,32.000000,-235.686098,135.991393,-0.023004,24.151494,0.684227,431398.222807,0.957073,39.513479,13.628818,2.793196,15.824831,60.361584,182.005189,32.000000,188.407177,194.010145,180.952625,188.111754,32.000000,172.718056,69.782987,76.241945,90.903431,43.506329,41.715663,59.523279,54.952061,21.400000,45.594710,59.535255,36.643447
49.695234,79.471178,138.799115,163.628496,93.755156,91.638942,29.342256,14.322879,135.304455,3.349689,78.331395,50.487437,162.346442,139.614253,159.779311,135.962965,84.386881,134.708526,-0.000779,0.012928,32.000000,-235.685938,135.988321,-0.022974,24.151636,0.684172,431339.648975,0.939868,39.514270,13.625169,2.793039,14.453886,59.458871,182.010641,32.000000,188.411525,194.018297,180.957744,188.113224,32.000000,172.714437,69.760511,76.240629,90.911883,43.506329,41.706738,59.523279,54.969952,21.400000,45.589724,59.534813,36.771986
49.693166,79.475415,138.796683,163.629876,93.708793,91.621160,30.023770,14.322795,135.302460,3.349835,78.332632,50.486193,162.348227,139.608812,159.778294,135.964807,84.388416,134.704541,-0.000779,0.012910,32.000000,-235.686201,135.985705,-0.022948,24.151884,0.683984,431259.770567,0.956781,39.510947,13.621509,2.792763,7.903579,60.477593,182.012215,32.000000,188.415201,194.022434,180.958233,188.112769,32.000000,172.712597,69.741020,76.239907,90.917582,43.506329,41.702868,59.523279,54.988654,21.400000,45.590265,59.530643,36.649683
49.708295,79.475266,138.795213,163.630212,93.709779,91.620745,29.866214,14.322962,135.306513,3.349893,78.329718,50.492052,162.350831,139.610652,159.778654,135.969225,84.390679,134.709383,-0.000777,0.012907,32.000000,-235.685782,135.987666,-0.022950,24.151929,0.683898,431151.509821,0.960917,39.523234,13.615647,2.793099,11.488406,60.410956,182.012950,32.000000,188.422734,194.023546,180.957667,188.116773,32.000000,172.710246,69.720823,76.240273,90.925474,43.506329,41.697642,59.523279,54.996428,21.400000,45.585540,59.524418,36.779763
49.717283,79.473097,138.796380,163.629691,93.719780,91.620669,29.186436,14.322713,135.312257,3.349680,78.326996,50.494525,162.352771,139.611569,159.780419,135.974601,84.393974,134.717302,-0.000778,0.012913,32.000000,-235.686036,135.991786,-0.023189,24.151165,0.683814,431122.528406,0.953369,39.524015,13.614515,2.792930,14.177360,60.179655,182.014729,32.000000,188.425357,194.025362,180.960950,188.122093,32.000000,172.707029,69.703689,76.241380,90.930171,43.506329,41.695120,59.523279,55.001633,21.400000,45.577518,59.531646,36.644180
49.710089,79.469678,138.797346,163.629215,93.755767,91.620399,29.183021,14.322903,135.318562,3.350054,78.324332,50.495683,162.353984,139.615579,159.781621,135.977253,84.396915,134.720790,-0.000778,0.012934,32.000000,-235.685689,135.999326,-0.023207,24.151579,0.683577,431105.449279,0.955797,39.505637,13.614571,2.792037,8.741407,60.226824,182.014703,32.000000,188.430123,194.026227,180.960151,188.121764,32.000000,172.708624,69.682522,76.242807,90.934986,43.506329,41.693443,59.523279,55.011237,21.400000,45.566156,59.536386,36.678736
49.714186,79.467994,138.802564,163.629294,93.753281,91.612274,29.141478,14.322776,135.324587,3.350043,78.323279,50.497633,162.355298,139.619207,159.782115,135.983039,84.399137,134.727441,-0.000779,0.012900,32.000000,-235.685938,136.006809,-0.023231,24.150978,0.683563,431096.538956,0.935550,39.502263,13.615278,2.792071,9.532828,7.914157,182.015137,32.000000,188.431258,194.026707,180.959915,188.124452,32.000000,172.705977,69.668421,76.243412,90.937208,43.506329,41.693664,59.523279,55.027681,21.400000,45.558296,59.540163,36.648656
49.735086,79.465579,138.814227,163.629294,93.799232,91.620583,29.915449,14.322700,135.339221,3.350381,78.305731,50.508441,162.355463,139.633089,159.784757,135.998825,84.402038,134.743236,-0.000778,0.012948,32.000000,-235.686108,136.027702,-0.023211,24.147247,0.683603,431051.225118,0.961388,39.503557,13.614605,2.792368,14.529377,60.457860,182.012282,32.000000,188.433732,194.029144,180.958878,188.127217,32.000000,172.703417,69.654374,76.245261,90.939926,43.506329,41.695993,59.523279,55.020943,21.400000,45.548809,59.524880,36.755405
49.731883,79.456471,138.828940,163.628202,93.818785,91.640770,29.152951,14.322591,135.350650,3.350396,78.285835,50.519075,162.355262,139.650024,159.785813,136.017105,84.406295,134.759677,-0.000777,0.012969,32.000000,-235.686318,136.044761,-0.023190,24.144053,0.683467,431039.233603,0.938565,39.487830,13.617058,2.791664,6.297293,59.983902,182.012550,32.000000,188.434237,194.030804,180.963417,188.129550,32.000000,172.705416,69.645573,76.247438,90.941771,43.506329,41.703007,59.523279,55.024127,21.400000,45.533194,59.530407,36.664576
49.728816,79.442412,138.850786,163.626087,93.810484,91.665359,29.930584,14.322425,135.366079,3.350365,78.262507,50.532763,162.354967,139.671668,159.788141,136.036583,84.410081,134.776046,-0.000778,0.012992,32.000000,-235.686471,136.062922,-0.023228,24.142036,0.683600,431113.804272,0.937480,39.468477,13.622377,2.791318,16.999916,60.478283,182.011309,32.000000,188.436123,194.030878,180.968155,188.132759,32.000000,172.706041,69.636953,76.250068,90.943468,43.506329,41.713685,59.523279,55.044839,21.400000,45.506341,59.528843,36.776168
49.738218,79.430878,138.863847,163.624559,93.749561,91.685429,29.979993,14.322414,135.376145,3.350601,78.250799,50.536265,162.354411,139.682751,159.789382,136.049322,84.412822,134.794412,-0.000778,0.012969,32.000000,-235.686336,136.074549,-0.023204,24.139569,0.683803,431187.723465,0.935914,39.451476,13.625373,2.791328,6.983363,60.470788,182.008446,32.000000,188.438613,194.029238,180.973166,188.135729,32.000000,172.705185,69.633378,76.252040,90.945671,43.506329,41.721480,59.523279,55.046118,21.400000,45.484287,59.531744,36.771326
49.739849,79.422487,138.865151,163.622813,93.808338,91.709338,29.912702,14.322498,135.382855,3.350697,78.257490,50.530963,162.351898,139.694443,159.788036,136.054132,84.415216,134.800540,-0.000780,0.012962,32.000000,-235.686157,136.082533,-0.023311,24.137626,0.684252,431284.147741,0.936215,39.445671,13.631196,2.792191,11.698746,60.467559,182.010361,32.000000,188.438660,194.021478,180.982399,188.139937,32.000000,172.702880,69.630532,76.254085,90.948319,43.506329,41.722143,59.523279,55.053704,21.400000,45.463048,59.530358,36.731194
49.727733,79.422663,138.871673,163.623039,93.796814,91.717581,29.975145,14.322305,135.385305,3.350682,78.273259,50.524325,162.351650,139.696574,159.785965,136.056668,84.417136,134.803067,-0.000778,0.012939,32.000000,-235.686349,136.084696,-0.023144,24.136468,0.684373,431358.522876,0.937782,39.429640,13.634071,2.791957,7.600144,60.493573,182.008338,32.000000,188.440780,194.018195,180.987584,188.144786,32.000000,172.702676,69.628971,76.257330,90.950338,43.506329,41.725164,59.523279,55.069577,21.400000,45.455962,59.532934,36.758707
49.719895,79.429533,138.860812,163.625314,93.766177,91.705273,29.954688,14.322394,135.373473,3.350747,78.303329,50.519599,162.351664,139.686106,159.782177,136.048648,84.419898,134.795305,-0.000777,0.012885,32.000000,-235.686110,136.074718,-0.022942,24.131269,0.684722,431450.071096,0.936714,39.434720,13.633852,2.792540,18.793651,60.488035,182.008781,32.000000,188.440929,194.015123,180.993191,188.150009,32.000000,172.703998,69.627919,76.260505,90.954053,43.506329,41.718953,59.523279,55.101764,21.400000,45.456868,59.534656,36.643520
49.719051,79.440598,138.851098,163.628225,93.721104,91.684684,29.969845,14.322421,135.361721,3.350450,78.331343,50.516150,162.352843,139.673528,159.779773,136.038328,84.421051,134.786496,-0.000779,0.012870,32.000000,-235.686063,136.063529,-0.022993,24.127275,0.684752,431448.736490,0.937943,39.435757,13.631454,2.792359,7.348889,60.483323,182.006216,32.000000,188.443827,194.011471,180.996223,188.155669,32.000000,172.704738,69.629298,76.263080,90.955015,43.506329,41.713124,59.523279,55.110292,21.400000,45.466178,59.515301,36.782331
49.715603,79.454233,138.843469,163.632708,93.715224,91.660229,29.182276,14.322191,135.354176,3.350259,78.350304,50.516385,162.354767,139.662846,159.777979,136.029209,84.422153,134.776214,-0.000778,0.012855,32.000000,-235.686254,136.054705,-0.022978,24.123505,0.684942,431349.866160,0.961967,39.463809,13.623245,2.793147,14.691785,59.634803,182.007093,32.000000,188.441113,194.008446,181.005809,188.160488,32.000000,172.703771,69.631750,76.264577,90.956343,43.506329,41.704103,59.523279,55.121035,21.400000,45.479853,59.529659,36.719015
49.724646,79.460587,138.843762,163.637015,93.735359,91.660368,29.188450,14.321966,135.348993,3.349952,78.351382,50.520420,162.357805,139.660493,159.777714,136.023765,84.423822,134.772351,-0.000778,0.012877,32.000000,-235.686479,136.051138,-0.023018,24.121942,0.684800,431264.434143,0.934972,39.472019,13.618540,2.792647,18.216275,6.981537,182.006327,32.000000,188.441700,194.008130,181.012108,188.164588,32.000000,172.703223,69.635965,76.266553,90.957523,43.506329,41.703943,59.523279,55.127465,21.400000,45.486074,59.530840,36.766777
49.714335,79.460934,138.837172,163.640188,93.735957,91.656266,29.953323,14.321779,135.343517,3.350267,78.351568,50.517847,162.360263,139.655649,159.781745,136.015860,84.425191,134.766934,-0.000778,0.012866,32.000000,-235.686633,136.047683,-0.022972,24.116925,0.684733,431215.609715,0.961068,39.478359,13.613317,2.792390,12.409716,60.460131,182.004078,32.000000,188.441783,194.009735,181.019237,188.171645,32.000000,172.706729,69.641444,76.268348,90.959189,43.506329,41.698316,59.523279,55.143424,21.400000,45.481052,59.530899,36.696051
49.708481,79.462481,138.833092,163.641876,93.754760,91.652193,29.912332,14.321589,135.341698,3.350094,78.352428,50.522988,162.361054,139.655278,159.784609,136.012818,84.424925,134.764253,-0.000779,0.012839,32.000000,-235.686817,136.044071,-0.022906,24.113958,0.684808,431216.057831,0.960985,39.480094,13.609764,2.792286,29.913752,14.763768,182.006867,32.000000,188.440851,194.010476,181.024256,188.177441,32.000000,172.703568,69.647732,76.270205,90.959423,43.506329,41.694863,59.523279,55.172380,21.400000,45.476928,59.529876,36.739998
49.717855,79.460849,138.842375,163.642956,93.837992,91.652334,29.156664,14.321415,135.344848,3.350299,78.333331,50.532148,162.361234,139.659280,159.788223,136.015952,84.424095,134.771588,-0.000781,0.012846,32.000000,-235.686853,136.046596,-0.023220,24.110437,0.685129,431187.509301,0.934928,39.500079,13.606928,2.793272,10.297484,10.023607,182.011296,32.000000,188.440282,194.011354,181.032068,188.182384,32.000000,172.708849,69.658856,76.273821,90.959620,43.506329,41.695222,59.523279,55.175330,21.400000,45.470473,59.525785,36.778589
49.731889,79.452151,138.844401,163.642502,93.826464,91.664546,29.218529,14.321236,135.351765,3.350416,78.317752,50.537554,162.361369,139.668047,159.792431,136.021789,84.423707,134.779986,-0.000781,0.012860,32.000000,-235.686923,136.051342,-0.023199,24.106269,0.685127,431186.618916,0.936864,39.495241,13.608251,2.792877,11.737209,59.528106,182.014618,32.000000,188.441601,194.013350,181.038752,188.187153,32.000000,172.713212,69.670038,76.276091,90.959235,43.506329,41.696185,59.523279,55.172683,21.400000,45.454081,59.525470,36.775361
49.731970,79.441254,138.850512,163.641724,93.815394,91.689090,29.945038,14.320972,135.355327,3.350653,78.305644,50.539743,162.360767,139.672627,159.795758,136.023959,84.421425,134.782070,-0.000780,0.012856,32.000000,-235.687269,136.058635,-0.023221,24.101168,0.684985,431189.520687,0.961181,39.467832,13.613901,2.791922,10.119189,60.460484,182.016090,32.000000,188.444052,194.014295,181.044355,188.192045,32.000000,172.718443,69.683239,76.278478,90.956345,43.506329,41.698475,59.523279,55.177216,21.400000,45.430816,59.530908,36.791795
49.743173,79.433955,138.855459,163.642122,93.766861,91.693166,29.952671,14.320854,135.359706,3.351113,78.291722,50.543536,162.361409,139.678539,159.796970,136.029013,84.419539,134.784122,-0.000779,0.012846,32.000000,-235.687470,136.063036,-0.023256,24.097856,0.685249,431274.576124,0.936033,39.456076,13.618522,2.791889,13.972457,60.469146,182.019751,32.000000,188.443573,194.014583,181.051918,188.195359,32.000000,172.717264,69.696260,76.280352,90.953655,43.506329,41.699950,59.523279,55.179334,21.400000,45.415045,59.518290,36.761715
49.751977,79.423391,138.865010,163.643342,93.694042,91.693491,29.171258,14.320486,135.365434,3.351161,78.279122,50.546186,162.363149,139.685348,159.799806,136.036308,84.418633,134.793562,-0.000776,0.012839,32.000000,-235.688048,136.068228,-0.023265,24.094260,0.685355,431339.715188,0.961291,39.435690,13.620361,2.791431,8.729987,59.753231,182.025552,32.000000,188.445398,194.016461,181.060831,188.201414,32.000000,172.717694,69.716497,76.283872,90.951812,43.506329,41.703913,59.523279,55.183072,21.400000,45.393547,59.541294,36.703608
49.743196,79.416659,138.865408,163.644277,93.681802,91.701554,29.153862,14.320424,135.366321,3.351301,78.274790,50.544721,162.364517,139.689311,159.802251,136.036032,84.417935,134.793815,-0.000774,0.012834,32.000000,-235.687937,136.069560,-0.023296,24.091821,0.685428,431331.793186,0.961937,39.425458,13.624550,2.791449,11.926361,60.035102,182.031095,32.000000,188.443548,194.018085,181.068782,188.207190,32.000000,172.715846,69.734728,76.287148,90.949180,43.506329,41.703606,59.523279,55.191287,21.400000,45.376927,59.536072,36.762815
49.734698,79.411672,138.865774,163.645166,93.605552,91.701220,29.496826,14.319856,135.363690,3.351598,78.277211,50.540506,162.365973,139.685685,159.803889,136.030439,84.415541,134.791685,-0.000773,0.012838,32.000000,-235.688364,136.066274,-0.023304,24.093938,0.685500,431338.182699,0.957242,39.410458,13.628198,2.791277,9.345467,60.428277,182.030396,32.000000,188.443322,194.015354,181.075831,188.215934,32.000000,172.715710,69.756644,76.289752,90.945102,43.506329,41.703613,59.523279,55.217267,21.400000,45.362340,59.530643,36.714540
49.737868,79.411548,138.860842,163.646062,93.619224,91.701176,29.854818,14.319615,135.362674,3.351598,78.284184,50.535881,162.366909,139.680667,159.804109,136.022627,84.412814,134.787520,-0.000773,0.012806,32.000000,-235.688538,136.061138,-0.023375,24.098876,0.685599,431355.586218,0.961634,39.409911,13.629659,2.791624,7.042748,60.367991,182.036637,32.000000,188.441033,194.012107,181.085327,188.222612,32.000000,172.713177,69.774999,76.291800,90.941475,43.506329,41.700144,59.523279,55.221086,21.400000,45.355185,59.525362,36.680644
49.728000,79.414569,138.851267,163.648256,93.582295,91.693003,29.963359,14.319310,135.360261,3.351800,78.294013,50.527086,162.367990,139.674430,159.805629,136.016709,84.410813,134.783626,-0.000772,0.012814,32.000000,-235.688837,136.058111,-0.023400,24.102545,0.685558,431360.810012,0.961461,39.416376,13.630172,2.791966,14.299676,60.498555,182.039645,32.000000,188.442819,194.013137,181.095388,188.229907,32.000000,172.711006,69.798175,76.295742,90.937913,43.506329,41.694812,59.523279,55.237519,21.400000,45.352359,59.532954,36.656579
49.728309,79.418147,138.845207,163.649473,93.628215,91.672779,29.153599,14.319186,135.352272,3.351656,78.311362,50.516623,162.369628,139.665540,159.806798,136.010755,84.411256,134.773096,-0.000772,0.012775,32.000000,-235.688935,136.050131,-0.023095,24.104737,0.685455,431367.070613,0.961578,39.419703,13.631131,2.791942,16.719916,59.854363,182.042940,32.000000,188.442852,194.016099,181.102017,188.237116,32.000000,172.709862,69.818783,76.298816,90.935259,43.506329,41.689595,59.523279,55.249240,21.400000,45.350606,59.542494,36.630241
49.720782,79.426652,138.835717,163.651955,93.600466,91.648536,29.194878,14.318829,135.344428,3.351857,78.327262,50.510285,162.370884,139.655686,159.808938,136.002080,84.411415,134.768264,-0.000771,0.012775,32.000000,-235.689296,136.042361,-0.023062,24.102532,0.685199,431277.182949,0.935960,39.424792,13.626675,2.791886,9.630602,9.582199,182.042314,32.000000,188.444015,194.017179,181.108191,188.245146,32.000000,172.712101,69.843474,76.303032,90.931602,43.506329,41.681090,59.523279,55.270018,21.400000,45.355328,59.525391,36.755405
49.723412,79.432791,138.830575,163.653981,93.605150,91.636209,29.157545,14.318626,135.346322,3.351760,78.327576,50.519623,162.371549,139.654948,159.811276,135.998548,84.410253,134.769188,-0.000774,0.012766,32.000000,-235.689340,136.044871,-0.023089,24.099082,0.685270,431199.798830,0.961236,39.450210,13.623442,2.792700,17.462286,8.117176,182.043935,32.000000,188.441354,194.020948,181.115076,188.249213,32.000000,172.708162,69.865114,76.305908,90.929659,43.506329,41.675084,59.523279,55.282991,21.400000,45.359200,59.530417,36.686000
49.729770,79.431782,138.840366,163.655476,93.583240,91.635900,29.927894,14.318368,135.355746,3.352145,78.305987,50.523945,162.373434,139.668223,159.814481,136.008345,84.408410,134.777617,-0.000774,0.012785,32.000000,-235.689572,136.054278,-0.023044,24.097881,0.685089,431092.103930,0.961287,39.453357,13.623597,2.792254,9.324010,60.466480,182.051158,32.000000,188.440812,194.024124,181.122398,188.251179,32.000000,172.706590,69.891721,76.308944,90.924435,43.506329,41.677034,59.523279,55.289960,21.400000,45.353366,59.532443,36.632221
49.718692,79.420887,138.846667,163.654737,93.552102,91.635800,29.976558,14.318356,135.366319,3.352566,78.288096,50.518726,162.374669,139.680368,159.819642,136.017721,84.408461,134.786091,-0.000773,0.012807,32.000000,-235.689511,136.062288,-0.023026,24.096575,0.685072,431093.742954,0.936782,39.448168,13.626953,2.791849,10.777782,60.506381,182.051256,32.000000,188.444293,194.029435,181.123930,188.254387,32.000000,172.705096,69.919675,76.313801,90.921846,43.506329,41.679824,59.523279,55.310636,21.400000,45.332529,59.525755,36.750123
49.711930,79.413502,138.849433,163.654303,93.516568,91.635855,29.284579,14.318391,135.370616,3.352814,78.282827,50.515776,162.375793,139.684010,159.823250,136.020407,84.409263,134.789464,-0.000773,0.012837,32.000000,-235.689536,136.066793,-0.022998,24.098328,0.685211,431087.247776,0.935510,39.445084,13.632473,2.792305,11.435209,60.287386,182.054862,32.000000,188.446462,194.030085,181.125606,188.258248,32.000000,172.701195,69.942134,76.318654,90.918285,43.506329,41.680837,59.523279,55.327909,21.400000,45.315358,59.530043,36.707056
49.712284,79.409326,138.846207,163.655034,93.440263,91.631512,29.313306,14.318392,135.369725,3.353006,78.291896,50.506837,162.376990,139.681345,159.825486,136.020000,84.410381,134.788032,-0.000771,0.012826,32.000000,-235.689412,136.063187,-0.022989,24.100310,0.685291,431079.050645,0.958308,39.441506,13.634459,2.792709,13.609787,60.317635,182.057473,32.000000,188.449280,194.032801,181.124889,188.259803,32.000000,172.705508,69.969966,76.324894,90.913223,43.506329,41.677816,59.523279,55.347270,21.400000,45.300466,59.531440,36.638311
49.707928,79.411035,138.840300,163.657390,93.413204,91.611099,29.269737,14.318292,135.362349,3.353218,78.303121,50.500940,162.378021,139.678405,159.824958,136.015809,84.411172,134.784610,-0.000769,0.012806,32.000000,-235.689513,136.059058,-0.023259,24.102137,0.685233,431069.207309,0.959669,39.435314,13.635480,2.792764,9.637580,7.770757,182.058416,32.000000,188.449977,194.033225,181.123644,188.262247,32.000000,172.706249,69.993551,76.329456,90.908792,43.506329,41.673902,59.523279,55.360019,21.400000,45.296138,59.534321,36.774187
49.711092,79.414357,138.834383,163.661400,93.408732,91.610842,29.614471,14.318234,135.358690,3.353212,78.311723,50.495883,162.380109,139.669919,159.824790,136.007514,84.412827,134.779752,-0.000766,0.012816,32.000000,-235.689491,136.054599,-0.023298,24.102766,0.685096,430991.404814,0.959038,39.440551,13.631888,2.793001,18.765188,60.406271,182.058212,32.000000,188.448740,194.031772,181.124128,188.264819,32.000000,172.707703,70.015097,76.334063,90.905199,43.506329,41.668081,59.523279,55.365397,21.400000,45.295236,59.538206,36.754451
49.693356,79.418539,138.823351,163.666706,93.294926,91.606462,29.362473,14.318108,135.348107,3.353132,78.329796,50.480820,162.383580,139.657293,159.825486,135.996097,84.413784,134.771319,-0.000764,0.012867,32.000000,-235.689588,136.042994,-0.023303,24.100874,0.684972,430953.836019,0.955779,39.443519,13.628016,2.792826,1.643445,60.360911,182.058535,32.000000,188.448553,194.031013,181.122741,188.266199,32.000000,172.704569,70.041249,76.338860,90.902942,43.506329,41.661762,59.523279,55.404161,21.400000,45.293261,59.529423,36.727526
49.675855,79.428810,138.809963,163.672994,93.305397,91.593948,29.151073,14.318011,135.337379,3.353014,78.348784,50.472252,162.386491,139.647355,159.826558,135.982174,84.415797,134.759270,-0.000762,0.012878,32.000000,-235.689763,136.034617,-0.023291,24.100228,0.685057,430939.433852,0.960870,39.455813,13.624549,2.793160,12.239904,60.141910,182.061225,32.000000,188.447901,194.030711,181.123862,188.267353,32.000000,172.703276,70.067292,76.343550,90.900526,43.506329,41.648965,59.523279,55.439429,21.400000,45.300029,59.525185,36.788494
49.668724,79.436766,138.800550,163.677729,93.304883,91.573540,29.229967,14.317900,135.328635,3.353025,78.357476,50.466166,162.389318,139.642682,159.827210,135.972618,84.418332,134.749895,-0.000763,0.012891,32.000000,-235.690024,136.025923,-0.023250,24.102868,0.685480,430956.282602,0.957653,39.490003,13.616811,2.794403,13.145684,60.269787,182.063828,32.000000,188.447115,194.032483,181.120700,188.267424,32.000000,172.706532,70.089423,76.347599,90.898936,43.506329,41.642149,59.523279,55.462221,21.400000,45.306699,59.531941,36.736697
49.663252,79.444303,138.784167,163.681250,93.302805,91.565341,29.296659,14.317800,135.314933,3.352810,78.375645,50.454286,162.390508,139.631718,159.831075,135.955843,84.420303,134.739063,-0.000761,0.012875,32.000000,-235.690137,136.011537,-0.023286,24.105111,0.685112,430846.515411,0.938667,39.494850,13.608960,2.793886,10.254902,60.336470,182.065376,32.000000,188.447007,194.031086,181.117803,188.270450,32.000000,172.705408,70.115669,76.352426,90.897471,43.506329,41.628463,59.523279,55.499953,21.400000,45.310699,59.533544,36.647262
49.641130,79.454136,138.772061,163.683687,93.289190,91.545256,29.287480,14.317667,135.305560,3.352810,78.389470,50.447568,162.391460,139.620809,159.832037,135.944520,84.419538,134.727536,-0.000760,0.012864,32.000000,-235.690238,135.998180,-0.023209,24.104803,0.685075,430780.494071,0.958303,39.516119,13.602297,2.794390,15.250985,60.325901,182.068449,32.000000,188.446997,194.032336,181.114471,188.267873,32.000000,172.707506,70.137254,76.355262,90.896315,43.506329,41.618052,59.523279,55.535083,21.400000,45.318356,59.532561,36.766924
49.632730,79.464035,138.763523,163.686606,93.265793,91.540852,29.301306,14.317670,135.294407,3.352726,78.394602,50.437737,162.394597,139.611786,159.834281,135.938085,84.419211,134.720433,-0.000759,0.012859,32.000000,-235.690332,135.984233,-0.023230,24.101371,0.685205,430744.292614,0.960848,39.546097,13.595970,2.795200,28.838877,60.344481,182.068990,32.000000,188.447965,194.032833,181.111696,188.269749,32.000000,172.712300,70.164146,76.359936,90.896853,43.506329,41.608565,59.523279,55.579566,21.400000,45.328159,59.527801,36.789081
49.626153,79.468970,138.747627,163.688509,93.289025,91.528449,29.862828,14.317830,135.281436,3.352772,78.410720,50.422144,162.397143,139.596986,159.837135,135.922778,84.420298,134.706272,-0.000757,0.012853,32.000000,-235.690254,135.967929,-0.023275,24.097144,0.685332,430706.533155,0.959406,39.569238,13.592555,2.795753,10.552896,14.023431,182.075110,32.000000,188.449802,194.035554,181.108687,188.269873,32.000000,172.713838,70.186533,76.364674,90.897446,43.506329,41.596499,59.523279,55.609545,21.400000,45.329286,59.537606,36.767217
49.610731,79.479958,138.728781,163.691822,93.239019,91.487985,30.000211,14.317896,135.266687,3.353167,78.425550,50.417914,162.399106,139.579183,159.839571,135.910718,84.418397,134.688434,-0.000757,0.012863,32.000000,-235.690290,135.955160,-0.023200,24.093458,0.685533,430715.681080,0.961750,39.584356,13.586470,2.795933,7.120439,10.046401,182.080445,32.000000,188.450306,194.033727,181.106296,188.268751,32.000000,172.710097,70.211437,76.370234,90.894955,43.506329,41.579675,59.523279,55.654445,21.400000,45.337539,59.527319,36.778076
49.615246,79.487040,138.721864,163.696266,93.245204,91.471545,29.556337,14.317903,135.261644,3.352877,78.421287,50.421300,162.402703,139.572002,159.841861,135.905655,84.418876,134.687172,-0.000757,0.012833,32.000000,-235.690365,135.950139,-0.023203,24.092917,0.685438,430556.650781,0.954945,39.601096,13.579145,2.796097,10.095312,60.416353,182.083809,32.000000,188.452406,194.033189,181.105686,188.268716,32.000000,172.712957,70.232977,76.375066,90.893135,43.506329,41.568099,59.523279,55.682858,21.400000,45.345236,59.524260,36.795317
49.601412,79.485063,138.723119,163.700615,93.215070,91.471558,29.178461,14.317826,135.263852,3.353024,78.403679,50.428114,162.406118,139.569749,159.846750,135.905937,84.417603,134.689444,-0.000756,0.012883,32.000000,-235.690429,135.952238,-0.023201,24.089940,0.685291,430439.880898,0.959659,39.617972,13.575263,2.796091,7.127181,60.187693,182.088807,32.000000,188.453258,194.031848,181.105501,188.269030,32.000000,172.712581,70.256954,76.380803,90.889356,43.506329,41.563489,59.523279,55.721429,21.400000,45.337985,59.535905,36.763916
49.600189,79.479329,138.731473,163.702837,93.225197,91.479230,29.312249,14.317754,135.263464,3.353203,78.391619,50.433539,162.408701,139.569913,159.851302,135.909113,84.416825,134.691991,-0.000755,0.012889,32.000000,-235.690343,135.953952,-0.023218,24.088649,0.685441,430427.955426,0.955746,39.627914,13.576922,2.796544,11.677014,7.684117,182.090572,32.000000,188.456126,194.033842,181.105244,188.271105,32.000000,172.709097,70.277319,76.385125,90.886125,43.506329,41.564662,59.523279,55.751148,21.400000,45.325060,59.529600,36.784385
49.597636,79.474483,138.736036,163.705154,93.261958,91.471194,29.189718,14.317918,135.261216,3.353646,78.386117,50.428918,162.411745,139.571003,159.857596,135.911445,84.416765,134.689175,-0.000752,0.012901,32.000000,-235.690271,135.949861,-0.023205,24.089606,0.685567,430457.929847,0.941116,39.619976,13.579535,2.796536,16.775879,60.227747,182.098533,32.000000,188.456882,194.035067,181.106885,188.271080,32.000000,172.713596,70.302030,76.391002,90.881221,43.506329,41.562678,59.523279,55.786133,21.400000,45.311022,59.533741,36.760981
49.596541,79.475084,138.734031,163.707530,93.285896,91.471322,29.181221,14.317721,135.257828,3.353648,78.400289,50.425844,162.413664,139.566325,159.861282,135.904926,84.418191,134.686416,-0.000752,0.012911,32.000000,-235.690536,135.944991,-0.023235,24.091712,0.685601,430453.977920,0.958201,39.615989,13.580104,2.796674,11.051415,59.712292,182.098712,32.000000,188.460165,194.034245,181.108616,188.272257,32.000000,172.713909,70.322040,76.396319,90.877890,43.506329,41.558992,59.523279,55.820462,21.400000,45.304970,59.541658,36.651444
49.596944,79.484898,138.733818,163.712083,93.349790,91.471448,29.405439,14.317562,135.256394,3.353940,78.415343,50.425623,162.417206,139.563549,159.863404,135.903246,84.418223,134.682505,-0.000751,0.012905,32.000000,-235.690852,135.939215,-0.023239,24.097260,0.685718,430418.409599,0.959737,39.628102,13.577084,2.797539,19.031529,60.376835,182.102295,32.000000,188.461347,194.032460,181.111064,188.272769,32.000000,172.718803,70.344209,76.401561,90.871025,43.506329,41.551805,59.523279,55.855091,21.400000,45.311082,59.527850,36.747041
49.591079,79.493256,138.737964,163.715648,93.394593,91.471571,29.177862,14.317503,135.258257,3.353805,78.421185,50.431888,162.420127,139.562954,159.866696,135.906499,84.418737,134.688087,-0.000752,0.012867,32.000000,-235.690948,135.939477,-0.023221,24.098394,0.685564,430424.014208,0.955406,39.633721,13.574765,2.797427,2.693123,20.618084,182.109011,32.000000,188.461724,194.029790,181.114423,188.275600,32.000000,172.721605,70.363639,76.407053,90.866319,43.506329,41.548763,59.523279,55.886221,21.400000,45.318522,59.527535,36.733982
49.598659,79.499244,138.743931,163.718396,93.447101,91.463525,29.232655,14.317756,135.264815,3.354153,78.418630,50.438115,162.422553,139.571359,159.872057,135.916807,84.418719,134.695711,-0.000753,0.012855,32.000000,-235.690879,135.946308,-0.023225,24.095146,0.685377,430432.883549,0.940426,39.636922,13.574386,2.797060,16.239526,10.351625,182.112851,32.000000,188.459933,194.029345,181.116527,188.277119,32.000000,172.723793,70.384578,76.411243,90.858610,43.506329,41.546156,59.523279,55.922950,21.400000,45.322085,59.529836,36.676755
49.617017,79.499577,138.759598,163.719809,93.470664,91.487840,29.363966,14.317619,135.282535,3.353966,78.403762,50.460159,162.423790,139.585936,159.877942,135.931555,84.419744,134.711159,-0.000755,0.012866,32.000000,-235.691051,135.961697,-0.023213,24.095371,0.685542,430444.396773,0.949053,39.649414,13.576382,2.797406,9.016739,60.364228,182.115559,32.000000,188.462190,194.026950,181.116691,188.278747,32.000000,172.725805,70.401685,76.416026,90.852597,43.506329,41.549984,59.523279,55.934078,21.400000,45.319562,59.536357,36.881597
49.646216,79.491737,138.797399,163.718617,93.511260,91.528402,29.289056,14.317532,135.315459,3.353936,78.364601,50.489574,162.424312,139.623721,159.885738,135.965679,84.422025,134.743434,-0.000755,0.012865,32.000000,-235.690989,135.991935,-0.023204,24.103105,0.685601,430463.696105,0.960216,39.645282,13.582510,2.797324,6.912173,60.298849,182.121148,32.000000,188.466498,194.028296,181.118050,188.278789,32.000000,172.730009,70.423191,76.421212,90.845125,43.506329,41.568229,59.523279,55.930094,21.400000,45.304398,59.520552,36.914832
49.643811,79.477036,138.825715,163.714422,93.559902,91.573504,29.861387,14.317447,135.342427,3.354183,78.338793,50.504575,162.423016,139.649978,159.893072,135.997926,84.425261,134.769795,-0.000756,0.012832,32.000000,-235.691168,136.020961,-0.023184,24.111213,0.685284,430574.100036,0.959255,39.605557,13.592980,2.795848,29.103594,19.120278,182.124748,32.000000,188.467612,194.028942,181.120676,188.280160,32.000000,172.733991,70.439944,76.425188,90.836342,43.506329,41.585281,59.523279,55.949877,21.400000,45.279889,59.536249,36.744327
49.665225,79.463975,138.854651,163.708921,93.601421,91.598058,29.920413,14.317683,135.366737,3.354613,78.332134,50.514664,162.421686,139.672128,159.899462,136.027928,84.428823,134.794993,-0.000757,0.012795,32.000000,-235.691018,136.048790,-0.023202,24.118095,0.685523,430797.911929,0.959263,39.586735,13.604136,2.796417,2.288345,19.672007,182.130000,32.000000,188.468834,194.029698,181.122528,188.280422,32.000000,172.737672,70.460583,76.430173,90.826699,43.506329,41.600091,59.523279,55.948048,21.400000,45.252381,59.534144,36.761275
49.675044,79.461389,138.871448,163.706534,93.627198,91.610388,29.334578,14.317766,135.385975,3.354979,78.341511,50.520494,162.421770,139.686424,159.902738,136.046221,84.433463,134.813500,-0.000758,0.012830,32.000000,-235.690836,136.064583,-0.023212,24.117927,0.685278,430900.779712,0.959866,39.550130,13.614844,2.795634,10.111466,60.332968,182.131453,32.000000,188.473256,194.032079,181.123704,188.283479,32.000000,172.740603,70.477012,76.435204,90.819977,43.506329,41.609504,59.523279,55.959600,21.400000,45.241177,59.519067,36.721876
49.695787,79.465849,138.899152,163.706867,93.729153,91.634743,29.318953,14.317814,135.407403,3.355381,78.352998,50.537160,162.424574,139.703586,159.904120,136.072029,84.438730,134.835336,-0.000760,0.012841,32.000000,-235.690765,136.085898,-0.023239,24.115842,0.685270,430974.256571,0.960354,39.530719,13.620373,2.795505,12.537939,59.476839,182.135967,32.000000,188.477443,194.034500,181.125951,188.287835,32.000000,172.742218,70.497266,76.441257,90.810116,43.506329,41.625414,59.523279,55.960239,21.400000,45.239833,59.532020,36.749903
49.709553,79.469262,138.923268,163.708148,93.794081,91.670851,29.162701,14.317931,135.430677,3.355854,78.349965,50.559024,162.426964,139.721102,159.906069,136.095682,84.444072,134.857515,-0.000761,0.012849,32.000000,-235.690504,136.111143,-0.023294,24.117760,0.685454,431041.110093,0.957663,39.525292,13.624562,2.795493,6.607430,10.036717,182.138989,32.000000,188.478298,194.038487,181.129960,188.289599,32.000000,172.747876,70.513646,76.445907,90.801678,43.506329,41.639258,59.523279,55.957851,21.400000,45.240699,59.524388,36.957459
49.744432,79.467002,138.949101,163.708176,93.814974,91.703531,29.834888,14.318018,135.456806,3.356366,78.345830,50.575618,162.428069,139.748073,159.909398,136.121797,84.451399,134.883368,-0.000760,0.012843,32.000000,-235.690643,136.138693,-0.023286,24.121729,0.685497,431178.950006,0.959873,39.507686,13.630899,2.794784,19.342367,60.388201,182.139285,32.000000,188.485293,194.039666,181.132535,188.292530,32.000000,172.752370,70.532413,76.450253,90.791230,43.506329,41.656900,59.523279,55.938072,21.400000,45.232299,59.534882,36.687320
49.741483,79.467123,138.973316,163.707107,93.774079,91.722386,29.242727,14.318097,135.474397,3.356574,78.356034,50.584548,162.426951,139.767105,159.911359,136.142556,84.457488,134.900469,-0.000761,0.012839,32.000000,-235.690487,136.154650,-0.023271,24.124891,0.685422,431328.423710,0.951919,39.481523,13.635140,2.793900,11.052787,12.748804,182.141560,32.000000,188.489477,194.043540,181.136682,188.293602,32.000000,172.757363,70.548208,76.453387,90.782630,43.506329,41.672547,59.523279,55.944108,21.400000,45.225032,59.532039,36.623711
49.743671,79.475699,138.991811,163.706486,93.774452,91.748887,29.479445,14.318104,135.483140,3.356451,78.386103,50.587706,162.426547,139.779782,159.913246,136.153717,84.466984,134.913539,-0.000763,0.012857,32.000000,-235.690354,136.163318,-0.023008,24.126912,0.685437,431424.655744,0.959959,39.467518,13.639722,2.793778,7.382645,60.413315,182.142909,32.000000,188.496168,194.045878,181.141643,188.299664,32.000000,172.760725,70.569507,76.458029,90.775632,43.506329,41.687722,59.523279,55.947486,21.400000,45.229388,59.528617,36.734862
49.739365,79.488780,138.996456,163.706340,93.796300,91.749010,29.858075,14.318307,135.485127,3.356992,78.424030,50.585370,162.424938,139.781596,159.913530,136.158742,84.474134,134.915037,-0.000763,0.012867,32.000000,-235.690148,136.164715,-0.023030,24.128858,0.685622,431495.134801,0.958656,39.471871,13.640734,2.794231,11.470925,60.381526,182.145287,32.000000,188.498457,194.050519,181.143022,188.300057,32.000000,172.766371,70.586513,76.461432,90.769908,43.506329,41.694082,59.523279,55.961374,21.400000,45.241882,59.536632,36.787540
49.750344,79.514236,138.994793,163.708249,93.845299,91.749120,29.908567,14.318461,135.478845,3.357214,78.474250,50.584894,162.425280,139.782543,159.911882,136.155598,84.480740,134.914353,-0.000763,0.012839,32.000000,-235.690053,136.161991,-0.023023,24.131699,0.685751,431570.649945,0.956058,39.484100,13.634020,2.794412,25.298151,60.491033,182.145312,32.000000,188.503919,194.053508,181.142799,188.303700,32.000000,172.773302,70.607171,76.466588,90.763839,43.506329,41.696454,59.523279,55.959349,21.400000,45.269647,59.525598,36.765457
49.762891,79.537486,138.993768,163.711249,93.859950,91.745692,29.227397,14.318690,135.479833,3.357255,78.506512,50.591920,162.426375,139.784515,159.910936,136.155355,84.485481,134.912328,-0.000764,0.012843,32.000000,-235.690025,136.159900,-0.023001,24.134891,0.685635,431578.609253,0.933655,39.495983,13.627574,2.794107,7.719226,60.204699,182.150735,32.000000,188.505800,194.053737,181.140675,188.305127,32.000000,172.772198,70.623722,76.470779,90.760648,43.506329,41.698610,59.523279,55.952270,21.400000,45.298353,59.524073,36.942492
49.760924,79.559973,138.991277,163.714397,93.793236,91.762009,29.160527,14.318767,135.476401,3.357282,78.535205,50.593321,162.429477,139.784649,159.911458,136.155075,84.491908,134.916674,-0.000764,0.012857,32.000000,-235.689984,136.158109,-0.023049,24.135103,0.685319,431576.673549,0.957188,39.508286,13.620548,2.793277,14.895002,59.960002,182.153875,32.000000,188.509354,194.055423,181.138531,188.306602,32.000000,172.776538,70.643304,76.475583,90.757994,43.506329,41.699798,59.523279,55.960398,21.400000,45.327390,59.530377,36.801773
49.753955,79.575006,138.987039,163.716504,93.819275,91.766216,29.198097,14.319087,135.472454,3.357009,78.555924,50.590140,162.431036,139.781278,159.914030,136.155338,84.496177,134.915864,-0.000765,0.012837,32.000000,-235.689600,136.155885,-0.023040,24.131330,0.685402,431650.780442,0.960536,39.529031,13.615664,2.793188,16.606143,60.206742,182.156029,32.000000,188.514102,194.058849,181.133601,188.306227,32.000000,172.781379,70.658423,76.479625,90.756862,43.506329,41.699475,59.523279,55.968281,21.400000,45.344935,59.533800,36.721436
49.748942,79.591287,138.982252,163.718990,93.718953,91.755777,29.248209,14.319373,135.467447,3.356319,78.584775,50.592189,162.433433,139.770056,159.916856,136.152862,84.501408,134.912548,-0.000767,0.012854,32.000000,-235.689259,136.152274,-0.023032,24.123708,0.685461,431700.407542,0.959933,39.545346,13.610668,2.792909,13.746313,60.292486,182.157275,32.000000,188.515669,194.060728,181.125301,188.308310,32.000000,172.788854,70.676921,76.484688,90.757954,43.506329,41.700865,59.523279,55.982931,21.400000,45.363657,59.527692,36.674554
49.764890,79.607208,138.977813,163.722236,93.712779,91.755470,29.148216,14.319495,135.459091,3.356414,78.611738,50.595439,162.434619,139.766132,159.919005,136.143570,84.505151,134.904951,-0.000767,0.012798,32.000000,-235.689049,136.146130,-0.023381,24.122467,0.685718,431672.104291,0.960626,39.568422,13.605909,2.793419,12.646876,7.347982,182.156319,32.000000,188.517914,194.060426,181.117547,188.311603,32.000000,172.790679,70.691010,76.487649,90.758426,43.506329,41.699318,59.523279,55.985308,21.400000,45.381168,59.533938,36.766851
49.777334,79.626925,138.977089,163.728113,93.716422,91.759578,29.915605,14.319674,135.456760,3.356015,78.628068,50.605303,162.438975,139.767060,159.921236,136.138055,84.509788,134.903469,-0.000766,0.012790,32.000000,-235.688801,136.147802,-0.023282,24.127251,0.685821,431677.319425,0.958517,39.583176,13.598255,2.793097,6.951113,14.592120,182.158374,32.000000,188.518278,194.063430,181.110028,188.313468,32.000000,172.795966,70.708398,76.491778,90.762078,43.506329,41.700448,59.523279,55.965330,21.400000,45.405606,59.531292,36.787393
49.769776,79.637502,138.974106,163.732657,93.696198,91.763777,29.219284,14.319848,135.452977,3.356187,78.644821,50.598269,162.442982,139.764088,159.922711,136.136029,84.513778,134.900901,-0.000767,0.012803,32.000000,-235.688695,136.142272,-0.023281,24.129670,0.685515,431681.147915,0.961401,39.582301,13.592067,2.792079,13.944012,60.235644,182.158360,32.000000,188.520467,194.064271,181.100590,188.316372,32.000000,172.802594,70.720516,76.494446,90.766490,43.506329,41.700935,59.523279,55.969183,21.400000,45.418743,59.524929,36.663329
49.749334,79.656199,138.954245,163.737935,93.643302,91.731605,29.156964,14.320362,135.428946,3.356443,78.696596,50.574069,162.446956,139.740929,159.925390,136.118231,84.517797,134.882714,-0.000767,0.012811,32.000000,-235.688421,136.119790,-0.023292,24.123689,0.685284,431724.990631,0.952969,39.586755,13.587715,2.791401,3.171288,59.865532,182.157238,32.000000,188.521189,194.062476,181.096508,188.321093,32.000000,172.805184,70.732187,76.498374,90.772105,43.506329,41.692595,59.523279,56.004209,21.400000,45.437828,59.547726,36.620629
49.756103,79.683179,138.931508,163.744408,93.618792,91.691002,29.140305,14.320587,135.406099,3.356490,78.744323,50.565622,162.451424,139.721837,159.924888,136.095289,84.519505,134.865895,-0.000767,0.012854,32.000000,-235.688086,136.098424,-0.023259,24.116346,0.685647,431691.198915,0.960029,39.628192,13.578555,2.792819,9.703725,19.870982,182.155664,32.000000,188.523875,194.060321,181.090597,188.324593,32.000000,172.809293,70.739649,76.501140,90.776321,43.506329,41.679714,59.523279,56.009033,21.400000,45.470599,59.528263,36.744473
