OSU 80 Ton Compressor Load Stand
49.747409,79.717641,138.916499,163.754222,93.604760,91.662450,29.155609,14.320697,135.383929,3.356324,78.781837,50.561305,162.458551,139.705724,159.923944,136.070991,84.521970,134.846846,-0.000767,0.012875,32.000000,-235.687828,136.078112,-0.023274,24.108875,0.685530,431507.462491,0.962248,39.657174,13.565971,2.792479,6.928680,59.885315,182.154895,32.000000,188.527885,194.059509,181.087290,188.328098,32.000000,172.817866,70.749318,76.504957,90.782636,43.506329,41.672050,59.523279,56.022141,21.400000,45.518343,59.554630,36.642933
49.741771,79.740048,138.902918,163.762125,93.586272,91.650336,29.156942,14.320730,135.371186,3.356081,78.801735,50.562745,162.464160,139.695527,159.925456,136.058760,84.522174,134.832370,-0.000769,0.012848,32.000000,-235.687820,136.067174,-0.023233,24.107153,0.685496,431387.087929,0.961472,39.689828,13.554548,2.792342,16.924135,10.434922,182.154299,32.000000,188.529587,194.058313,181.086659,188.330697,32.000000,172.823148,70.756891,76.507727,90.787602,43.506329,41.663596,59.523279,56.033204,21.400000,45.548740,59.511731,36.702141
49.743420,79.759506,138.900827,163.770414,93.541338,91.634274,29.176390,14.320795,135.369271,3.355935,78.803576,50.572518,162.471120,139.694741,159.930208,136.051227,84.523588,134.823872,-0.000769,0.012845,32.000000,-235.687571,136.062377,-0.023230,24.112740,0.685493,431310.038736,0.961384,39.724311,13.545288,2.792180,6.726204,59.748035,182.155495,32.000000,188.530241,194.057085,181.087934,188.332809,32.000000,172.832462,70.764398,76.511251,90.795142,43.506329,41.662236,59.523279,56.043695,21.400000,45.575409,59.537291,36.700160
49.753256,79.765014,138.901054,163.775421,93.457721,91.634559,29.154570,14.321082,135.365019,3.355990,78.806194,50.566288,162.475620,139.696537,159.936878,136.047971,84.526029,134.817342,-0.000770,0.012884,32.000000,-235.687425,136.053834,-0.023076,24.117014,0.685345,431273.931200,0.960887,39.744094,13.539692,2.792137,5.378053,60.017966,182.159184,32.000000,188.532449,194.057598,181.092567,188.336035,32.000000,172.838029,70.768673,76.515151,90.800953,43.506329,41.661783,59.523279,56.042713,21.400000,45.583665,59.539494,36.703021
49.740711,79.772416,138.895199,163.780811,93.448772,91.630691,29.167803,14.321164,135.358516,3.355560,78.817865,50.560333,162.479729,139.691613,159.943337,136.039297,84.526580,134.809907,-0.000771,0.012904,32.000000,-235.687250,136.046327,-0.022920,24.119363,0.685176,431266.377923,0.935018,39.757168,13.534040,2.792160,1.507446,60.052608,182.161846,32.000000,188.535582,194.057619,181.092017,188.338846,32.000000,172.842896,70.769333,76.520220,90.806189,43.506329,41.657674,59.523279,56.058562,21.400000,45.590645,59.526188,36.732735
49.737060,79.780490,138.889506,163.785862,93.466226,91.617981,30.003620,14.321456,135.355415,3.355588,78.823131,50.560327,162.484479,139.681092,159.948424,136.031903,84.526491,134.805681,-0.000773,0.012912,32.000000,-235.686828,136.040225,-0.022959,24.117248,0.685073,431270.874942,0.960847,39.764228,13.529240,2.792114,2.374420,60.525002,182.161972,32.000000,188.537593,194.058068,181.092025,188.340799,32.000000,172.850238,70.765421,76.523554,90.810091,43.506329,41.654807,59.523279,56.074543,21.400000,45.599851,59.529168,36.736697
49.738208,79.788821,138.886353,163.792875,93.498424,91.626253,29.942235,14.321664,135.359281,3.355455,78.824179,50.567997,162.490739,139.681033,159.953140,136.033119,84.527947,134.805746,-0.000773,0.012861,32.000000,-235.686787,136.036198,-0.022947,24.112163,0.685053,431208.383212,0.935439,39.778435,13.525390,2.792349,11.249604,60.465932,182.163413,32.000000,188.539963,194.054936,181.088929,188.342664,32.000000,172.855179,70.757453,76.527030,90.812266,43.506329,41.651790,59.523279,56.083297,21.400000,45.609903,59.524221,36.783725
49.762745,79.793276,138.886972,163.798637,93.497435,91.638580,29.962987,14.321714,135.362392,3.355212,78.817287,50.578045,162.495315,139.684846,159.956130,136.033441,84.526817,134.809209,-0.000774,0.012854,32.000000,-235.686757,136.038320,-0.022896,24.107033,0.685252,431273.637848,0.959324,39.787837,13.524158,2.792305,29.303930,9.098410,182.166609,32.000000,188.539415,194.053743,181.089837,188.343654,32.000000,172.860330,70.746442,76.528752,90.813388,43.506329,41.649268,59.523279,56.068258,21.400000,45.614860,59.532738,36.670446
49.766692,79.794399,138.901383,163.804343,93.491730,91.663101,29.167858,14.321719,135.376021,3.355201,78.798885,50.593202,162.501614,139.700945,159.960299,136.043874,84.528614,134.819011,-0.000774,0.012841,32.000000,-235.686606,136.048773,-0.022965,24.106493,0.685163,431274.268127,0.961239,39.776886,13.525715,2.791288,16.591811,59.992674,182.171049,32.000000,188.539845,194.052156,181.089415,188.344648,32.000000,172.865129,70.729677,76.529677,90.815723,43.506329,41.657679,59.523279,56.072050,21.400000,45.615828,59.521310,36.787540
49.777279,79.789671,138.912707,163.807472,93.468681,91.683435,29.173601,14.321804,135.390373,3.354892,78.775626,50.604497,162.507152,139.715606,159.966798,136.055727,84.530446,134.830627,-0.000774,0.012858,32.000000,-235.686378,136.064776,-0.022877,24.109825,0.685307,431369.113030,0.960853,39.769454,13.527674,2.790998,21.348824,59.707154,182.176631,32.000000,188.541300,194.049794,181.094797,188.349535,32.000000,172.869374,70.714492,76.531397,90.817750,43.506329,41.666137,59.523279,56.060456,21.400000,45.608425,59.539986,36.806029
49.789016,79.779410,138.932722,163.808888,93.530684,91.691597,29.160860,14.321759,135.412110,3.355033,78.753955,50.617018,162.509444,139.737034,159.973782,136.073720,84.532770,134.845508,-0.000774,0.012861,32.000000,-235.686408,136.083598,-0.023114,24.117082,0.685327,431470.734147,0.960990,39.755069,13.532347,2.790590,10.190061,59.849177,182.180147,32.000000,188.542097,194.047541,181.101126,188.355265,32.000000,172.878853,70.694211,76.531895,90.818931,43.506329,41.679098,59.523279,56.051701,21.400000,45.591535,59.523080,36.751884
49.807616,79.772515,138.955432,163.808815,93.551116,91.724007,29.177369,14.321816,135.430914,3.355411,78.736422,50.629828,162.511203,139.756459,159.976604,136.091015,84.534930,134.862695,-0.000773,0.012875,32.000000,-235.686362,136.101613,-0.023167,24.124093,0.685175,431493.116008,0.961222,39.739498,13.536643,2.790506,11.575207,59.678702,182.180749,32.000000,188.541502,194.046741,181.105736,188.357999,32.000000,172.883285,70.677206,76.531753,90.819666,43.506329,41.692637,59.523279,56.034270,21.400000,45.578437,59.532128,36.706836
49.826368,79.764724,138.980688,163.807044,93.628895,91.771126,29.157055,14.321793,135.457739,3.356369,78.710303,50.645811,162.512256,139.786089,159.980479,136.110618,84.537876,134.888532,-0.000775,0.012846,32.000000,-235.686445,136.129014,-0.023196,24.130107,0.684994,431586.118419,0.961410,39.714139,13.542520,2.790075,9.781851,59.830593,182.184035,32.000000,188.544774,194.047861,181.116315,188.363234,32.000000,172.888042,70.657082,76.530977,90.821575,43.506329,41.709605,59.523279,56.021109,21.400000,45.565118,59.528469,36.653571
49.844039,79.755844,138.997890,163.803750,93.628341,91.791426,29.256233,14.321760,135.480268,3.356811,78.690742,50.654978,162.511697,139.806847,159.982651,136.128303,84.540620,134.910691,-0.000776,0.012904,32.000000,-235.686524,136.150899,-0.023177,24.130683,0.684956,431792.903251,0.960568,39.687719,13.549489,2.789333,12.777574,60.290513,182.186381,32.000000,188.548781,194.051121,181.124525,188.366027,32.000000,172.892801,70.639719,76.530303,90.823474,43.506329,41.722496,59.523279,55.995429,21.400000,45.550518,59.537085,36.907056
49.834036,79.746951,139.012095,163.797952,93.674077,91.815923,30.011113,14.321659,135.500786,3.357546,78.685307,50.657443,162.510159,139.824438,159.983224,136.149073,84.544635,134.928213,-0.000779,0.012942,32.000000,-235.686616,136.169411,-0.023157,24.126212,0.685082,431899.077597,0.933929,39.671645,13.558949,2.789521,9.698832,14.260026,182.192411,32.000000,188.548711,194.055743,181.138770,188.366957,32.000000,172.901686,70.615251,76.529867,90.824646,43.506329,41.734277,59.523279,55.989812,21.400000,45.533493,59.534046,36.768465
49.836605,79.746140,139.021562,163.793838,93.687910,91.836029,30.012138,14.321781,135.512248,3.357396,78.690057,50.661384,162.508483,139.834417,159.982646,136.157836,84.546579,134.937127,-0.000778,0.012951,32.000000,-235.686409,136.181399,-0.023174,24.124482,0.685247,431975.647103,0.936309,39.654572,13.565297,2.789345,12.517646,9.482876,182.193257,32.000000,188.552455,194.060291,181.149543,188.366819,32.000000,172.909437,70.594624,76.529922,90.824802,43.506329,41.743562,59.523279,55.984004,21.400000,45.528008,59.531892,36.793923
49.851366,79.749727,139.032814,163.790818,93.763137,91.860463,29.264850,14.321542,135.525360,3.357614,78.692576,50.670501,162.507278,139.847493,159.980752,136.170707,84.546623,134.942324,-0.000781,0.012955,32.000000,-235.686654,136.191260,-0.023167,24.124266,0.685444,432073.941512,0.961282,39.641282,13.568426,2.789158,13.762208,7.370604,182.200852,32.000000,188.553253,194.065427,181.159332,188.370060,32.000000,172.912342,70.569826,76.528435,90.825198,43.506329,41.754962,59.523279,55.964115,21.400000,45.529732,59.533013,36.659734
49.861744,79.751935,139.047536,163.789265,93.840982,91.881010,29.948669,14.321584,135.540653,3.357399,78.692049,50.680698,162.507304,139.860330,159.979487,136.179834,84.548021,134.947088,-0.000781,0.012980,32.000000,-235.686650,136.204785,-0.023185,24.124690,0.685632,432169.022103,0.935879,39.640549,13.570956,2.789229,11.361412,7.146485,182.201945,32.000000,188.555478,194.072541,181.165234,188.370967,32.000000,172.918684,70.548386,76.528463,90.827296,43.506329,41.766279,59.523279,55.946104,21.400000,45.531108,59.529089,36.805882
49.866988,79.751389,139.063035,163.787787,93.892425,91.905523,29.157885,14.321577,135.562076,3.356847,78.681171,50.694469,162.508450,139.881340,159.980644,136.202432,84.549376,134.962961,-0.000784,0.012983,32.000000,-235.686779,136.219586,-0.023193,24.129325,0.685801,432285.200869,0.934415,39.638087,13.571875,2.789143,27.661821,59.836155,182.207746,32.000000,188.552165,194.081398,181.174406,188.372337,32.000000,172.925482,70.518871,76.528082,90.829322,43.506329,41.780666,59.523279,55.923205,21.400000,45.527910,59.533928,36.771326
49.881025,79.746827,139.083404,163.785101,93.899722,91.917635,29.174504,14.321642,135.576490,3.356726,78.672171,50.699515,162.507711,139.893220,159.980855,136.216496,84.551183,134.980247,-0.000785,0.012994,32.000000,-235.686787,136.234388,-0.022952,24.132092,0.685735,432371.506949,0.935148,39.624201,13.574969,2.788634,8.443266,60.062627,182.209094,32.000000,188.554127,194.086989,181.176891,188.371663,32.000000,172.929171,70.491141,76.526691,90.830751,43.506329,41.797232,59.523279,55.901257,21.400000,45.520160,59.525411,36.710945
49.886846,79.742733,139.091935,163.780105,93.947073,91.938195,29.174108,14.321740,135.586507,3.356736,78.681517,50.694194,162.504748,139.903303,159.981266,136.225571,84.552513,134.992714,-0.000786,0.012999,32.000000,-235.686801,136.239171,-0.022925,24.130980,0.685630,432454.451862,0.938907,39.605760,13.583420,2.788228,12.886967,60.071720,182.211256,32.000000,188.556087,194.094057,181.184288,188.371862,32.000000,172.928856,70.455423,76.525053,90.833298,43.506329,41.809345,59.523279,55.876881,21.400000,45.510059,59.538176,36.764723
49.873159,79.747949,139.095983,163.776873,93.982465,91.938108,29.973253,14.321699,135.588396,3.356456,78.702054,50.697114,162.502564,139.906430,159.978301,136.226289,84.551795,134.996743,-0.000787,0.012993,32.000000,-235.686733,136.241058,-0.022968,24.127442,0.685721,432521.805793,0.961629,39.597175,13.588485,2.788318,16.131316,7.321419,182.211923,32.000000,188.554953,194.096407,181.187452,188.373320,32.000000,172.929916,70.424008,76.523452,90.835088,43.506329,41.816232,59.523279,55.875655,21.400000,45.512656,59.532856,36.698472
49.882981,79.761474,139.099137,163.777282,93.989951,91.937883,29.236986,14.321884,135.595622,3.356675,78.718835,50.709258,162.502295,139.907464,159.973853,136.232098,84.552629,135.001812,-0.000787,0.013021,32.000000,-235.686557,136.245617,-0.022897,24.127333,0.685908,432561.318448,0.961452,39.599515,13.591416,2.788423,12.456233,60.273046,182.211866,32.000000,188.556591,194.102944,181.195165,188.373791,32.000000,172.929959,70.388693,76.522036,90.840097,43.506329,41.825016,59.523279,55.858197,21.400000,45.528028,59.538098,36.862888
49.915870,79.769050,139.107624,163.778438,94.017409,91.954393,29.890296,14.321773,135.606979,3.356546,78.716390,50.722339,162.501801,139.920585,159.968992,136.244263,84.552407,135.010496,-0.000787,0.012998,32.000000,-235.686719,136.258237,-0.022914,24.132595,0.686081,432576.431998,0.962049,39.613465,13.594305,2.788724,7.453390,60.402361,182.211120,32.000000,188.554959,194.108543,181.201599,188.377296,32.000000,172.923220,70.362142,76.520905,90.844275,43.506329,41.834127,59.523279,55.810491,21.400000,45.538015,59.535118,36.798178
49.928646,79.768606,139.124011,163.778902,93.998163,91.958569,29.313455,14.321769,135.621765,3.356748,78.703641,50.732890,162.501325,139.941158,159.967111,136.258660,84.552300,135.028853,-0.000788,0.013000,32.000000,-235.686704,136.277676,-0.022952,24.141275,0.685706,432631.609387,0.957449,39.596212,13.597229,2.787301,13.211428,60.315613,182.207532,32.000000,188.554857,194.115629,181.212520,188.382321,32.000000,172.920166,70.331284,76.518934,90.851896,43.506329,41.850532,59.523279,55.773899,21.400000,45.537569,59.542179,36.913292
49.921714,79.764969,139.139817,163.778468,93.968281,91.970652,29.158515,14.321800,135.629321,3.357296,78.706273,50.732737,162.503198,139.957825,159.968105,136.268661,84.554047,135.037148,-0.000788,0.013012,32.000000,-235.686691,136.289898,-0.022966,24.146472,0.685255,432643.781720,0.944796,39.574244,13.604175,2.786270,9.742858,6.944713,182.208465,32.000000,188.552850,194.122440,181.224020,188.387164,32.000000,172.919708,70.307819,76.518592,90.860969,43.506329,41.867561,59.523279,55.762445,21.400000,45.529306,59.553469,36.653938
49.929895,79.767489,139.142224,163.778709,94.028821,91.970684,29.186406,14.321886,135.632943,3.357360,78.729088,50.731355,162.504564,139.961143,159.968354,136.277247,84.554880,135.040930,-0.000788,0.013019,32.000000,-235.686661,136.292108,-0.023280,24.150216,0.685366,432717.474519,0.956391,39.578986,13.610505,2.787133,21.660585,6.333609,182.204981,32.000000,188.556431,194.130122,181.233899,188.392287,32.000000,172.918267,70.278281,76.518853,90.872415,43.506329,41.876405,59.523279,55.734748,21.400000,45.528328,59.526601,36.766851
49.934451,79.778506,139.150979,163.780383,94.073613,91.982502,29.408485,14.321863,135.639121,3.357097,78.746770,50.738368,162.503923,139.970341,159.966032,136.284757,84.555419,135.040828,-0.000789,0.013006,32.000000,-235.686718,136.295385,-0.023281,24.151247,0.685275,432714.221169,0.961528,39.578836,13.610791,2.787191,14.842524,12.346792,182.201125,32.000000,188.556980,194.137308,181.243207,188.396821,32.000000,172.915469,70.252594,76.518173,90.879867,43.506329,41.886447,59.523279,55.707565,21.400000,45.539863,59.541314,36.709037
49.938462,79.789538,139.161452,163.782658,94.111051,92.006681,29.972494,14.322051,135.650101,3.356934,78.755905,50.747519,162.507058,139.978799,159.962665,136.295468,84.557533,135.046289,-0.000790,0.012984,32.000000,-235.686669,136.303051,-0.023285,24.152231,0.685047,432736.139482,0.959494,39.572345,13.611044,2.786451,7.060610,60.420248,182.198902,32.000000,188.556872,194.147751,181.249701,188.399759,32.000000,172.913033,70.221820,76.517306,90.890455,43.506329,41.901534,59.523279,55.683800,21.400000,45.554216,59.521162,36.963035
49.938948,79.794054,139.164768,163.783836,94.079435,92.018948,29.386872,14.321830,135.659629,3.357083,78.763364,50.751464,162.508208,139.988010,159.963149,136.301358,84.559033,135.053375,-0.000791,0.012984,32.000000,-235.686848,136.309592,-0.023263,24.153636,0.685310,432843.071971,0.954786,39.587072,13.611506,2.786851,13.948631,60.376742,182.195918,32.000000,188.559306,194.156084,181.254717,188.403043,32.000000,172.912887,70.194823,76.517802,90.898331,43.506329,41.911211,59.523279,55.658774,21.400000,45.559603,59.497588,36.851590
49.953111,79.800819,139.164298,163.785571,94.095261,92.011085,29.273524,14.321814,135.663428,3.356226,78.786966,50.755620,162.508785,139.986924,159.962105,136.308357,84.560919,135.055031,-0.000790,0.013013,32.000000,-235.686781,136.309175,-0.023140,24.158589,0.685331,432955.271054,0.961822,39.582844,13.612713,2.786396,14.104466,17.179465,182.192713,32.000000,188.560613,194.164236,181.255045,188.406647,32.000000,172.910483,70.160161,76.517682,90.905251,43.506329,41.919741,59.523279,55.631279,21.400000,45.565234,59.524339,36.628553
49.950758,79.812200,139.167974,163.789234,94.116729,92.019349,29.246585,14.321839,135.666254,3.355887,78.806854,50.759156,162.512556,139.990307,159.961857,136.316590,84.562796,135.058880,-0.000791,0.012979,32.000000,-235.686801,136.310428,-0.023149,24.164632,0.685222,432904.219156,0.956992,39.589922,13.612801,2.786613,10.204291,7.334944,182.189667,32.000000,188.564384,194.171321,181.258087,188.411751,32.000000,172.911185,70.130927,76.518954,90.911654,43.506329,41.929081,59.523279,55.599912,21.400000,45.578738,59.526532,36.692676
49.956932,79.825499,139.173110,163.795296,94.143977,92.019381,29.950261,14.321630,135.666609,3.355611,78.824068,50.762167,162.517091,139.992226,159.962690,136.321467,84.563609,135.062423,-0.000790,0.012999,32.000000,-235.687036,136.308691,-0.023208,24.173294,0.685080,432967.841630,0.960653,39.593639,13.612987,2.786275,30.243736,60.433436,182.186633,32.000000,188.570121,194.179997,181.260670,188.419136,32.000000,172.906146,70.095796,76.520426,90.920354,43.506329,41.939533,59.523279,55.577548,21.400000,45.596406,59.541314,36.678149
49.962180,79.836821,139.178900,163.800854,94.151869,92.023530,29.310739,14.321533,135.670837,3.355861,78.831543,50.773231,162.521174,140.000638,159.962412,136.327164,84.567122,135.066993,-0.000790,0.012980,32.000000,-235.687061,136.310023,-0.023218,24.177536,0.684817,432981.861799,0.960871,39.605198,13.613233,2.786195,7.078948,60.336698,182.182919,32.000000,188.574821,194.188770,181.259640,188.422987,32.000000,172.902441,70.059809,76.521311,90.928564,43.506329,41.951191,59.523279,55.541863,21.400000,45.610880,59.533475,36.732001
49.977344,79.842244,139.189276,163.803750,94.098514,92.043812,29.987199,14.321569,135.678895,3.355344,78.824214,50.784506,162.524077,140.009670,159.963645,136.336310,84.571574,135.073963,-0.000788,0.012960,32.000000,-235.686902,136.320331,-0.023287,24.179458,0.684729,432992.423036,0.959514,39.616395,13.612514,2.786324,7.129175,60.450026,182.181013,32.000000,188.581307,194.189410,181.263720,188.428534,32.000000,172.901254,70.029684,76.522323,90.935532,43.506329,41.964342,59.523279,55.500784,21.400000,45.618331,59.533997,36.745134
49.972358,79.839597,139.196591,163.803565,94.104577,92.068084,29.305764,14.321634,135.689143,3.355458,78.813771,50.791624,162.524723,140.018293,159.965907,136.354437,84.577977,135.088194,-0.000785,0.012925,32.000000,-235.686843,136.329217,-0.023180,24.181954,0.684444,433058.359055,0.960384,39.598935,13.611564,2.785094,8.059745,60.320662,182.180464,32.000000,188.586910,194.190698,181.270100,188.433585,32.000000,172.899722,69.994191,76.522261,90.943563,43.506329,41.979175,59.523279,55.474315,21.400000,45.614781,59.547087,36.917987
49.972994,79.838166,139.198744,163.801945,94.057039,92.068049,29.206670,14.321689,135.690601,3.355607,78.821804,50.788297,162.523524,140.019708,159.965951,136.354587,84.581958,135.089223,-0.000783,0.012891,32.000000,-235.686735,136.330330,-0.023238,24.181137,0.684594,433146.425246,0.952853,39.600634,13.611869,2.785371,7.703470,7.771655,182.181021,32.000000,188.592589,194.190424,181.274247,188.438099,32.000000,172.897399,69.966604,76.521745,90.951419,43.506329,41.988046,59.523279,55.450983,21.400000,45.610434,59.541776,36.754525
49.962829,79.846015,139.196294,163.801741,93.969942,92.080306,29.247878,14.321690,135.686525,3.356044,78.843386,50.789097,162.522616,140.014165,159.964457,136.353394,84.588387,135.082710,-0.000781,0.012865,32.000000,-235.686727,136.322719,-0.023321,24.178330,0.684675,433191.568499,0.956258,39.598215,13.610312,2.785429,10.703206,60.222260,182.179968,32.000000,188.600612,194.191759,181.278775,188.441400,32.000000,172.893362,69.935006,76.521045,90.961001,43.506329,41.996110,59.523279,55.430282,21.400000,45.616653,59.541274,36.647995
49.959216,79.857109,139.186621,163.804237,93.924696,92.084245,29.236420,14.321582,135.675927,3.355888,78.863202,50.784947,162.523339,140.005843,159.961870,136.348090,84.592165,135.075164,-0.000780,0.012842,32.000000,-235.686706,136.316725,-0.023273,24.176240,0.684880,433189.072938,0.958750,39.610221,13.603531,2.785935,13.761252,60.294499,182.180898,32.000000,188.603725,194.187226,181.279809,188.444889,32.000000,172.890614,69.910658,76.519875,90.969085,43.506329,41.999318,59.523279,55.413367,21.400000,45.630625,59.534026,36.786220
49.960450,79.872316,139.167807,163.808306,93.957413,92.084361,29.230361,14.321650,135.663607,3.355905,78.889949,50.782836,162.525603,139.991145,159.959030,136.336101,84.597964,135.061324,-0.000778,0.012800,32.000000,-235.686670,136.306747,-0.023295,24.175162,0.685150,433272.089350,0.958681,39.627341,13.594981,2.786115,19.037247,60.246128,182.181804,32.000000,188.606794,194.188473,181.282516,188.447423,32.000000,172.890856,69.883706,76.518043,90.979492,43.506329,41.998387,59.523279,55.385602,21.400000,45.650512,59.521349,36.747335
49.967309,79.885988,139.163681,163.811253,94.013939,92.088266,29.163821,14.321560,135.654785,3.355808,78.907876,50.787486,162.528259,139.984873,159.957617,136.330478,84.602432,135.052819,-0.000780,0.012745,32.000000,-235.686719,136.301054,-0.023342,24.174433,0.685173,433280.286534,0.958820,39.640144,13.585005,2.785929,12.404461,14.976487,182.182085,32.000000,188.610550,194.188956,181.280377,188.448052,32.000000,172.891717,69.861984,76.515930,90.988269,43.506329,42.000705,59.523279,55.356918,21.400000,45.668942,59.540822,36.735082
49.962641,79.899701,139.158283,163.814527,94.023955,92.112616,29.306796,14.321643,135.647127,3.355432,78.921529,50.793337,162.531630,139.984716,159.959580,136.326366,84.608526,135.043181,-0.000781,0.012763,32.000000,-235.686621,136.292499,-0.023467,24.173188,0.685061,433285.993429,0.940078,39.650444,13.572779,2.785340,17.007790,60.300046,182.181338,32.000000,188.616452,194.184229,181.277001,188.450894,32.000000,172.893947,69.836073,76.512304,90.998584,43.506329,42.005921,59.523279,55.330960,21.400000,45.688116,59.530073,36.759220
49.956280,79.908200,139.151660,163.816276,94.016410,92.133134,29.446271,14.321904,135.640372,3.355187,78.931367,50.794074,162.534214,139.975840,159.960251,136.322721,84.611954,135.035538,-0.000782,0.012806,32.000000,-235.686469,136.285454,-0.023622,24.171596,0.685254,433371.145594,0.960025,39.667784,13.564221,2.785423,9.982458,6.665241,182.184158,32.000000,188.619943,194.181003,181.273018,188.451233,32.000000,172.894046,69.814287,76.510589,91.006470,43.506329,42.007846,59.523279,55.314422,21.400000,45.699883,59.529630,36.797005
49.970938,79.916625,139.145724,163.816640,94.109204,92.141417,29.253146,14.322020,135.639438,3.354370,78.934039,50.801944,162.534322,139.966113,159.960804,136.320613,84.615473,135.030244,-0.000783,0.012767,32.000000,-235.686235,136.280939,-0.023544,24.168051,0.685497,433490.777131,0.959588,39.680222,13.554049,2.785368,21.788466,6.292077,182.186824,32.000000,188.620378,194.175266,181.268406,188.449739,32.000000,172.894930,69.788331,76.506639,91.014297,43.506329,42.011549,59.523279,55.275777,21.400000,45.711450,59.530722,36.712192
49.964666,79.921202,139.144675,163.816881,94.078510,92.145081,29.304556,14.322104,135.639589,3.354280,78.927939,50.804767,162.534347,139.964280,159.960927,136.317904,84.617471,135.028854,-0.000782,0.012756,32.000000,-235.686008,136.280369,-0.023501,24.162806,0.685623,433569.978991,0.961210,39.684305,13.548344,2.785084,11.499187,60.364358,182.186581,32.000000,188.621846,194.172617,181.262895,188.445824,32.000000,172.899718,69.769052,76.503714,91.018601,43.506329,42.016972,59.523279,55.253390,21.400000,45.717994,59.522106,36.607570
49.958337,79.922517,139.134456,163.817082,94.074528,92.157363,29.363471,14.322167,135.633154,3.354296,78.929021,50.798773,162.533891,139.951952,159.961968,136.314397,84.618896,135.022231,-0.000782,0.012767,32.000000,-235.685978,136.274935,-0.023537,24.154992,0.685621,433569.847937,0.961026,39.683353,13.544977,2.784553,14.720864,60.323332,182.186619,32.000000,188.622427,194.165768,181.254511,188.447573,32.000000,172.903451,69.748269,76.499454,91.024085,43.506329,42.019805,59.523279,55.237230,21.400000,45.719055,59.525735,36.753278
49.951843,79.927631,139.123046,163.817860,94.075417,92.157400,29.227012,14.322097,135.622253,3.354420,78.939272,50.797116,162.533459,139.943254,159.962403,136.306547,84.618735,135.013847,-0.000781,0.012773,32.000000,-235.685869,136.267650,-0.023450,24.148876,0.686055,433648.987785,0.935849,39.694579,13.540897,2.785021,7.566627,60.274216,182.186716,32.000000,188.621278,194.162527,181.251699,188.446846,32.000000,172.908139,69.731039,76.495982,91.027808,43.506329,42.020120,59.523279,55.215739,21.400000,45.724188,59.512822,36.840291
49.982247,79.937302,139.128240,163.819780,94.161571,92.157447,29.184944,14.322245,135.621450,3.354107,78.933445,50.816685,162.534738,139.941481,159.960661,136.306171,84.619643,135.009281,-0.000782,0.012772,32.000000,-235.685839,136.272935,-0.023569,24.149501,0.686279,433652.912357,0.961561,39.700219,13.534805,2.784947,10.092909,60.171420,182.191145,32.000000,188.620288,194.157087,181.250050,188.442992,32.000000,172.909627,69.711901,76.492317,91.031783,43.506329,42.026701,59.523279,55.168250,21.400000,45.737267,59.503902,36.751297
50.001731,79.934744,139.146297,163.819903,94.167926,92.194012,29.339472,14.322416,135.633293,3.353888,78.899375,50.830836,162.536532,139.954631,159.961360,136.319359,84.620274,135.017826,-0.000783,0.012742,32.000000,-235.685723,136.285778,-0.023535,24.150908,0.686230,433660.160898,0.961542,39.702937,13.532040,2.784502,16.516946,7.842355,182.191918,32.000000,188.620666,194.151071,181.251492,188.440803,32.000000,172.913020,69.695900,76.490427,91.036144,43.506329,42.043716,59.523279,55.112387,21.400000,45.739167,59.541422,36.895170
50.001162,79.916582,139.162724,163.815369,94.165426,92.218488,29.332701,14.322412,135.646568,3.354160,78.863631,50.836738,162.532948,139.968792,159.963235,136.333151,84.619559,135.027870,-0.000780,0.012745,32.000000,-235.685775,136.299651,-0.023552,24.152516,0.685985,433762.027303,0.958576,39.674885,13.533270,2.783041,17.783229,60.299079,182.193604,32.000000,188.616904,194.143842,181.253002,188.437044,32.000000,172.910223,69.676711,76.487186,91.038856,43.506329,42.060790,59.523279,55.080026,21.400000,45.713181,59.537350,36.701627
50.010656,79.903646,139.175973,163.809940,94.169712,92.239027,29.476688,14.322596,135.656189,3.354335,78.845866,50.841058,162.530019,139.979739,159.961859,136.343896,84.619345,135.033635,-0.000779,0.012733,32.000000,-235.685599,136.309318,-0.023533,24.150002,0.686001,433859.604326,0.960436,39.653724,13.537427,2.782767,14.667398,60.417888,182.196111,32.000000,188.612295,194.139114,181.254111,188.433906,32.000000,172.913824,69.663094,76.484404,91.040162,43.506329,42.075931,59.523279,55.038364,21.400000,45.692412,59.531390,36.706543
50.011688,79.893815,139.182269,163.803739,94.159924,92.263345,29.313239,14.322740,135.667613,3.354055,78.832155,50.846377,162.526155,139.988196,159.960919,136.357075,84.618047,135.043374,-0.000780,0.012736,32.000000,-235.685501,136.319408,-0.023491,24.146824,0.686170,433951.541783,0.960183,39.630542,13.543127,2.782846,1.611309,60.282679,182.199788,32.000000,188.607282,194.134386,181.258125,188.429053,32.000000,172.912193,69.649857,76.481906,91.041748,43.506329,42.088615,59.523279,55.001747,21.400000,45.675724,59.533515,36.729800
50.007145,79.887147,139.193876,163.799703,94.211325,92.263461,29.255263,14.322763,135.676607,3.354492,78.824977,50.853186,162.523798,139.999013,159.958793,136.364039,84.617239,135.054334,-0.000781,0.012708,32.000000,-235.685616,136.326326,-0.023471,24.147029,0.686466,434037.465515,0.936800,39.621895,13.546060,2.783046,14.038029,60.304069,182.200698,32.000000,188.603332,194.129553,181.255213,188.427817,32.000000,172.907219,69.641302,76.481968,91.042273,43.506329,42.103067,59.523279,54.977478,21.400000,45.664883,59.533367,36.879103
50.017502,79.880610,139.204731,163.797823,94.185900,92.270028,29.159623,14.322796,135.685237,3.354877,78.817786,50.856362,162.522575,140.009302,159.954728,136.368177,84.614980,135.064388,-0.000783,0.012717,32.000000,-235.685534,136.336143,-0.023292,24.151825,0.686634,434086.867990,0.952040,39.611865,13.552805,2.783219,21.217340,17.398057,182.201386,32.000000,188.596092,194.129550,181.252342,188.423039,32.000000,172.905325,69.634254,76.482169,91.041476,43.506329,42.118679,59.523279,54.935578,21.400000,45.653464,59.508839,36.942345
50.026224,79.877148,139.218104,163.797795,94.240569,92.286373,29.303291,14.322628,135.692166,3.355353,78.812552,50.859737,162.521711,140.017721,159.952330,136.375496,84.613887,135.072795,-0.000784,0.012716,32.000000,-235.685673,136.345198,-0.023263,24.156164,0.686582,434110.926168,0.935156,39.602649,13.558920,2.783219,29.956129,60.338807,182.201546,32.000000,188.591650,194.125914,181.253096,188.419457,32.000000,172.900481,69.629849,76.482408,91.040307,43.506329,42.135492,59.523279,54.893797,21.400000,45.646901,59.552250,36.823123
50.033445,79.872373,139.232470,163.797884,94.322421,92.302315,29.142636,14.322488,135.706373,3.355346,78.797499,50.869272,162.520744,140.034758,159.949154,136.390305,84.612546,135.089740,-0.000785,0.012694,32.000000,-235.685705,136.364070,-0.023286,24.162017,0.686497,434143.440772,0.962521,39.592948,13.566202,2.783344,17.453922,60.009677,182.202905,32.000000,188.586476,194.125087,181.255072,188.414594,32.000000,172.896874,69.623545,76.484402,91.039234,43.506329,42.154061,59.523279,54.843139,21.400000,45.639162,59.552673,36.738677
50.049661,79.864628,139.256273,163.796675,94.351256,92.314382,29.838199,14.322429,135.726909,3.355914,78.770188,50.883180,162.519255,140.055832,159.947857,136.405723,84.611232,135.108866,-0.000786,0.012664,32.000000,-235.685922,136.386809,-0.023241,24.163810,0.686388,434231.814378,0.959798,39.576531,13.572185,2.782839,9.915261,60.399533,182.202716,32.000000,188.582055,194.124884,181.255431,188.412167,32.000000,172.885962,69.618361,76.486301,91.037411,43.506329,42.175260,59.523279,54.796085,21.400000,45.628824,59.535177,36.704268
50.067423,79.846970,139.288552,163.793023,94.283415,92.338677,29.457894,14.322377,135.756700,3.356509,78.724832,50.899038,162.516586,140.084728,159.948412,136.435353,84.610671,135.140046,-0.000786,0.012722,32.000000,-235.686095,136.418847,-0.023305,24.166271,0.686184,434255.771310,0.961931,39.554561,13.583526,2.782409,13.317340,60.372647,182.204059,32.000000,188.577594,194.124125,181.256100,188.407827,32.000000,172.883850,69.611613,76.488338,91.035960,43.506329,42.204771,59.523279,54.730286,21.400000,45.603496,59.527181,36.855772
50.072519,79.825814,139.311645,163.787776,94.271051,92.358972,29.155603,14.322261,135.781592,3.356965,78.686559,50.903521,162.513472,140.112222,159.949659,136.457818,84.612259,135.167017,-0.000783,0.012703,32.000000,-235.686108,136.442228,-0.023280,24.167588,0.686160,434333.711564,0.962368,39.529491,13.595910,2.782122,11.874903,60.178331,182.205964,32.000000,188.573861,194.124553,181.259895,188.405317,32.000000,172.883864,69.606795,76.491633,91.036167,43.506329,42.231097,59.523279,54.679306,21.400000,45.572850,59.528637,36.933101
50.073235,79.802308,139.331255,163.779588,94.251039,92.359109,29.179133,14.321985,135.799671,3.357768,78.663543,50.894171,162.507992,140.125489,159.948856,136.474437,84.613022,135.191384,-0.000782,0.012676,32.000000,-235.686476,136.465238,-0.023210,24.169565,0.686087,434408.184431,0.938168,39.483892,13.610971,2.781584,14.716798,9.576066,182.208539,32.000000,188.570230,194.123777,181.261462,188.400153,32.000000,172.879847,69.600421,76.495749,91.036585,43.506329,42.257340,59.523279,54.633399,21.400000,45.535048,59.553410,36.934422
50.070585,79.790730,139.348332,163.773896,94.295611,92.338693,29.253736,14.321612,135.810012,3.357981,78.655965,50.890549,162.502592,140.140077,159.946447,136.483454,84.614987,135.206067,-0.000779,0.012635,32.000000,-235.686799,136.478620,-0.023276,24.171002,0.686189,434419.575567,0.959836,39.462474,13.621524,2.782016,29.145201,60.333427,182.211010,32.000000,188.565107,194.121922,181.266527,188.397120,32.000000,172.878565,69.595186,76.499023,91.036378,43.506329,42.278978,59.523279,54.598858,21.400000,45.514646,59.531823,36.943739
50.068001,79.782834,139.361588,163.770028,94.265119,92.326573,29.149301,14.321450,135.822192,3.358146,78.650986,50.883120,162.498079,140.157096,159.943565,136.497218,84.618123,135.221494,-0.000777,0.012664,32.000000,-235.687001,136.491802,-0.023238,24.176037,0.686191,434342.389351,0.949142,39.450681,13.630531,2.782726,14.581870,59.908018,182.213850,32.000000,188.562096,194.122449,181.270963,188.397225,32.000000,172.873122,69.592738,76.504262,91.035487,43.506329,42.300778,59.523279,54.556394,21.400000,45.500059,59.531921,36.928039
50.071268,79.776311,139.366521,163.768013,94.243286,92.326943,29.162263,14.321248,135.828947,3.358166,78.645922,50.877463,162.495408,140.164903,159.940472,136.507100,84.621219,135.230288,-0.000775,0.012640,32.000000,-235.687443,136.503273,-0.023238,24.179030,0.685954,434230.319124,0.960460,39.441269,13.633932,2.782869,9.996007,7.279999,182.215238,32.000000,188.561273,194.125572,181.272623,188.393249,32.000000,172.870857,69.592228,76.507812,91.035912,43.506329,42.317040,59.523279,54.515868,21.400000,45.488566,59.547893,36.673967
50.067963,79.769639,139.376673,163.765870,94.295915,92.310959,29.992317,14.320868,135.832136,3.358876,78.639853,50.873373,162.492969,140.175479,159.936453,136.515619,84.625492,135.245053,-0.000776,0.012663,32.000000,-235.687665,136.510885,-0.023190,24.180272,0.686000,434219.914431,0.938920,39.439995,13.636427,2.783464,10.918965,60.456261,182.214262,32.000000,188.559940,194.124737,181.272932,188.387293,32.000000,172.864351,69.593088,76.513347,91.036608,43.506329,42.336602,59.523279,54.473010,21.400000,45.475868,59.520749,36.872426
50.068337,79.763340,139.385567,163.764557,94.289600,92.298706,29.157036,14.320587,135.837582,3.358896,78.628220,50.870996,162.490732,140.180493,159.934258,136.522414,84.630816,135.257037,-0.000776,0.012665,32.000000,-235.688063,136.517212,-0.023163,24.182356,0.685836,434150.270037,0.959895,39.433562,13.639592,2.783541,17.061248,59.906475,182.218079,32.000000,188.559130,194.126823,181.274966,188.380801,32.000000,172.855636,69.597267,76.518427,91.037577,43.506329,42.353920,59.523279,54.437936,21.400000,45.465686,59.522864,36.677489
50.051648,79.752382,139.386450,163.762618,94.257822,92.274345,29.152185,14.320521,135.837744,3.358988,78.621746,50.844692,162.487202,140.176402,159.934168,136.525941,84.634836,135.263262,-0.000776,0.012664,32.000000,-235.687912,136.514507,-0.023138,24.177030,0.685783,434079.544809,0.961941,39.430853,13.641131,2.783938,17.419320,9.873160,182.217968,32.000000,188.561609,194.127946,181.273559,188.378219,32.000000,172.851444,69.603699,76.523765,91.039889,43.506329,42.372665,59.523279,54.398234,21.400000,45.447159,59.535078,36.911824
50.013279,79.748467,139.368292,163.761638,94.229874,92.237763,29.202590,14.320279,135.823852,3.359291,78.642433,50.816915,162.484582,140.162708,159.932466,136.510561,84.637732,135.254216,-0.000775,0.012661,32.000000,-235.688117,136.498653,-0.023121,24.172807,0.685750,433985.785230,0.961519,39.423154,13.641296,2.784172,9.360633,12.629423,182.220940,32.000000,188.559797,194.129519,181.273009,188.373440,32.000000,172.846454,69.610842,76.527647,91.040565,43.506329,42.375918,59.523279,54.407998,21.400000,45.437179,59.536426,36.770592
50.002363,79.758865,139.351967,163.765080,94.240218,92.197151,29.171709,14.319893,135.809353,3.359011,78.660808,50.800991,162.483066,140.147393,159.928421,136.491635,84.642925,135.240275,-0.000776,0.012703,32.000000,-235.688437,136.488540,-0.023065,24.166931,0.686216,433837.559993,0.961343,39.455789,13.636393,2.786136,13.588070,60.099069,182.221657,32.000000,188.559099,194.128137,181.268900,188.370995,32.000000,172.841730,69.620871,76.531123,91.042701,43.506329,42.379720,59.523279,54.390468,21.400000,45.445902,59.531587,36.685486
49.984839,79.763855,139.345494,163.769060,94.279250,92.168568,29.253446,14.319734,135.800902,3.358852,78.658473,50.794902,162.482316,140.137219,159.927770,136.481980,84.645880,135.230643,-0.000776,0.012670,32.000000,-235.688644,136.484243,-0.023014,24.166652,0.686266,433655.048747,0.945023,39.480809,13.627341,2.786939,8.072186,60.323843,182.222933,32.000000,188.557822,194.128560,181.266899,188.368465,32.000000,172.829704,69.630303,76.533594,91.044845,43.506329,42.386352,59.523279,54.386760,21.400000,45.452469,59.519903,36.701187
49.986612,79.758788,139.345761,163.773428,94.313192,92.144270,29.167953,14.319226,135.796903,3.359121,78.636813,50.785273,162.482037,140.131814,159.927634,136.474625,84.650322,135.224782,-0.000773,0.012652,32.000000,-235.689067,136.481777,-0.022967,24.168369,0.686341,433494.135251,0.937329,39.510107,13.615217,2.787757,7.971309,9.945031,182.225459,32.000000,188.558719,194.128440,181.264581,188.365400,32.000000,172.829318,69.643900,76.537641,91.047903,43.506329,42.400643,59.523279,54.345526,21.400000,45.446379,59.539602,36.956065
49.964806,79.747932,139.336012,163.776302,94.263917,92.123834,29.965608,14.318743,135.789649,3.359554,78.624593,50.766980,162.481362,140.125614,159.930179,136.472580,84.653748,135.218100,-0.000771,0.012695,32.000000,-235.689423,136.477640,-0.023029,24.165997,0.686065,433390.236091,0.960211,39.506040,13.609568,2.787490,11.829418,60.490568,182.224002,32.000000,188.561123,194.130518,181.262614,188.364307,32.000000,172.827139,69.655694,76.540133,91.050839,43.506329,42.406546,59.523279,54.339175,21.400000,45.427988,59.531174,36.958559
49.961346,79.738862,139.325276,163.780153,94.197020,92.092654,29.970303,14.318508,135.781605,3.359337,78.617064,50.753457,162.481264,140.114504,159.932029,136.464835,84.657061,135.210042,-0.000773,0.012687,32.000000,-235.689675,136.472287,-0.023042,24.160592,0.686058,433261.041950,0.962050,39.506920,13.601020,2.788024,30.318830,60.474090,182.225782,32.000000,188.560682,194.132568,181.267645,188.362498,32.000000,172.821085,69.669801,76.542944,91.054675,43.506329,42.412596,59.523279,54.322944,21.400000,45.410885,59.525853,36.715347
49.953634,79.732017,139.316208,163.783559,94.170942,92.072348,29.967770,14.318334,135.776864,3.358996,78.605201,50.742394,162.482418,140.105249,159.933993,136.458218,84.659225,135.200695,-0.000774,0.012737,32.000000,-235.689914,136.467436,-0.023044,24.156217,0.686109,433139.223237,0.937808,39.511496,13.594522,2.788549,28.334667,60.522515,182.227994,32.000000,188.563218,194.137353,181.268418,188.363719,32.000000,172.820775,69.682858,76.545890,91.059249,43.506329,42.419176,59.523279,54.306365,21.400000,45.399127,59.518467,36.807643
49.942231,79.721671,139.301678,163.787799,94.157450,92.044048,29.164619,14.318137,135.773965,3.358949,78.591517,50.724146,162.484963,140.091328,159.935842,136.448803,84.661882,135.195229,-0.000773,0.012765,32.000000,-235.690228,136.459278,-0.023082,24.156146,0.686226,433002.923450,0.961312,39.518279,13.587870,2.789167,10.270874,8.052919,182.227308,32.000000,188.561854,194.141379,181.268614,188.360541,32.000000,172.824600,69.698515,76.547806,91.063345,43.506329,42.422880,59.523279,54.291664,21.400000,45.381051,59.526876,36.590402
49.927496,79.713654,139.286578,163.791537,94.151630,92.019751,29.164700,14.317928,135.765744,3.358664,78.591351,50.706969,162.487981,140.079169,159.939535,136.443198,84.665227,135.185051,-0.000772,0.012827,32.000000,-235.690251,136.449290,-0.023099,24.157696,0.686034,432856.629346,0.961568,39.513817,13.581838,2.789079,9.887105,17.457526,182.226306,32.000000,188.565091,194.141460,181.269784,188.365200,32.000000,172.833941,69.715031,76.550677,91.067524,43.506329,42.425046,59.523279,54.288280,21.400000,45.366564,59.546477,36.768611
49.905358,79.711548,139.266885,163.796026,94.168081,91.970495,29.157962,14.317604,135.747736,3.358224,78.601227,50.685077,162.490297,140.061717,159.941289,136.430143,84.667628,135.168436,-0.000772,0.012793,32.000000,-235.690617,136.433071,-0.023295,24.160204,0.685972,432768.861443,0.961506,39.517581,13.574498,2.789556,11.348941,59.771389,182.226633,32.000000,188.565452,194.146347,181.275172,188.365928,32.000000,172.835117,69.736138,76.555022,91.070811,43.506329,42.425346,59.523279,54.293509,21.400000,45.357481,59.524044,36.888274
49.881774,79.715214,139.248119,163.800372,94.208881,91.938025,29.165063,14.317476,135.736711,3.357710,78.612752,50.669799,162.492724,140.045881,159.942621,136.418483,84.668831,135.153536,-0.000773,0.012850,32.000000,-235.690787,136.417965,-0.023262,24.157747,0.685848,432576.858375,0.961477,39.533688,13.565590,2.790382,2.839819,12.566992,182.226287,32.000000,188.567577,194.147817,181.276935,188.365456,32.000000,172.837170,69.756117,76.558384,91.073001,43.506329,42.422593,59.523279,54.307599,21.400000,45.358781,59.517838,36.786880
49.864207,79.719992,139.234707,163.806034,94.174436,91.897455,29.961976,14.317396,135.725210,3.357326,78.617199,50.660191,162.496304,140.029775,159.944149,136.408032,84.669970,135.138265,-0.000774,0.012901,32.000000,-235.690773,136.403471,-0.023131,24.151015,0.685801,432395.156203,0.961476,39.559195,13.555743,2.791230,12.109507,60.455715,182.224317,32.000000,188.571994,194.148154,181.278205,188.364938,32.000000,172.845976,69.782427,76.563206,91.073294,43.506329,42.425377,59.523279,54.309253,21.400000,45.363530,59.539652,36.747775
49.857200,79.720871,139.221086,163.810701,94.152349,91.872990,29.911969,14.317290,135.714973,3.356979,78.619118,50.648529,162.500495,140.016096,159.946350,136.397914,84.669963,135.128748,-0.000774,0.012914,32.000000,-235.690987,136.392421,-0.023130,24.144466,0.685904,432256.174488,0.936542,39.584080,13.547947,2.792077,28.650131,60.459421,182.224053,32.000000,188.575124,194.146430,181.280051,188.366421,32.000000,172.849896,69.806009,76.566746,91.073898,43.506329,42.426420,59.523279,54.311863,21.400000,45.361973,59.549073,36.737577
49.862736,79.723192,139.206275,163.816377,94.198563,91.848440,29.953285,14.317114,135.703604,3.356768,78.620163,50.644743,162.505926,140.000504,159.948459,136.387378,84.669691,135.114572,-0.000776,0.012954,32.000000,-235.691108,136.382624,-0.023073,24.136966,0.685966,432073.122211,0.961728,39.599728,13.541127,2.792514,23.338217,60.467646,182.224209,32.000000,188.577049,194.146732,181.281035,188.365172,32.000000,172.861642,69.833079,76.571988,91.075354,43.506329,42.426253,59.523279,54.297351,21.400000,45.361579,59.524427,36.678369
49.875047,79.723289,139.212673,163.819522,94.249306,91.844304,29.898750,14.317004,135.707315,3.356690,78.600809,50.667085,162.509627,140.006248,159.951719,136.388504,84.670984,135.121987,-0.000776,0.012982,32.000000,-235.691233,136.388352,-0.023025,24.135797,0.685897,431977.918795,0.961201,39.599189,13.535695,2.792096,29.184892,60.436322,182.226857,32.000000,188.580313,194.146158,181.280175,188.365078,32.000000,172.867659,69.856118,76.577470,91.077164,43.506329,42.435580,59.523279,54.278086,21.400000,45.361146,59.504207,36.946967
49.884327,79.709337,139.230220,163.820118,94.229050,91.864285,29.147884,14.316817,135.726430,3.356488,78.556594,50.674769,162.513502,140.022660,159.959272,136.404307,84.672565,135.137209,-0.000776,0.012985,32.000000,-235.691517,136.408673,-0.023045,24.136710,0.685737,431880.075562,0.935057,39.593236,13.533797,2.791547,12.219904,59.900044,182.226734,32.000000,188.586834,194.144775,181.276441,188.369086,32.000000,172.878137,69.885121,76.584291,91.078919,43.506329,42.455634,59.523279,54.246488,21.400000,45.341534,59.533731,36.949975
49.883607,79.689902,139.239199,163.818291,94.201652,91.872250,29.163936,14.316925,135.738381,3.356945,78.537206,50.666403,162.515442,140.033932,159.965496,136.414101,84.673269,135.151060,-0.000775,0.013010,32.000000,-235.691372,136.422912,-0.023032,24.137069,0.685750,431942.050236,0.934653,39.578070,13.536621,2.791182,7.572872,60.092904,182.228763,32.000000,188.587623,194.140190,181.275657,188.373471,32.000000,172.883408,69.908147,76.589778,91.079076,43.506329,42.470801,59.523279,54.240174,21.400000,45.311201,59.535383,36.818795
49.871563,79.678147,139.249776,163.818050,94.151274,91.872061,29.162399,14.316884,135.745208,3.357606,78.535251,50.659519,162.518303,140.040886,159.969058,136.415966,84.676469,135.155018,-0.000775,0.013012,32.000000,-235.691505,136.428761,-0.023007,24.139849,0.685815,431987.426328,0.961155,39.552259,13.544707,2.791335,10.334917,10.188179,182.228386,32.000000,188.593332,194.135083,181.272454,188.375543,32.000000,172.891208,69.935127,76.596850,91.078695,43.506329,42.487325,59.523279,54.234787,21.400000,45.286349,59.526070,36.726645
49.866456,79.675362,139.250824,163.819727,94.122150,91.863377,29.145970,14.316820,135.749968,3.357937,78.537335,50.659899,162.521165,140.043331,159.970837,136.420016,84.678635,135.161177,-0.000774,0.013026,32.000000,-235.691555,136.434646,-0.022893,24.139358,0.685853,431967.181928,0.961509,39.540689,13.545827,2.791680,12.832336,7.729954,182.230655,32.000000,188.596286,194.132052,181.271661,188.381578,32.000000,172.895554,69.958268,76.603778,91.079678,43.506329,42.497529,59.523279,54.235400,21.400000,45.278128,59.543015,36.721143
49.856371,79.673965,139.249316,163.823009,94.098718,91.842615,29.153912,14.316848,135.750842,3.358025,78.545366,50.649685,162.524458,140.043986,159.972510,136.422971,84.681845,135.162384,-0.000774,0.012989,32.000000,-235.691546,136.435715,-0.022899,24.137097,0.685967,431939.527394,0.961213,39.545945,13.545392,2.792438,6.699850,10.200987,182.227238,32.000000,188.600722,194.129847,181.265370,188.389055,32.000000,172.898265,69.986587,76.612566,91.079226,43.506329,42.508692,59.523279,54.231303,21.400000,45.271684,59.537694,36.652397
49.857414,79.676294,139.242091,163.827112,94.082934,91.830217,29.149268,14.316800,135.747068,3.357961,78.561338,50.638000,162.530465,140.041007,159.973672,136.417890,84.686023,135.166812,-0.000774,0.013013,32.000000,-235.691491,136.430922,-0.022945,24.132573,0.686082,431877.469322,0.938225,39.555737,13.544427,2.793103,12.689548,6.974527,182.227770,32.000000,188.603675,194.125474,181.268425,188.395041,32.000000,172.910190,70.010869,76.621294,91.078904,43.506329,42.514239,59.523279,54.231039,21.400000,45.270592,59.541884,36.816594
49.825820,79.685304,139.230105,163.833840,93.982938,91.805757,29.200141,14.316951,135.735115,3.358018,78.594916,50.619773,162.536037,140.026950,159.973495,136.408220,84.690944,135.157949,-0.000775,0.013050,32.000000,-235.691399,136.418432,-0.022901,24.125906,0.686141,431797.665036,0.961571,39.563399,13.541448,2.793395,11.924586,60.123419,182.225453,32.000000,188.607156,194.119444,181.271085,188.400543,32.000000,172.917319,70.039050,76.630245,91.076356,43.506329,42.518490,59.523279,54.249349,21.400000,45.278551,59.545287,36.740292
49.820100,79.700524,139.214976,163.841105,93.936176,91.785349,29.178645,14.316981,135.722665,3.357587,78.626820,50.605526,162.542293,140.008162,159.973292,136.390425,84.694740,135.145243,-0.000775,0.013021,32.000000,-235.691443,136.403195,-0.022889,24.124257,0.686321,431707.210344,0.961192,39.582083,13.537460,2.793949,11.213151,60.201770,182.223983,32.000000,188.610421,194.114304,181.273437,188.405970,32.000000,172.924868,70.062111,76.638360,91.073340,43.506329,42.517855,59.523279,54.262028,21.400000,45.294949,59.545847,36.604635
