OSU 80 Ton Compressor Load Stand
49.811084,79.720464,139.200712,163.850096,93.960604,91.761440,29.906174,14.316981,135.708283,3.357705,78.658913,50.595265,162.550177,139.990169,159.976071,136.371704,84.701014,135.132095,-0.000774,0.013027,32.000000,-235.691472,136.388452,-0.022915,24.122227,0.686450,431609.231037,0.940043,39.613680,13.526358,2.794523,11.729799,33.505380,182.226225,32.000000,188.610243,194.110280,181.275912,188.416019,32.000000,172.933628,70.090895,76.647274,91.071123,43.506329,42.518999,59.523279,54.261728,21.400000,45.320313,59.543949,36.653571
49.807338,79.734364,139.189638,163.857415,93.925577,91.740916,29.245933,14.317076,135.697121,3.357896,78.679148,50.590504,162.557026,139.983864,159.979428,136.361144,84.707223,135.122798,-0.000775,0.012999,32.000000,-235.691296,136.375872,-0.022791,24.119896,0.686456,431530.567091,0.937299,39.640950,13.515581,2.794833,11.567696,7.415538,182.225262,32.000000,188.609181,194.107289,181.278019,188.422462,32.000000,172.941137,70.113938,76.655060,91.067465,43.506329,42.518329,59.523279,54.265267,21.400000,45.338338,59.526729,36.734202
49.789494,79.748209,139.177938,163.865894,93.917981,91.724781,29.482109,14.317246,135.686432,3.358269,78.697070,50.590550,162.563847,139.974275,159.986793,136.348670,84.713383,135.114525,-0.000775,0.013003,32.000000,-235.691192,136.364336,-0.023020,24.114193,0.686309,431426.620167,0.961305,39.659620,13.503658,2.794550,13.130623,60.328506,182.227411,32.000000,188.610380,194.104297,181.282172,188.430055,32.000000,172.954971,70.142809,76.664977,91.062150,43.506329,42.519978,59.523279,54.284105,21.400000,45.355834,59.546379,36.644034
49.807281,79.758249,139.179996,163.872616,93.977713,91.716666,29.948968,14.317386,135.686578,3.357632,78.684432,50.604975,162.570353,139.976072,159.992679,136.347082,84.717580,135.118651,-0.000775,0.012966,32.000000,-235.691173,136.368431,-0.022919,24.108255,0.686533,431365.300259,0.961423,39.691205,13.492559,2.795209,27.828980,60.408502,182.224587,32.000000,188.613354,194.101624,181.283422,188.436252,32.000000,172.958207,70.169668,76.673874,91.056102,43.506329,42.528596,59.523279,54.273448,21.400000,45.368303,59.557492,36.670299
49.796772,79.752995,139.189672,163.876428,93.986680,91.737216,29.315456,14.317447,135.694501,3.357470,78.665423,50.607236,162.575750,139.983892,159.999835,136.347769,84.721908,135.125750,-0.000775,0.012984,32.000000,-235.691047,136.372098,-0.022952,24.102160,0.686466,431270.456494,0.958257,39.695185,13.486054,2.794838,29.924963,6.812049,182.226868,32.000000,188.613528,194.094519,181.289271,188.443947,32.000000,172.968200,70.192437,76.681364,91.049929,43.506329,42.541082,59.523279,54.273203,21.400000,45.363051,59.537891,36.781744
49.790255,79.742781,139.192644,163.880290,93.919841,91.733300,29.296350,14.317746,135.694332,3.358054,78.658850,50.597869,162.580930,139.981600,160.008375,136.347342,84.727622,135.134239,-0.000776,0.012970,32.000000,-235.690779,136.374953,-0.023041,24.098159,0.686788,431342.919050,0.957482,39.696146,13.486016,2.794971,21.141387,7.966307,182.227363,32.000000,188.615843,194.091424,181.296846,188.452256,32.000000,172.976207,70.219171,76.689628,91.041285,43.506329,42.553315,59.523279,54.288654,21.400000,45.345041,59.552624,36.614246
49.786702,79.741565,139.187620,163.884281,93.926049,91.725248,29.928369,14.317844,135.691126,3.358504,78.671426,50.590024,162.584396,139.977669,160.013922,136.339121,84.732246,135.131525,-0.000775,0.012935,32.000000,-235.690761,136.371448,-0.023051,24.097220,0.687102,431347.648254,0.954266,39.697399,13.484989,2.795617,17.356192,10.323237,182.228283,32.000000,188.616796,194.089793,181.300731,188.462240,32.000000,172.978624,70.241190,76.695683,91.033748,43.506329,42.558343,59.523279,54.292696,21.400000,45.338365,59.523178,36.812558
49.777765,79.749521,139.191367,163.891411,93.910958,91.725358,29.173820,14.317987,135.693347,3.358724,78.673916,50.593896,162.590718,139.980311,160.019091,136.340597,84.738401,135.128011,-0.000775,0.012949,32.000000,-235.690759,136.374155,-0.023089,24.097647,0.687176,431295.502995,0.959023,39.695711,13.480311,2.795771,8.264595,60.153944,182.230484,32.000000,188.616031,194.088365,181.309088,188.473262,32.000000,172.980786,70.267484,76.704064,91.023623,43.506329,42.568884,59.523279,54.306616,21.400000,45.345438,59.533997,36.745281
49.766573,79.750825,139.199321,163.896524,93.797823,91.725549,29.443315,14.318141,135.696891,3.359025,78.671049,50.589065,162.596217,139.979602,160.023881,136.341923,84.742312,135.130897,-0.000775,0.012933,32.000000,-235.690637,136.371222,-0.023088,24.097111,0.687287,431297.950131,0.955287,39.709081,13.474022,2.796254,9.822403,10.441651,182.231493,32.000000,188.617242,194.089515,181.315239,188.481374,32.000000,172.980206,70.290471,76.709933,91.014281,43.506329,42.581270,59.523279,54.317513,21.400000,45.346592,59.537124,36.741392
49.747484,79.751156,139.188319,163.902326,93.756824,91.709304,29.866925,14.318195,135.688950,3.359521,78.691296,50.567499,162.601380,139.966399,160.030079,136.330272,84.746332,135.121329,-0.000776,0.012938,32.000000,-235.690676,136.356274,-0.023169,24.093030,0.687441,431298.146176,0.956244,39.721215,13.469045,2.796802,6.175932,60.405101,182.232995,32.000000,188.619005,194.088722,181.326050,188.494613,32.000000,172.985731,70.317412,76.716890,91.002018,43.506329,42.586314,59.523279,54.345855,21.400000,45.342084,59.553243,36.684752
49.735875,79.760570,139.173019,163.908891,93.740188,91.668695,29.325696,14.318364,135.675713,3.359322,78.719591,50.556666,162.604724,139.946803,160.033403,136.308919,84.750371,135.108221,-0.000776,0.012923,32.000000,-235.690471,136.337847,-0.023190,24.090053,0.687708,431298.436405,0.961825,39.733462,13.464314,2.797509,12.034364,60.292511,182.233332,32.000000,188.620344,194.092779,181.335405,188.502880,32.000000,172.989664,70.338090,76.722651,90.990415,43.506329,42.584158,59.523279,54.364199,21.400000,45.350608,59.557472,36.602948
49.732412,79.778583,139.157456,163.918512,93.674875,91.644497,29.297075,14.318501,135.664795,3.359542,78.742981,50.549171,162.610250,139.924738,160.035363,136.289466,84.754029,135.091956,-0.000776,0.012898,32.000000,-235.690433,136.315459,-0.023096,24.083951,0.687625,431111.078170,0.958060,39.752004,13.452278,2.797896,10.416778,60.324088,182.235436,32.000000,188.618972,194.093648,181.351310,188.513942,32.000000,172.994348,70.361972,76.729784,90.976165,43.506329,42.582400,59.523279,54.383125,21.400000,45.373533,59.514081,36.730534
49.716788,79.790790,139.137827,163.925609,93.672585,91.624302,29.318631,14.318451,135.654354,3.359132,78.757504,50.543754,162.614966,139.914584,160.037157,136.279561,84.755887,135.083946,-0.000777,0.012901,32.000000,-235.690466,136.305219,-0.023176,24.078986,0.687575,430990.588674,0.938315,39.771951,13.442129,2.797898,3.065105,60.243846,182.236141,32.000000,188.620701,194.099316,181.365190,188.521316,32.000000,173.004131,70.382240,76.735826,90.964675,43.506329,42.578015,59.523279,54.408938,21.400000,45.390289,59.548641,36.780790
49.714423,79.801996,139.124139,163.933115,93.659343,91.596319,29.257621,14.318448,135.638715,3.358974,78.772615,50.535914,162.621735,139.901142,160.042497,136.267595,84.760645,135.069098,-0.000776,0.012887,32.000000,-235.690489,136.290299,-0.023180,24.071844,0.687745,430902.458726,0.949445,39.806314,13.434649,2.798463,11.554118,12.757214,182.236774,32.000000,188.622310,194.100601,181.381321,188.534014,32.000000,173.011686,70.405553,76.742429,90.949852,43.506329,42.576585,59.523279,54.428840,21.400000,45.404445,59.523257,36.662962
49.711123,79.811863,139.110939,163.938830,93.660386,91.587415,29.229327,14.318508,135.625898,3.359204,78.788036,50.533198,162.627797,139.885625,160.048521,136.254765,84.764802,135.060451,-0.000777,0.012906,32.000000,-235.690324,136.278044,-0.023087,24.065913,0.687791,430816.580991,0.962042,39.822409,13.426269,2.798466,12.389389,10.515126,182.241947,32.000000,188.625191,194.102495,181.398264,188.543504,32.000000,173.026301,70.425666,76.748717,90.938876,43.506329,42.574231,59.523279,54.444666,21.400000,45.416144,59.549801,36.768318
49.716589,79.822422,139.106003,163.944365,93.605717,91.587378,29.200801,14.318635,135.621027,3.359357,78.788928,50.541015,162.633029,139.877556,160.055380,136.248833,84.767810,135.053928,-0.000777,0.012905,32.000000,-235.690243,136.272428,-0.023149,24.063690,0.687896,430714.433953,0.958176,39.842464,13.415047,2.798658,9.121600,7.552379,182.247670,32.000000,188.629128,194.104689,181.415206,188.553064,32.000000,173.032117,70.448445,76.753408,90.923336,43.506329,42.577371,59.523279,54.446856,21.400000,45.430422,59.523198,36.644327
49.723220,79.823823,139.108279,163.946842,93.618881,91.587465,29.181116,14.318556,135.621151,3.359495,78.779291,50.543863,162.637648,139.878986,160.062703,136.247685,84.769428,135.056539,-0.000776,0.012860,32.000000,-235.690310,136.274870,-0.023147,24.062549,0.687830,430710.055322,0.956117,39.842640,13.408344,2.797977,7.221257,60.169978,182.252146,32.000000,188.631275,194.108377,181.425948,188.559810,32.000000,173.040047,70.467518,76.757302,90.911174,43.506329,42.582544,59.523279,54.455465,21.400000,45.432694,59.531017,36.574408
49.720339,79.820399,139.113658,163.948381,93.595535,91.587449,29.216228,14.318645,135.621499,3.359829,78.770197,50.548588,162.642267,139.884686,160.071943,136.248011,84.772623,135.061760,-0.000777,0.012876,32.000000,-235.690303,136.281377,-0.023205,24.061402,0.687800,430710.793438,0.959621,39.843439,13.404487,2.797631,12.839043,9.349236,182.257702,32.000000,188.632492,194.112483,181.438292,188.569306,32.000000,173.049309,70.490158,76.761197,90.896795,43.506329,42.592471,59.523279,54.467372,21.400000,45.426112,59.533111,36.618502
49.713328,79.818281,139.118774,163.950371,93.600702,91.579143,29.366830,14.318820,135.625243,3.360008,78.763541,50.554036,162.645890,139.892175,160.078338,136.250358,84.773762,135.063199,-0.000776,0.012836,32.000000,-235.690133,136.284227,-0.023349,24.061503,0.687867,430705.844734,0.959851,39.842529,13.404412,2.797834,6.800271,60.377574,182.260871,32.000000,188.634162,194.112273,181.447549,188.579163,32.000000,173.055128,70.509207,76.764768,90.884895,43.506329,42.600744,59.523279,54.485075,21.400000,45.420711,59.528351,36.618722
49.716423,79.816407,139.124910,163.953685,93.692196,91.579358,29.927100,14.318775,135.629708,3.360138,78.752428,50.559994,162.649417,139.897330,160.084356,136.251502,84.775177,135.069197,-0.000776,0.012870,32.000000,-235.690132,136.290221,-0.023424,24.062458,0.687798,430658.097274,0.957962,39.837101,13.403908,2.797783,6.714406,60.446379,182.266737,32.000000,188.637008,194.112493,181.457381,188.586318,32.000000,173.064674,70.530995,76.768609,90.870542,43.506329,42.611857,59.523279,54.496615,21.400000,45.416137,59.550912,36.945353
49.721630,79.812227,139.132246,163.956525,93.651970,91.579413,29.363815,14.318660,135.630212,3.359963,78.744579,50.556011,162.653169,139.904969,160.089192,136.254153,84.777432,135.071074,-0.000775,0.012904,32.000000,-235.690153,136.293608,-0.023459,24.062824,0.687804,430652.896084,0.954289,39.834230,13.403729,2.797846,15.087955,60.353771,182.268686,32.000000,188.639999,194.113782,181.465067,188.593369,32.000000,173.066156,70.550833,76.771363,90.858923,43.506329,42.623227,59.523279,54.510350,21.400000,45.409258,59.498208,36.743006
49.707675,79.808224,139.122793,163.960748,93.501235,91.575363,29.819411,14.318615,135.619569,3.361004,78.760802,50.536594,162.658425,139.898320,160.094904,136.250437,84.780233,135.062744,-0.000775,0.012917,32.000000,-235.690158,136.283977,-0.023508,24.064434,0.687883,430648.490684,0.956461,39.835622,13.404590,2.798242,28.789455,60.359855,182.271216,32.000000,188.645399,194.116481,181.471227,188.603347,32.000000,173.077163,70.575591,76.775685,90.846417,43.506329,42.624555,59.523279,54.529918,21.400000,45.400204,59.519313,36.792162
49.700126,79.815205,139.105644,163.965909,93.459869,91.555097,29.198540,14.318693,135.607455,3.361357,78.782128,50.531551,162.661878,139.885937,160.097073,136.240625,84.781888,135.051368,-0.000775,0.012894,32.000000,-235.690115,136.270398,-0.023344,24.066620,0.687932,430642.760863,0.958725,39.838064,13.401399,2.798568,14.333307,10.148437,182.275455,32.000000,188.648799,194.115829,181.475915,188.612165,32.000000,173.076665,70.595828,76.777959,90.835789,43.506329,42.620733,59.523279,54.552462,21.400000,45.405293,59.528755,36.651737
49.710672,79.829755,139.097571,163.974086,93.437638,91.546961,29.254091,14.318713,135.595410,3.361221,78.799013,50.533514,162.667651,139.870930,160.099630,136.227574,84.782383,135.033653,-0.000774,0.012930,32.000000,-235.690171,136.261196,-0.023359,24.070730,0.687768,430566.694420,0.959347,39.845939,13.392871,2.798538,10.739958,60.271129,182.276753,32.000000,188.652460,194.117168,181.478767,188.617843,32.000000,173.082764,70.619855,76.779624,90.823646,43.506329,42.620465,59.523279,54.562422,21.400000,45.423377,59.535039,36.609624
49.710936,79.837171,139.091007,163.980607,93.439306,91.546782,29.789340,14.318748,135.590484,3.360822,78.794482,50.538212,162.673404,139.868119,160.102939,136.225669,84.785115,135.031071,-0.000773,0.012946,32.000000,-235.690019,136.257696,-0.023233,24.075553,0.687488,430502.658986,0.956989,39.854834,13.385440,2.798179,9.557905,60.310681,182.278764,32.000000,188.657786,194.118912,181.481729,188.624744,32.000000,173.089758,70.639883,76.782343,90.815181,43.506329,42.622826,59.523279,54.573716,21.400000,45.434232,59.532384,36.719822
49.718882,79.835368,139.078470,163.985751,93.399539,91.542665,29.337297,14.318957,135.578540,3.360846,78.792275,50.528183,162.678403,139.859435,160.110226,136.219951,84.787731,135.027058,-0.000774,0.012928,32.000000,-235.689617,136.248596,-0.023222,24.078772,0.687351,430512.514971,0.954916,39.868830,13.377458,2.798178,7.203661,60.331094,182.282839,32.000000,188.664455,194.122733,181.483450,188.634516,32.000000,173.096868,70.662925,76.785423,90.807160,43.506329,42.622447,59.523279,54.577993,21.400000,45.431757,59.533987,36.728259
49.718060,79.834905,139.070286,163.989126,93.438913,91.522354,29.188777,14.318990,135.572286,3.360924,78.792779,50.532852,162.681837,139.854751,160.116620,136.213323,84.789312,135.021775,-0.000775,0.012904,32.000000,-235.689589,136.249810,-0.023163,24.083344,0.687017,430503.675791,0.960452,39.856003,13.374305,2.797262,9.295951,60.104485,182.287839,32.000000,188.669591,194.127122,181.487422,188.639753,32.000000,173.105543,70.681480,76.788396,90.800549,43.506329,42.620135,59.523279,54.588782,21.400000,45.428108,59.534754,36.823784
49.720674,79.834050,139.071177,163.992999,93.463205,91.530353,29.319735,14.318972,135.573372,3.360613,78.769204,50.534769,162.686024,139.859424,160.123661,136.218168,84.791996,135.027545,-0.000773,0.012895,32.000000,-235.689542,136.257933,-0.023032,24.088332,0.686698,430418.999659,0.960956,39.852831,13.369791,2.796915,12.391674,60.344736,182.293485,32.000000,188.677756,194.132875,181.490998,188.644473,32.000000,173.112120,70.703371,76.791483,90.793547,43.506329,42.625306,59.523279,54.598970,21.400000,45.426243,59.545041,36.630607
49.727562,79.825267,139.070392,163.993164,93.458190,91.538856,29.223559,14.319190,135.574285,3.361259,78.758339,50.526366,162.688763,139.863885,160.131368,136.222589,84.792972,135.029546,-0.000776,0.012884,32.000000,-235.689353,136.259388,-0.023030,24.089300,0.686436,430376.362708,0.956044,39.851610,13.367068,2.796742,7.029884,60.221113,182.297696,32.000000,188.684707,194.138673,181.490788,188.648563,32.000000,173.119110,70.719217,76.794933,90.788340,43.506329,42.630235,59.523279,54.603827,21.400000,45.413347,59.524113,36.614026
49.715038,79.821297,139.065725,163.992266,93.440631,91.518603,29.302954,14.319297,135.562283,3.361825,78.764733,50.517912,162.691007,139.860437,160.138954,136.218390,84.794133,135.022660,-0.000775,0.012869,32.000000,-235.689187,136.257531,-0.022990,24.089734,0.686483,430444.155863,0.956884,39.844655,13.368270,2.796792,1.560074,60.323689,182.305234,32.000000,188.695475,194.145604,181.492217,188.655283,32.000000,173.124956,70.735412,76.797897,90.782187,43.506329,42.633006,59.523279,54.627379,21.400000,45.403414,59.555928,36.643813
49.703909,79.825096,139.061605,163.993335,93.433179,91.514375,29.883032,14.319491,135.552644,3.362451,78.775265,50.514234,162.694075,139.852570,160.143792,136.209420,84.794084,135.013608,-0.000775,0.012846,32.000000,-235.689010,136.249303,-0.022957,24.089012,0.686466,430399.896381,0.932766,39.845438,13.366404,2.797112,1.427055,60.390864,182.311007,32.000000,188.702349,194.152651,181.489783,188.655864,32.000000,173.132088,70.744963,76.799085,90.776892,43.506329,42.633838,59.523279,54.652503,21.400000,45.405887,59.523306,36.652031
49.717643,79.833196,139.060189,163.996856,93.415355,91.506292,29.965972,14.319647,135.546210,3.362387,78.784426,50.516865,162.696240,139.846621,160.147552,136.201746,84.794283,135.009545,-0.000775,0.012861,32.000000,-235.688588,136.245924,-0.022962,24.089148,0.686459,430326.896705,0.961428,39.854572,13.360755,2.797397,1.411617,60.442358,182.317422,32.000000,188.711949,194.160407,181.486655,188.657315,32.000000,173.139347,70.756167,76.801736,90.770047,43.506329,42.637399,59.523279,54.662448,21.400000,45.414743,59.514848,36.800379
49.717303,79.837841,139.061868,164.000298,93.386291,91.494660,29.964807,14.319766,135.545984,3.362384,78.780461,50.511259,162.698054,139.849599,160.149989,136.200978,84.792320,135.004580,-0.000773,0.012856,32.000000,-235.688457,136.245109,-0.022988,24.090974,0.686406,430278.214117,0.958706,39.862762,13.357710,2.797503,18.628481,6.623194,182.323018,32.000000,188.718581,194.169133,181.482220,188.653089,32.000000,173.141077,70.762807,76.803711,90.763945,43.506329,42.642366,59.523279,54.660222,21.400000,45.420956,59.533102,36.706249
49.704079,79.839893,139.052015,164.003771,93.331811,91.471925,29.152150,14.319768,135.534569,3.362744,78.790671,50.496777,162.700635,139.841256,160.153280,136.195642,84.791207,134.994467,-0.000772,0.012835,32.000000,-235.688362,136.236718,-0.023006,24.090488,0.686248,430283.868076,0.959889,39.861165,13.356424,2.796997,7.707228,7.840220,182.330031,32.000000,188.722281,194.175919,181.477531,188.654819,32.000000,173.141470,70.766024,76.806998,90.758583,43.506329,42.643526,59.523279,54.700210,21.400000,45.421320,59.534872,36.634276
49.712870,79.848497,139.042086,164.007356,93.358319,91.451486,29.962978,14.320259,135.526540,3.362616,78.810589,50.496932,162.703708,139.830281,160.156555,136.186074,84.791514,134.986354,-0.000772,0.012849,32.000000,-235.687865,136.230606,-0.022983,24.092080,0.686108,430204.103072,0.960607,39.863173,13.355139,2.797007,29.350231,60.446363,182.337602,32.000000,188.728900,194.184820,181.477884,188.655434,32.000000,173.146964,70.767214,76.810555,90.754464,43.506329,42.641159,59.523279,54.705444,21.400000,45.429706,59.513285,36.701187
49.731098,79.861984,139.040731,164.012780,93.439799,91.443240,29.155917,14.320514,135.528028,3.362488,78.805548,50.508941,162.706169,139.829179,160.159486,136.187568,84.790204,134.987710,-0.000773,0.012819,32.000000,-235.687386,136.230293,-0.022961,24.095449,0.686012,430101.541957,0.961224,39.878631,13.349522,2.797301,19.506215,59.798193,182.344973,32.000000,188.735422,194.193156,181.473733,188.654345,32.000000,173.151628,70.765107,76.813226,90.747294,43.506329,42.643300,59.523279,54.698386,21.400000,45.448316,59.551886,36.813879
49.733843,79.860966,139.036553,164.014380,93.430798,91.450946,29.952686,14.320547,135.527917,3.362311,78.793984,50.506971,162.706797,139.826508,160.162663,136.191391,84.788521,134.994279,-0.000773,0.012855,32.000000,-235.687281,136.230634,-0.022964,24.095423,0.685614,430031.310346,0.935066,39.878085,13.347685,2.796434,12.263523,14.855817,182.350186,32.000000,188.741879,194.199974,181.474603,188.651540,32.000000,173.154276,70.760021,76.814368,90.741308,43.506329,42.645498,59.523279,54.710772,21.400000,45.449547,59.520257,36.673381
49.724365,79.859412,139.026573,164.015178,93.341922,91.446875,29.152213,14.320501,135.520369,3.362229,78.802274,50.492880,162.708210,139.817823,160.167648,136.186978,84.788398,134.992347,-0.000772,0.012834,32.000000,-235.687365,136.221953,-0.022795,24.096577,0.685433,430056.184092,0.949173,39.873415,13.353597,2.795865,11.831446,15.027517,182.357240,32.000000,188.748539,194.211005,181.476268,188.650432,32.000000,173.155711,70.749592,76.816224,90.735571,43.506329,42.643861,59.523279,54.724323,21.400000,45.444044,59.546506,36.700600
49.724486,79.865082,139.021322,164.016664,93.339619,91.426333,29.170217,14.320560,135.513181,3.362361,78.813004,50.488231,162.709105,139.806798,160.170103,136.177525,84.788571,134.988542,-0.000772,0.012770,32.000000,-235.687554,136.216151,-0.022650,24.098304,0.685491,430073.029027,0.953214,39.874414,13.355666,2.795984,7.858991,7.934866,182.361991,32.000000,188.755685,194.219655,181.475922,188.648839,32.000000,173.160120,70.738374,76.817938,90.732004,43.506329,42.644194,59.523279,54.740247,21.400000,45.449303,59.530771,36.664430
49.716759,79.874660,139.018248,164.019474,93.389809,91.401831,30.006192,14.320784,135.505151,3.361773,78.822931,50.485437,162.710068,139.795597,160.171008,136.168140,84.788614,134.982932,-0.000773,0.012716,32.000000,-235.687304,136.206242,-0.022653,24.099775,0.685425,430004.791643,0.960333,39.887278,13.352582,2.796314,29.262089,12.258100,182.369720,32.000000,188.763056,194.230751,181.476679,188.648419,32.000000,173.160890,70.721464,76.819118,90.727062,43.506329,42.644680,59.523279,54.755273,21.400000,45.461204,59.526689,36.712485
49.727992,79.880433,139.017355,164.022272,93.391270,91.393638,29.168658,14.320901,135.498742,3.361590,78.824862,50.483816,162.713706,139.791150,160.173920,136.161752,84.790244,134.979574,-0.000773,0.012727,32.000000,-235.687183,136.206836,-0.022597,24.102319,0.685229,429919.257546,0.934937,39.896959,13.352160,2.796284,5.987087,7.977058,182.374978,32.000000,188.770095,194.238976,181.479208,188.648826,32.000000,173.164817,70.705271,76.821051,90.725112,43.506329,42.647465,59.523279,54.762298,21.400000,45.469158,59.554866,36.665017
49.720810,79.882862,139.011831,164.024984,93.397871,91.393703,29.251843,14.321111,135.490267,3.361510,78.822469,50.478894,162.717278,139.786511,160.175888,136.154395,84.792564,134.976094,-0.000771,0.012685,32.000000,-235.686880,136.201965,-0.022643,24.104090,0.684848,429824.391644,0.959266,39.893970,13.347514,2.795622,14.823675,6.977888,182.383370,32.000000,188.775581,194.254509,181.481645,188.648044,32.000000,173.168738,70.681960,76.822575,90.721276,43.506329,42.649565,59.523279,54.775162,21.400000,45.472431,59.516668,36.778883
49.699868,79.883300,139.004019,164.026358,93.382061,91.393743,29.635716,14.321058,135.481475,3.361364,78.825836,50.469009,162.719180,139.774495,160.178609,136.147103,84.793252,134.969353,-0.000770,0.012665,32.000000,-235.687020,136.194488,-0.022613,24.104083,0.684885,429829.131303,0.959941,39.903254,13.344420,2.795923,1.339669,10.233560,182.389643,32.000000,188.782217,194.264350,181.481438,188.648893,32.000000,173.169258,70.659437,76.823431,90.719780,43.506329,42.646072,59.523279,54.806056,21.400000,45.471833,59.552751,36.748802
49.679486,79.887215,138.990760,164.028597,93.362353,91.377460,29.307483,14.321144,135.468133,3.361316,78.837146,50.461067,162.722011,139.762620,160.179251,136.134062,84.792998,134.955776,-0.000769,0.012651,32.000000,-235.686967,136.180611,-0.022629,24.103139,0.684944,429832.642590,0.934093,39.914009,13.340657,2.796235,17.533153,60.346760,182.392540,32.000000,188.789266,194.273502,181.482495,188.647157,32.000000,173.172811,70.629344,76.822034,90.717786,43.506329,42.642059,59.523279,54.852399,21.400000,45.474915,59.538550,36.638824
49.664183,79.894099,138.973617,164.031474,93.396208,91.385426,29.158997,14.321112,135.457726,3.360877,78.845409,50.449951,162.724789,139.746863,160.177390,136.120014,84.793023,134.944250,-0.000769,0.012639,32.000000,-235.686944,136.166396,-0.022707,24.098878,0.685257,429825.152207,0.935793,39.940208,13.334571,2.797443,16.123977,59.781653,182.397870,32.000000,188.794814,194.282516,181.481281,188.647375,32.000000,173.174668,70.601281,76.819878,90.716033,43.506329,42.635272,59.523279,54.886320,21.400000,45.483522,59.530879,36.808817
49.647474,79.903403,138.947905,164.035420,93.336946,91.361076,29.166082,14.321372,135.431643,3.360987,78.878899,50.432873,162.728126,139.717974,160.176162,136.090850,84.792762,134.919830,-0.000769,0.012636,32.000000,-235.686652,136.137043,-0.022718,24.092742,0.685503,429806.122057,0.960813,39.966182,13.329386,2.798158,9.269476,6.700058,182.401662,32.000000,188.800168,194.295411,181.479614,188.645276,32.000000,173.181449,70.565412,76.815958,90.715210,43.506329,42.621979,59.523279,54.930032,21.400000,45.494168,59.518340,36.750196
49.626641,79.919206,138.927026,164.041930,93.362951,91.330974,29.197329,14.321413,135.411288,3.360856,78.899041,50.428063,162.734509,139.693209,160.174816,136.067863,84.792563,134.899482,-0.000769,0.012642,32.000000,-235.686537,136.116012,-0.022771,24.088312,0.685790,429802.245974,0.960717,39.989900,13.321675,2.798682,11.198892,60.186440,182.405500,32.000000,188.805828,194.305240,181.482091,188.645251,32.000000,173.181651,70.535985,76.811962,90.716107,43.506329,42.609418,59.523279,54.967174,21.400000,45.513946,59.548670,36.712412
49.624875,79.931859,138.912314,164.052067,93.372194,91.330921,29.167110,14.321505,135.393702,3.360079,78.899713,50.425757,162.742390,139.676981,160.174987,136.048634,84.791607,134.881500,-0.000767,0.012642,32.000000,-235.686403,136.097820,-0.022759,24.086007,0.685693,429635.050132,0.933155,40.017985,13.309221,2.798834,16.894771,7.571407,182.409159,32.000000,188.812678,194.313496,181.486720,188.644459,32.000000,173.184963,70.499424,76.806366,90.718361,43.506329,42.600969,59.523279,55.005320,21.400000,45.534834,59.517730,36.709551
49.630592,79.933296,138.906913,164.058867,93.372110,91.330950,29.176414,14.321382,135.387555,3.359451,78.886221,50.429363,162.747129,139.666508,160.177713,136.042369,84.790811,134.874258,-0.000768,0.012647,32.000000,-235.686461,136.093287,-0.022804,24.086401,0.685894,429631.881011,0.961036,40.045006,13.300715,2.799209,19.627306,8.054843,182.413440,32.000000,188.815570,194.321221,181.493817,188.643946,32.000000,173.186961,70.468794,76.802404,90.720875,43.506329,42.596649,59.523279,55.025514,21.400000,45.537683,59.515025,36.613073
49.624915,79.924454,138.895464,164.063418,93.388190,91.334866,29.165460,14.321573,135.384653,3.358999,78.857116,50.425453,162.752039,139.661360,160.182852,136.039064,84.788170,134.870879,-0.000769,0.012638,32.000000,-235.686409,136.090076,-0.022844,24.086028,0.685873,429640.636949,0.959068,40.051306,13.295388,2.798988,13.851820,12.050842,182.417355,32.000000,188.822344,194.330845,181.497047,188.645691,32.000000,173.187294,70.430680,76.795754,90.724307,43.506329,42.591866,59.523279,55.055066,21.400000,45.527447,59.527073,36.668098
49.604835,79.913802,138.885362,164.065091,93.352507,91.330764,29.977428,14.321596,135.379257,3.358730,78.843711,50.420991,162.755981,139.652084,160.186568,136.034569,84.784999,134.865773,-0.000769,0.012653,32.000000,-235.686541,136.081719,-0.022846,24.085553,0.685792,429673.075317,0.959000,40.041496,13.295302,2.798494,14.661987,19.374901,182.419787,32.000000,188.829100,194.338077,181.503881,188.648331,32.000000,173.191409,70.397084,76.788257,90.727132,43.506329,42.585069,59.523279,55.097779,21.400000,45.510447,59.533888,36.752104
49.588884,79.906512,138.876619,164.067487,93.325131,91.329804,29.168625,14.321629,135.364753,3.358780,78.836387,50.411560,162.760019,139.646346,160.191036,136.019644,84.781392,134.853070,-0.000770,0.012644,32.000000,-235.686577,136.071564,-0.022979,24.086506,0.685899,429634.045369,0.961072,40.044300,13.295806,2.799149,7.241859,59.683626,182.419549,32.000000,188.838275,194.343616,181.510495,188.654018,32.000000,173.191946,70.359034,76.780013,90.730706,43.506329,42.577996,59.523279,55.152663,21.400000,45.497812,59.542022,36.616888
49.565986,79.903367,138.863292,164.070924,93.302708,91.329857,29.895943,14.321349,135.355506,3.358423,78.832458,50.403079,162.763819,139.635305,160.193271,136.008099,84.778317,134.841584,-0.000769,0.012643,32.000000,-235.686917,136.057434,-0.023044,24.087901,0.686099,429636.065744,0.954334,40.055350,13.295656,2.799940,29.070883,9.996794,182.422093,32.000000,188.841871,194.347525,181.516835,188.655861,32.000000,173.193389,70.326325,76.771475,90.734169,43.506329,42.570640,59.523279,55.205137,21.400000,45.491697,59.544657,36.725105
49.549368,79.901208,138.844280,164.074786,93.285915,91.309703,29.952132,14.321283,135.342037,3.358388,78.828852,50.391381,162.768555,139.615264,160.195266,135.991703,84.772730,134.823127,-0.000766,0.012655,32.000000,-235.687170,136.040325,-0.022821,24.089030,0.686352,429645.968181,0.962120,40.074436,13.293153,2.801055,8.938248,60.439454,182.421212,32.000000,188.849706,194.352276,181.524859,188.661508,32.000000,173.193357,70.285240,76.761069,90.739949,43.506329,42.558084,59.523279,55.271107,21.400000,45.487074,59.503863,36.794583
49.548486,79.899940,138.831721,164.077831,93.281834,91.305874,29.168396,14.321233,135.330196,3.358092,78.828277,50.382105,162.774135,139.601884,160.198041,135.979293,84.769900,134.805534,-0.000766,0.012658,32.000000,-235.687392,136.027426,-0.022864,24.089622,0.686434,429620.544921,0.935230,40.088924,13.289226,2.801721,14.133239,10.338672,182.427013,32.000000,188.858483,194.356828,181.529539,188.666582,32.000000,173.193572,70.251546,76.753792,90.745069,43.506329,42.548196,59.523279,55.309498,21.400000,45.484313,59.526670,36.648362
49.526643,79.896648,138.818179,164.080097,93.236218,91.305297,29.989262,14.321360,135.318762,3.358069,78.820167,50.379552,162.777905,139.586915,160.200618,135.964296,84.763867,134.789418,-0.000767,0.012662,32.000000,-235.687488,136.012109,-0.022902,24.090708,0.686473,429559.988149,0.962276,40.105157,13.285881,2.802272,17.293745,7.877187,182.430270,32.000000,188.867306,194.360876,181.537022,188.670427,32.000000,173.197634,70.212484,76.741249,90.748789,43.506329,42.537219,59.523279,55.372138,21.400000,45.479052,59.542238,36.731121
49.531155,79.892008,138.806319,164.081505,93.175873,91.305268,29.941366,14.321430,135.306335,3.357829,78.812166,50.377710,162.780303,139.571612,160.202364,135.955226,84.758251,134.776534,-0.000769,0.012662,32.000000,-235.687295,136.002475,-0.022953,24.090248,0.686551,429569.194662,0.962386,40.116376,13.280672,2.802741,29.088667,22.011543,182.430633,32.000000,188.877203,194.364444,181.538908,188.671898,32.000000,173.199713,70.178666,76.730859,90.751279,43.506329,42.528537,59.523279,55.406429,21.400000,45.471860,59.537439,36.757680
49.517369,79.885880,138.785730,164.083892,93.202935,91.305580,29.213385,14.321623,135.290031,3.357526,78.803394,50.373315,162.784826,139.556156,160.204542,135.940097,84.752182,134.761120,-0.000769,0.012660,32.000000,-235.687135,135.989983,-0.022972,24.086706,0.686449,429572.877927,0.961356,40.110042,13.280197,2.802398,6.970007,60.234014,182.432775,32.000000,188.886271,194.365174,181.540181,188.673123,32.000000,173.200265,70.138104,76.718067,90.753339,43.506329,42.514483,59.523279,55.466589,21.400000,45.461498,59.525480,36.831340
49.507194,79.882580,138.762727,164.087318,93.187927,91.293279,29.217659,14.321480,135.273771,3.357441,78.805807,50.362305,162.787135,139.540346,160.205307,135.920066,84.745367,134.740517,-0.000771,0.012614,32.000000,-235.687333,135.967084,-0.022910,24.081303,0.686576,429581.581284,0.962849,40.113674,13.278216,2.802579,12.135648,7.381088,182.432745,32.000000,188.898569,194.365911,181.537057,188.674347,32.000000,173.199814,70.097306,76.704413,90.755173,43.506329,42.496896,59.523279,55.528520,21.400000,45.454438,59.526001,36.744180
49.504178,79.883509,138.741318,164.090872,93.141897,91.272858,29.429811,14.321329,135.257703,3.357058,78.813000,50.351136,162.791029,139.522993,160.206966,135.901400,84.738635,134.724479,-0.000773,0.012596,32.000000,-235.687499,135.946363,-0.022926,24.076409,0.686779,429591.268550,0.961173,40.122224,13.276352,2.802875,13.686385,60.405237,182.436689,32.000000,188.906979,194.364962,181.537320,188.675589,32.000000,173.203118,70.064633,76.693223,90.757487,43.506329,42.479796,59.523279,55.572857,21.400000,45.453885,59.534892,36.515494
49.498643,79.888576,138.714386,164.096649,93.068836,91.248928,29.573431,14.321328,135.235886,3.356194,78.827569,50.340644,162.795514,139.501929,160.207131,135.875361,84.729985,134.700237,-0.000776,0.012630,32.000000,-235.687452,135.920328,-0.022962,24.069464,0.686691,429490.298199,0.961839,40.126087,13.273208,2.802626,7.343357,60.387813,182.437465,32.000000,188.919867,194.364011,181.534173,188.675432,32.000000,173.206349,70.025825,76.678862,90.757927,43.506329,42.458060,59.523279,55.629097,21.400000,45.458371,59.529345,36.710358
49.508019,79.895874,138.694333,164.101896,93.086506,91.240642,29.413208,14.321188,135.216831,3.356063,78.838470,50.336552,162.799713,139.480361,160.208212,135.851482,84.725217,134.680142,-0.000777,0.012649,32.000000,-235.687593,135.898020,-0.022939,24.062260,0.686722,429415.886605,0.957208,40.137517,13.272643,2.802650,8.182981,7.439363,182.444258,32.000000,188.927380,194.362099,181.534666,188.678221,32.000000,173.203771,69.994528,76.667941,90.758627,43.506329,42.440638,59.523279,55.664253,21.400000,45.467302,59.519323,36.766264
49.511892,79.901385,138.672037,164.106634,93.038150,91.232724,29.302557,14.321064,135.193962,3.355683,78.849363,50.326485,162.803693,139.458241,160.211353,135.828763,84.719508,134.659972,-0.000777,0.012640,32.000000,-235.687791,135.874510,-0.022958,24.056274,0.686561,429337.233547,0.953835,40.136384,13.267354,2.801670,2.076380,9.818004,182.445882,32.000000,188.936321,194.361986,181.533292,188.678510,32.000000,173.208014,69.964124,76.656384,90.757342,43.506329,42.422086,59.523279,55.698934,21.400000,45.475057,59.529522,36.543520
49.496324,79.908487,138.647689,164.111868,92.999201,91.216353,29.267227,14.321144,135.169389,3.355226,78.860261,50.315084,162.808127,139.433232,160.213355,135.801371,84.711415,134.637659,-0.000776,0.012602,32.000000,-235.687704,135.847216,-0.022992,24.049390,0.686553,429349.904064,0.936329,40.135386,13.263483,2.800829,11.520084,14.449279,182.447504,32.000000,188.941064,194.360357,181.535185,188.679688,32.000000,173.208317,69.927431,76.642921,90.754338,43.506329,42.400053,59.523279,55.763074,21.400000,45.483789,59.504807,36.565237
49.486639,79.914916,138.618816,164.115814,93.007615,91.213740,29.248771,14.320939,135.136638,3.354454,78.873453,50.305433,162.811336,139.405214,160.213860,135.773125,84.703107,134.614588,-0.000777,0.012591,32.000000,-235.687872,135.817829,-0.022964,24.047311,0.686601,429261.285757,0.943166,40.152905,13.259389,2.800930,7.264703,60.281727,182.452487,32.000000,188.946943,194.358380,181.535093,188.680179,32.000000,173.210044,69.890072,76.630859,90.750237,43.506329,42.374468,59.523279,55.831474,21.400000,45.492217,59.545621,36.725912
49.482841,79.922258,138.593884,164.117594,93.023420,91.193479,29.270066,14.320817,135.113510,3.354219,78.883442,50.302570,162.813592,139.384707,160.214400,135.753050,84.696478,134.593830,-0.000778,0.012585,32.000000,-235.687938,135.795570,-0.023087,24.046004,0.686863,429287.873662,0.956039,40.174196,13.257115,2.801324,12.777242,12.572555,182.454252,32.000000,188.952670,194.359448,181.531496,188.681842,32.000000,173.210794,69.861080,76.620667,90.747237,43.506329,42.352056,59.523279,55.877555,21.400000,45.501193,59.551866,36.745647
49.479677,79.929561,138.560596,164.119063,93.023197,91.172578,29.174490,14.320870,135.085592,3.353466,78.893851,50.295673,162.817158,139.360030,160.216953,135.727153,84.689522,134.568822,-0.000778,0.012606,32.000000,-235.688033,135.770063,-0.022981,24.046305,0.686761,429243.456890,0.957786,40.188821,13.253118,2.801113,2.876042,14.668776,182.458546,32.000000,188.957395,194.362895,181.528672,188.683806,32.000000,173.212558,69.828754,76.609866,90.744945,43.506329,42.323183,59.523279,55.936998,21.400000,45.511641,59.517209,36.705515
49.474163,79.936166,138.535269,164.120359,93.044560,91.160435,29.346159,14.320800,135.060264,3.352889,78.911533,50.295306,162.820609,139.335544,160.219229,135.702076,84.684880,134.542289,-0.000778,0.012590,32.000000,-235.688081,135.745344,-0.023178,24.047143,0.686497,429169.279827,0.961557,40.197669,13.250145,2.800682,2.869452,60.300987,182.459713,32.000000,188.961007,194.365270,181.527518,188.684941,32.000000,173.216532,69.802583,76.600746,90.743778,43.506329,42.298741,59.523279,55.988004,21.400000,45.519706,59.534252,36.545721
49.479119,79.947910,138.507995,164.123062,93.117794,91.160335,29.245442,14.320683,135.031428,3.351987,78.928683,50.298743,162.821736,139.309170,160.219479,135.674970,84.678406,134.513318,-0.000779,0.012571,32.000000,-235.688156,135.716573,-0.023149,24.045306,0.686273,429090.941659,0.959589,40.210502,13.241501,2.800383,14.416354,60.327646,182.462509,32.000000,188.964230,194.368250,181.525762,188.688312,32.000000,173.213503,69.773993,76.591525,90.742803,43.506329,42.269909,59.523279,56.039608,21.400000,45.534997,59.534213,36.768245
49.486820,79.956300,138.485634,164.125354,93.159244,91.160361,29.385767,14.320818,135.015061,3.351259,78.934455,50.307665,162.825083,139.285701,160.220319,135.658808,84.673197,134.496035,-0.000780,0.012594,32.000000,-235.687987,135.698239,-0.023005,24.039782,0.686200,429110.973878,0.958306,40.219696,13.235505,2.799934,9.614360,60.315667,182.468525,32.000000,188.969647,194.372847,181.526969,188.689052,32.000000,173.214403,69.751790,76.584350,90.742924,43.506329,42.245772,59.523279,56.083730,21.400000,45.547326,59.541923,36.504122
49.504735,79.961728,138.467049,164.126843,93.174782,91.160272,29.806251,14.320924,134.992769,3.351151,78.937566,50.313250,162.825806,139.262037,160.220318,135.641466,84.665408,134.479698,-0.000782,0.012586,32.000000,-235.687883,135.679368,-0.023016,24.032057,0.686103,429130.445052,0.960726,40.223844,13.228935,2.798961,7.759450,60.354711,182.472958,32.000000,188.969839,194.379775,181.526594,188.688328,32.000000,173.217372,69.727103,76.576881,90.743139,43.506329,42.221210,59.523279,56.110243,21.400000,45.555933,59.526876,36.676168
49.508031,79.964860,138.451453,164.127512,93.173675,91.176722,29.899503,14.320731,134.971727,3.350611,78.949618,50.310614,162.827100,139.245664,160.221879,135.625776,84.660167,134.465889,-0.000783,0.012568,32.000000,-235.687986,135.660574,-0.022967,24.026052,0.686072,429143.195663,0.958104,40.221235,13.227206,2.798146,9.756069,60.395376,182.474780,32.000000,188.975710,194.383738,181.523801,188.686205,32.000000,173.220181,69.709765,76.572170,90.744547,43.506329,42.199606,59.523279,56.142833,21.400000,45.559745,59.544618,36.751443
49.527267,79.974035,138.434438,164.129382,93.191693,91.176780,29.287426,14.320924,134.949179,3.350291,78.967098,50.315933,162.828098,139.227730,160.222764,135.603439,84.653669,134.445696,-0.000785,0.012543,32.000000,-235.687632,135.639027,-0.022996,24.024323,0.685908,429187.088438,0.960890,40.199454,13.227478,2.796321,11.133792,60.322250,182.479355,32.000000,188.979475,194.389068,181.526082,188.686329,32.000000,173.220428,69.690740,76.567152,90.746668,43.506329,42.175667,59.523279,56.177977,21.400000,45.570848,59.545139,36.732881
49.535490,79.984826,138.412387,164.130498,93.217596,91.169436,29.480676,14.320877,134.930098,3.349728,78.984206,50.317631,162.828800,139.215054,160.223656,135.586452,84.647652,134.426415,-0.000785,0.012518,32.000000,-235.687537,135.623685,-0.022960,24.021601,0.685913,429236.227619,0.961949,40.199471,13.223125,2.795770,9.777973,60.378198,182.482289,32.000000,188.982821,194.393163,181.523989,188.688515,32.000000,173.221135,69.676582,76.564406,90.750640,43.506329,42.149363,59.523279,56.207188,21.400000,45.585594,59.502850,36.772280
49.532536,80.000424,138.394112,164.130565,93.240317,91.189889,29.402377,14.320902,134.910807,3.349073,79.011265,50.323602,162.830195,139.202820,160.226044,135.569045,84.642615,134.407544,-0.000784,0.012539,32.000000,-235.687560,135.603267,-0.022923,24.018417,0.685666,429240.918152,0.959409,40.198717,13.220735,2.794608,15.625180,60.385973,182.488529,32.000000,188.984357,194.400755,181.525524,188.689359,32.000000,173.224997,69.662008,76.563947,90.757469,43.506329,42.122855,59.523279,56.251241,21.400000,45.606883,59.545552,36.753644
49.533392,80.016205,138.386546,164.129482,93.260264,91.202079,29.241629,14.320647,134.899946,3.348907,79.030427,50.329701,162.829393,139.191696,160.227185,135.558955,84.636887,134.388932,-0.000786,0.012509,32.000000,-235.687850,135.589519,-0.022947,24.016405,0.685667,429279.773118,0.961814,40.206417,13.216871,2.794073,12.689501,60.269904,182.490026,32.000000,188.987786,194.404556,181.526242,188.693788,32.000000,173.228291,69.651337,76.563038,90.762331,43.506329,42.104203,59.523279,56.285069,21.400000,45.629164,59.545769,36.626205
49.549101,80.031749,138.376882,164.125290,93.280071,91.210409,29.187895,14.320767,134.888681,3.348136,79.050148,50.341458,162.827565,139.181242,160.229980,135.548834,84.631080,134.377612,-0.000785,0.012493,32.000000,-235.687665,135.580544,-0.023045,24.011348,0.685832,429426.011124,0.950809,40.220292,13.213423,2.793543,9.181904,60.201106,182.496065,32.000000,188.985525,194.412787,181.530640,188.697772,32.000000,173.228369,69.640332,76.562132,90.767600,43.506329,42.082820,59.523279,56.317248,21.400000,45.653007,59.537213,36.794070
49.555838,80.043055,138.374399,164.121156,93.323258,91.230888,29.283697,14.320919,134.884180,3.347484,79.059128,50.355507,162.823603,139.171910,160.230916,135.549249,84.627437,134.369573,-0.000784,0.012473,32.000000,-235.687627,135.573962,-0.023061,24.005891,0.685804,429450.108551,0.954568,40.228182,13.212072,2.793071,7.506104,60.324746,182.502699,32.000000,188.983494,194.417719,181.533124,188.699064,32.000000,173.225899,69.630527,76.560353,90.771350,43.506329,42.067425,59.523279,56.347383,21.400000,45.669680,59.552968,36.450490
49.573566,80.053294,138.378291,164.115693,93.395962,91.255141,29.164108,14.320868,134.878762,3.347350,79.065124,50.373130,162.819754,139.175502,160.232380,135.547724,84.622902,134.365649,-0.000785,0.012448,32.000000,-235.687655,135.572417,-0.023133,24.001936,0.686066,429568.589069,0.956732,40.236465,13.211427,2.792636,7.469818,59.741091,182.506399,32.000000,188.979979,194.425253,181.534336,188.698412,32.000000,173.226760,69.619219,76.559084,90.776397,43.506329,42.051970,59.523279,56.369927,21.400000,45.686121,59.548700,36.720336
49.588159,80.059010,138.386143,164.110647,93.417977,91.283758,29.194627,14.320753,134.881743,3.346560,79.060717,50.393635,162.816912,139.181316,160.234240,135.552170,84.617988,134.367953,-0.000785,0.012456,32.000000,-235.687778,135.574982,-0.023087,24.001848,0.686073,429672.862825,0.951917,40.227356,13.212626,2.791638,11.551205,60.242529,182.511219,32.000000,188.975869,194.431963,181.538286,188.698554,32.000000,173.226439,69.611628,76.557695,90.780143,43.506329,42.043360,59.523279,56.379509,21.400000,45.695758,59.522185,36.782111
49.618202,80.061000,138.397739,164.104104,93.515739,91.316197,29.335506,14.320971,134.886822,3.346431,79.055290,50.415129,162.812517,139.192976,160.236436,135.562073,84.615132,134.372089,-0.000786,0.012467,32.000000,-235.687513,135.584080,-0.023181,24.002953,0.686066,429797.653312,0.960770,40.216380,13.218261,2.790666,7.362221,60.295006,182.513833,32.000000,188.972668,194.440182,181.545516,188.699475,32.000000,173.224406,69.604478,76.557733,90.787579,43.506329,42.033630,59.523279,56.391739,21.400000,45.700268,59.546969,36.551664
49.637285,80.061943,138.409660,164.098647,93.510465,91.360973,30.025382,14.320897,134.892853,3.346083,79.050980,50.438550,162.809967,139.205591,160.238159,135.572152,84.613447,134.374718,-0.000788,0.012495,32.000000,-235.687597,135.593028,-0.023113,24.005215,0.686081,429936.260498,0.953754,40.205796,13.224344,2.790026,28.795506,60.469250,182.519354,32.000000,188.970946,194.445351,181.550953,188.700381,32.000000,173.225433,69.600364,76.557372,90.794831,43.506329,42.028030,59.523279,56.388457,21.400000,45.701954,59.512793,36.781231
49.658466,80.062017,138.424359,164.091418,93.513240,91.389407,29.404149,14.320948,134.904137,3.345927,79.040033,50.463324,162.805261,139.222617,160.239339,135.587023,84.611692,134.377923,-0.000786,0.012503,32.000000,-235.687607,135.602629,-0.023223,24.006375,0.686092,430174.987205,0.957708,40.177852,13.227276,2.788799,20.964567,60.349197,182.517830,32.000000,188.967040,194.447561,181.550480,188.699911,32.000000,173.223512,69.596145,76.555249,90.803292,43.506329,42.022124,59.523279,56.393360,21.400000,45.703636,59.529296,36.767951
49.674494,80.059533,138.432917,164.085264,93.502683,91.430131,29.332787,14.321028,134.915716,3.345397,79.029416,50.482000,162.799123,139.238424,160.239305,135.597516,84.609561,134.384236,-0.000785,0.012540,32.000000,-235.687587,135.611326,-0.023284,24.007692,0.685974,430285.701401,0.957747,40.159658,13.230344,2.787889,9.962699,60.280052,182.518811,32.000000,188.959228,194.445658,181.551540,188.700912,32.000000,173.219967,69.591981,76.553981,90.810519,43.506329,42.014325,59.523279,56.395538,21.400000,45.701073,59.514671,36.714980
49.687058,80.056242,138.450719,164.078066,93.462455,91.475516,29.342873,14.321008,134.928104,3.344752,79.024028,50.500998,162.791587,139.253236,160.236680,135.603621,84.607000,134.393488,-0.000786,0.012509,32.000000,-235.687604,135.619917,-0.023293,24.004989,0.686022,430468.569835,0.957067,40.137663,13.234808,2.787114,9.682907,60.313623,182.520762,32.000000,188.950217,194.445061,181.554279,188.702088,32.000000,173.220131,69.587042,76.548798,90.818612,43.506329,42.010008,59.523279,56.398331,21.400000,45.696661,59.535983,36.775361
49.699126,80.056617,138.464334,164.072116,93.462408,91.516300,29.147438,14.320947,134.938541,3.344717,79.021269,50.513522,162.785498,139.265755,160.233154,135.610352,84.603588,134.399752,-0.000787,0.012510,32.000000,-235.687685,135.628621,-0.023288,24.002639,0.686159,430650.192251,0.958426,40.117719,13.239569,2.786433,1.493482,1.268323,182.519987,32.000000,188.945598,194.443539,181.555697,188.701341,32.000000,173.216134,69.583853,76.544552,90.825353,43.506329,42.006767,59.523279,56.408402,21.400000,45.696896,59.543212,36.711091
49.724948,80.058100,138.481781,164.064907,93.427118,91.561119,29.974470,14.320944,134.950789,3.345165,79.017690,50.529851,162.779601,139.283727,160.231929,135.620478,84.600272,134.410874,-0.000787,0.012499,32.000000,-235.687755,135.641233,-0.023280,24.002836,0.686564,430866.433266,0.956941,40.108237,13.247667,2.786400,7.165764,60.470864,182.520288,32.000000,188.936603,194.439164,181.558191,188.703093,32.000000,173.207779,69.580475,76.538537,90.832890,43.506329,42.003503,59.523279,56.394010,21.400000,45.700059,59.541717,36.716227
49.755696,80.059412,138.497023,164.058559,93.505201,91.581519,29.145497,14.320877,134.959330,3.345288,79.018116,50.543143,162.773582,139.296333,160.229177,135.629885,84.597293,134.418248,-0.000789,0.012476,32.000000,-235.687902,135.646965,-0.023224,24.005285,0.686584,431051.603794,0.939845,40.082960,13.253949,2.785186,12.439141,60.062857,182.519012,32.000000,188.929178,194.437474,181.560395,188.702416,32.000000,173.205558,69.577671,76.532301,90.837542,43.506329,42.002279,59.523279,56.377667,21.400000,45.701814,59.543281,36.678516
49.757117,80.061132,138.512114,164.050460,93.490597,91.622141,29.152167,14.320734,134.971543,3.344608,79.008125,50.558770,162.766121,139.318049,160.226137,135.641549,84.592151,134.426385,-0.000789,0.012459,32.000000,-235.688111,135.659575,-0.023276,24.007979,0.686614,431204.716472,0.961835,40.067621,13.262454,2.784705,13.932879,59.988793,182.518502,32.000000,188.918768,194.435745,181.562968,188.705433,32.000000,173.193729,69.572013,76.522600,90.841241,43.506329,41.998932,59.523279,56.368221,21.400000,45.705578,59.548945,36.746234
