OSU 80 Ton Compressor Load Stand
49.760426,80.058737,138.524687,164.043231,93.457485,91.654511,29.156209,14.320934,134.980654,3.344396,79.002475,50.572468,162.759549,139.332115,160.221890,135.650173,84.587771,134.433290,-0.000789,0.012446,32.000000,-235.687926,135.669540,-0.023284,24.009147,0.686422,431316.924203,0.937362,40.044901,13.270773,2.783613,9.520912,59.895863,182.518890,32.000000,188.910986,194.434481,181.562650,188.703683,32.000000,173.184331,69.566867,76.512871,90.843425,43.506329,41.996508,59.523279,56.377997,21.400000,45.703356,59.521477,36.679030
49.758482,80.056776,138.534413,164.034508,93.483267,91.683076,29.157705,14.320720,134.987626,3.344168,78.996465,50.581510,162.750665,139.340919,160.216410,135.664169,84.581837,134.439376,-0.000789,0.012445,32.000000,-235.688171,135.676035,-0.023306,24.006708,0.686791,431553.227867,0.962297,40.042962,13.279769,2.783896,7.184569,60.123965,182.515807,32.000000,188.898979,194.429402,181.559128,188.704672,32.000000,173.169382,69.561078,76.499812,90.845548,43.506329,41.991707,59.523279,56.376890,21.400000,45.701375,59.535688,36.801186
49.767589,80.055332,138.547338,164.028049,93.471472,91.711567,29.212458,14.320670,134.995040,3.344009,78.993774,50.593357,162.744455,139.345201,160.211891,135.673960,84.576865,134.445566,-0.000790,0.012460,32.000000,-235.688323,135.680891,-0.023315,24.004360,0.687129,431676.114597,0.961054,40.045606,13.287124,2.784387,19.199085,60.174058,182.515649,32.000000,188.885326,194.427264,181.558292,188.702820,32.000000,173.159934,69.557188,76.488569,90.846552,43.506329,41.989817,59.523279,56.379355,21.400000,45.699707,59.544018,36.701187
49.772694,80.053198,138.560001,164.022105,93.517245,91.727713,29.951303,14.320494,135.000092,3.344058,78.985980,50.595887,162.737548,139.354892,160.203590,135.681597,84.568365,134.447784,-0.000791,0.012485,32.000000,-235.688462,135.688661,-0.023241,24.003358,0.687239,431793.798519,0.962581,40.030586,13.296809,2.783885,30.131547,19.336114,182.511901,32.000000,188.872704,194.421729,181.553932,188.699848,32.000000,173.142762,69.553189,76.471982,90.845434,43.506329,41.986875,59.523279,56.379255,21.400000,45.697717,59.524781,36.750563
49.774619,80.050904,138.560068,164.017154,93.509004,91.731480,29.198303,14.320460,135.001563,3.343830,78.986116,50.597698,162.731918,139.356652,160.197233,135.685569,84.562786,134.450481,-0.000790,0.012523,32.000000,-235.688313,135.689519,-0.023256,24.001441,0.687480,431934.759081,0.937958,40.024623,13.304770,2.783869,7.601648,60.113909,182.507693,32.000000,188.860505,194.415706,181.550458,188.698201,32.000000,173.124342,69.549036,76.458415,90.846087,43.506329,41.980157,59.523279,56.380500,21.400000,45.694706,59.547844,36.688788
49.780824,80.051081,138.562969,164.012150,93.509377,91.751602,29.161494,14.320310,135.003577,3.343727,78.983003,50.610727,162.726469,139.361468,160.188874,135.687034,84.555581,134.451227,-0.000788,0.012555,32.000000,-235.688390,135.690234,-0.023246,24.002342,0.687529,431960.337209,0.937096,40.018048,13.313543,2.783807,24.739705,12.792942,182.503584,32.000000,188.847331,194.406173,181.552427,188.694607,32.000000,173.111044,69.544426,76.441694,90.847728,43.506329,41.969752,59.523279,56.378481,21.400000,45.694899,59.539848,36.653278
49.791458,80.049410,138.565549,164.008201,93.500296,91.767847,29.155388,14.320055,135.007804,3.344160,78.970841,50.614982,162.722391,139.369848,160.183711,135.686005,84.547756,134.452842,-0.000787,0.012598,32.000000,-235.688502,135.696184,-0.023227,24.004639,0.687662,432042.619316,0.962315,40.015015,13.319850,2.783673,11.041289,8.979683,182.495810,32.000000,188.837442,194.400609,181.551810,188.695722,32.000000,173.097038,69.543753,76.428409,90.850303,43.506329,41.963416,59.523279,56.365794,21.400000,45.694464,59.539180,36.751737
49.788777,80.043135,138.570843,164.002313,93.501372,91.779130,29.163965,14.320030,135.009316,3.344342,78.961627,50.619383,162.715758,139.371217,160.178484,135.693213,84.538594,134.455443,-0.000786,0.012632,32.000000,-235.688621,135.702712,-0.023240,24.006842,0.687413,432126.134576,0.962041,39.995993,13.328688,2.782739,14.348401,14.566984,182.491711,32.000000,188.824703,194.392776,181.550974,188.693339,32.000000,173.080183,69.545862,76.411545,90.852962,43.506329,41.955347,59.523279,56.369109,21.400000,45.686251,59.536858,36.668318
49.781400,80.039804,138.564370,163.997561,93.552424,91.774921,29.169541,14.320052,135.005595,3.344645,78.964865,50.613181,162.709656,139.371248,160.173914,135.693375,84.530176,134.449080,-0.000786,0.012609,32.000000,-235.688534,135.700301,-0.023240,24.007316,0.687542,432217.587224,0.962608,39.993027,13.336604,2.782884,14.783648,59.687231,182.484531,32.000000,188.815788,194.382224,181.547716,188.694486,32.000000,173.065348,69.549638,76.399093,90.855830,43.506329,41.944555,59.523279,56.380226,21.400000,45.680285,59.532413,36.736697
49.775027,80.043171,138.558787,163.992683,93.488900,91.766814,29.160426,14.319898,134.997464,3.344565,78.976599,50.610508,162.703951,139.364659,160.166375,135.688261,84.518514,134.438495,-0.000788,0.012574,32.000000,-235.688614,135.692819,-0.023351,24.008839,0.687646,432239.157047,0.963042,39.996449,13.345688,2.783365,14.703880,9.497118,182.479946,32.000000,188.801152,194.372285,181.542130,188.692510,32.000000,173.050104,69.554974,76.382177,90.857396,43.506329,41.929386,59.523279,56.387863,21.400000,45.684044,59.523759,36.712852
49.778961,80.048847,138.559953,163.988924,93.508511,91.754660,29.163700,14.319876,134.994855,3.344382,78.979375,50.610496,162.698297,139.361582,160.161664,135.684878,84.508337,134.432533,-0.000786,0.012570,32.000000,-235.688555,135.688680,-0.023384,24.010148,0.687624,432218.320031,0.962666,40.002489,13.350265,2.783616,1.434265,59.765254,182.475122,32.000000,188.791836,194.360169,181.536492,188.693631,32.000000,173.034590,69.559341,76.368678,90.856238,43.506329,41.921139,59.523279,56.395582,21.400000,45.692566,59.540104,36.680130
49.775758,80.050761,138.559560,163.984452,93.502295,91.754518,29.323103,14.319695,134.989172,3.343771,78.989472,50.606488,162.692641,139.354305,160.154418,135.680743,84.497278,134.424582,-0.000787,0.012576,32.000000,-235.688563,135.682693,-0.023334,24.014053,0.687526,432174.868850,0.935359,40.015172,13.358405,2.783886,10.091768,9.947957,182.466413,32.000000,188.779917,194.352845,181.531086,188.690120,32.000000,173.020615,69.567338,76.353103,90.853672,43.506329,41.910691,59.523279,56.395928,21.400000,45.696852,59.550342,36.711091
49.774075,80.054783,138.556900,163.982238,93.514334,91.738239,29.158748,14.319401,134.982915,3.343580,78.998899,50.604984,162.689446,139.344473,160.149012,135.673850,84.487880,134.415701,-0.000790,0.012537,32.000000,-235.688857,135.677464,-0.023366,24.016670,0.687399,432191.443792,0.941157,40.012464,13.364823,2.783596,24.906880,59.917502,182.460115,32.000000,188.772694,194.344311,181.527255,188.689990,32.000000,173.008352,69.576132,76.339889,90.851739,43.506329,41.900910,59.523279,56.403649,21.400000,45.702350,59.529128,36.676168
49.777007,80.060052,138.551157,163.981673,93.572638,91.738123,29.159584,14.319136,134.973987,3.343577,79.000785,50.601094,162.687794,139.335214,160.143845,135.673460,84.477224,134.403942,-0.000790,0.012524,32.000000,-235.689135,135.672189,-0.023217,24.018158,0.687230,432158.626850,0.962809,40.017520,13.372051,2.783677,30.093554,8.023251,182.448930,32.000000,188.764871,194.337970,181.519703,188.686121,32.000000,172.995915,69.589377,76.326054,90.847679,43.506329,41.886230,59.523279,56.406962,21.400000,45.711556,59.529079,36.818354
49.778705,80.060857,138.544239,163.982045,93.605549,91.730006,29.179227,14.318902,134.967613,3.343829,79.000646,50.601244,162.687146,139.327457,160.141603,135.671426,84.468862,134.398698,-0.000788,0.012549,32.000000,-235.689464,135.666325,-0.023126,24.017834,0.687141,432160.488687,0.962313,40.023213,13.376162,2.783690,16.451178,10.448322,182.444401,32.000000,188.756331,194.333411,181.513505,188.683786,32.000000,172.990258,69.603205,76.316286,90.845452,43.506329,41.874423,59.523279,56.405733,21.400000,45.713959,59.535491,36.646528
49.783363,80.060305,138.538435,163.982342,93.662222,91.713718,29.165362,14.318726,134.964959,3.343238,78.994264,50.606230,162.686482,139.322550,160.137604,135.670041,84.459929,134.391461,-0.000791,0.012569,32.000000,-235.689679,135.664560,-0.023147,24.017601,0.687035,432178.610339,0.961656,40.020828,13.382750,2.783228,19.287282,60.077037,182.437353,32.000000,188.751226,194.329753,181.502723,188.679727,32.000000,172.983377,69.620552,76.304244,90.842248,43.506329,41.859611,59.523279,56.409513,21.400000,45.713849,59.536455,36.646161
49.782208,80.055001,138.543453,163.980915,93.679402,91.734278,29.973895,14.318424,134.970011,3.343145,78.970242,50.612347,162.684347,139.327737,160.136523,135.670780,84.453947,134.394761,-0.000790,0.012580,32.000000,-235.689993,135.673505,-0.023115,24.020420,0.686931,432099.419324,0.939711,40.024821,13.387814,2.783342,14.332088,8.053687,182.430465,32.000000,188.746328,194.324267,181.491830,188.676113,32.000000,172.975202,69.636134,76.295211,90.839739,43.506329,41.851429,59.523279,56.400287,21.400000,45.710316,59.526906,36.754085
49.787106,80.040238,138.551743,163.977447,93.673194,91.746673,29.149600,14.318311,134.978636,3.343110,78.950044,50.615784,162.680787,139.332479,160.135481,135.675540,84.446874,134.398337,-0.000790,0.012579,32.000000,-235.689957,135.680986,-0.023105,24.026393,0.686809,432144.760347,0.961559,40.014549,13.394850,2.782873,9.174229,8.177468,182.425321,32.000000,188.740622,194.319170,181.480580,188.671352,32.000000,172.972369,69.657134,76.286353,90.838126,43.506329,41.845431,59.523279,56.408850,21.400000,45.689585,59.533859,36.636330
49.790094,80.031655,138.552140,163.974248,93.736998,91.746728,29.992596,14.318144,134.986042,3.343495,78.936930,50.614114,162.677842,139.335948,160.134616,135.682487,84.440347,134.401907,-0.000790,0.012585,32.000000,-235.690111,135.683534,-0.023047,24.030142,0.686770,432236.213796,0.949309,39.999150,13.401620,2.782765,23.196354,60.501467,182.418185,32.000000,188.736341,194.314598,181.470931,188.666064,32.000000,172.971702,69.676677,76.279982,90.836903,43.506329,41.837560,59.523279,56.407828,21.400000,45.676411,59.532738,36.752764
49.788718,80.025210,138.553475,163.969496,93.631494,91.755043,29.209009,14.317970,134.991582,3.343289,78.934277,50.615168,162.674344,139.340302,160.133437,135.681775,84.434083,134.402014,-0.000789,0.012608,32.000000,-235.690354,135.689220,-0.023011,24.032948,0.686672,432236.661589,0.962048,39.988941,13.412019,2.783013,11.109155,60.197870,182.409938,32.000000,188.733861,194.307892,181.462397,188.661757,32.000000,172.968528,69.701635,76.275001,90.836719,43.506329,41.826748,59.523279,56.407550,21.400000,45.666015,59.536200,36.692383
49.786802,80.023972,138.557416,163.965710,93.676808,91.746826,29.950202,14.317804,134.997591,3.343460,78.927909,50.623529,162.671115,139.345685,160.129924,135.683184,84.429521,134.405573,-0.000789,0.012574,32.000000,-235.690514,135.698928,-0.023076,24.034346,0.686587,432274.994824,0.935114,39.979354,13.417368,2.782814,22.728684,60.487002,182.403322,32.000000,188.731845,194.305897,181.457654,188.654989,32.000000,172.969046,69.722710,76.271720,90.836300,43.506329,41.818861,59.523279,56.411356,21.400000,45.663883,59.529777,36.773747
49.795530,80.018960,138.567122,163.959844,93.775176,91.759218,29.861855,14.317841,135.013013,3.343432,78.904960,50.634493,162.666335,139.358204,160.128299,135.692745,84.425344,134.419318,-0.000789,0.012561,32.000000,-235.690503,135.711735,-0.023100,24.036794,0.686507,432261.994983,0.962701,39.975529,13.424266,2.782853,7.531810,60.396672,182.397424,32.000000,188.732948,194.302259,181.452153,188.650673,32.000000,172.970630,69.749291,76.270464,90.836462,43.506329,41.813612,59.523279,56.407548,21.400000,45.659735,59.524850,36.739925
49.811204,80.007097,138.587474,163.954116,93.726402,91.779613,29.247901,14.317683,135.029128,3.343646,78.876982,50.644530,162.661543,139.371649,160.127068,135.704621,84.420584,134.435106,-0.000790,0.012568,32.000000,-235.690798,135.728186,-0.023116,24.042226,0.686418,432247.334641,0.935648,39.971045,13.432422,2.782835,16.005702,60.331480,182.395377,32.000000,188.730887,194.300697,181.448022,188.643263,32.000000,172.975842,69.771903,76.269525,90.835433,43.506329,41.816481,59.523279,56.392090,21.400000,45.644181,59.527968,36.774261
49.810422,79.988835,138.605116,163.947740,93.740544,91.804026,29.990010,14.317670,135.049146,3.344351,78.852219,50.643607,162.655784,139.387022,160.127177,135.721822,84.415095,134.452041,-0.000791,0.012624,32.000000,-235.690886,135.747394,-0.023141,24.049176,0.686357,432354.737290,0.962198,39.948381,13.445710,2.782483,10.157625,60.491013,182.388669,32.000000,188.729966,194.299143,181.436423,188.635696,32.000000,172.971857,69.800471,76.270023,90.833629,43.506329,41.818811,59.523279,56.380426,21.400000,45.618279,59.530220,36.745647
49.815778,79.977785,138.612201,163.943369,93.734247,91.812054,29.696039,14.317632,135.059579,3.344725,78.846992,50.641558,162.651944,139.394059,160.125700,135.728401,84.412460,134.462094,-0.000792,0.012622,32.000000,-235.690885,135.758434,-0.023207,24.051220,0.686101,432448.659478,0.937041,39.912023,13.459625,2.781920,18.421937,60.481110,182.388651,32.000000,188.728651,194.296389,181.428658,188.628004,32.000000,172.972202,69.824297,76.271583,90.832187,43.506329,41.814888,59.523279,56.382262,21.400000,45.599587,59.520454,36.766851
49.829889,79.972847,138.618809,163.939751,93.749716,91.813001,29.599125,14.317540,135.070291,3.344496,78.846973,50.648898,162.648342,139.403995,160.122498,135.737604,84.408982,134.469597,-0.000794,0.012592,32.000000,-235.690819,135.765785,-0.023225,24.051263,0.686198,432515.882850,0.962223,39.901280,13.469193,2.782248,6.889739,7.854567,182.383762,32.000000,188.725947,194.293393,181.418975,188.618022,32.000000,172.974990,69.852092,76.275368,90.830361,43.506329,41.810811,59.523279,56.361706,21.400000,45.591065,59.528145,36.770005
49.836635,79.967231,138.636142,163.937044,93.740825,91.837294,29.168701,14.317600,135.090247,3.344453,78.828462,50.667966,162.645637,139.418914,160.119928,135.753993,84.407757,134.487654,-0.000793,0.012602,32.000000,-235.690868,135.786433,-0.023227,24.053722,0.686135,432502.800508,0.958003,39.887767,13.477180,2.782106,8.102014,59.824736,182.378244,32.000000,188.724947,194.291917,181.408402,188.608739,32.000000,172.973213,69.878844,76.278803,90.829068,43.506329,41.811313,59.523279,56.352782,21.400000,45.585073,59.537763,36.789301
49.838096,79.954279,138.656437,163.934346,93.756370,91.857736,29.226155,14.317490,135.108271,3.344823,78.801278,50.679466,162.642814,139.437679,160.118309,135.771872,84.407328,134.508731,-0.000792,0.012627,32.000000,-235.691004,135.805089,-0.023236,24.055799,0.686038,432564.974042,0.960734,39.871065,13.483668,2.781535,12.587846,7.806492,182.378218,32.000000,188.720106,194.287245,181.406439,188.600438,32.000000,172.973679,69.901083,76.281833,90.829149,43.506329,41.817841,59.523279,56.341979,21.400000,45.567918,59.519195,36.642566
49.843299,79.933122,138.664912,163.930501,93.763662,91.882091,29.238408,14.317263,135.125761,3.345177,78.777219,50.680857,162.639160,139.450000,160.116517,135.789202,84.407789,134.530405,-0.000793,0.012601,32.000000,-235.691231,135.823760,-0.023211,24.057328,0.686279,432671.791482,0.960847,39.864795,13.496241,2.782235,8.378769,60.231042,182.374193,32.000000,188.718590,194.287522,181.402736,188.590784,32.000000,172.974259,69.927716,76.285561,90.832073,43.506329,41.817974,59.523279,56.326060,21.400000,45.537368,59.539002,36.750856
49.839804,79.920085,138.669176,163.927901,93.737344,91.902501,29.832348,14.317125,135.134456,3.345273,78.769305,50.676752,162.635675,139.457759,160.115789,135.796585,84.407654,134.541976,-0.000792,0.012629,32.000000,-235.691499,135.834801,-0.022954,24.056398,0.686317,432743.086915,0.945176,39.837958,13.506349,2.782002,28.704503,60.362441,182.376354,32.000000,188.715258,194.284470,181.404114,188.582523,32.000000,172.974426,69.949238,76.289314,90.834993,43.506329,41.814638,59.523279,56.324172,21.400000,45.515387,59.540320,36.486881
49.842760,79.911896,138.670700,163.925290,93.717891,91.923082,29.247605,14.317228,135.138037,3.345956,78.774874,50.668853,162.631984,139.463913,160.113268,135.797162,84.407225,134.548836,-0.000793,0.012588,32.000000,-235.691417,135.840244,-0.022928,24.054959,0.686516,432835.503497,0.959737,39.821507,13.514055,2.782244,11.598317,60.227918,182.372354,32.000000,188.713121,194.278989,181.401582,188.575962,32.000000,172.975129,69.975905,76.293846,90.837705,43.506329,41.808033,59.523279,56.313023,21.400000,45.501342,59.530584,36.708744
49.839213,79.911320,138.668488,163.923415,93.742448,91.909824,29.228749,14.317333,135.137160,3.345968,78.788989,50.665567,162.629005,139.460915,160.110943,135.795598,84.408182,134.548940,-0.000792,0.012574,32.000000,-235.691269,135.837519,-0.022866,24.055816,0.686587,432917.815295,0.958373,39.806426,13.517694,2.781990,12.448504,60.253272,182.372533,32.000000,188.709437,194.274594,181.402365,188.571058,32.000000,172.971593,69.998432,76.298125,90.841742,43.506329,41.800883,59.523279,56.312432,21.400000,45.498219,59.540901,36.744327
49.836557,79.915825,138.667979,163.921904,93.787477,91.893815,30.028820,14.317446,135.137371,3.345946,78.800278,50.666163,162.624968,139.459109,160.106100,135.791865,84.409975,134.550059,-0.000792,0.012573,32.000000,-235.690943,135.837462,-0.022861,24.059130,0.686744,432931.911272,0.961324,39.809742,13.519557,2.782346,17.251051,60.453574,182.370933,32.000000,188.707924,194.266224,181.400102,188.562096,32.000000,172.963776,70.024424,76.302582,90.845749,43.506329,41.791303,59.523279,56.310883,21.400000,45.502611,59.539750,36.709624
49.838888,79.916975,138.672305,163.920647,93.799809,91.893781,29.272630,14.317229,135.136704,3.346090,78.798834,50.660170,162.622120,139.455649,160.103917,135.794401,84.411528,134.553224,-0.000791,0.012576,32.000000,-235.691107,135.835076,-0.022893,24.061595,0.686578,432839.802099,0.954268,39.817085,13.517078,2.782482,10.234483,60.292669,182.367033,32.000000,188.705307,194.259185,181.394938,188.556937,32.000000,172.960225,70.046049,76.306346,90.847385,43.506329,41.788216,59.523279,56.299848,21.400000,45.504802,59.524929,36.764136
49.833619,79.913915,138.667925,163.919310,93.757283,91.893778,29.467727,14.317346,135.134287,3.345792,78.804934,50.654561,162.619857,139.451311,160.101462,135.792844,84.410304,134.553973,-0.000791,0.012611,32.000000,-235.691010,135.828819,-0.022863,24.060692,0.686387,432818.859672,0.955097,39.815514,13.517443,2.782299,19.083544,8.015985,182.369235,32.000000,188.697598,194.249415,181.392619,188.552104,32.000000,172.961413,70.071777,76.310254,90.850147,43.506329,41.779680,59.523279,56.303950,21.400000,45.499050,59.530191,36.767511
49.825297,79.913807,138.663960,163.918602,93.826729,91.893752,29.198397,14.317362,135.133606,3.345808,78.804899,50.652311,162.619978,139.448993,160.100926,135.790770,84.411129,134.555182,-0.000790,0.012622,32.000000,-235.691044,135.827343,-0.022898,24.057205,0.686350,432816.754272,0.951428,39.813131,13.518044,2.782257,14.383418,7.962300,182.367078,32.000000,188.695538,194.243524,181.386602,188.547354,32.000000,172.962809,70.094316,76.313538,90.851667,43.506329,41.770882,59.523279,56.306872,21.400000,45.498487,59.532364,36.730534
49.826466,79.911695,138.660332,163.916956,93.836717,91.885695,29.181765,14.317228,135.125624,3.345702,78.811455,50.649438,162.618589,139.439263,160.099984,135.782803,84.411935,134.552593,-0.000789,0.012633,32.000000,-235.691224,135.823443,-0.023056,24.054761,0.686677,432825.627225,0.961953,39.830185,13.518878,2.783149,11.622648,6.765061,182.366959,32.000000,188.690519,194.236386,181.377779,188.544143,32.000000,172.960439,70.121324,76.318076,90.854577,43.506329,41.760374,59.523279,56.296295,21.400000,45.494739,59.530102,36.578150
49.821510,79.911522,138.653383,163.915490,93.893558,91.869428,29.209680,14.317286,135.118290,3.345737,78.813801,50.645463,162.616733,139.432681,160.099022,135.776510,84.411268,134.547316,-0.000790,0.012638,32.000000,-235.691044,135.818173,-0.023081,24.052503,0.686619,432800.247981,0.949821,39.822703,13.517669,2.782734,9.728993,60.206328,182.365237,32.000000,188.686284,194.229845,181.368748,188.539721,32.000000,172.962182,70.143534,76.320006,90.856478,43.506329,41.751464,59.523279,56.297780,21.400000,45.493113,59.536967,36.695244
49.818463,79.910786,138.649669,163.914088,93.905623,91.877580,29.297227,14.317186,135.107184,3.345633,78.817720,50.635716,162.614580,139.420461,160.097518,135.767706,84.410334,134.539652,-0.000790,0.012672,32.000000,-235.691091,135.804077,-0.023090,24.048949,0.686577,432722.599165,0.953070,39.821874,13.515946,2.782740,15.882395,60.304332,182.367429,32.000000,188.678921,194.219459,181.359667,188.538731,32.000000,172.958186,70.170032,76.322766,90.857191,43.506329,41.741990,59.523279,56.297820,21.400000,45.491142,59.541058,36.513440
49.813059,79.910967,138.638496,163.913520,93.835379,91.869307,29.177571,14.317225,135.094633,3.345570,78.823168,50.634683,162.613767,139.408335,160.095569,135.758328,84.408338,134.529312,-0.000789,0.012684,32.000000,-235.690941,135.791722,-0.023082,24.047708,0.686642,432705.040932,0.959785,39.824998,13.513849,2.782852,1.174348,8.273722,182.367973,32.000000,188.674003,194.210981,181.349774,188.534300,32.000000,172.957824,70.192364,76.324064,90.858539,43.506329,41.729303,59.523279,56.302301,21.400000,45.490147,59.533859,36.744767
49.810436,79.912484,138.619854,163.913598,93.864293,91.861387,29.235964,14.317352,135.081391,3.345172,78.826773,50.636197,162.613619,139.395017,160.093965,135.746381,84.406828,134.519902,-0.000786,0.012658,32.000000,-235.690795,135.782438,-0.023110,24.044357,0.686873,432750.733357,0.960621,39.833588,13.510642,2.783124,16.249417,60.256237,182.368267,32.000000,188.666929,194.201883,181.337783,188.532362,32.000000,172.953506,70.220227,76.325772,90.861592,43.506329,41.710417,59.523279,56.306115,21.400000,45.491259,59.525962,36.764723
49.808913,79.912735,138.612207,163.912803,93.879665,91.841199,29.468788,14.317350,135.068509,3.344624,78.827891,50.634522,162.612646,139.384287,160.093436,135.740074,84.404749,134.514264,-0.000787,0.012622,32.000000,-235.690829,135.773223,-0.023092,24.042637,0.686856,432718.035864,0.959359,39.839372,13.507582,2.783095,7.199610,60.330528,182.368724,32.000000,188.659516,194.196991,181.329584,188.529260,32.000000,172.953410,70.244069,76.326866,90.865396,43.506329,41.697040,59.523279,56.309563,21.400000,45.490864,59.526335,36.763916
49.804758,79.911621,138.602455,163.911138,93.898190,91.837181,29.355184,14.317175,135.056669,3.344047,78.823880,50.635039,162.611224,139.376094,160.091167,135.736976,84.400332,134.506785,-0.000787,0.012607,32.000000,-235.690885,135.766437,-0.022998,24.044398,0.686799,432629.567667,0.958072,39.845035,13.504842,2.783059,9.769036,60.349979,182.369889,32.000000,188.650409,194.190472,181.321523,188.524143,32.000000,172.952995,70.269941,76.325453,90.868451,43.506329,41.681960,59.523279,56.304145,21.400000,45.488915,59.538275,36.709844
49.807797,79.908767,138.601454,163.909596,93.902843,91.845414,29.178540,14.317182,135.055169,3.344082,78.813953,50.635507,162.609786,139.372006,160.089722,135.734434,84.397078,134.503532,-0.000786,0.012610,32.000000,-235.690941,135.762109,-0.023144,24.049442,0.686814,432581.298408,0.959296,39.855130,13.505523,2.783412,2.389410,60.076880,182.370357,32.000000,188.646206,194.188575,181.315793,188.522020,32.000000,172.950071,70.291938,76.323138,90.871898,43.506329,41.672670,59.523279,56.301499,21.400000,45.484336,59.544953,36.760027
49.830854,79.902366,138.594999,163.906949,93.844029,91.842995,29.858314,14.317056,135.047496,3.344570,78.807921,50.624774,162.608139,139.361362,160.088559,135.726981,84.392430,134.496093,-0.000787,0.012618,32.000000,-235.690933,135.752977,-0.023079,24.051714,0.686430,432579.615132,0.938318,39.836062,13.506451,2.782427,10.378792,12.070509,182.369952,32.000000,188.639721,194.187317,181.311983,188.519525,32.000000,172.951084,70.319580,76.322191,90.875619,43.506329,41.660243,59.523279,56.281483,21.400000,45.474761,59.521497,36.769565
49.824400,79.901288,138.581104,163.903909,93.810568,91.834825,29.176410,14.316907,135.041582,3.344349,78.816313,50.617305,162.606137,139.347384,160.088237,135.715633,84.387893,134.483031,-0.000786,0.012609,32.000000,-235.691143,135.744078,-0.022809,24.053450,0.686254,432604.706656,0.958183,39.825139,13.508413,2.782025,8.932883,60.102137,182.368857,32.000000,188.633868,194.185187,181.305846,188.517409,32.000000,172.950639,70.342213,76.320702,90.877501,43.506329,41.645090,59.523279,56.279410,21.400000,45.469284,59.521664,36.614467
49.816208,79.907474,138.570121,163.899795,93.766387,91.834624,29.303991,14.316895,135.030524,3.344389,78.826617,50.614177,162.602883,139.334117,160.085997,135.701793,84.381080,134.471869,-0.000785,0.012589,32.000000,-235.691299,135.735127,-0.022873,24.054035,0.686027,432586.185255,0.958118,39.815429,13.507329,2.781548,13.443955,12.368917,182.367811,32.000000,188.628363,194.185767,181.297750,188.511618,32.000000,172.953416,70.369089,76.320454,90.880218,43.506329,41.626862,59.523279,56.280487,21.400000,45.476426,59.535580,36.757093
49.809314,79.912655,138.563793,163.896034,93.749614,91.826257,29.187779,14.316957,135.027123,3.344762,78.826157,50.619795,162.599726,139.323639,160.083994,135.692868,84.375532,134.463114,-0.000786,0.012541,32.000000,-235.691380,135.728341,-0.022855,24.052341,0.685900,432578.631911,0.940320,39.819947,13.506760,2.781341,11.234851,60.142760,182.368500,32.000000,188.624008,194.184596,181.290738,188.509786,32.000000,172.952344,70.391136,76.319105,90.882462,43.506329,41.614727,59.523279,56.285678,21.400000,45.483306,59.520838,36.724884
49.802006,79.912517,138.560834,163.891456,93.738404,91.809791,29.163082,14.317009,135.023953,3.344580,78.818415,50.618464,162.596523,139.316465,160.082407,135.694215,84.370543,134.460160,-0.000785,0.012543,32.000000,-235.691340,135.721489,-0.022920,24.048846,0.685999,432600.339315,0.960651,39.831859,13.509646,2.781479,7.753313,59.701122,182.365326,32.000000,188.624231,194.188697,181.283524,188.504564,32.000000,172.946983,70.418047,76.317917,90.884504,43.506329,41.602374,59.523279,56.295276,21.400000,45.484205,59.534813,36.669052
49.793939,79.910452,138.557048,163.887935,93.732883,91.799030,29.205304,14.316947,135.021037,3.344923,78.820904,50.612016,162.594361,139.308394,160.080668,135.685965,84.364786,134.458081,-0.000786,0.012596,32.000000,-235.691454,135.715136,-0.022912,24.045742,0.686038,432519.059505,0.958097,39.842276,13.512346,2.781857,6.405355,60.217368,182.368046,32.000000,188.619815,194.187680,181.279383,188.500334,32.000000,172.947647,70.441030,76.316083,90.885280,43.506329,41.591392,59.523279,56.301720,21.400000,45.480165,59.542858,36.599720
49.788212,79.911728,138.547147,163.884790,93.685363,91.798652,29.215192,14.317149,135.015908,3.345405,78.827704,50.601182,162.592771,139.297144,160.078223,135.680389,84.358333,134.451195,-0.000785,0.012579,32.000000,-235.691394,135.705948,-0.022914,24.041662,0.686191,432469.960027,0.958583,39.853623,13.516471,2.782481,8.456018,12.484020,182.365281,32.000000,188.616701,194.190625,181.274322,188.496221,32.000000,172.953334,70.467756,76.312452,90.884378,43.506329,41.575521,59.523279,56.310436,21.400000,45.479727,59.534292,36.512706
49.784517,79.915141,138.536847,163.883760,93.631520,91.798618,29.258653,14.317362,135.011146,3.345602,78.837056,50.600740,162.592538,139.286884,160.076502,135.670075,84.353787,134.444410,-0.000785,0.012553,32.000000,-235.691165,135.700229,-0.022941,24.037881,0.686316,432473.539657,0.962330,39.858265,13.520919,2.782660,9.728284,7.213130,182.364668,32.000000,188.611769,194.193800,181.272220,188.492756,32.000000,172.956027,70.489398,76.310754,90.884117,43.506329,41.559112,59.523279,56.317952,21.400000,45.483047,59.539258,36.755112
49.783195,79.921014,138.532843,163.883698,93.652912,91.774362,29.235825,14.317476,135.008766,3.346291,78.838880,50.601572,162.592457,139.281749,160.073591,135.666453,84.349505,134.439098,-0.000783,0.012507,32.000000,-235.691031,135.699472,-0.023095,24.035750,0.686490,432489.045352,0.959928,39.867292,13.520917,2.782716,10.259845,60.277315,182.359856,32.000000,188.608716,194.195858,181.270266,188.487989,32.000000,172.954686,70.513926,76.308189,90.881765,43.506329,41.545273,59.523279,56.323968,21.400000,45.490482,59.530210,36.649903
49.778052,79.922541,138.526499,163.882892,93.587014,91.762192,29.238525,14.317743,135.002096,3.346711,78.846905,50.598233,162.591612,139.271792,160.071897,135.662690,84.345457,134.430010,-0.000783,0.012519,32.000000,-235.690838,135.691028,-0.023085,24.034359,0.686490,432445.590883,0.956390,39.874894,13.523445,2.782774,10.618802,17.237861,182.357969,32.000000,188.603367,194.198517,181.270962,188.481021,32.000000,172.953429,70.533499,76.306401,90.879739,43.506329,41.532720,59.523279,56.327272,21.400000,45.492085,59.549742,36.800600
49.774558,79.927875,138.518986,163.882548,93.504131,91.745950,29.195696,14.317739,134.993208,3.346850,78.852224,50.594806,162.590900,139.263486,160.070604,135.654279,84.340910,134.421930,-0.000783,0.012505,32.000000,-235.690793,135.684393,-0.023061,24.032640,0.686444,432363.886639,0.942140,39.883009,13.523200,2.782926,10.245264,17.370452,182.356340,32.000000,188.600814,194.200854,181.275034,188.473491,32.000000,172.954071,70.556677,76.303157,90.875484,43.506329,41.516597,59.523279,56.339236,21.400000,45.498704,59.514612,36.665750
49.779897,79.930718,138.516655,163.882903,93.511721,91.741740,29.143578,14.317898,134.993295,3.347058,78.853532,50.593941,162.591790,139.258273,160.068748,135.650079,84.337764,134.422119,-0.000782,0.012497,32.000000,-235.690763,135.680714,-0.023020,24.033137,0.686356,432300.608957,0.960962,39.888507,13.524378,2.782873,21.512912,12.825587,182.354015,32.000000,188.597689,194.206057,181.279736,188.467495,32.000000,172.957004,70.575777,76.300599,90.869371,43.506329,41.502325,59.523279,56.339481,21.400000,45.502732,59.532128,36.625325
49.791698,79.930668,138.516187,163.883508,93.577595,91.741687,29.188430,14.318287,135.001757,3.347684,78.839706,50.605229,162.593704,139.266658,160.067790,135.654379,84.333899,134.424773,-0.000780,0.012510,32.000000,-235.690355,135.685788,-0.023078,24.037646,0.686302,432274.021924,0.962897,39.895003,13.525095,2.782782,11.719496,60.155882,182.350946,32.000000,188.593347,194.209114,181.284540,188.462882,32.000000,172.955912,70.597481,76.297503,90.861407,43.506329,41.490479,59.523279,56.327968,21.400000,45.503297,59.532866,36.789448
49.806265,79.925499,138.519006,163.883032,93.565384,91.741457,29.149403,14.318401,135.006193,3.348002,78.827586,50.605028,162.592921,139.270672,160.067753,135.656832,84.330457,134.427917,-0.000780,0.012476,32.000000,-235.690203,135.689994,-0.023064,24.039492,0.686079,432276.707702,0.936652,39.885887,13.529961,2.782240,21.050017,7.700306,182.347342,32.000000,188.588826,194.214546,181.287899,188.454319,32.000000,172.959625,70.614695,76.295152,90.853976,43.506329,41.482411,59.523279,56.312447,21.400000,45.496372,59.520611,36.701113
49.826589,79.919376,138.526294,163.881034,93.529921,91.745430,29.146099,14.318620,135.014696,3.348536,78.819017,50.608375,162.591489,139.282250,160.069165,135.662694,84.327799,134.432698,-0.000781,0.012465,32.000000,-235.689916,135.698003,-0.023128,24.040773,0.685705,432270.182136,0.959446,39.864617,13.535887,2.781309,24.976100,59.867995,182.340781,32.000000,188.584511,194.215834,181.291107,188.452541,32.000000,172.962997,70.632609,76.292538,90.843001,43.506329,41.473598,59.523279,56.292815,21.400000,45.485552,59.526021,36.799426
49.841687,79.914524,138.538151,163.879159,93.519941,91.774016,29.503702,14.318680,135.028893,3.349020,78.797213,50.617166,162.590923,139.294692,160.069147,135.670438,84.325225,134.443267,-0.000781,0.012433,32.000000,-235.690007,135.709145,-0.023256,24.043003,0.685470,432258.636727,0.935940,39.842525,13.538895,2.780501,9.105496,19.650111,182.339239,32.000000,188.581801,194.215258,181.294366,188.449457,32.000000,172.965344,70.643685,76.289779,90.831308,43.506329,41.471568,59.523279,56.270196,21.400000,45.479189,59.531794,36.715347
49.850515,79.901473,138.558418,163.875493,93.569239,91.790482,29.916057,14.319003,135.049831,3.349604,78.768194,50.623579,162.589184,139.316775,160.073101,135.684748,84.323028,134.455362,-0.000783,0.012389,32.000000,-235.689861,135.722729,-0.023280,24.045566,0.685309,432327.775962,0.961133,39.820935,13.547295,2.779850,29.888822,18.994557,182.337002,32.000000,188.578676,194.213098,181.302543,188.450256,32.000000,172.966047,70.656990,76.290034,90.818653,43.506329,41.473126,59.523279,56.249222,21.400000,45.460741,59.549349,36.768538
49.851914,79.889949,138.569592,163.870400,93.582059,91.790458,29.911618,14.319086,135.062172,3.349376,78.753860,50.624156,162.587015,139.331402,160.077590,135.692748,84.321255,134.468377,-0.000783,0.012384,32.000000,-235.689782,135.731673,-0.023187,24.047021,0.685369,432450.734115,0.937455,39.799842,13.554182,2.779520,7.953738,60.418011,182.334933,32.000000,188.577677,194.213328,181.308271,188.447331,32.000000,172.971109,70.665495,76.290462,90.806973,43.506329,41.470737,59.523279,56.241262,21.400000,45.442282,59.545887,36.684019
49.848828,79.881174,138.580654,163.863969,93.600749,91.792787,29.890562,14.319327,135.075321,3.349732,78.742812,50.630310,162.583252,139.346769,160.078204,135.703826,84.319358,134.485483,-0.000781,0.012425,32.000000,-235.689613,135.748975,-0.023196,24.049617,0.685292,432453.334167,0.936802,39.779061,13.563819,2.779494,10.996014,60.431764,182.333093,32.000000,188.576049,194.211541,181.313783,188.444396,32.000000,172.975724,70.669932,76.289408,90.792757,43.506329,41.466833,59.523279,56.234823,21.400000,45.427262,59.547411,36.707203
49.854381,79.874963,138.592158,163.859284,93.660995,91.800763,30.014681,14.319744,135.092383,3.350662,78.732058,50.636256,162.580567,139.362506,160.077066,135.716897,84.317923,134.500841,-0.000780,0.012417,32.000000,-235.689140,135.764974,-0.023174,24.051503,0.685368,432457.796614,0.935684,39.775162,13.571043,2.779975,7.744449,60.460621,182.330552,32.000000,188.576085,194.209858,181.318789,188.442418,32.000000,172.973962,70.669549,76.290769,90.782057,43.506329,41.465785,59.523279,56.223354,21.400000,45.417445,59.543094,36.650783
49.857025,79.865573,138.617099,163.855663,93.706495,91.800884,29.154519,14.319952,135.114299,3.351024,78.715193,50.647289,162.577325,139.385673,160.075899,135.735848,84.317860,134.518434,-0.000782,0.012435,32.000000,-235.688952,135.784294,-0.023147,24.057674,0.685264,432450.235550,0.935657,39.762753,13.583689,2.779952,7.925084,17.457443,182.330712,32.000000,188.571881,194.207916,181.324866,188.437119,32.000000,172.971375,70.665962,76.290629,90.766583,43.506329,41.470592,59.523279,56.211483,21.400000,45.402827,59.523090,36.732808
49.863172,79.856255,138.637328,163.853247,93.729835,91.805125,29.974232,14.320126,135.133479,3.351647,78.699283,50.649209,162.575305,139.407003,160.075145,135.753192,84.317568,134.537993,-0.000782,0.012412,32.000000,-235.688810,135.800275,-0.023084,24.064254,0.685279,432479.887994,0.936591,39.753100,13.590120,2.780199,9.851800,7.433480,182.328822,32.000000,188.573206,194.207967,181.328975,188.436203,32.000000,172.969576,70.663949,76.291534,90.755285,43.506329,41.475576,59.523279,56.195551,21.400000,45.388879,59.515163,36.829726
49.862239,79.845357,138.650674,163.850203,93.730239,91.825517,29.159858,14.320501,135.153468,3.352290,78.695961,50.650301,162.572641,139.423192,160.074559,135.765481,84.316118,134.551759,-0.000779,0.012403,32.000000,-235.688391,135.821258,-0.023084,24.070753,0.685045,432465.121729,0.961372,39.735398,13.599481,2.780267,13.099157,10.229053,182.329380,32.000000,188.569337,194.208499,181.329746,188.434789,32.000000,172.969866,70.658285,76.292675,90.741783,43.506329,41.477481,59.523279,56.190120,21.400000,45.369949,59.530289,36.808817
49.870149,79.842686,138.652014,163.847905,93.707628,91.833160,29.167498,14.320594,135.163318,3.352446,78.702591,50.651908,162.569660,139.437021,160.072811,135.770742,84.317959,134.561584,-0.000779,0.012405,32.000000,-235.688257,135.833839,-0.023286,24.075804,0.685049,432533.826422,0.934934,39.725721,13.609548,2.780594,7.129794,59.832176,182.329101,32.000000,188.567316,194.207010,181.329912,188.434713,32.000000,172.962204,70.651342,76.293855,90.730509,43.506329,41.472484,59.523279,56.168794,21.400000,45.362900,59.529315,36.809624
49.881151,79.846303,138.666991,163.845829,93.716881,91.833066,29.157496,14.320670,135.172004,3.352748,78.712118,50.662285,162.566450,139.448111,160.069143,135.776786,84.317300,134.570276,-0.000778,0.012421,32.000000,-235.688152,135.841837,-0.023273,24.081372,0.684944,432593.119191,0.960548,39.711229,13.614329,2.780376,18.365027,9.287785,182.328653,32.000000,188.565155,194.208495,181.325968,188.430351,32.000000,172.958900,70.640907,76.295158,90.716629,43.506329,41.472257,59.523279,56.143007,21.400000,45.365286,59.547628,36.678003
49.881045,79.849823,138.679324,163.843108,93.781693,91.833160,29.929135,14.320797,135.178958,3.352646,78.719712,50.663593,162.562552,139.459101,160.066535,135.782603,84.317198,134.576195,-0.000777,0.012418,32.000000,-235.688235,135.851175,-0.023287,24.086517,0.684715,432590.324571,0.935910,39.704679,13.617168,2.780094,8.796891,15.018443,182.326278,32.000000,188.566789,194.206274,181.325294,188.431202,32.000000,172.955553,70.630678,76.295629,90.705815,43.506329,41.475183,59.523279,56.133062,21.400000,45.369063,59.545779,36.750123
49.883572,79.856010,138.684877,163.838449,93.775320,91.832845,29.928102,14.320988,135.179389,3.352540,78.740929,50.667025,162.556691,139.459214,160.063405,135.779867,84.317020,134.579339,-0.000779,0.012431,32.000000,-235.688116,135.851545,-0.023303,24.091705,0.684528,432593.502531,0.960608,39.702418,13.621495,2.780037,13.638862,60.463800,182.326732,32.000000,188.568569,194.207149,181.324181,188.428365,32.000000,172.946136,70.617091,76.294625,90.693530,43.506329,41.470810,59.523279,56.111331,21.400000,45.375085,59.543251,36.654819
49.895871,79.865491,138.694013,163.835138,93.804021,91.840782,29.993819,14.321066,135.182109,3.352284,78.748661,50.674488,162.554002,139.466168,160.061460,135.777531,84.318718,134.586487,-0.000778,0.012414,32.000000,-235.687959,135.856749,-0.023295,24.096951,0.684549,432602.785083,0.934774,39.714254,13.624800,2.780606,11.970618,60.476867,182.327933,32.000000,188.571030,194.205799,181.322704,188.427319,32.000000,172.941080,70.607219,76.293868,90.684915,43.506329,41.470787,59.523279,56.087648,21.400000,45.386408,59.530643,36.723931
49.903405,79.868425,138.700853,163.830996,93.857621,91.864885,29.163273,14.321145,135.188339,3.352271,78.752003,50.677325,162.550085,139.474892,160.057257,135.782362,84.319980,134.587095,-0.000780,0.012432,32.000000,-235.687896,135.866107,-0.023390,24.102641,0.684152,432636.458002,0.960347,39.698288,13.626213,2.779412,5.162968,59.886075,182.325512,32.000000,188.573984,194.205080,181.318350,188.424253,32.000000,172.938363,70.592786,76.290742,90.673365,43.506329,41.468837,59.523279,56.063220,21.400000,45.391741,59.530210,36.648436
49.905865,79.870490,138.701956,163.827750,93.817767,91.881050,29.148899,14.321249,135.186948,3.352461,78.762551,50.673914,162.545758,139.476359,160.054856,135.782056,84.320732,134.584112,-0.000781,0.012428,32.000000,-235.687799,135.867256,-0.023362,24.103814,0.684005,432693.751879,0.960906,39.696714,13.626031,2.779142,7.391042,59.914813,182.323307,32.000000,188.576234,194.202598,181.316055,188.422969,32.000000,172.929359,70.580383,76.287578,90.665410,43.506329,41.465569,59.523279,56.049781,21.400000,45.392719,59.551925,36.620189
49.901341,79.877658,138.695971,163.825402,93.780967,91.860537,29.145888,14.321395,135.175445,3.352237,78.795553,50.658529,162.541846,139.461837,160.051594,135.772716,84.322256,134.572054,-0.000781,0.012414,32.000000,-235.687686,135.856839,-0.023476,24.102395,0.684217,432810.961987,0.937197,39.704660,13.624439,2.779614,9.313634,59.937704,182.320963,32.000000,188.579581,194.200872,181.311993,188.420212,32.000000,172.923143,70.566142,76.283654,90.659032,43.506329,41.457225,59.523279,56.035188,21.400000,45.399180,59.539691,36.560762
49.879172,79.891362,138.681767,163.826183,93.764816,91.848514,29.148789,14.321430,135.161540,3.352012,78.836298,50.647790,162.541642,139.442738,160.048045,135.758110,84.323176,134.558627,-0.000781,0.012411,32.000000,-235.687591,135.841733,-0.023436,24.100532,0.684023,432787.984795,0.942419,39.696568,13.619798,2.778909,10.303727,59.906825,182.318335,32.000000,188.580527,194.199391,181.308423,188.417047,32.000000,172.918942,70.554100,76.278278,90.655384,43.506329,41.443560,59.523279,56.035000,21.400000,45.415745,59.529718,36.650123
49.866861,79.916109,138.661164,163.830672,93.829053,91.823881,29.141679,14.321617,135.137623,3.351401,78.886102,50.636694,162.543155,139.412486,160.043183,135.731451,84.324085,134.535555,-0.000781,0.012439,32.000000,-235.687388,135.816040,-0.023408,24.099943,0.684174,432731.249673,0.961400,39.725712,13.611362,2.779628,16.344699,59.940678,182.317919,32.000000,188.584645,194.198035,181.301824,188.411014,32.000000,172.911585,70.540675,76.271993,90.653966,43.506329,41.424611,59.523279,56.044581,21.400000,45.448775,59.533279,36.626866
49.853286,79.940003,138.638124,163.836473,93.829370,91.799234,29.156142,14.321670,135.114678,3.350934,78.929098,50.625891,162.545779,139.389179,160.040568,135.707823,84.324155,134.513569,-0.000778,0.012448,32.000000,-235.687211,135.795698,-0.023403,24.096898,0.684335,432666.685623,0.935846,39.766988,13.602435,2.780524,14.431593,60.079062,182.316512,32.000000,188.589493,194.202523,181.297622,188.401794,32.000000,172.912214,70.530849,76.265383,90.654866,43.506329,41.405539,59.523279,56.048121,21.400000,45.481216,59.543694,36.816667
49.825692,79.972003,138.601007,163.843030,93.832237,91.762221,29.145512,14.321914,135.084044,3.350287,78.987992,50.610309,162.548748,139.351463,160.036069,135.673194,84.324017,134.484062,-0.000775,0.012486,32.000000,-235.686909,135.762068,-0.023202,24.091544,0.684398,432589.899184,0.933492,39.811590,13.590876,2.780984,11.906799,60.014543,182.310046,32.000000,188.595824,194.202014,181.289465,188.398349,32.000000,172.908469,70.517938,76.255824,90.656231,43.506329,41.374185,59.523279,56.064717,21.400000,45.526013,59.537036,36.498473
49.799129,80.000879,138.573255,163.848761,93.841564,91.733546,29.970890,14.321936,135.053026,3.350043,79.039157,50.598927,162.551847,139.317574,160.031451,135.640439,84.323218,134.455752,-0.000774,0.012531,32.000000,-235.686896,135.734694,-0.023072,24.084334,0.684422,432492.627386,0.961883,39.853055,13.577822,2.781262,6.388109,9.693866,182.308515,32.000000,188.597408,194.203965,181.284296,188.394185,32.000000,172.909828,70.506306,76.247416,90.658310,43.506329,41.349054,59.523279,56.087789,21.400000,45.566751,59.509970,36.546015
49.793020,80.036339,138.539086,163.857801,93.805395,91.692846,29.190430,14.321686,135.016885,3.349413,79.096189,50.581816,162.556811,139.280386,160.028229,135.600902,84.321741,134.416318,-0.000776,0.012486,32.000000,-235.687231,135.696767,-0.023134,24.074220,0.684601,432388.521710,0.961162,39.909756,13.563174,2.781786,14.733550,60.247081,182.303396,32.000000,188.601097,194.204750,181.277508,188.393029,32.000000,172.906297,70.493985,76.237719,90.660546,43.506329,41.317471,59.523279,56.105680,21.400000,45.617546,59.516491,36.666924
49.782245,80.071589,138.503985,163.867859,93.835474,91.668543,29.193627,14.321443,134.979650,3.348609,79.139875,50.574244,162.562869,139.244562,160.027877,135.563096,84.320023,134.380746,-0.000778,0.012479,32.000000,-235.687546,135.659710,-0.023216,24.062947,0.684783,432215.159605,0.935589,39.972262,13.545656,2.782551,7.705845,60.192391,182.299716,32.000000,188.603912,194.205409,181.273815,188.390151,32.000000,172.908389,70.483714,76.226158,90.661688,43.506329,41.284666,59.523279,56.115587,21.400000,45.668906,59.547667,36.679030
49.788358,80.094226,138.479060,163.875543,93.857348,91.660903,29.214457,14.321399,134.959274,3.348069,79.160570,50.575654,162.568420,139.224770,160.030483,135.539484,84.317111,134.362734,-0.000777,0.012460,32.000000,-235.687420,135.637321,-0.023289,24.054764,0.684948,432160.702175,0.956461,40.010259,13.531726,2.782401,6.987809,60.250857,182.295512,32.000000,188.607875,194.204098,181.270089,188.389647,32.000000,172.911645,70.473194,76.216641,90.664306,43.506329,41.258868,59.523279,56.116195,21.400000,45.705532,59.535688,36.739998
49.789568,80.112538,138.458628,163.882537,93.881084,91.660900,29.346486,14.321386,134.939830,3.347324,79.174795,50.574520,162.574785,139.203126,160.033912,135.520065,84.313717,134.339884,-0.000777,0.012502,32.000000,-235.687218,135.615712,-0.023293,24.047344,0.684955,432107.347426,0.959225,40.039148,13.521338,2.781646,9.501028,10.044842,182.289166,32.000000,188.610640,194.201389,181.262198,188.385696,32.000000,172.916974,70.456700,76.205224,90.666287,43.506329,41.232020,59.523279,56.113884,21.400000,45.734161,59.514032,36.573381
49.794747,80.124213,138.449000,163.887180,93.897518,91.644602,29.243222,14.321406,134.926208,3.346692,79.181166,50.572456,162.580645,139.191584,160.038250,135.507519,84.310859,134.324865,-0.000778,0.012551,32.000000,-235.687055,135.602244,-0.023275,24.043189,0.685080,432134.696039,0.961382,40.058099,13.514055,2.781187,11.879003,60.310389,182.286344,32.000000,188.614790,194.197811,181.259908,188.383937,32.000000,172.921613,70.444174,76.196111,90.667674,43.506329,41.214693,59.523279,56.111280,21.400000,45.752608,59.546467,36.530314
49.791811,80.132616,138.442665,163.890927,93.925934,91.628587,29.273503,14.321348,134.916749,3.346210,79.182595,50.576970,162.585698,139.178715,160.042949,135.499520,84.306177,134.314798,-0.000778,0.012564,32.000000,-235.687117,135.593855,-0.023322,24.039456,0.685058,432116.667004,0.955920,40.065435,13.507206,2.780540,9.634275,60.275650,182.278246,32.000000,188.616633,194.193828,181.258814,188.384415,32.000000,172.925799,70.429747,76.186166,90.668920,43.506329,41.198684,59.523279,56.117898,21.400000,45.767540,59.540704,36.660248
49.794407,80.137405,138.433654,163.894445,93.911146,91.628766,29.254329,14.321466,134.909553,3.345814,79.171867,50.581421,162.590259,139.174760,160.048840,135.495696,84.301118,134.306118,-0.000778,0.012550,32.000000,-235.686957,135.585582,-0.023276,24.035499,0.685043,432043.091843,0.953117,40.079100,13.507211,2.780572,6.462136,60.306951,182.275698,32.000000,188.618001,194.187983,181.264054,188.384025,32.000000,172.931981,70.409350,76.174474,90.671309,43.506329,41.178769,59.523279,56.114590,21.400000,45.776945,59.535865,36.509845
49.805296,80.137948,138.423344,163.897182,93.874199,91.632768,29.174794,14.321505,134.907407,3.345687,79.158752,50.583794,162.594573,139.173996,160.053024,135.493484,84.295882,134.302917,-0.000779,0.012552,32.000000,-235.686757,135.580969,-0.023337,24.031440,0.685031,432039.474913,0.961422,40.081748,13.506758,2.780162,2.702056,7.841688,182.269174,32.000000,188.620930,194.182888,181.266464,188.382410,32.000000,172.932943,70.389414,76.163210,90.675767,43.506329,41.157798,59.523279,56.104659,21.400000,45.780379,59.517946,36.704048
49.808883,80.135605,138.419220,163.899381,93.885920,91.653368,29.191876,14.321559,134.908137,3.345507,79.146733,50.579558,162.598769,139.172843,160.057161,135.498095,84.292213,134.299741,-0.000779,0.012513,32.000000,-235.686663,135.580318,-0.023326,24.026794,0.684944,432043.656070,0.960219,40.073387,13.509689,2.779504,7.366556,7.612844,182.268418,32.000000,188.620581,194.176684,181.271145,188.383591,32.000000,172.935795,70.373267,76.154602,90.680963,43.506329,41.142852,59.523279,56.096539,21.400000,45.779211,59.542435,36.745501
