OSU 80 Ton Compressor Load Stand
49.808547,80.132671,138.402868,163.902101,93.855795,91.645447,29.234628,14.321389,134.902597,3.345289,79.149058,50.571195,162.601043,139.167949,160.060236,135.497769,84.285123,134.290613,-0.000780,0.012510,32.000000,-235.686846,135.575576,-0.023276,24.020923,0.685094,432125.689130,0.935751,40.066982,13.512503,2.779033,14.523982,12.314485,182.263756,32.000000,188.620054,194.174079,181.273450,188.385580,32.000000,172.937408,70.349985,76.143599,90.687729,43.506329,41.118831,59.523279,56.097187,21.400000,45.775897,59.523001,36.639411
49.797658,80.138138,138.400675,163.905751,93.853377,91.633206,29.940509,14.321557,134.898689,3.345348,79.156172,50.571214,162.604406,139.163144,160.062675,135.493333,84.279831,134.289043,-0.000780,0.012493,32.000000,-235.686615,135.572240,-0.023388,24.017647,0.685233,432187.468135,0.940032,40.062116,13.514389,2.778736,11.042179,10.222596,182.260026,32.000000,188.618029,194.170710,181.276074,188.387590,32.000000,172.933035,70.330743,76.136745,90.696260,43.506329,41.103585,59.523279,56.104438,21.400000,45.782502,59.516648,36.722757
49.797667,80.145863,138.401361,163.909554,93.878086,91.617000,29.224294,14.321560,134.900902,3.345166,79.155128,50.578468,162.608436,139.166192,160.063801,135.496009,84.274408,134.290144,-0.000778,0.012543,32.000000,-235.686626,135.571754,-0.023403,24.019120,0.685367,432111.637853,0.958397,40.075511,13.518535,2.779170,7.313228,7.491376,182.260691,32.000000,188.616242,194.166219,181.278038,188.392365,32.000000,172.940799,70.305553,76.129216,90.704838,43.506329,41.087207,59.523279,56.107751,21.400000,45.795761,59.534075,36.783725
49.799494,80.148926,138.409289,163.910889,93.897959,91.637568,29.205270,14.321493,134.910092,3.344781,79.139166,50.594394,162.612193,139.177698,160.067132,135.502107,84.270713,134.298647,-0.000777,0.012541,32.000000,-235.686637,135.582321,-0.023415,24.022663,0.685252,432051.449735,0.956685,40.082794,13.523006,2.779096,7.558018,6.069540,182.257551,32.000000,188.617984,194.165475,181.281370,188.396099,32.000000,172.938346,70.283867,76.123897,90.712569,43.506329,41.077301,59.523279,56.105998,21.400000,45.802503,59.520572,36.775508
49.805917,80.142365,138.432291,163.909098,93.941503,91.653693,29.232595,14.321373,134.930588,3.345171,79.104344,50.611477,162.613589,139.202592,160.072322,135.525606,84.265933,134.317460,-0.000775,0.012554,32.000000,-235.686924,135.603885,-0.023431,24.027648,0.685278,432105.845862,0.956123,40.088706,13.530659,2.779241,2.238696,60.273156,182.259022,32.000000,188.620828,194.162965,181.287776,188.401543,32.000000,172.938346,70.257042,76.119021,90.721409,43.506329,41.075447,59.523279,56.105425,21.400000,45.798345,59.522608,36.744694
49.804347,80.130099,138.450989,163.905258,93.942908,91.674366,29.337960,14.321132,134.953818,3.345597,79.073609,50.619513,162.612779,139.228826,160.076504,135.550095,84.262690,134.337608,-0.000776,0.012570,32.000000,-235.687188,135.628731,-0.023143,24.027930,0.685427,432190.462869,0.957999,40.092181,13.540541,2.779821,11.334202,60.328809,182.254404,32.000000,188.625802,194.163768,181.291209,188.406877,32.000000,172.943426,70.231914,76.115174,90.726549,43.506329,41.075147,59.523279,56.098448,21.400000,45.783331,59.534301,36.698179
49.803054,80.113474,138.470683,163.899594,93.925081,91.699085,29.183750,14.321135,134.982150,3.345844,79.049916,50.625736,162.610485,139.256532,160.077530,135.575787,84.259194,134.360059,-0.000778,0.012563,32.000000,-235.687089,135.652637,-0.023155,24.025452,0.685408,432276.193497,0.940277,40.068988,13.556240,2.779683,13.310815,60.140802,182.253694,32.000000,188.624231,194.160030,181.298947,188.416849,32.000000,172.941776,70.201768,76.110735,90.730601,43.506329,41.071979,59.523279,56.097240,21.400000,45.760496,59.533347,36.752177
49.809614,80.101330,138.494808,163.896706,93.927282,91.719409,29.162145,14.320944,135.003182,3.346370,79.028400,50.635877,162.609606,139.280975,160.077860,135.601167,84.257128,134.381070,-0.000776,0.012528,32.000000,-235.687281,135.675503,-0.023135,24.025583,0.685742,432364.374617,0.958296,40.059625,13.568213,2.780242,11.314442,60.123767,182.255051,32.000000,188.623296,194.160054,181.304124,188.420948,32.000000,172.944345,70.177927,76.107641,90.734330,43.506329,41.076950,59.523279,56.095510,21.400000,45.744070,59.539022,36.735963
49.818884,80.087446,138.526826,163.895273,93.862646,91.751958,29.498470,14.320887,135.030811,3.346731,79.000676,50.645826,162.609424,139.315462,160.078178,135.635052,84.255845,134.408130,-0.000777,0.012500,32.000000,-235.687207,135.706906,-0.023173,24.029591,0.686003,432464.693677,0.957105,40.039779,13.582864,2.780564,2.257373,6.788222,182.253540,32.000000,188.621982,194.162105,181.309038,188.426397,32.000000,172.942354,70.153201,76.104858,90.738338,43.506329,41.083629,59.523279,56.084779,21.400000,45.725150,59.539160,36.644034
49.828732,80.073735,138.554555,163.894576,93.938164,91.788554,29.223520,14.321223,135.062080,3.347279,78.969733,50.659069,162.609852,139.345468,160.078509,135.667854,84.255091,134.436933,-0.000775,0.012524,32.000000,-235.686789,135.732716,-0.023116,24.036868,0.686102,432546.668713,0.958986,40.020737,13.594896,2.780672,10.089651,60.208803,182.255197,32.000000,188.620920,194.160779,181.312797,188.431230,32.000000,172.941804,70.133742,76.103359,90.741984,43.506329,41.091107,59.523279,56.062124,21.400000,45.707767,59.526571,36.791869
49.841057,80.053950,138.591554,163.892737,93.922031,91.812962,29.275729,14.321385,135.094195,3.347725,78.938631,50.669434,162.609941,139.388453,160.079133,135.708569,84.254288,134.469248,-0.000775,0.012527,32.000000,-235.686467,135.768959,-0.022993,24.046532,0.686159,432735.361760,0.953021,39.991160,13.611553,2.780530,7.736884,60.336740,182.257780,32.000000,188.620278,194.160629,181.317058,188.438154,32.000000,172.940633,70.112890,76.102232,90.747116,43.506329,41.102560,59.523279,56.056533,21.400000,45.680217,59.520110,36.676389
49.859214,80.040543,138.618553,163.889900,93.890851,91.832709,29.150243,14.321630,135.119756,3.347854,78.924470,50.673206,162.609729,139.415977,160.078536,135.735760,84.254450,134.491712,-0.000774,0.012519,32.000000,-235.686257,135.797005,-0.022969,24.051035,0.685957,432824.486299,0.960800,39.957222,13.624820,2.780122,10.020276,60.093838,182.256884,32.000000,188.619716,194.160984,181.320152,188.445460,32.000000,172.940679,70.097949,76.102296,90.750773,43.506329,41.110674,59.523279,56.028124,21.400000,45.660364,59.528745,36.817914
49.870436,80.031131,138.647583,163.886105,93.966451,91.856886,29.169330,14.321495,135.142861,3.348335,78.914926,50.682466,162.608555,139.441775,160.076614,135.763337,84.255632,134.519490,-0.000775,0.012499,32.000000,-235.686603,135.827048,-0.023187,24.055808,0.685996,432915.702616,0.959442,39.934709,13.640619,2.780577,10.392678,60.210947,182.259155,32.000000,188.618114,194.160766,181.325896,188.452013,32.000000,172.940565,70.081947,76.101914,90.755207,43.506329,41.120617,59.523279,55.998495,21.400000,45.645646,59.541982,36.807863
49.873789,80.025226,138.670940,163.882889,94.009011,91.880488,29.301744,14.321496,135.165601,3.348165,78.904608,50.694849,162.606377,139.465479,160.074994,135.783331,84.258854,134.542582,-0.000774,0.012468,32.000000,-235.686709,135.848002,-0.023184,24.061273,0.685828,432986.164175,0.951964,39.903527,13.651268,2.779953,23.534390,12.838463,182.257357,32.000000,188.616750,194.160415,181.328983,188.458448,32.000000,172.937517,70.066450,76.102431,90.760439,43.506329,41.127493,59.523279,55.989991,21.400000,45.637028,59.533180,36.831047
49.900682,80.016806,138.700874,163.878846,94.045992,91.929026,29.346431,14.321535,135.197290,3.348781,78.878547,50.713879,162.602953,139.499836,160.071026,135.817092,84.260864,134.572713,-0.000774,0.012443,32.000000,-235.686712,135.881438,-0.023139,24.069386,0.685957,433083.196672,0.955862,39.894390,13.661856,2.780448,10.109569,6.855436,182.260501,32.000000,188.618274,194.158489,181.328538,188.462228,32.000000,172.941590,70.046312,76.102309,90.766728,43.506329,41.138013,59.523279,55.948119,21.400000,45.626925,59.535344,36.759074
49.904795,80.003336,138.733971,163.874463,94.062109,91.978337,29.179488,14.321291,135.225271,3.349281,78.851798,50.726380,162.600779,139.532410,160.068954,135.846705,84.264508,134.603264,-0.000775,0.012417,32.000000,-235.686974,135.913749,-0.023111,24.073290,0.685953,433236.114174,0.961783,39.875395,13.670334,2.780183,13.228793,60.217538,182.262192,32.000000,188.619656,194.158493,181.326814,188.466850,32.000000,172.937964,70.032642,76.103333,90.773302,43.506329,41.153480,59.523279,55.920427,21.400000,45.609353,59.541461,36.752250
49.917038,79.983916,138.765623,163.867791,94.044122,92.019048,29.512149,14.321338,135.255655,3.349608,78.835595,50.736368,162.595858,139.562857,160.066405,135.877901,84.267315,134.630598,-0.000774,0.012424,32.000000,-235.686966,135.944855,-0.023077,24.076548,0.685857,433435.931834,0.959195,39.835413,13.684507,2.779437,1.395774,60.238157,182.265982,32.000000,188.618626,194.159589,181.322784,188.469695,32.000000,172.938851,70.016430,76.102879,90.779610,43.506329,41.167248,59.523279,55.895522,21.400000,45.581181,59.535491,36.756359
49.921236,79.975937,138.792672,163.862902,94.084112,92.026811,29.822056,14.320997,135.275396,3.349643,78.831888,50.743767,162.592809,139.589262,160.062899,135.897355,84.269338,134.647180,-0.000773,0.012439,32.000000,-235.687370,135.962495,-0.023090,24.082977,0.686243,433642.229430,0.955892,39.817138,13.694044,2.779858,28.818729,60.360220,182.268084,32.000000,188.616882,194.159005,181.322517,188.473410,32.000000,172.936591,70.002107,76.102830,90.784603,43.506329,41.181093,59.523279,55.873677,21.400000,45.566123,59.533898,36.703828
49.931910,79.970363,138.828547,163.857806,94.146857,92.059203,29.356110,14.321004,135.305530,3.350044,78.815513,50.764520,162.589306,139.619635,160.056808,135.923587,84.273322,134.674739,-0.000772,0.012427,32.000000,-235.687295,135.990765,-0.023128,24.089924,0.686339,433730.612563,0.960796,39.797202,13.703218,2.780304,11.736713,10.035119,182.266101,32.000000,188.615739,194.156428,181.319579,188.474387,32.000000,172.939856,69.983743,76.101873,90.789477,43.506329,41.198806,59.523279,55.836504,21.400000,45.558258,59.526306,36.812852
49.948817,79.960184,138.854263,163.852690,94.134761,92.091610,29.179402,14.321066,135.329860,3.350577,78.794689,50.776950,162.586240,139.649441,160.053510,135.948926,84.277391,134.700380,-0.000772,0.012453,32.000000,-235.687326,136.013877,-0.023120,24.092842,0.686244,433754.794790,0.961485,39.785927,13.710459,2.780514,24.234631,60.222562,182.269350,32.000000,188.615344,194.153609,181.320881,188.478928,32.000000,172.939259,69.967757,76.100100,90.792998,43.506329,41.214857,59.523279,55.803325,21.400000,45.545054,59.539376,36.663109
49.964214,79.945016,138.884537,163.846310,94.160474,92.140331,29.143451,14.321088,135.350278,3.350515,78.780883,50.787085,162.582357,139.676757,160.049179,135.976462,84.280042,134.724587,-0.000773,0.012423,32.000000,-235.687354,136.038623,-0.023094,24.092848,0.686314,433955.146196,0.958339,39.756220,13.719547,2.780121,13.612737,60.013413,182.270730,32.000000,188.617540,194.151583,181.320404,188.478106,32.000000,172.928149,69.948354,76.097642,90.798591,43.506329,41.231821,59.523279,55.752208,21.400000,45.522789,59.527279,36.784459
49.970346,79.935959,138.894754,163.841706,94.125093,92.148567,29.962072,14.321091,135.358435,3.350280,78.785525,50.780396,162.578410,139.692069,160.044250,135.989356,84.282521,134.737274,-0.000774,0.012425,32.000000,-235.687416,136.048664,-0.022710,24.091192,0.686282,434077.122065,0.961315,39.721091,13.728387,2.779374,9.853879,14.369526,182.271300,32.000000,188.616646,194.149579,181.318903,188.477948,32.000000,172.925495,69.933668,76.095471,90.801701,43.506329,41.239992,59.523279,55.733177,21.400000,45.508079,59.537449,36.785339
49.990150,79.935697,138.899488,163.838759,94.124721,92.148441,29.168848,14.321243,135.361485,3.349909,78.808567,50.784231,162.574914,139.698725,160.036852,135.992222,84.286182,134.741108,-0.000774,0.012421,32.000000,-235.687244,136.052440,-0.022759,24.091496,0.686625,434209.628761,0.961715,39.705942,13.735697,2.779697,12.603004,60.116395,182.271032,32.000000,188.615722,194.149356,181.315943,188.477922,32.000000,172.919117,69.917427,76.093141,90.805703,43.506329,41.242932,59.523279,55.675049,21.400000,45.502902,59.532905,36.808743
50.006255,79.941156,138.909236,163.838480,94.171191,92.164545,29.184782,14.321500,135.369182,3.349371,78.809401,50.798339,162.573951,139.710522,160.029801,135.996826,84.286965,134.749133,-0.000774,0.012384,32.000000,-235.687108,136.060977,-0.022708,24.091630,0.686511,434193.472545,0.961472,39.691205,13.735513,2.779253,11.561086,60.194775,182.271080,32.000000,188.610358,194.149167,181.316112,188.478021,32.000000,172.911463,69.904547,76.090245,90.809210,43.506329,41.246465,59.523279,55.637422,21.400000,45.510922,59.531361,36.792309
50.013213,79.939110,138.929770,163.837355,94.143725,92.188653,29.164903,14.321505,135.376259,3.349391,78.799211,50.807956,162.572357,139.719802,160.025346,136.010843,84.288447,134.760947,-0.000773,0.012395,32.000000,-235.687216,136.068996,-0.022768,24.093640,0.686336,434225.811113,0.960679,39.679652,13.735174,2.778440,11.448807,9.759079,182.271832,32.000000,188.607700,194.147552,181.314707,188.478214,32.000000,172.904377,69.888621,76.087116,90.815327,43.506329,41.259321,59.523279,55.585003,21.400000,45.509645,59.545562,36.791282
50.014712,79.933255,138.928697,163.833582,94.142343,92.196902,29.187348,14.321496,135.377887,3.349389,78.799682,50.808909,162.569046,139.724008,160.021747,136.013147,84.288522,134.765628,-0.000777,0.012399,32.000000,-235.687123,136.071916,-0.022786,24.095648,0.686201,434310.533800,0.960541,39.658793,13.739330,2.777520,10.597050,60.195575,182.272990,32.000000,188.607526,194.148779,181.311218,188.477840,32.000000,172.900731,69.875596,76.083687,90.820521,43.506329,41.260640,59.523279,55.554453,21.400000,45.500158,59.533928,36.778516
50.021791,79.931443,138.926214,163.829082,94.167661,92.197028,29.191748,14.321563,135.378717,3.349520,78.805740,50.817361,162.565223,139.724605,160.016711,136.012117,84.288498,134.766330,-0.000778,0.012395,32.000000,-235.687126,136.071629,-0.022751,24.097639,0.686322,434396.541100,0.961695,39.652325,13.743042,2.777716,9.778058,60.151703,182.274227,32.000000,188.600708,194.146210,181.310366,188.481724,32.000000,172.893027,69.858627,76.078874,90.825871,43.506329,41.260833,59.523279,55.512776,21.400000,45.496008,59.540812,36.854965
50.021969,79.932604,138.928090,163.825433,94.139765,92.196889,29.189035,14.321584,135.376990,3.349519,78.806505,50.825537,162.560952,139.728129,160.011423,136.013221,84.286069,134.766978,-0.000778,0.012372,32.000000,-235.687100,136.070499,-0.022805,24.095707,0.686298,434394.499296,0.939627,39.650813,13.743674,2.777894,12.781727,59.728533,182.271174,32.000000,188.597451,194.147840,181.307445,188.477730,32.000000,172.890026,69.843238,76.073015,90.829888,43.506329,41.261836,59.523279,55.476305,21.400000,45.496506,59.528410,36.757386
50.026838,79.930713,138.924823,163.820535,94.195940,92.221118,29.144809,14.321576,135.377187,3.349318,78.801255,50.833176,162.556231,139.729700,160.007022,136.014793,84.284424,134.770672,-0.000779,0.012360,32.000000,-235.687141,136.074305,-0.023049,24.092498,0.686096,434390.442741,0.936718,39.637479,13.746481,2.777040,1.537603,59.968393,182.269154,32.000000,188.590312,194.151056,181.303367,188.476448,32.000000,172.886351,69.823935,76.067065,90.835006,43.506329,41.261638,59.523279,55.439547,21.400000,45.494707,59.528794,36.687320
50.015217,79.925521,138.926568,163.816119,94.175340,92.225304,29.307870,14.321485,135.376993,3.349497,78.796330,50.834144,162.550951,139.725959,160.002217,136.019590,84.281850,134.768679,-0.000779,0.012381,32.000000,-235.687142,136.071389,-0.023095,24.090949,0.686324,434452.646361,0.946485,39.641054,13.749014,2.777254,13.707454,60.333549,182.267633,32.000000,188.585991,194.154370,181.301653,188.474046,32.000000,172.881899,69.807110,76.061742,90.838360,43.506329,41.263356,59.523279,55.408932,21.400000,45.486901,59.529669,36.792456
50.000992,79.921127,138.918074,163.812249,94.098818,92.221399,29.279799,14.321408,135.370661,3.349297,78.801360,50.832265,162.545239,139.722520,159.996973,136.017666,84.278587,134.761393,-0.000779,0.012373,32.000000,-235.687186,136.065375,-0.023090,24.091951,0.686586,434548.160961,0.951743,39.640681,13.751284,2.777467,12.162395,60.289267,182.263407,32.000000,188.581839,194.157143,181.295340,188.470898,32.000000,172.872789,69.787072,76.054911,90.842667,43.506329,41.259208,59.523279,55.397216,21.400000,45.478095,59.507492,36.830313
50.007934,79.921543,138.907450,163.810220,94.052898,92.222120,29.213504,14.321386,135.364834,3.349335,78.804748,50.830413,162.541287,139.720000,159.991813,136.014600,84.274959,134.755519,-0.000780,0.012391,32.000000,-235.687216,136.062518,-0.023076,24.092151,0.686825,434520.743864,0.961178,39.657423,13.752360,2.778601,14.946042,10.409035,182.260243,32.000000,188.577189,194.156399,181.291978,188.468755,32.000000,172.872012,69.772902,76.049360,90.847769,43.506329,41.254959,59.523279,55.362698,21.400000,45.477543,59.515350,36.787834
49.999586,79.922503,138.902145,163.807343,94.007539,92.206126,29.354003,14.321078,135.354360,3.348788,78.812215,50.827691,162.537390,139.714817,159.988055,136.010361,84.271213,134.743641,-0.000781,0.012403,32.000000,-235.687534,136.051790,-0.023104,24.089921,0.686653,434523.618505,0.935941,39.649180,13.751370,2.778034,7.108388,60.300524,182.257432,32.000000,188.569715,194.160842,181.292606,188.466659,32.000000,172.863476,69.758784,76.043730,90.854010,43.506329,41.250815,59.523279,55.331388,21.400000,45.478157,59.519431,36.678296
49.999496,79.923746,138.890952,163.804573,94.003411,92.201392,29.159197,14.320921,135.347514,3.348591,78.818847,50.824735,162.533563,139.708253,159.984664,136.001545,84.266473,134.737498,-0.000781,0.012386,32.000000,-235.687537,136.041467,-0.023107,24.086375,0.686542,434474.927916,0.959455,39.650131,13.751997,2.777824,12.054922,60.003434,182.253583,32.000000,188.564638,194.160559,181.291376,188.468494,32.000000,172.858323,69.747238,76.037580,90.859433,43.506329,41.244309,59.523279,55.310432,21.400000,45.478784,59.528037,36.664063
50.009165,79.925450,138.885251,163.801785,94.046816,92.201419,29.152755,14.320868,135.340446,3.348646,78.816973,50.827762,162.530030,139.701299,159.980561,135.996948,84.261680,134.734464,-0.000782,0.012406,32.000000,-235.687516,136.036199,-0.023130,24.084963,0.686715,434467.964633,0.962673,39.660326,13.751439,2.778149,21.663381,59.757433,182.250237,32.000000,188.558998,194.160379,181.291655,188.466680,32.000000,172.857608,69.736814,76.032614,90.866444,43.506329,41.240383,59.523279,55.260706,21.400000,45.480646,59.526552,36.772500
50.018458,79.922469,138.875290,163.799328,94.077400,92.214089,29.522153,14.321048,135.340406,3.348890,78.804728,50.832758,162.526625,139.699584,159.978877,135.997355,84.258226,134.737473,-0.000783,0.012398,32.000000,-235.687220,136.037562,-0.023173,24.082175,0.686638,434439.069768,0.962193,39.660662,13.753941,2.777886,59.403138,59.746600,182.245111,32.000000,188.556138,194.158597,181.286869,188.467870,32.000000,172.850838,69.731027,76.029489,90.872861,43.506329,41.233143,59.523279,55.224458,21.400000,45.477007,59.525657,36.796344
49.997572,79.915362,138.866049,163.795718,93.987454,92.222456,29.162456,14.320944,135.328250,3.349287,78.806354,50.818304,162.523124,139.697574,159.977853,135.991292,84.253826,134.735785,-0.000785,0.012411,32.000000,-235.687462,136.030569,-0.022844,24.079708,0.686450,434476.220151,0.936397,39.641411,13.758008,2.776704,7.237456,14.943585,182.246536,32.000000,188.551740,194.162808,181.285494,188.465786,32.000000,172.849808,69.729147,76.027829,90.880765,43.506329,41.226765,59.523279,55.203646,21.400000,45.465737,59.503942,36.784165
49.989249,79.916760,138.856085,163.793256,93.962907,92.210344,29.942627,14.320724,135.320878,3.348594,78.823100,50.813122,162.521506,139.685027,159.975877,135.983981,84.250250,134.724700,-0.000785,0.012382,32.000000,-235.687668,136.018171,-0.022850,24.080511,0.686731,434557.442360,0.961607,39.644029,13.762870,2.777042,11.138379,60.468905,182.244567,32.000000,188.550725,194.163950,181.279329,188.466832,32.000000,172.845463,69.731358,76.027585,90.887412,43.506329,41.219537,59.523279,55.186599,21.400000,45.464551,59.534341,36.743960
49.987879,79.923842,138.847905,163.791185,93.955944,92.202295,29.951862,14.320401,135.318839,3.348374,78.823464,50.815170,162.519334,139.679132,159.972791,135.977325,84.246114,134.721426,-0.000785,0.012356,32.000000,-235.687953,136.010765,-0.022845,24.083262,0.686867,434549.393811,0.962719,39.654325,13.763591,2.777547,17.718521,6.345175,182.240962,32.000000,188.547469,194.166787,181.271164,188.463015,32.000000,172.849846,69.736589,76.028105,90.895071,43.506329,41.213428,59.523279,55.163787,21.400000,45.474764,59.521526,36.754011
49.992804,79.922508,138.848831,163.789203,93.984926,92.196800,29.163823,14.320292,135.319661,3.349066,78.810897,50.819199,162.516941,139.679373,159.970835,135.980206,84.243159,134.722547,-0.000785,0.012318,32.000000,-235.688127,136.012789,-0.022874,24.085201,0.686712,434504.144016,0.935932,39.659352,13.763645,2.777419,27.442048,59.973546,182.237444,32.000000,188.545642,194.165333,181.265563,188.461313,32.000000,172.848992,69.740640,76.028279,90.902064,43.506329,41.212497,59.523279,55.136026,21.400000,45.473866,59.546546,36.667291
49.976530,79.913504,138.850940,163.785336,93.936797,92.196847,29.154010,14.320126,135.326631,3.349469,78.791920,50.813679,162.513634,139.687902,159.970100,135.985891,84.239966,134.730981,-0.000787,0.012318,32.000000,-235.688286,136.017100,-0.022857,24.081569,0.686776,434479.240531,0.958728,39.679145,13.765862,2.778180,16.517742,10.023355,182.233836,32.000000,188.543942,194.163066,181.260176,188.459125,32.000000,172.849284,69.747147,76.029242,90.910069,43.506329,41.211631,59.523279,55.107822,21.400000,45.461065,59.532826,36.803974
49.969262,79.905580,138.853244,163.781813,93.916856,92.184501,29.160564,14.319962,135.320897,3.349553,78.791769,50.800942,162.510011,139.683453,159.969834,135.988242,84.238534,134.731039,-0.000788,0.012336,32.000000,-235.688435,136.013699,-0.022885,24.080886,0.686709,434475.171989,0.962798,39.668151,13.773085,2.777913,16.327138,59.905140,182.234712,32.000000,188.542908,194.158431,181.254550,188.458362,32.000000,172.849365,69.754216,76.031279,90.916414,43.506329,41.213273,59.523279,55.088917,21.400000,45.447269,59.526483,36.709257
49.971805,79.904828,138.845212,163.778916,93.994268,92.159968,29.958086,14.319558,135.318779,3.349894,78.798705,50.799947,162.506555,139.687130,159.967693,135.991476,84.236440,134.731243,-0.000790,0.012347,32.000000,-235.688790,136.012907,-0.022872,24.081702,0.686854,434449.013465,0.962838,39.663927,13.776820,2.778350,7.395200,6.488145,182.229714,32.000000,188.541610,194.153789,181.242951,188.454838,32.000000,172.845614,69.766323,76.035556,90.921860,43.506329,41.206191,59.523279,55.071419,21.400000,45.443502,59.541019,36.765750
49.984544,79.906038,138.853913,163.777903,94.034937,92.147517,29.997053,14.319180,135.325753,3.349617,78.790624,50.803139,162.506315,139.692874,159.966858,135.998678,84.236150,134.736424,-0.000790,0.012343,32.000000,-235.689262,136.023503,-0.023114,24.082898,0.686763,434353.840352,0.949118,39.666835,13.777465,2.778615,28.497172,60.443874,182.227431,32.000000,188.538641,194.148413,181.235124,188.451828,32.000000,172.839415,69.777479,76.040166,90.925270,43.506329,41.209005,59.523279,55.028695,21.400000,45.444612,59.527437,36.839558
49.979335,79.898512,138.872073,163.775564,94.042470,92.147318,29.247244,14.318942,135.341133,3.349637,78.767202,50.807017,162.505299,139.704789,159.967363,136.018020,84.236104,134.753134,-0.000789,0.012336,32.000000,-235.689565,136.038983,-0.023114,24.082165,0.686392,434237.456631,0.962068,39.657568,13.780658,2.778078,7.395140,10.058462,182.224767,32.000000,188.539798,194.141021,181.223586,188.442964,32.000000,172.839519,69.792498,76.046866,90.929643,43.506329,41.216323,59.523279,54.997777,21.400000,45.435949,59.523916,36.744327
49.982948,79.887534,138.882772,163.772645,94.030200,92.147483,29.939480,14.318703,135.351265,3.349782,78.758374,50.801820,162.504044,139.714318,159.969480,136.027004,84.237148,134.765391,-0.000787,0.012343,32.000000,-235.689914,136.048771,-0.023135,24.083805,0.686382,434231.605982,0.962392,39.651909,13.785696,2.778044,9.599575,7.141131,182.224272,32.000000,188.538069,194.132905,181.214845,188.440751,32.000000,172.833249,69.806462,76.054091,90.933323,43.506329,41.224137,59.523279,54.973184,21.400000,45.419442,59.542150,36.681378
49.978814,79.880691,138.898739,163.769678,94.028042,92.131581,29.165109,14.318324,135.360800,3.349879,78.758239,50.798742,162.501988,139.721023,159.968713,136.035998,84.238318,134.778799,-0.000788,0.012344,32.000000,-235.690264,136.058316,-0.023159,24.085821,0.686475,434219.568185,0.962083,39.642740,13.793909,2.778530,1.967510,9.390989,182.222726,32.000000,188.538419,194.117757,181.201895,188.436040,32.000000,172.826735,69.825922,76.063303,90.936988,43.506329,41.234539,59.523279,54.943802,21.400000,45.405387,59.539868,36.770739
49.976895,79.879561,138.901083,163.768360,94.086381,92.139707,29.603797,14.318120,135.368092,3.349772,78.757483,50.795338,162.501962,139.735744,159.969210,136.038975,84.240157,134.784072,-0.000789,0.012352,32.000000,-235.690610,136.064257,-0.023100,24.088667,0.686342,434167.681169,0.962374,39.631501,13.797682,2.778632,16.922990,60.370685,182.221841,32.000000,188.536082,194.107115,181.193496,188.430983,32.000000,172.821623,69.844760,76.072293,90.942182,43.506329,41.234813,59.523279,54.917024,21.400000,45.402422,59.523759,36.767071
49.969775,79.879495,138.912163,163.767537,94.098152,92.123146,29.917307,14.318011,135.376581,3.350152,78.767650,50.788531,162.501590,139.740428,159.968882,136.045562,84.244030,134.792622,-0.000791,0.012401,32.000000,-235.690712,136.070182,-0.023110,24.090113,0.686259,434124.779259,0.961968,39.627944,13.800830,2.778796,16.283855,7.844777,182.220574,32.000000,188.535402,194.092807,181.183865,188.429504,32.000000,172.816291,69.868700,76.084947,90.949594,43.506329,41.240864,59.523279,54.897256,21.400000,45.400573,59.527929,36.775728
49.962963,79.884005,138.919515,163.768226,94.143943,92.106780,29.916964,14.317743,135.379571,3.350256,78.781382,50.783068,162.503282,139.745731,159.969552,136.050523,84.247661,134.799969,-0.000791,0.012394,32.000000,-235.690917,136.071671,-0.023052,24.090001,0.686400,434141.997157,0.962204,39.637117,13.801644,2.779450,9.772841,60.448966,182.223690,32.000000,188.531976,194.085567,181.180335,188.426551,32.000000,172.812295,69.890491,76.095913,90.954489,43.506329,41.246308,59.523279,54.878097,21.400000,45.404402,59.543733,36.673747
49.959958,79.890870,138.923759,163.770484,94.169350,92.098314,29.148814,14.317612,135.382364,3.351130,78.800920,50.772170,162.504737,139.749772,159.967827,136.050433,84.251692,134.809013,-0.000791,0.012408,32.000000,-235.690941,136.072754,-0.023184,24.088583,0.686412,434026.754289,0.935776,39.650037,13.801630,2.780225,14.840475,60.005165,182.219370,32.000000,188.531129,194.076926,181.169834,188.423089,32.000000,172.808648,69.917353,76.109259,90.959467,43.506329,41.250422,59.523279,54.858768,21.400000,45.412712,59.530574,36.774261
49.958857,79.899322,138.931809,163.773907,94.210843,92.065576,29.168019,14.317590,135.387185,3.351355,78.816669,50.768451,162.507109,139.750884,159.966713,136.055587,84.257328,134.814036,-0.000790,0.012444,32.000000,-235.691028,136.079711,-0.023249,24.088783,0.686484,434010.238110,0.950049,39.656689,13.802274,2.780444,13.511682,60.134812,182.218086,32.000000,188.528680,194.069374,181.168681,188.418934,32.000000,172.805970,69.940692,76.121507,90.962871,43.506329,41.255463,59.523279,54.835560,21.400000,45.422910,59.527801,36.698839
49.937945,79.909153,138.936230,163.779929,94.134976,92.041027,29.649335,14.317465,135.393800,3.351540,78.832593,50.761361,162.511932,139.757401,159.967791,136.059386,84.265073,134.816966,-0.000789,0.012449,32.000000,-235.691170,136.079804,-0.023207,24.091748,0.686321,433855.864197,0.962262,39.668222,13.800065,2.780744,30.199988,7.676375,182.214971,32.000000,188.527052,194.062396,181.169758,188.417532,32.000000,172.798947,69.968650,76.136738,90.968014,43.506329,41.260173,59.523279,54.824862,21.400000,45.436445,59.525342,36.813952
49.936801,79.916308,138.942383,163.785182,94.078019,92.020351,29.161039,14.317276,135.393850,3.351774,78.847890,50.752971,162.516543,139.763121,159.969924,136.057793,84.272812,134.820875,-0.000790,0.012488,32.000000,-235.691380,136.079196,-0.023184,24.092707,0.686346,433763.633721,0.936260,39.686544,13.795653,2.781371,13.651017,7.465309,182.213336,32.000000,188.526780,194.058803,181.174619,188.416315,32.000000,172.799593,69.992721,76.150182,90.971857,43.506329,41.263251,59.523279,54.819663,21.400000,45.445747,59.534892,36.812412
49.934680,79.923418,138.949769,163.791596,94.047065,91.995351,29.150732,14.317041,135.403914,3.351785,78.854272,50.752474,162.521840,139.764786,159.973347,136.065454,84.280540,134.828867,-0.000791,0.012528,32.000000,-235.691524,136.080194,-0.023221,24.091986,0.686283,433648.582219,0.961758,39.706475,13.788259,2.782037,9.513548,12.071759,182.208663,32.000000,188.523570,194.051435,181.177305,188.412626,32.000000,172.802664,70.018475,76.165625,90.974668,43.506329,41.270388,59.523279,54.791308,21.400000,45.456288,59.540104,36.763109
49.933615,79.925061,138.954962,163.796950,94.096022,91.983042,29.825332,14.317084,135.411289,3.351950,78.850248,50.753634,162.525999,139.770935,159.977165,136.071972,84.287174,134.838254,-0.000793,0.012526,32.000000,-235.691483,136.087979,-0.023245,24.090952,0.686217,433549.415120,0.961867,39.718513,13.783134,2.782408,29.326943,60.305714,182.203806,32.000000,188.522244,194.045434,181.179332,188.412648,32.000000,172.801143,70.040505,76.179323,90.976280,43.506329,41.273689,59.523279,54.772121,21.400000,45.458652,59.551591,36.791355
49.934111,79.922249,138.966054,163.802452,94.109325,91.966634,29.284875,14.317054,135.416590,3.352377,78.844587,50.754585,162.530039,139.783329,159.982625,136.086307,84.295654,134.845194,-0.000793,0.012536,32.000000,-235.691637,136.097921,-0.023244,24.089086,0.686089,433422.746289,0.961383,39.720252,13.780799,2.782400,8.180188,7.758455,182.200449,32.000000,188.516991,194.037785,181.186845,188.411312,32.000000,172.801605,70.065465,76.193237,90.977631,43.506329,41.282082,59.523279,54.755515,21.400000,45.454754,59.520503,36.760101
49.936330,79.920192,138.974659,163.807741,94.100664,91.959579,29.194327,14.317018,135.430368,3.352830,78.837194,50.752834,162.534045,139.792262,159.988505,136.096888,84.304513,134.859827,-0.000794,0.012579,32.000000,-235.691519,136.109737,-0.023267,24.088629,0.686306,433373.835483,0.960626,39.731290,13.776841,2.783284,1.232389,60.177065,182.195272,32.000000,188.515986,194.031621,181.187965,188.412618,32.000000,172.804153,70.092531,76.208661,90.977973,43.506329,41.289621,59.523279,54.725021,21.400000,45.450511,59.533023,36.646455
49.926237,79.917421,138.986910,163.811675,94.130137,91.959815,29.516062,14.316864,135.439269,3.352977,78.831145,50.753838,162.538185,139.801830,159.993455,136.104025,84.312520,134.866670,-0.000794,0.012550,32.000000,-235.691579,136.122205,-0.023301,24.090618,0.686159,433299.473418,0.958537,39.721406,13.774827,2.783033,2.159905,7.878639,182.192921,32.000000,188.510830,194.024773,181.192150,188.412496,32.000000,172.804734,70.114144,76.219917,90.977146,43.506329,41.299120,59.523279,54.720323,21.400000,45.445977,59.510865,36.830900
49.920597,79.913746,138.993032,163.815669,94.070397,91.947836,29.160231,14.316623,135.451905,3.353454,78.824044,50.749694,162.542059,139.809737,159.999467,136.114446,84.320914,134.877000,-0.000796,0.012577,32.000000,-235.691775,136.133078,-0.023547,24.091402,0.686218,433266.807466,0.955501,39.723363,13.770098,2.783526,16.957300,59.922217,182.189155,32.000000,188.509827,194.019327,181.199280,188.411511,32.000000,172.803419,70.139681,76.232705,90.974596,43.506329,41.306215,59.523279,54.705146,21.400000,45.439802,59.535216,36.738971
49.903574,79.912065,138.996771,163.819131,94.021419,91.944031,29.254018,14.316531,135.456035,3.354066,78.830505,50.737069,162.545217,139.809657,160.004568,136.113599,84.328835,134.881038,-0.000795,0.012591,32.000000,-235.691963,136.134328,-0.023507,24.091166,0.686383,433257.022512,0.955568,39.730364,13.768166,2.784244,18.724880,7.059004,182.186896,32.000000,188.508162,194.014884,181.207398,188.414266,32.000000,172.807414,70.161078,76.242209,90.973789,43.506329,41.312266,59.523279,54.702565,21.400000,45.435281,59.541599,36.719382
49.878778,79.917275,138.995559,163.824437,93.944073,91.935884,29.238594,14.316795,135.450193,3.354842,78.850634,50.723496,162.549075,139.804613,160.008039,136.107937,84.337025,134.878720,-0.000795,0.012617,32.000000,-235.691531,136.125426,-0.023546,24.089377,0.686461,433166.808248,0.951713,39.737962,13.762596,2.785051,19.223518,60.258192,182.185690,32.000000,188.506459,194.008949,181.218849,188.417542,32.000000,172.809845,70.185460,76.253732,90.973281,43.506329,41.313217,59.523279,54.714948,21.400000,45.440250,59.539101,36.749022
49.884693,79.927923,138.985846,163.830330,93.935184,91.915720,29.294170,14.316854,135.444665,3.354778,78.871897,50.713692,162.551707,139.798737,160.010031,136.099983,84.343295,134.874139,-0.000795,0.012638,32.000000,-235.691316,136.117372,-0.023545,24.087926,0.686805,433168.788127,0.956372,39.763487,13.755721,2.786226,9.293889,60.268364,182.182839,32.000000,188.505899,194.005113,181.226602,188.422640,32.000000,172.808247,70.205938,76.262350,90.973086,43.506329,41.311722,59.523279,54.697559,21.400000,45.452900,59.537832,36.759734
49.876505,79.941809,138.979107,163.838113,93.930652,91.891425,29.370305,14.316891,135.438894,3.354579,78.887801,50.710910,162.556832,139.790849,160.013843,136.090727,84.350961,134.867541,-0.000796,0.012673,32.000000,-235.691134,136.111868,-0.023503,24.086453,0.686767,433073.112301,0.939355,39.777625,13.744984,2.786357,14.927161,60.268352,182.181667,32.000000,188.506927,194.001178,181.242724,188.426901,32.000000,172.813241,70.232408,76.273690,90.972422,43.506329,41.308227,59.523279,54.691856,21.400000,45.472509,59.534734,36.703314
49.870274,79.949377,138.975478,163.844720,93.908686,91.871033,29.243485,14.316971,135.434966,3.354605,78.892702,50.704040,162.561955,139.785765,160.018195,136.087844,84.356554,134.862359,-0.000797,0.012712,32.000000,-235.691172,136.108026,-0.023523,24.086830,0.686800,432985.907054,0.936304,39.799683,13.736300,2.786747,7.806774,10.056032,182.181494,32.000000,188.509805,194.001473,181.255532,188.429981,32.000000,172.821965,70.253528,76.282543,90.970214,43.506329,41.309405,59.523279,54.687742,21.400000,45.483936,59.535452,36.773013
49.873410,79.955321,138.977775,163.852573,93.815063,91.822228,29.502393,14.316977,135.432161,3.354895,78.900967,50.695501,162.568000,139.774365,160.023617,136.084268,84.362537,134.860749,-0.000796,0.012694,32.000000,-235.691258,136.102109,-0.023542,24.085301,0.686597,432870.114149,0.958618,39.808081,13.726276,2.786522,18.976534,19.901846,182.180391,32.000000,188.512242,194.001256,181.270822,188.435523,32.000000,172.826987,70.278818,76.291216,90.967402,43.506329,41.313006,59.523279,54.679938,21.400000,45.492284,59.532944,36.780277
49.874619,79.960110,138.975630,163.859066,93.863561,91.805956,29.204092,14.316997,135.427216,3.355142,78.902018,50.689374,162.573664,139.771305,160.028790,136.082728,84.366457,134.858740,-0.000796,0.012673,32.000000,-235.691160,136.098095,-0.023590,24.083388,0.686414,432715.692775,0.952108,39.817585,13.718405,2.786750,12.347125,60.176727,182.183565,32.000000,188.514294,194.004660,181.283773,188.437297,32.000000,172.835908,70.300672,76.298595,90.964178,43.506329,41.313360,59.523279,54.661109,21.400000,45.499004,59.534134,36.734349
49.863201,79.961620,138.973615,163.866258,93.768747,91.805807,29.237172,14.317038,135.425390,3.355635,78.896500,50.684151,162.577976,139.767106,160.033778,136.078380,84.369944,134.858558,-0.000797,0.012696,32.000000,-235.691163,136.094516,-0.023611,24.080686,0.686152,432540.428526,0.950719,39.820489,13.714022,2.786538,21.010273,7.530672,182.182687,32.000000,188.514711,194.004558,181.296732,188.445404,32.000000,172.837279,70.325938,76.305339,90.958689,43.506329,41.313925,59.523279,54.663544,21.400000,45.502090,59.540419,36.646014
49.855402,79.960449,138.979905,163.871939,93.714091,91.806109,29.200406,14.317034,135.428871,3.355691,78.885774,50.686065,162.582925,139.765110,160.040059,136.080798,84.373265,134.859027,-0.000795,0.012660,32.000000,-235.691339,136.097751,-0.023550,24.079763,0.686214,432520.152488,0.960219,39.825853,13.708692,2.786602,6.810434,60.154401,182.186621,32.000000,188.516901,194.006818,181.309324,188.451560,32.000000,172.846903,70.347792,76.311298,90.954478,43.506329,41.319140,59.523279,54.661691,21.400000,45.500562,59.536209,36.695758
49.843733,79.954306,138.978970,163.877463,93.684317,91.798093,29.313469,14.316991,135.428815,3.355833,78.870280,50.681146,162.586850,139.765329,160.047107,136.083350,84.373660,134.867404,-0.000798,0.012636,32.000000,-235.691408,136.099793,-0.023510,24.079741,0.686505,432519.979229,0.959457,39.840594,13.705636,2.787461,25.369828,60.353737,182.193100,32.000000,188.520111,194.006066,181.322257,188.457611,32.000000,172.849837,70.372205,76.316051,90.947800,43.506329,41.322274,59.523279,54.671192,21.400000,45.492482,59.531646,36.662889
49.847507,79.949402,138.982211,163.880673,93.680459,91.781779,29.577333,14.317186,135.433657,3.356475,78.863599,50.676306,162.590633,139.762934,160.053574,136.083799,84.374131,134.872867,-0.000800,0.012631,32.000000,-235.691277,136.104893,-0.023215,24.080878,0.686779,432521.380036,0.955133,39.851603,13.705413,2.788299,17.492119,12.371681,182.196146,32.000000,188.521835,194.007366,181.325766,188.463125,32.000000,172.859346,70.392837,76.319409,90.941342,43.506329,41.325358,59.523279,54.659102,21.400000,45.483719,59.532098,36.769638
49.844646,79.946341,138.984293,163.884426,93.731435,91.773822,29.808844,14.317111,135.439650,3.356513,78.853345,50.672127,162.594331,139.764923,160.059488,136.088158,84.373544,134.875224,-0.000798,0.012610,32.000000,-235.691464,136.108882,-0.023241,24.080977,0.686561,432418.067414,0.954975,39.845446,13.709950,2.788369,6.610284,60.356831,182.202515,32.000000,188.520979,194.009450,181.329573,188.466743,32.000000,172.866984,70.415874,76.322121,90.932560,43.506329,41.330602,59.523279,54.644441,21.400000,45.478955,59.529807,36.755038
49.834120,79.944359,138.987125,163.887247,93.705871,91.757802,29.232990,14.317034,135.438383,3.357169,78.854399,50.662710,162.597252,139.764112,160.062835,136.089305,84.373665,134.874783,-0.000798,0.012584,32.000000,-235.691470,136.112380,-0.023220,24.080944,0.686506,432359.639471,0.959422,39.845763,13.711009,2.788550,6.686068,12.116287,182.206506,32.000000,188.520742,194.012806,181.332457,188.473115,32.000000,172.872354,70.435609,76.324648,90.926827,43.506329,41.333477,59.523279,54.653466,21.400000,45.475223,59.522775,36.802654
49.827484,79.948577,138.982512,163.890605,93.649727,91.733599,30.000601,14.317241,135.437540,3.357603,78.868019,50.644730,162.599661,139.759458,160.067092,136.084893,84.373643,134.874340,-0.000797,0.012604,32.000000,-235.691198,136.114006,-0.023177,24.079409,0.686435,432317.585471,0.959390,39.840142,13.713433,2.788503,19.889763,60.500009,182.212868,32.000000,188.521393,194.016427,181.338834,188.476879,32.000000,172.884907,70.458822,76.326802,90.919921,43.506329,41.333516,59.523279,54.657759,21.400000,45.478460,59.539937,36.637577
49.828697,79.957209,138.972635,163.894772,93.675478,91.713338,29.340913,14.317313,135.437920,3.357983,78.887269,50.636787,162.603486,139.751068,160.069735,136.074848,84.374211,134.873988,-0.000795,0.012638,32.000000,-235.691012,136.110896,-0.023185,24.078541,0.686443,432228.667948,0.956410,39.851832,13.712233,2.789028,11.982156,60.331156,182.221063,32.000000,188.524423,194.020301,181.343214,188.483533,32.000000,172.894583,70.479522,76.331297,90.914346,43.506329,41.329240,59.523279,54.656747,21.400000,45.488998,59.533947,36.717915
49.822937,79.968471,138.976884,163.902082,93.753892,91.709209,29.308209,14.317246,135.438690,3.358036,78.896909,50.633582,162.609714,139.745208,160.073754,136.070899,84.375112,134.873959,-0.000794,0.012634,32.000000,-235.691064,136.109492,-0.023161,24.077886,0.686356,432126.042566,0.952676,39.863523,13.711680,2.789102,4.736457,60.274921,182.227855,32.000000,188.526460,194.026819,181.350787,188.487551,32.000000,172.908055,70.504481,76.335180,90.908688,43.506329,41.333205,59.523279,54.652695,21.400000,45.505925,59.528597,36.667291
49.821407,79.974332,138.975208,163.908090,93.764522,91.708850,29.261816,14.317328,135.440278,3.358084,78.902646,50.631732,162.614242,139.740864,160.078671,136.073226,84.374732,134.874949,-0.000793,0.012678,32.000000,-235.690930,136.110380,-0.023116,24.078178,0.686257,432077.242831,0.953814,39.871521,13.710252,2.789005,10.078001,60.316162,182.235449,32.000000,188.530380,194.030939,181.355947,188.494814,32.000000,172.918581,70.525335,76.339388,90.904986,43.506329,41.336232,59.523279,54.654875,21.400000,45.514281,59.537989,36.777636
49.817629,79.981125,138.975823,163.914258,93.763326,91.716928,29.213751,14.317572,135.444680,3.358533,78.909493,50.633106,162.619542,139.737121,160.083523,136.072685,84.375295,134.882774,-0.000793,0.012685,32.000000,-235.690670,136.114161,-0.023162,24.082086,0.686448,432090.882185,0.946990,39.890510,13.710171,2.789581,9.723396,60.224983,182.240649,32.000000,188.533323,194.037594,181.360218,188.501419,32.000000,172.933875,70.548882,76.343043,90.900478,43.506329,41.337960,59.523279,54.657299,21.400000,45.523609,59.534685,36.671106
49.827594,79.986747,138.984367,163.918512,93.786986,91.716873,29.493753,14.317751,135.454998,3.358441,78.903186,50.641370,162.624248,139.741573,160.088800,136.077180,84.375909,134.887889,-0.000793,0.012656,32.000000,-235.690526,136.124910,-0.023158,24.086287,0.686453,432099.540298,0.950807,39.901368,13.712067,2.789841,2.351268,7.391583,182.245858,32.000000,188.536223,194.042235,181.366955,188.507113,32.000000,172.945968,70.568720,76.346446,90.897565,43.506329,41.344092,59.523279,54.649788,21.400000,45.532717,59.543822,36.740878
49.843514,79.984993,139.001002,163.921652,93.862557,91.718258,29.213185,14.317967,135.471577,3.358688,78.883423,50.645970,162.628574,139.753119,160.095476,136.091516,84.377801,134.902543,-0.000792,0.012650,32.000000,-235.690307,136.141410,-0.023085,24.091852,0.686343,432142.819817,0.952552,39.903642,13.714589,2.789657,21.244115,60.215000,182.252610,32.000000,188.542279,194.050574,181.377853,188.512837,32.000000,172.962821,70.592904,76.351182,90.893094,43.506329,41.356798,59.523279,54.617442,21.400000,45.531795,59.537242,36.778149
49.836210,79.978920,139.019509,163.923079,93.905403,91.738440,29.186242,14.318211,135.485715,3.359083,78.870191,50.647946,162.630989,139.767361,160.101869,136.099991,84.378685,134.916780,-0.000790,0.012620,32.000000,-235.690139,136.153501,-0.023090,24.098472,0.686061,432136.944399,0.958109,39.892083,13.718774,2.789163,10.488816,7.346181,182.258261,32.000000,188.545207,194.055776,181.387465,188.515787,32.000000,172.973296,70.609862,76.354525,90.887718,43.506329,41.370163,59.523279,54.616542,21.400000,45.523481,59.539386,36.741979
49.832694,79.973864,139.031861,163.924848,93.891837,91.746440,29.432434,14.318411,135.497613,3.360324,78.868526,50.639913,162.632449,139.776817,160.106742,136.113506,84.380894,134.927058,-0.000790,0.012634,32.000000,-235.690132,136.164346,-0.023098,24.104689,0.685922,432185.895069,0.955088,39.875037,13.726052,2.788945,6.836028,8.130196,182.264174,32.000000,188.551199,194.062812,181.395416,188.521837,32.000000,172.979458,70.626900,76.358355,90.881321,43.506329,41.382149,59.523279,54.613411,21.400000,45.514595,59.532984,36.635083
49.827613,79.975002,139.032655,163.926773,93.920200,91.750621,29.407397,14.318639,135.505314,3.360478,78.878684,50.641282,162.633578,139.781179,160.109067,136.121058,84.383480,134.935989,-0.000790,0.012614,32.000000,-235.689843,136.170082,-0.023099,24.108926,0.685944,432253.614773,0.957148,39.871697,13.728725,2.789338,10.347203,60.326993,182.268946,32.000000,188.555046,194.069204,181.403755,188.528185,32.000000,172.985408,70.638166,76.362004,90.877809,43.506329,41.386326,59.523279,54.620562,21.400000,45.514600,59.538442,36.758853
49.827767,79.980318,139.041198,163.930037,93.943732,91.766633,29.848422,14.318870,135.516997,3.360597,78.884300,50.643945,162.636683,139.789279,160.111263,136.129367,84.388234,134.945624,-0.000789,0.012618,32.000000,-235.689442,136.185247,-0.023030,24.114048,0.686039,432254.844376,0.955339,39.885829,13.731003,2.790305,28.834470,60.366461,182.276233,32.000000,188.561950,194.075404,181.413423,188.536522,32.000000,172.992858,70.649638,76.366919,90.871898,43.506329,41.395110,59.523279,54.612497,21.400000,45.522128,59.532207,36.852910
49.829206,79.982631,139.046777,163.933081,93.948778,91.771535,29.829500,14.319124,135.527899,3.360801,78.890061,50.642462,162.638308,139.794861,160.113484,136.133793,84.391937,134.954233,-0.000787,0.012614,32.000000,-235.689222,136.195785,-0.023054,24.117610,0.686088,432330.044832,0.958431,39.890568,13.732354,2.790422,28.933611,26.204868,182.280055,32.000000,188.569002,194.079492,181.419582,188.539177,32.000000,172.998251,70.656539,76.368926,90.865903,43.506329,41.403522,59.523279,54.613242,21.400000,45.525329,59.536514,36.774114
49.831672,79.988415,139.048904,163.937486,93.923547,91.747416,29.226887,14.319542,135.538885,3.361089,78.903752,50.636818,162.643957,139.798333,160.117449,136.140417,84.396528,134.965686,-0.000786,0.012597,32.000000,-235.688788,136.206881,-0.023035,24.121902,0.686137,432370.030125,0.960107,39.898516,13.730998,2.790862,15.863345,10.038421,182.283014,32.000000,188.581300,194.084591,181.426248,188.545510,32.000000,173.009373,70.663230,76.373705,90.860583,43.506329,41.409966,59.523279,54.601647,21.400000,45.532292,59.534734,36.784018
49.835172,79.996975,139.048939,163.941712,93.987816,91.727228,29.279071,14.319835,135.540740,3.361588,78.920972,50.629034,162.648311,139.801937,160.119475,136.142333,84.400062,134.969072,-0.000786,0.012610,32.000000,-235.688539,136.211113,-0.022746,24.125674,0.685891,432307.388268,0.938540,39.895600,13.733170,2.790613,10.176740,8.059448,182.286779,32.000000,188.589376,194.090729,181.434081,188.544983,32.000000,173.013597,70.666018,76.377088,90.855733,43.506329,41.413748,59.523279,54.591703,21.400000,45.543438,59.537852,36.743740
49.839787,80.011044,139.050285,163.947354,94.000597,91.723074,29.914988,14.320110,135.544564,3.361746,78.947729,50.625826,162.653897,139.803349,160.123147,136.140622,84.405546,134.969104,-0.000784,0.012619,32.000000,-235.688289,136.211893,-0.022778,24.131130,0.685418,432191.334267,0.955998,39.892604,13.732244,2.790006,17.369432,60.430939,182.290230,32.000000,188.600457,194.096174,181.439914,188.550653,32.000000,173.017156,70.669985,76.381881,90.851607,43.506329,41.418287,59.523279,54.581103,21.400000,45.562508,59.541628,36.803901
49.836151,80.025160,139.059318,163.952722,93.976800,91.731154,29.246554,14.320137,135.552108,3.361688,78.959578,50.626257,162.659316,139.811544,160.127005,136.143562,84.411560,134.971838,-0.000782,0.012621,32.000000,-235.688275,136.217226,-0.022828,24.135100,0.685305,432140.765020,0.958722,39.906686,13.729316,2.790261,3.513977,60.237530,182.293395,32.000000,188.609198,194.102154,181.447943,188.552097,32.000000,173.026354,70.672022,76.388455,90.848736,43.506329,41.427260,59.523279,54.575861,21.400000,45.582743,59.538471,36.663549
