OSU 80 Ton Compressor Load Stand
49.636582,79.907836,138.913328,164.192564,93.507813,91.330874,29.156003,14.315716,135.420120,3.359160,78.765647,50.453180,162.895169,139.705590,160.332713,136.054160,84.571913,134.850530,-0.000783,0.012699,32.000000,-235.692489,136.095138,-0.023264,24.087622,0.685574,429735.870682,0.959796,40.032636,13.500474,2.798751,11.966609,59.834518,182.635182,32.000000,189.038313,194.452994,181.658588,188.841745,32.000000,173.302163,70.282821,76.555789,91.056070,43.506329,41.830495,59.523279,55.678478,21.400000,45.368939,59.526207,36.803241
49.642517,79.909198,138.915023,164.189013,93.478289,91.351114,29.917377,14.315584,135.418924,3.359073,78.778953,50.453439,162.893439,139.706343,160.335470,136.051179,84.574658,134.851873,-0.000782,0.012699,32.000000,-235.692369,136.091370,-0.023261,24.091346,0.685650,429930.920387,0.960448,40.015332,13.502681,2.798359,7.078670,10.467832,182.636173,32.000000,189.039333,194.459664,181.658793,188.848050,32.000000,173.303989,70.302851,76.557592,91.053504,43.506329,41.833599,59.523279,55.702307,21.400000,45.367450,59.541943,36.663696
49.650539,79.917344,138.910841,164.185537,93.501267,91.375645,29.555531,14.315665,135.410681,3.358930,78.801375,50.454388,162.890911,139.699304,160.336438,136.045287,84.577326,134.845653,-0.000783,0.012690,32.000000,-235.692277,136.085142,-0.023239,24.094165,0.685563,430034.160912,0.960317,40.006712,13.501482,2.798126,8.714770,60.392443,182.633880,32.000000,189.042803,194.463677,181.661066,188.859110,32.000000,173.302949,70.326905,76.559828,91.050350,43.506329,41.831244,59.523279,55.717639,21.400000,45.377271,59.541304,36.684679
49.648839,79.929370,138.900313,164.182763,93.486988,91.383763,29.283281,14.315649,135.397558,3.358390,78.830763,50.451978,162.887026,139.686301,160.335009,136.029301,84.577983,134.838057,-0.000781,0.012673,32.000000,-235.692481,136.073113,-0.023180,24.094705,0.685659,430151.666484,0.960586,40.013084,13.496242,2.798095,10.500815,60.248334,182.633023,32.000000,189.048527,194.469472,181.662596,188.862350,32.000000,173.301542,70.349462,76.560365,91.045763,43.506329,41.825365,59.523279,55.745393,21.400000,45.392312,59.528312,36.773454
49.653187,79.942788,138.892375,164.181790,93.488006,91.371517,29.153473,14.315672,135.386817,3.358531,78.853676,50.451197,162.885374,139.675403,160.332848,136.017153,84.579143,134.826992,-0.000781,0.012662,32.000000,-235.692448,136.060886,-0.022993,24.093333,0.685695,430252.497391,0.955660,40.017559,13.491868,2.797707,18.869591,60.041409,182.632398,32.000000,189.055071,194.471989,181.665678,188.865484,32.000000,173.300284,70.370160,76.559626,91.042286,43.506329,41.820859,59.523279,55.763325,21.400000,45.410315,59.539150,36.708964
49.659477,79.956743,138.881796,164.182109,93.481580,91.387521,29.220642,14.315669,135.371424,3.358786,78.866417,50.458348,162.885272,139.662546,160.329153,136.008157,84.579799,134.809340,-0.000782,0.012679,32.000000,-235.692497,136.053574,-0.022999,24.089776,0.685561,430190.973185,0.960594,40.030673,13.486253,2.797472,22.103675,60.226298,182.630579,32.000000,189.059367,194.475524,181.666193,188.867475,32.000000,173.299555,70.392357,76.558514,91.038062,43.506329,41.813632,59.523279,55.781172,21.400000,45.430997,59.535413,36.653865
49.675888,79.963227,138.872341,164.182069,93.472789,91.395432,29.265368,14.315756,135.359301,3.358407,78.876521,50.458545,162.885381,139.655328,160.328829,135.999156,84.579059,134.797729,-0.000781,0.012654,32.000000,-235.692543,136.044382,-0.023023,24.088713,0.685606,430259.313233,0.939269,40.038595,13.477712,2.796916,12.758433,60.290137,182.633655,32.000000,189.062979,194.478015,181.670051,188.869005,32.000000,173.301727,70.412550,76.556986,91.035242,43.506329,41.808203,59.523279,55.773654,21.400000,45.441084,59.534606,36.590989
49.673147,79.971953,138.859772,164.181851,93.500999,91.403835,29.284548,14.315811,135.342659,3.358494,78.898446,50.461283,162.885512,139.645875,160.330680,135.984586,84.576464,134.782160,-0.000780,0.012651,32.000000,-235.692523,136.031065,-0.022967,24.085593,0.685402,430298.898066,0.956026,40.028939,13.471071,2.795673,10.288748,11.213973,182.630312,32.000000,189.070808,194.482102,181.674785,188.868358,32.000000,173.302520,70.436261,76.554470,91.032293,43.506329,41.800332,59.523279,55.805833,21.400000,45.452435,59.535580,36.638678
49.674239,79.982703,138.849574,164.182724,93.463436,91.403882,29.234030,14.315659,135.328597,3.358235,78.915742,50.458913,162.886417,139.629561,160.330757,135.970899,84.574822,134.770743,-0.000777,0.012685,32.000000,-235.692710,136.017532,-0.022978,24.082922,0.685366,430361.020113,0.955868,40.025807,13.467231,2.794922,6.701719,60.264831,182.632661,32.000000,189.073582,194.484287,181.678089,188.866345,32.000000,173.301402,70.456857,76.550922,91.029359,43.506329,41.791516,59.523279,55.821891,21.400000,45.466828,59.535265,36.744253
49.683413,79.996289,138.833957,164.185176,93.444777,91.411656,29.243828,14.315578,135.312058,3.358168,78.940403,50.461879,162.887630,139.614736,160.329952,135.949367,84.571938,134.753107,-0.000776,0.012669,32.000000,-235.692768,135.999366,-0.023010,24.081006,0.685592,430385.498261,0.956177,40.048344,13.461528,2.795305,13.306629,9.885067,182.633902,32.000000,189.080719,194.485734,181.685393,188.863663,32.000000,173.305885,70.481885,76.547238,91.025840,43.506329,41.779954,59.523279,55.837883,21.400000,45.486028,59.546084,36.592897
49.677239,80.008249,138.823040,164.187863,93.461542,91.419897,29.322439,14.315495,135.296038,3.357873,78.957649,50.461318,162.888602,139.596953,160.329757,135.931433,84.569279,134.744891,-0.000775,0.012693,32.000000,-235.692981,135.983788,-0.022994,24.080268,0.685665,430438.404930,0.945150,40.059280,13.456747,2.795005,16.221904,7.178735,182.633807,32.000000,189.082787,194.487314,181.692458,188.861843,32.000000,173.306208,70.502538,76.543952,91.023156,43.506329,41.772997,59.523279,55.851621,21.400000,45.503074,59.533997,36.763329
49.676786,80.022990,138.800389,164.190832,93.436122,91.419949,29.829533,14.315528,135.269462,3.357868,78.986948,50.456171,162.890036,139.573910,160.329533,135.909881,84.564096,134.727222,-0.000774,0.012720,32.000000,-235.692979,135.961740,-0.023213,24.078108,0.685577,430474.871424,0.957196,40.064344,13.453857,2.794309,29.553169,60.368379,182.634529,32.000000,189.086652,194.487814,181.698520,188.860124,32.000000,173.312780,70.527272,76.537950,91.018735,43.506329,41.757077,59.523279,55.876369,21.400000,45.523629,59.542218,36.589888
49.678489,80.038079,138.777321,164.192951,93.352339,91.404055,29.239603,14.315604,135.247179,3.358028,79.010564,50.455592,162.893184,139.551149,160.331291,135.886434,84.560324,134.711496,-0.000777,0.012739,32.000000,-235.693064,135.946107,-0.023201,24.073655,0.685648,430518.806556,0.958418,40.081288,13.452621,2.794233,10.032458,60.242041,182.635049,32.000000,189.089459,194.488990,181.700944,188.858946,32.000000,173.316509,70.548239,76.533974,91.013861,43.506329,41.740614,59.523279,55.893245,21.400000,45.545246,59.537921,36.783945
49.673842,80.055520,138.762119,164.195218,93.317079,91.397949,29.241764,14.315465,135.229347,3.357402,79.032131,50.460064,162.895403,139.531465,160.332971,135.866510,84.555544,134.694198,-0.000775,0.012749,32.000000,-235.693183,135.927470,-0.023248,24.068418,0.685563,430507.923880,0.958458,40.096851,13.446041,2.793687,18.542235,7.020388,182.637287,32.000000,189.090205,194.490449,181.709705,188.856170,32.000000,173.315052,70.572902,76.529031,91.007378,43.506329,41.727131,59.523279,55.917475,21.400000,45.571283,59.531607,36.750563
49.695836,80.068114,138.756903,164.197261,93.351070,91.398930,29.968748,14.315541,135.224912,3.357025,79.039868,50.474110,162.895681,139.525518,160.334024,135.855594,84.550658,134.687672,-0.000777,0.012696,32.000000,-235.693171,135.922191,-0.023296,24.066178,0.685679,430496.057934,0.957668,40.116807,13.443581,2.793650,13.417044,60.471138,182.640586,32.000000,189.090606,194.491416,181.714442,188.853880,32.000000,173.320109,70.592043,76.524761,91.000701,43.506329,41.718683,59.523279,55.917414,21.400000,45.591039,59.530328,36.774187
49.692863,80.075425,138.764992,164.197714,93.327638,91.408060,29.232783,14.315903,135.226214,3.356786,79.028657,50.482427,162.895418,139.530874,160.336658,135.854661,84.543925,134.684647,-0.000776,0.012685,32.000000,-235.692876,135.923470,-0.023157,24.065970,0.685490,430470.036107,0.949614,40.118118,13.442601,2.792564,9.662631,12.642430,182.640436,32.000000,189.089456,194.489244,181.719054,188.852371,32.000000,173.320219,70.613746,76.520191,90.993384,43.506329,41.718744,59.523279,55.931135,21.400000,45.604668,59.538009,36.820776
49.687339,80.074400,138.764150,164.195039,93.285909,91.408000,29.215717,14.316019,135.223363,3.356778,79.033034,50.476578,162.894783,139.525967,160.340156,135.851085,84.539278,134.677869,-0.000778,0.012682,32.000000,-235.692868,135.924356,-0.023157,24.065710,0.685463,430517.400441,0.959448,40.120519,13.446989,2.792183,10.418816,60.268342,182.642639,32.000000,189.087678,194.488299,181.723859,188.850740,32.000000,173.323649,70.632176,76.517871,90.988709,43.506329,41.714536,59.523279,55.959220,21.400000,45.605063,59.539809,36.801260
49.685791,80.081187,138.758704,164.192402,93.284304,91.399959,29.222248,14.316334,135.214399,3.357167,79.054649,50.479304,162.893478,139.514942,160.342902,135.845155,84.534699,134.668067,-0.000778,0.012658,32.000000,-235.692589,135.918634,-0.023114,24.064034,0.685777,430576.018620,0.955669,40.139235,13.450191,2.793189,13.532094,14.912497,182.645854,32.000000,189.084351,194.487727,181.731030,188.846783,32.000000,173.324150,70.654098,76.515055,90.985204,43.506329,41.706642,59.523279,55.975584,21.400000,45.612340,59.535541,36.784679
49.684324,80.091793,138.750068,164.192139,93.313564,91.400011,29.289711,14.316467,135.210833,3.356410,79.070876,50.482520,162.893495,139.511309,160.342630,135.841468,84.531130,134.660549,-0.000779,0.012634,32.000000,-235.692447,135.916897,-0.023107,24.060105,0.685689,430580.891166,0.956391,40.133020,13.450717,2.792675,20.118913,60.300124,182.647603,32.000000,189.082014,194.488365,181.736923,188.843208,32.000000,173.322631,70.670773,76.513826,90.983045,43.506329,41.698350,59.523279,55.997118,21.400000,45.628051,59.528558,36.781010
49.683761,80.104097,138.749956,164.193653,93.337369,91.399919,29.818711,14.316800,135.206934,3.356143,79.080588,50.491757,162.894845,139.509661,160.342656,135.841973,84.525808,134.656880,-0.000779,0.012626,32.000000,-235.692104,135.919387,-0.023151,24.055179,0.685716,430562.831713,0.952864,40.145161,13.449338,2.792607,29.160665,60.365387,182.652493,32.000000,189.078536,194.486314,181.745060,188.839481,32.000000,173.323674,70.686781,76.512245,90.981305,43.506329,41.692647,59.523279,56.014100,21.400000,45.647704,59.523523,36.790842
49.684835,80.111492,138.750262,164.194859,93.347996,91.399764,29.306156,14.317042,135.207225,3.355988,79.085446,50.495726,162.894512,139.510935,160.343811,135.841789,84.520785,134.654978,-0.000777,0.012627,32.000000,-235.691855,135.921554,-0.023053,24.054151,0.685941,430585.677389,0.960688,40.162033,13.451017,2.792856,7.122701,60.345870,182.649943,32.000000,189.077267,194.485339,181.748094,188.831641,32.000000,173.320522,70.695788,76.510454,90.979586,43.506329,41.689851,59.523279,56.028846,21.400000,45.659833,59.537390,36.759661
49.687463,80.120022,138.753061,164.196539,93.354553,91.399649,29.132915,14.317273,135.205142,3.356141,79.102070,50.498794,162.895624,139.511930,160.345085,135.843069,84.516597,134.653322,-0.000777,0.012599,32.000000,-235.691509,135.921205,-0.023153,24.055218,0.685966,430605.147114,0.960923,40.166809,13.456684,2.792597,53.019153,7.054365,182.654822,32.000000,189.073453,194.485407,181.756233,188.827777,32.000000,173.316995,70.707105,76.508879,90.979538,43.506329,41.687314,59.523279,56.047310,21.400000,45.673122,59.535344,36.714613
49.690492,80.130636,138.752978,164.198428,93.350813,91.415580,29.305306,14.317415,135.203401,3.356325,79.117854,50.504071,162.896038,139.510205,160.346253,135.837591,84.514228,134.653803,-0.000778,0.012596,32.000000,-235.691271,135.920346,-0.023248,24.054686,0.685931,430618.093760,0.937304,40.168956,13.460920,2.792414,6.776658,60.349909,182.653001,32.000000,189.068310,194.487023,181.760963,188.827534,32.000000,173.316924,70.712228,76.507769,90.980118,43.506329,41.682593,59.523279,56.057054,21.400000,45.688596,59.544510,36.703608
49.692115,80.145367,138.751261,164.200636,93.369212,91.411536,29.250116,14.317729,135.201919,3.355761,79.142367,50.508838,162.896244,139.508344,160.348844,135.830558,84.511663,134.655238,-0.000777,0.012562,32.000000,-235.690823,135.916429,-0.023260,24.054979,0.685998,430690.914801,0.954023,40.179282,13.462126,2.792337,13.877810,60.270695,182.656133,32.000000,189.060462,194.487987,181.770822,188.824807,32.000000,173.314405,70.718273,76.507266,90.979968,43.506329,41.678051,59.523279,56.077266,21.400000,45.710501,59.532285,36.826278
49.674152,80.158576,138.749444,164.203255,93.400940,91.423931,29.825601,14.318007,135.202417,3.355708,79.156739,50.517636,162.896973,139.509857,160.350765,135.827926,84.510237,134.654522,-0.000777,0.012577,32.000000,-235.690317,135.913137,-0.023274,24.055618,0.685961,430725.229299,0.957716,40.183131,13.466222,2.792032,12.907417,60.370635,182.655668,32.000000,189.055069,194.489167,181.776321,188.821396,32.000000,173.314993,70.722172,76.507350,90.977901,43.506329,41.672390,59.523279,56.102562,21.400000,45.731104,59.533308,36.705149
49.694405,80.170657,138.752730,164.205948,93.414877,91.439972,29.187195,14.318160,135.207934,3.355534,79.163584,50.528032,162.898199,139.512692,160.351080,135.823378,84.509982,134.657861,-0.000780,0.012596,32.000000,-235.690285,135.915522,-0.023280,24.057200,0.686178,430790.160063,0.952140,40.209765,13.467740,2.792496,7.666001,10.034246,182.655331,32.000000,189.047948,194.493340,181.780882,188.818848,32.000000,173.313462,70.728232,76.508057,90.974635,43.506329,41.669003,59.523279,56.113365,21.400000,45.751980,59.530466,36.728039
49.716646,80.175617,138.758807,164.206740,93.447182,91.464227,29.376675,14.318493,135.212727,3.355359,79.161040,50.543536,162.898108,139.523231,160.351481,135.828389,84.510068,134.664253,-0.000782,0.012551,32.000000,-235.689945,135.923554,-0.023419,24.060860,0.686223,430845.247877,0.959370,40.221601,13.468691,2.792474,7.722267,60.357978,182.657289,32.000000,189.043364,194.491845,181.785409,188.818133,32.000000,173.310838,70.729131,76.509011,90.970160,43.506329,41.668213,59.523279,56.106679,21.400000,45.761997,59.540055,36.774627
49.730212,80.176767,138.769628,164.205802,93.487306,91.500823,29.300355,14.318765,135.223039,3.355264,79.149494,50.554687,162.897925,139.538831,160.354300,135.842709,84.510974,134.675977,-0.000783,0.012531,32.000000,-235.689664,135.934290,-0.023543,24.065213,0.686033,430941.089330,0.956531,40.210114,13.472192,2.791513,1.906561,60.308781,182.658004,32.000000,189.038702,194.498014,181.788560,188.816307,32.000000,173.310690,70.727635,76.510984,90.964961,43.506329,41.670771,59.523279,56.092550,21.400000,45.767058,59.524221,36.791355
49.737693,80.174952,138.776351,164.203569,93.493839,91.512823,29.315198,14.319114,135.232274,3.355791,79.142593,50.559616,162.897419,139.553766,160.356490,135.854568,84.512373,134.682062,-0.000783,0.012491,32.000000,-235.689262,135.943427,-0.023540,24.068769,0.685865,431067.724641,0.958702,40.191617,13.476042,2.790551,11.506687,60.286939,182.662334,32.000000,189.033741,194.501004,181.786891,188.814883,32.000000,173.308651,70.724646,76.511166,90.958757,43.506329,41.671895,59.523279,56.099013,21.400000,45.766575,59.542513,36.669786
49.751672,80.173331,138.791087,164.199707,93.570850,91.527154,29.841929,14.319502,135.251450,3.355497,79.137779,50.572664,162.898500,139.568176,160.359497,135.871460,84.515032,134.695773,-0.000784,0.012493,32.000000,-235.688962,135.956659,-0.023529,24.072277,0.685942,431213.206701,0.956067,40.183370,13.478528,2.790335,7.231458,60.473091,182.664292,32.000000,189.032154,194.512320,181.785783,188.812549,32.000000,173.307553,70.717735,76.513942,90.953290,43.506329,41.676472,59.523279,56.092797,21.400000,45.765787,59.537183,36.789081
49.769748,80.171501,138.806823,164.197168,93.622319,91.539140,29.207371,14.319591,135.271560,3.355311,79.127932,50.581903,162.896751,139.587325,160.360034,135.890705,84.515986,134.708129,-0.000783,0.012477,32.000000,-235.688877,135.970099,-0.023515,24.076287,0.685604,431211.631056,0.958299,40.161079,13.481801,2.789419,14.474360,60.156975,182.665573,32.000000,189.029703,194.516463,181.782782,188.810806,32.000000,173.301542,70.706261,76.514530,90.949621,43.506329,41.682317,59.523279,56.079685,21.400000,45.765550,59.530741,36.771326
49.783523,80.167721,138.827026,164.194859,93.671226,91.567442,29.829514,14.319885,135.293282,3.355727,79.118587,50.591912,162.896535,139.611402,160.360588,135.912598,84.516962,134.722309,-0.000785,0.012494,32.000000,-235.688675,135.990219,-0.023336,24.081277,0.685512,431272.020376,0.939059,40.147427,13.486758,2.789076,15.907827,60.374792,182.669576,32.000000,189.028649,194.522718,181.777090,188.805533,32.000000,173.309370,70.687537,76.515219,90.946649,43.506329,41.690885,59.523279,56.069787,21.400000,45.762190,59.529974,36.791575
49.790576,80.164343,138.846922,164.192296,93.676747,91.600198,29.204632,14.320050,135.305858,3.355880,79.111472,50.597328,162.897476,139.627375,160.361092,135.927332,84.519150,134.737416,-0.000785,0.012519,32.000000,-235.688407,136.002305,-0.023335,24.081536,0.685415,431356.775336,0.935017,40.131841,13.491653,2.788721,11.475737,7.345914,182.668716,32.000000,189.027186,194.527296,181.772083,188.802632,32.000000,173.306683,70.669939,76.515071,90.944391,43.506329,41.702552,59.523279,56.061730,21.400000,45.759057,59.541078,36.692016
49.809990,80.162485,138.860467,164.188926,93.700930,91.616575,29.249206,14.320090,135.316537,3.356496,79.120026,50.601435,162.898721,139.639561,160.361155,135.938315,84.521691,134.748383,-0.000788,0.012551,32.000000,-235.688184,136.011547,-0.023283,24.078333,0.685577,431534.205949,0.959222,40.116725,13.497804,2.788626,12.104999,7.740772,182.670877,32.000000,189.026859,194.532447,181.765346,188.800595,32.000000,173.307205,70.647098,76.514868,90.941350,43.506329,41.709235,59.523279,56.049306,21.400000,45.756786,59.526886,36.822756
49.801639,80.167467,138.865030,164.187670,93.785958,91.616808,29.152881,14.320119,135.326196,3.357163,79.133089,50.607475,162.898323,139.645128,160.360357,135.946388,84.523400,134.755374,-0.000786,0.012540,32.000000,-235.688137,136.019916,-0.023309,24.075461,0.685775,431620.557801,0.938840,40.108242,13.500371,2.788582,16.558215,59.989082,182.670413,32.000000,189.026007,194.534473,181.760616,188.798385,32.000000,173.306964,70.626199,76.513847,90.938001,43.506329,41.711841,59.523279,56.046993,21.400000,45.764110,59.541894,36.713659
49.819071,80.175975,138.880389,164.187471,93.834086,91.637025,29.160117,14.319928,135.348598,3.357203,79.134315,50.622082,162.898469,139.662230,160.357818,135.964804,84.524224,134.769105,-0.000787,0.012533,32.000000,-235.688442,136.038579,-0.023313,24.075745,0.685840,431635.877155,0.956988,40.101825,13.503337,2.788301,16.466347,59.915628,182.671256,32.000000,189.025640,194.535339,181.753227,188.797506,32.000000,173.304122,70.595655,76.512538,90.933319,43.506329,41.719135,59.523279,56.037965,21.400000,45.779366,59.539553,36.819748
49.841888,80.176777,138.899746,164.186844,93.883555,91.657433,29.162776,14.319869,135.369744,3.357498,79.121318,50.637103,162.899696,139.682350,160.356452,135.987417,84.525280,134.787170,-0.000786,0.012565,32.000000,-235.688605,136.060224,-0.023268,24.080108,0.685878,431678.162567,0.960965,40.101891,13.506321,2.788045,7.820814,59.740237,182.671918,32.000000,189.024525,194.535922,181.746677,188.795684,32.000000,173.307291,70.568559,76.510515,90.928334,43.506329,41.729862,59.523279,56.004721,21.400000,45.784135,59.534862,36.729140
49.848941,80.171159,138.919670,164.184941,93.821054,91.681862,29.153115,14.319809,135.392791,3.358156,79.116005,50.642845,162.897291,139.701872,160.355553,136.008134,84.527682,134.806473,-0.000786,0.012584,32.000000,-235.688770,136.081029,-0.023328,24.086308,0.685697,431785.573245,0.959365,40.081026,13.514630,2.787042,15.017850,59.949840,182.669580,32.000000,189.023879,194.537893,181.742105,188.797200,32.000000,173.303080,70.536100,76.509045,90.922777,43.506329,41.742767,59.523279,55.984587,21.400000,45.778840,59.542297,36.833835
49.865749,80.170535,138.933042,164.183659,93.791885,91.702178,29.145667,14.319617,135.407314,3.358939,79.127038,50.650108,162.897810,139.716302,160.354279,136.021079,84.531931,134.821389,-0.000789,0.012570,32.000000,-235.688899,136.094462,-0.023231,24.090373,0.685598,431868.895621,0.958451,40.064296,13.522351,2.786737,21.994341,59.911402,182.672590,32.000000,189.021818,194.542514,181.740153,188.797867,32.000000,173.300785,70.510257,76.508952,90.919188,43.506329,41.751357,59.523279,55.965147,21.400000,45.776779,59.540792,36.749096
49.880065,80.176367,138.950820,164.183290,93.773799,91.726714,29.261869,14.319531,135.427661,3.358693,79.130548,50.663978,162.899257,139.731160,160.352524,136.037902,84.537274,134.837691,-0.000792,0.012582,32.000000,-235.689153,136.109782,-0.023218,24.093096,0.685495,431965.430277,0.960810,40.046090,13.527106,2.786315,11.941279,60.274064,182.670764,32.000000,189.021576,194.543100,181.735369,188.800264,32.000000,173.300941,70.477209,76.508287,90.914965,43.506329,41.762300,59.523279,55.933060,21.400000,45.786980,59.530958,36.794070
49.894770,80.178194,138.965705,164.182691,93.821374,91.746886,29.155072,14.319390,135.443602,3.358781,79.128567,50.672496,162.899574,139.746280,160.350950,136.057019,84.540704,134.851941,-0.000793,0.012621,32.000000,-235.689475,136.124173,-0.023191,24.096377,0.685528,432054.044001,0.960492,40.042148,13.528521,2.786204,6.723643,59.862852,182.670904,32.000000,189.020580,194.547010,181.730564,188.800074,32.000000,173.298254,70.449702,76.508150,90.910421,43.506329,41.775220,59.523279,55.905424,21.400000,45.792574,59.532689,36.799866
49.896025,80.177853,138.980840,164.181151,93.827873,91.779629,29.147192,14.319542,135.463550,3.358903,79.122923,50.686901,162.899171,139.764125,160.348695,136.073068,84.545558,134.864898,-0.000793,0.012640,32.000000,-235.689332,136.137639,-0.023132,24.103200,0.685361,432153.282033,0.960720,40.021357,13.531368,2.785282,13.729397,59.916804,182.671044,32.000000,189.023321,194.551139,181.722701,188.801376,32.000000,173.297129,70.416625,76.506847,90.903731,43.506329,41.785516,59.523279,55.889049,21.400000,45.794736,59.540861,36.687174
49.919030,80.176433,139.001732,164.179195,93.886526,91.800052,29.958931,14.319490,135.481929,3.358928,79.111362,50.701385,162.898003,139.783722,160.347854,136.096290,84.550147,134.881878,-0.000793,0.012670,32.000000,-235.689439,136.156931,-0.023190,24.106716,0.685438,432243.182940,0.939860,40.022374,13.533684,2.785491,16.206046,60.482389,182.668895,32.000000,189.024187,194.554574,181.718738,188.801601,32.000000,173.291600,70.387396,76.505849,90.899026,43.506329,41.799092,59.523279,55.849984,21.400000,45.794715,59.531459,36.945280
49.929097,80.171266,139.025014,164.174815,93.927959,91.824235,29.441607,14.319373,135.506904,3.359560,79.094209,50.714446,162.895318,139.811208,160.348785,136.126082,84.556887,134.900045,-0.000795,0.012692,32.000000,-235.689572,136.175521,-0.023151,24.110235,0.685377,432380.990780,0.960909,40.005099,13.538319,2.784999,19.711540,60.350442,182.670698,32.000000,189.025184,194.558665,181.712321,188.801878,32.000000,173.291435,70.351145,76.502152,90.896150,43.506329,41.816885,59.523279,55.816011,21.400000,45.790588,59.535393,36.643593
49.935782,80.166168,139.042801,164.170119,93.911613,91.844700,29.941228,14.319233,135.522444,3.360153,79.085628,50.728799,162.892482,139.825963,160.348295,136.144485,84.562292,134.911200,-0.000794,0.012710,32.000000,-235.689586,136.187785,-0.023145,24.111317,0.685235,432453.134826,0.919630,39.981896,13.540168,2.784316,13.400847,60.470823,182.669826,32.000000,189.027905,194.564494,181.704920,188.803230,32.000000,173.291875,70.321789,76.498063,90.896223,43.506329,41.830331,59.523279,55.796652,21.400000,45.784333,59.540615,36.766117
49.943919,80.161531,139.064075,164.164231,93.941335,91.869192,30.028542,14.319298,135.543423,3.360819,79.071617,50.747045,162.888191,139.846687,160.346170,136.163206,84.568285,134.926075,-0.000794,0.012750,32.000000,-235.689563,136.205393,-0.023207,24.110518,0.685456,432549.246604,0.961083,39.978036,13.541171,2.784857,10.192232,14.781600,182.670799,32.000000,189.023843,194.566595,181.699228,188.802956,32.000000,173.287538,70.286065,76.491696,90.895852,43.506329,41.848715,59.523279,55.760405,21.400000,45.779671,59.536239,36.671473
49.953574,80.154851,139.079253,164.159123,94.026006,91.897752,29.160588,14.319432,135.560284,3.360304,79.064343,50.754396,162.884102,139.858829,160.343330,136.176104,84.572114,134.937868,-0.000794,0.012799,32.000000,-235.689452,136.219619,-0.023028,24.108689,0.685587,432628.653804,0.959030,39.965124,13.540872,2.784778,28.680157,59.948337,182.668045,32.000000,189.022534,194.568093,181.695309,188.803203,32.000000,173.284442,70.256351,76.486360,90.896536,43.506329,41.861961,59.523279,55.727645,21.400000,45.772256,59.534833,36.761275
49.958106,80.150161,139.092128,164.153926,94.013110,91.912064,29.992170,14.319183,135.570277,3.360333,79.064678,50.760705,162.878337,139.872313,160.338334,136.188573,84.576785,134.944495,-0.000793,0.012812,32.000000,-235.689613,136.230869,-0.023029,24.106874,0.685670,432756.353292,0.934827,39.939438,13.543390,2.784118,28.516349,60.474712,182.666028,32.000000,189.016271,194.570546,181.689142,188.800873,32.000000,173.282085,70.222593,76.478294,90.895403,43.506329,41.876376,59.523279,55.700052,21.400000,45.766181,59.541501,36.756946
49.963531,80.150393,139.099193,164.150730,93.961567,91.928299,29.965637,14.319238,135.576894,3.360337,79.066131,50.770070,162.874973,139.880832,160.333831,136.196794,84.580347,134.949992,-0.000792,0.012814,32.000000,-235.689485,136.236895,-0.023014,24.107246,0.685894,432836.034202,0.934612,39.929921,13.542716,2.784308,10.198365,60.453934,182.665603,32.000000,189.013005,194.568742,181.684665,188.802633,32.000000,173.282771,70.199265,76.472002,90.894197,43.506329,41.886956,59.523279,55.673346,21.400000,45.767244,59.538471,36.752397
49.964518,80.151766,139.104359,164.147153,93.969430,91.952660,29.971064,14.319283,135.579223,3.360008,79.069237,50.778509,162.869816,139.883062,160.329547,136.202820,84.583757,134.957255,-0.000792,0.012830,32.000000,-235.689333,136.235849,-0.022950,24.110997,0.686068,432876.833711,0.935324,39.930074,13.541082,2.784522,8.500293,60.479693,182.663472,32.000000,189.005888,194.572509,181.682416,188.801523,32.000000,173.276831,70.175472,76.462643,90.891403,43.506329,41.896062,59.523279,55.635276,21.400000,45.770856,59.530191,36.805002
49.958905,80.153263,139.097199,164.144318,93.970288,91.952914,29.157876,14.319210,135.578214,3.360094,79.078085,50.778791,162.866084,139.879963,160.325341,136.197753,84.584828,134.954102,-0.000791,0.012842,32.000000,-235.689491,136.232192,-0.023046,24.116096,0.685961,432959.856368,0.936859,39.916677,13.541250,2.783801,7.503411,59.930730,182.659667,32.000000,189.001204,194.573106,181.675764,188.805366,32.000000,173.273310,70.156810,76.454634,90.889309,43.506329,41.897362,59.523279,55.621957,21.400000,45.774408,59.531636,36.749903
49.959009,80.158611,139.090336,164.142404,93.920987,91.956798,29.176655,14.319344,135.569995,3.359460,79.094151,50.784630,162.863229,139.871528,160.319795,136.192087,84.586069,134.946560,-0.000789,0.012865,32.000000,-235.689597,136.226296,-0.023032,24.122019,0.685992,433020.171399,0.935691,39.923898,13.540866,2.784064,12.366074,60.213063,182.657021,32.000000,188.995626,194.577676,181.673092,188.802840,32.000000,173.268759,70.135245,76.445124,90.888949,43.506329,41.900559,59.523279,55.587998,21.400000,45.782739,59.536790,36.757973
49.959464,80.163262,139.086383,164.142244,93.873814,91.976805,29.156254,14.319367,135.562657,3.358253,79.098809,50.786865,162.862013,139.867714,160.315870,136.186309,84.587907,134.940721,-0.000790,0.012898,32.000000,-235.689573,136.215979,-0.023005,24.125765,0.685813,433021.532295,0.934945,39.927451,13.537379,2.784038,17.221496,59.889818,182.655006,32.000000,188.992558,194.582548,181.673029,188.804644,32.000000,173.263406,70.115759,76.436908,90.890025,43.506329,41.901976,59.523279,55.572159,21.400000,45.791784,59.535659,36.764723
49.958809,80.165876,139.065171,164.142065,93.833438,91.984642,30.029108,14.319371,135.537900,3.358165,79.116092,50.780713,162.860486,139.853784,160.310365,136.167340,84.588062,134.922952,-0.000790,0.012922,32.000000,-235.689605,136.195282,-0.022971,24.123829,0.685811,433103.245972,0.958241,39.937752,13.531478,2.784053,13.488705,28.903415,182.652830,32.000000,188.988528,194.586650,181.675353,188.803307,32.000000,173.256285,70.092662,76.425714,90.889968,43.506329,41.897856,59.523279,55.543811,21.400000,45.797841,59.529777,36.716300
49.949532,80.175005,139.045322,164.142575,93.826315,91.984477,29.150714,14.319294,135.514952,3.357596,79.137594,50.785070,162.859033,139.834667,160.306406,136.144416,84.587982,134.906730,-0.000789,0.012963,32.000000,-235.689628,136.168252,-0.022960,24.118123,0.685863,433180.009672,0.961974,39.938740,13.526017,2.783796,16.343507,59.999055,182.650527,32.000000,188.986448,194.591262,181.675396,188.801940,32.000000,173.249969,70.073483,76.416603,90.891824,43.506329,41.888499,59.523279,55.535815,21.400000,45.809378,59.538363,36.646675
49.965129,80.186361,139.029874,164.142474,93.884045,91.988655,29.166527,14.319551,135.498355,3.356777,79.130179,50.799263,162.859680,139.823561,160.301878,136.128183,84.586176,134.888258,-0.000790,0.012978,32.000000,-235.689281,136.153714,-0.022938,24.113195,0.686066,433190.695427,0.938797,39.957527,13.515807,2.783980,12.634114,60.078969,182.645006,32.000000,188.983130,194.595685,181.670350,188.800467,32.000000,173.245881,70.048544,76.404131,90.891287,43.506329,41.882814,59.523279,55.491128,21.400000,45.829828,59.527889,36.785706
49.979020,80.183036,139.018913,164.139378,93.910921,92.009181,29.921522,14.319688,135.489552,3.356137,79.110160,50.804642,162.856882,139.814637,160.300084,136.121602,84.582503,134.877976,-0.000788,0.012999,32.000000,-235.689235,136.141498,-0.022913,24.110244,0.686005,433201.769042,0.961469,39.959439,13.508699,2.783082,9.316607,60.449078,182.642909,32.000000,188.978362,194.593786,181.666744,188.799564,32.000000,173.244995,70.025875,76.391631,90.889879,43.506329,41.880294,59.523279,55.454676,21.400000,45.830220,59.537675,36.780350
49.961503,80.171837,138.996094,164.132483,93.939976,92.009092,29.177741,14.319661,135.472782,3.356013,79.094489,50.804104,162.852095,139.802174,160.298116,136.105828,84.577749,134.861099,-0.000785,0.012995,32.000000,-235.689331,136.123778,-0.022891,24.108577,0.685949,433279.486190,0.947253,39.945735,13.505251,2.781990,10.399476,8.038414,182.637024,32.000000,188.973261,194.593801,181.659827,188.797054,32.000000,173.237928,70.000322,76.377012,90.887783,43.506329,41.871882,59.523279,55.438803,21.400000,45.816833,59.533210,36.789668
49.963138,80.166505,138.979702,164.126152,93.970805,92.009189,29.478608,14.319701,135.457297,3.355247,79.085153,50.804827,162.848391,139.785769,160.294458,136.089865,84.572919,134.846605,-0.000785,0.012979,32.000000,-235.689026,136.110051,-0.023022,24.108134,0.686097,433318.948774,0.936504,39.944107,13.503530,2.782110,16.227117,15.179063,182.635672,32.000000,188.965436,194.590723,181.657564,188.793883,32.000000,173.235836,69.979132,76.363790,90.885373,43.506329,41.861960,59.523279,55.417581,21.400000,45.809814,59.543418,36.662375
49.969598,80.160944,138.966285,164.117801,93.954664,92.008958,29.325606,14.319641,135.438587,3.354636,79.069774,50.809713,162.843797,139.767512,160.289571,136.077627,84.565994,134.830159,-0.000785,0.012988,32.000000,-235.689078,136.094589,-0.022973,24.107683,0.686051,433318.086994,0.956380,39.940690,13.499684,2.781868,16.461408,60.362131,182.628040,32.000000,188.960541,194.583967,181.651022,188.790998,32.000000,173.224155,69.954919,76.348309,90.884477,43.506329,41.856935,59.523279,55.383844,21.400000,45.804339,59.529974,36.786586
49.971210,80.153960,138.954983,164.110407,93.964935,92.016766,29.149920,14.319524,135.427121,3.354624,79.054022,50.812070,162.839926,139.756231,160.284992,136.063519,84.559447,134.816178,-0.000786,0.012989,32.000000,-235.689137,136.084108,-0.023168,24.107197,0.685949,433321.724898,0.960900,39.933390,13.499168,2.781483,7.311152,59.917518,182.628677,32.000000,188.954229,194.580586,181.649299,188.790973,32.000000,173.217341,69.935515,76.335757,90.883955,43.506329,41.852314,59.523279,55.354864,21.400000,45.796787,59.537753,36.779983
49.966517,80.140887,138.941801,164.100880,93.972467,92.041237,29.403384,14.319657,135.407785,3.354044,79.030947,50.807930,162.834127,139.734925,160.279278,136.046369,84.548120,134.804254,-0.000782,0.012954,32.000000,-235.689073,136.068362,-0.023194,24.104835,0.685754,433320.819522,0.939826,39.918052,13.496767,2.780756,23.267435,7.619744,182.623095,32.000000,188.948589,194.573492,181.645182,188.787096,32.000000,173.207843,69.910596,76.321635,90.880873,43.506329,41.845802,59.523279,55.334051,21.400000,45.780707,59.534547,36.798398
49.960951,80.131069,138.926757,164.093204,94.002926,92.041292,29.281355,14.319658,135.387409,3.353333,79.025354,50.797471,162.830069,139.719412,160.275821,136.028432,84.538364,134.791353,-0.000780,0.012987,32.000000,-235.689138,136.052578,-0.022998,24.102994,0.686049,433443.857635,0.957457,39.916920,13.502689,2.781060,9.650067,10.531502,182.618975,32.000000,188.943083,194.569118,181.644329,188.782391,32.000000,173.199468,69.892142,76.310652,90.876746,43.506329,41.837783,59.523279,55.308303,21.400000,45.766269,59.539042,36.684019
49.938502,80.126925,138.899020,164.086008,94.021500,92.021175,29.306778,14.319495,135.358941,3.352320,79.032604,50.783979,162.824162,139.689384,160.268697,135.999112,84.525758,134.766530,-0.000780,0.012994,32.000000,-235.689258,136.027132,-0.023005,24.099976,0.686011,433483.811376,0.960613,39.901342,13.505255,2.780509,14.300000,7.866272,182.613576,32.000000,188.937578,194.560954,181.641721,188.777998,32.000000,173.189297,69.872192,76.295909,90.870660,43.506329,41.822124,59.523279,55.315699,21.400000,45.760449,59.537468,36.774114
49.933915,80.129947,138.869286,164.081805,93.976318,92.009050,29.261749,14.319300,135.327406,3.351983,79.041814,50.778341,162.820178,139.661553,160.262786,135.972975,84.515317,134.743488,-0.000779,0.012968,32.000000,-235.689565,136.001453,-0.022978,24.095870,0.686206,433450.735399,0.936254,39.917396,13.507293,2.781240,16.642515,60.274826,182.609652,32.000000,188.932046,194.556619,181.638270,188.773285,32.000000,173.180025,69.857497,76.284451,90.866015,43.506329,41.805161,59.523279,55.296465,21.400000,45.764607,59.531085,36.790475
49.925824,80.134965,138.846009,164.077417,93.956411,92.009139,29.256975,14.319420,135.302037,3.351516,79.039366,50.784592,162.815420,139.637113,160.255369,135.942227,84.501928,134.714346,-0.000780,0.012976,32.000000,-235.689487,135.973343,-0.022954,24.095068,0.686149,433379.561774,0.961319,39.926254,13.507416,2.781172,18.818402,60.246150,182.606060,32.000000,188.924633,194.545660,181.635150,188.765951,32.000000,173.167775,69.839045,76.270470,90.860242,43.506329,41.786804,59.523279,55.285909,21.400000,45.773885,59.532177,36.759881
49.929592,80.131546,138.830084,164.071696,94.056575,92.009344,29.322779,14.319542,135.279680,3.350781,79.017281,50.785030,162.810439,139.615667,160.250365,135.918816,84.487923,134.693985,-0.000780,0.012960,32.000000,-235.689296,135.954366,-0.022945,24.097433,0.686287,433416.468281,0.937318,39.946379,13.506313,2.781276,16.302816,60.339344,182.600565,32.000000,188.917778,194.540414,181.631558,188.758558,32.000000,173.156798,69.820562,76.256245,90.853572,43.506329,41.774964,59.523279,55.253126,21.400000,45.772770,59.541304,36.765016
49.930839,80.120016,138.814924,164.064940,94.052350,92.017931,30.009252,14.319511,135.262357,3.350542,78.999583,50.779971,162.807098,139.601285,160.246965,135.901284,84.477153,134.674032,-0.000780,0.012938,32.000000,-235.689296,135.935488,-0.022939,24.096090,0.685952,433429.820117,0.956046,39.931852,13.508422,2.780176,29.620887,60.465970,182.598937,32.000000,188.912426,194.533925,181.629170,188.755105,32.000000,173.145283,69.806122,76.245446,90.848930,43.506329,41.765894,59.523279,55.235001,21.400000,45.759176,59.540488,36.701920
49.930262,80.107966,138.796221,164.056318,94.107874,92.018122,29.473378,14.319440,135.244458,3.350271,78.980195,50.775954,162.799999,139.585319,160.240606,135.881392,84.464120,134.655085,-0.000780,0.012923,32.000000,-235.689290,135.918633,-0.022916,24.090356,0.686036,433484.679075,0.958588,39.929290,13.510868,2.780351,9.906362,60.384709,182.594426,32.000000,188.906893,194.525958,181.625029,188.745434,32.000000,173.136425,69.788165,76.232249,90.840890,43.506329,41.751373,59.523279,55.216715,21.400000,45.742594,59.533938,36.697152
49.936234,80.097712,138.783540,164.048983,94.140510,92.019467,29.213653,14.319381,135.233197,3.350226,78.953123,50.774472,162.793788,139.577640,160.235881,135.872900,84.451710,134.638906,-0.000782,0.012898,32.000000,-235.689192,135.904990,-0.022876,24.083804,0.685972,433489.562282,0.962248,39.914730,13.511880,2.779826,12.418479,60.171515,182.590007,32.000000,188.900835,194.515875,181.622655,188.739987,32.000000,173.126264,69.774658,76.221087,90.833416,43.506329,41.739848,59.523279,55.197295,21.400000,45.729429,59.531085,36.814613
49.933038,80.081049,138.768007,164.038331,94.224906,92.042705,29.161243,14.319313,135.217374,3.350166,78.928598,50.766769,162.785904,139.560365,160.229261,135.857189,84.436233,134.626507,-0.000779,0.012894,32.000000,-235.689145,135.890625,-0.022890,24.073784,0.686128,433503.511304,0.957469,39.910926,13.516519,2.779798,17.202576,60.145530,182.585677,32.000000,188.892834,194.504171,181.613179,188.731191,32.000000,173.114558,69.759687,76.206660,90.822750,43.506329,41.727313,59.523279,55.172556,21.400000,45.707502,59.539494,36.738531
49.917568,80.069834,138.755009,164.028799,94.224090,92.031063,29.325868,14.319305,135.204519,3.350091,78.918509,50.757885,162.779541,139.546895,160.223913,135.842020,84.423549,134.613453,-0.000780,0.012897,32.000000,-235.689018,135.876976,-0.022951,24.068630,0.686343,433565.654473,0.961058,39.891753,13.522518,2.779286,7.167905,9.741528,182.581364,32.000000,188.886438,194.494517,181.604964,188.723662,32.000000,173.111222,69.750219,76.195541,90.813263,43.506329,41.716463,59.523279,55.168321,21.400000,45.691022,59.534331,36.723270
49.922681,80.061251,138.730526,164.018676,94.189121,92.007062,29.269158,14.319383,135.186101,3.349729,78.915677,50.740446,162.773653,139.524425,160.217330,135.818444,84.408767,134.592089,-0.000779,0.012844,32.000000,-235.688741,135.857670,-0.022914,24.068178,0.686618,433616.619735,0.953933,39.883176,13.532094,2.779347,11.460598,60.295472,182.575551,32.000000,188.878490,194.481818,181.594432,188.715240,32.000000,173.102546,69.744556,76.183313,90.802239,43.506329,41.697137,59.523279,55.141111,21.400000,45.678055,59.534036,36.661128
49.891158,80.058668,138.702989,164.012181,94.163438,91.986955,29.208100,14.319191,135.160330,3.349098,78.929846,50.719177,162.769312,139.497411,160.211629,135.795618,84.396743,134.568321,-0.000776,0.012806,32.000000,-235.688978,135.832423,-0.022954,24.067636,0.686509,433537.338437,0.959673,39.879065,13.537585,2.779201,19.222331,60.235372,182.573082,32.000000,188.873861,194.470802,181.589155,188.707627,32.000000,173.095168,69.742783,76.174431,90.794452,43.506329,41.676074,59.523279,55.152212,21.400000,45.673545,59.537803,36.612192
49.880281,80.064970,138.666360,164.007653,94.120351,91.938507,29.153475,14.319213,135.123516,3.348957,78.955365,50.696145,162.765879,139.463133,160.201225,135.761225,84.382044,134.533640,-0.000777,0.012809,32.000000,-235.688904,135.800135,-0.022983,24.064134,0.686331,433445.481029,0.955237,39.883900,13.539732,2.779240,16.309047,59.989546,182.563174,32.000000,188.867049,194.456804,181.580319,188.696743,32.000000,173.084190,69.743372,76.162736,90.785180,43.506329,41.647920,59.523279,55.161409,21.400000,45.681184,59.539750,36.658780
49.870836,80.075086,138.641706,164.006788,94.119234,91.918440,29.297859,14.319236,135.090278,3.348065,78.974120,50.681729,162.763955,139.432255,160.194215,135.730645,84.369202,134.506025,-0.000778,0.012832,32.000000,-235.688875,135.775410,-0.023002,24.058316,0.686363,433328.536522,0.949935,39.908892,13.538613,2.779920,11.129481,7.714366,182.556793,32.000000,188.860772,194.448736,181.577814,188.686144,32.000000,173.076216,69.745166,76.153547,90.777809,43.506329,41.625100,59.523279,55.155543,21.400000,45.696136,59.529355,36.608744
49.851181,80.084333,138.607899,164.007291,94.061915,91.894237,29.872324,14.319237,135.053715,3.347523,78.992884,50.670124,162.762518,139.400272,160.188688,135.701729,84.354789,134.471522,-0.000778,0.012856,32.000000,-235.688952,135.744865,-0.023156,24.050420,0.686293,433202.973656,0.935145,39.934078,13.536564,2.780010,6.982021,60.385993,182.550142,32.000000,188.855746,194.437613,181.573648,188.676293,32.000000,173.067637,69.749720,76.144278,90.769080,43.506329,41.598511,59.523279,55.173431,21.400000,45.710787,59.534931,36.779030
49.843390,80.091338,138.577320,164.008660,94.024047,91.874296,29.148670,14.319109,135.028742,3.347149,79.003299,50.653544,162.761640,139.373587,160.184469,135.673259,84.343179,134.444371,-0.000776,0.012855,32.000000,-235.689002,135.719229,-0.023121,24.042795,0.686324,433144.601993,0.960622,39.949240,13.536078,2.779875,3.208679,59.951096,182.541483,32.000000,188.849223,194.430665,181.570631,188.664942,32.000000,173.065958,69.754289,76.136780,90.762855,43.506329,41.572003,59.523279,55.166022,21.400000,45.721654,59.538707,36.570373
49.811890,80.099334,138.540621,164.009041,93.961609,91.825727,29.207582,14.319168,134.986691,3.346438,79.026497,50.630181,162.760511,139.334095,160.181836,135.633679,84.329976,134.410271,-0.000776,0.012849,32.000000,-235.689142,135.684147,-0.023136,24.032943,0.686494,433072.316051,0.960494,39.976072,13.532521,2.780125,15.031836,60.223164,182.533584,32.000000,188.838181,194.415281,181.569015,188.658026,32.000000,173.060580,69.760399,76.127916,90.755324,43.506329,41.540088,59.523279,55.186999,21.400000,45.733774,59.527752,36.629360
49.811811,80.110734,138.509666,164.009841,93.877863,91.785179,29.404601,14.318933,134.957426,3.345473,79.051127,50.622241,162.761323,139.305113,160.178086,135.601420,84.320516,134.378218,-0.000777,0.012857,32.000000,-235.689250,135.657674,-0.023125,24.027637,0.686643,432956.871208,0.939732,40.002419,13.532247,2.780639,1.955649,60.407488,182.524721,32.000000,188.832314,194.407375,181.565447,188.648204,32.000000,173.063014,69.765340,76.121499,90.749950,43.506329,41.511233,59.523279,55.193302,21.400000,45.749811,59.529620,36.630094
49.808053,80.123165,138.475823,164.011386,93.835264,91.756708,29.323862,14.318716,134.928225,3.345122,79.058747,50.614860,162.761569,139.274041,160.174988,135.574796,84.309990,134.352513,-0.000778,0.012817,32.000000,-235.689417,135.631155,-0.023060,24.023749,0.686581,432769.956579,0.958097,40.029272,13.524756,2.780721,13.537606,60.288130,182.517168,32.000000,188.821318,194.391808,181.563589,188.639801,32.000000,173.059067,69.770008,76.114701,90.741431,43.506329,41.477201,59.523279,55.198151,21.400000,45.771450,59.529217,36.754011
49.816341,80.125690,138.457767,164.011240,93.789643,91.744489,29.271323,14.318475,134.912820,3.344311,79.048344,50.618835,162.762400,139.256918,160.174395,135.561174,84.300732,134.339456,-0.000778,0.012796,32.000000,-235.689698,135.615554,-0.023088,24.023889,0.686493,432652.412214,0.961127,40.052922,13.522524,2.780728,7.162104,60.332701,182.509517,32.000000,188.817467,194.382528,181.561791,188.632937,32.000000,173.059160,69.772861,76.110682,90.734183,43.506329,41.454831,59.523279,55.193052,21.400000,45.777893,59.536750,36.639411
49.822488,80.118192,138.452244,164.009735,93.760294,91.744478,29.231857,14.318301,134.907073,3.344332,79.018318,50.615967,162.761983,139.251511,160.176211,135.552548,84.290995,134.332413,-0.000780,0.012759,32.000000,-235.689731,135.610380,-0.023070,24.027025,0.686190,432564.359752,0.959504,40.057447,13.523046,2.780007,14.220761,60.211004,182.501377,32.000000,188.809293,194.370173,181.559245,188.627453,32.000000,173.057920,69.776355,76.105066,90.724281,43.506329,41.435626,59.523279,55.181622,21.400000,45.770960,59.534026,36.716521
49.813139,80.105424,138.440946,164.007373,93.744229,91.744662,29.267471,14.317811,134.896708,3.343978,79.003771,50.602060,162.761105,139.241452,160.177973,135.543802,84.283522,134.326770,-0.000780,0.012758,32.000000,-235.690173,135.605990,-0.023077,24.025624,0.685976,432571.395809,0.960842,40.047107,13.526708,2.779342,9.120265,60.338918,182.495100,32.000000,188.805795,194.364576,181.556138,188.622606,32.000000,173.062638,69.778990,76.100835,90.716237,43.506329,41.418689,59.523279,55.182486,21.400000,45.754335,59.539632,36.670152
49.785996,80.098220,138.419732,164.005265,93.657153,91.724367,29.293893,14.317433,134.876860,3.343603,79.014780,50.580208,162.758982,139.223125,160.177104,135.525292,84.274081,134.309326,-0.000779,0.012769,32.000000,-235.690577,135.586778,-0.023138,24.015620,0.685830,432571.228751,0.939888,40.031592,13.533538,2.779078,14.037822,60.300558,182.483148,32.000000,188.800859,194.353503,181.548730,188.614778,32.000000,173.060541,69.782930,76.096424,90.708423,43.506329,41.393033,59.523279,55.214401,21.400000,45.742403,59.535108,36.481892
49.772218,80.104098,138.395080,164.005111,93.597481,91.695395,29.992519,14.317316,134.860296,3.343265,79.028751,50.567099,162.757186,139.201781,160.174561,135.505362,84.267336,134.295368,-0.000779,0.012742,32.000000,-235.690899,135.569937,-0.023163,24.006707,0.686256,432546.899553,0.960698,40.047626,13.536876,2.780320,10.404504,9.365807,182.477944,32.000000,188.796556,194.342510,181.543631,188.609467,32.000000,173.055832,69.785936,76.092116,90.702212,43.506329,41.364624,59.523279,55.226741,21.400000,45.749315,59.533328,36.607863
49.760821,80.112457,138.375745,164.005847,93.546012,91.674893,29.236558,14.317212,134.840831,3.342909,79.040568,50.558310,162.758403,139.180972,160.172459,135.489992,84.262056,134.278164,-0.000777,0.012784,32.000000,-235.690959,135.553191,-0.023155,24.001749,0.686303,432411.751938,0.961869,40.057373,13.535447,2.780119,8.102893,60.267605,182.471788,32.000000,188.794745,194.335916,181.539195,188.604935,32.000000,173.058192,69.791304,76.088442,90.699145,43.506329,41.339298,59.523279,55.249643,21.400000,45.762553,59.529246,36.636770
49.747916,80.121539,138.352143,164.006527,93.479521,91.649255,29.157984,14.317018,134.813181,3.342156,79.064222,50.546488,162.757795,139.146951,160.170351,135.462108,84.257020,134.255544,-0.000778,0.012763,32.000000,-235.691209,135.526537,-0.023240,24.001232,0.686517,432344.544062,0.957485,40.084088,13.534516,2.780699,16.210612,60.172942,182.463906,32.000000,188.791722,194.326542,181.532197,188.600125,32.000000,173.054585,69.798168,76.084223,90.694935,43.506329,41.308877,59.523279,55.265999,21.400000,45.776591,59.535983,36.501334
49.755403,80.133165,138.334762,164.008327,93.482044,91.617837,30.038094,14.316671,134.798058,3.341487,79.068969,50.551775,162.757770,139.132575,160.170293,135.450437,84.252689,134.244342,-0.000778,0.012745,32.000000,-235.691597,135.511425,-0.023178,24.004840,0.686496,432251.898215,0.962146,40.105340,13.528065,2.780898,9.606387,12.598579,182.458896,32.000000,188.789426,194.316001,181.528474,188.594853,32.000000,173.053982,69.808524,76.080422,90.692279,43.506329,41.279986,59.523279,55.273117,21.400000,45.795971,59.539947,36.706543
