OSU 80 Ton Compressor Load Stand
49.758256,80.133719,138.326889,164.009214,93.479923,91.621695,29.284227,14.316304,134.790615,3.341303,79.055686,50.553885,162.757314,139.126488,160.172808,135.446565,84.250201,134.235870,-0.000778,0.012728,32.000000,-235.692035,135.500591,-0.023226,24.004727,0.686079,432135.569265,0.961149,40.110724,13.526747,2.780285,6.514474,59.498620,182.452281,32.000000,188.788633,194.309068,181.522748,188.592862,32.000000,173.050113,69.819508,76.076955,90.691640,43.506329,41.259387,59.523279,55.273920,21.400000,45.800535,59.534892,36.783432
49.735074,80.125988,138.323475,164.008246,93.476954,91.629484,29.233034,14.316185,134.782172,3.341481,79.033935,50.548869,162.754428,139.120306,160.174124,135.444046,84.245063,134.227304,-0.000779,0.012714,32.000000,-235.692214,135.493276,-0.023202,24.000010,0.685848,432074.097338,0.961921,40.118355,13.523845,2.780035,30.037319,60.300210,182.449150,32.000000,188.781841,194.298326,181.520015,188.586537,32.000000,173.049204,69.830650,76.070622,90.690104,43.506329,41.240126,59.523279,55.297099,21.400000,45.791826,59.535393,36.621070
49.744513,80.117905,138.317625,164.005979,93.490015,91.629359,29.215887,14.316023,134.776051,3.341782,79.024909,50.542417,162.750365,139.113099,160.174843,135.435573,84.240847,134.221077,-0.000778,0.012722,32.000000,-235.692444,135.485908,-0.023284,23.998177,0.686027,432150.660358,0.935273,40.115306,13.524615,2.780108,13.976101,60.277211,182.442830,32.000000,188.779362,194.289244,181.515628,188.581913,32.000000,173.045536,69.842536,76.064257,90.689090,43.506329,41.221289,59.523279,55.308794,21.400000,45.780934,59.529984,36.569492
49.734023,80.112570,138.313367,164.002780,93.450010,91.629039,29.158274,14.315716,134.770483,3.341260,79.012999,50.541220,162.744706,139.104678,160.175459,135.425015,84.236193,134.212403,-0.000776,0.012722,32.000000,-235.692617,135.477008,-0.023418,23.998908,0.686337,432153.763756,0.962239,40.120204,13.526096,2.780745,13.491057,10.474573,182.440913,32.000000,188.772797,194.283624,181.513409,188.578895,32.000000,173.042737,69.857979,76.057102,90.687710,43.506329,41.200153,59.523279,55.319453,21.400000,45.774017,59.530299,36.616227
49.728632,80.106833,138.306057,163.999201,93.446125,91.628886,29.286334,14.315333,134.767883,3.341246,78.996990,50.538733,162.740952,139.099053,160.175652,135.422884,84.232870,134.207490,-0.000774,0.012722,32.000000,-235.693070,135.473018,-0.023351,23.995607,0.686327,432153.038917,0.935888,40.117779,13.525723,2.780809,24.624069,59.471624,182.441927,32.000000,188.768945,194.277446,181.510323,188.576949,32.000000,173.042484,69.872937,76.052617,90.686861,43.506329,41.179445,59.523279,55.339301,21.400000,45.767755,59.529925,36.596565
49.720071,80.095739,138.297437,163.993111,93.445669,91.613328,29.151355,14.315194,134.764178,3.341565,78.982553,50.529446,162.736127,139.091744,160.174395,135.412510,84.228879,134.199138,-0.000772,0.012738,32.000000,-235.693083,135.461106,-0.023345,23.991897,0.686410,432156.577438,0.961297,40.118946,13.527546,2.781001,6.157490,7.891438,182.437633,32.000000,188.767381,194.271442,181.502695,188.576351,32.000000,173.042772,69.891415,76.045934,90.686127,43.506329,41.156472,59.523279,55.361769,21.400000,45.753678,59.534813,36.550637
49.725615,80.088077,138.292702,163.988787,93.416071,91.613147,29.946671,14.315126,134.753424,3.340939,78.973814,50.523143,162.731929,139.088574,160.172848,135.403025,84.223880,134.190990,-0.000772,0.012744,32.000000,-235.693137,135.452350,-0.023358,23.993413,0.686604,432137.834045,0.934815,40.119358,13.526560,2.781415,7.415416,60.508711,182.438335,32.000000,188.765194,194.263621,181.496849,188.573451,32.000000,173.040508,69.906229,76.038819,90.683895,43.506329,41.138852,59.523279,55.368976,21.400000,45.743232,59.541638,36.478077
49.720373,80.080349,138.281813,163.985614,93.409259,91.613026,29.154316,14.314987,134.743870,3.340236,78.964316,50.514723,162.727773,139.077872,160.169768,135.392508,84.217575,134.177115,-0.000772,0.012751,32.000000,-235.693125,135.441211,-0.023102,23.994534,0.686497,432079.971744,0.962569,40.110833,13.527954,2.781381,5.888728,59.854039,182.431512,32.000000,188.765511,194.256492,181.487591,188.567320,32.000000,173.038292,69.926559,76.029603,90.680459,43.506329,41.112727,59.523279,55.386951,21.400000,45.732694,59.535777,36.598032
49.700077,80.075259,138.270335,163.984105,93.406810,91.596857,29.961526,14.315096,134.730827,3.340851,78.962185,50.502470,162.722631,139.062384,160.166390,135.381201,84.211406,134.165026,-0.000773,0.012762,32.000000,-235.693116,135.426846,-0.023172,23.991241,0.686211,432072.549011,0.962232,40.089217,13.528115,2.780475,5.943920,6.846437,182.432687,32.000000,188.763036,194.251515,181.481220,188.565598,32.000000,173.033815,69.945913,76.019914,90.677244,43.506329,41.091145,59.523279,55.418280,21.400000,45.725891,59.525539,36.591136
49.677545,80.072326,138.242662,163.982980,93.337615,91.588569,30.002143,14.315293,134.708541,3.340113,78.970529,50.486375,162.717954,139.039639,160.162756,135.355592,84.203648,134.141749,-0.000773,0.012762,32.000000,-235.692933,135.401325,-0.023176,23.987134,0.686587,432053.582573,0.962686,40.115826,13.528318,2.782038,1.187288,12.299307,182.428514,32.000000,188.763304,194.246312,181.472520,188.563762,32.000000,173.030127,69.970396,76.007567,90.676242,43.506329,41.055279,59.523279,55.460413,21.400000,45.721681,59.537989,36.498179
49.662835,80.075778,138.216124,163.983733,93.355287,91.572229,29.257537,14.315304,134.682128,3.340451,78.986414,50.467396,162.713553,139.013060,160.158052,135.329881,84.196206,134.113806,-0.000772,0.012762,32.000000,-235.692856,135.375440,-0.023204,23.982142,0.686727,431991.323627,0.962712,40.128651,13.527053,2.782504,7.372452,10.047501,182.426334,32.000000,188.755792,194.242841,181.463676,188.560800,32.000000,173.025978,69.992437,75.995820,90.675314,43.506329,41.022776,59.523279,55.492443,21.400000,45.725099,59.537163,36.628626
49.636594,80.084991,138.181662,163.985404,93.417928,91.543703,29.153585,14.315127,134.651560,3.339895,79.001723,50.456558,162.710944,138.977310,160.152403,135.297188,84.186580,134.081852,-0.000771,0.012772,32.000000,-235.693036,135.340811,-0.023217,23.978170,0.686999,431996.859077,0.962959,40.149787,13.520465,2.783007,6.898319,59.938326,182.426592,32.000000,188.752986,194.239386,181.453948,188.556353,32.000000,173.019768,70.021094,75.982094,90.677656,43.506329,40.980091,59.523279,55.543988,21.400000,45.738542,59.533121,36.637284
49.629082,80.090908,138.156475,163.986316,93.377240,91.523251,29.822623,14.315283,134.624508,3.339886,79.003585,50.451304,162.708889,138.952428,160.148773,135.271814,84.177875,134.055467,-0.000771,0.012790,32.000000,-235.692821,135.311820,-0.023175,23.971814,0.686996,431890.554100,0.963134,40.172963,13.514731,2.783371,29.080968,60.370070,182.424333,32.000000,188.751924,194.238472,181.445975,188.552325,32.000000,173.013582,70.046322,75.969734,90.679850,43.506329,40.944702,59.523279,55.582515,21.400000,45.748959,59.542248,36.512339
49.624290,80.090919,138.124621,163.985241,93.432550,91.507157,29.961570,14.315383,134.593597,3.339830,78.995672,50.444010,162.706063,138.924199,160.145265,135.242777,84.167891,134.030072,-0.000774,0.012776,32.000000,-235.692685,135.283908,-0.023215,23.967177,0.687190,431814.535206,0.963508,40.206318,13.509332,2.784000,2.762074,60.492625,182.428738,32.000000,188.749983,194.236646,181.439793,188.550149,32.000000,173.013236,70.079261,75.955106,90.682740,43.506329,40.902333,59.523279,55.609825,21.400000,45.752374,59.535619,36.613439
49.618727,80.086494,138.103919,163.983405,93.436193,91.503163,29.422164,14.315337,134.567179,3.339280,78.987679,50.436055,162.703457,138.901019,160.142610,135.220416,84.157998,134.005801,-0.000774,0.012754,32.000000,-235.692683,135.261410,-0.023138,23.965921,0.686981,431714.565281,0.937957,40.204273,13.506720,2.783217,11.981818,9.889043,182.423825,32.000000,188.750177,194.235385,181.434762,188.544661,32.000000,173.012035,70.106708,75.942746,90.684642,43.506329,40.870835,59.523279,55.641866,21.400000,45.747650,59.533210,36.650563
49.602406,80.081892,138.073233,163.981158,93.457073,91.478679,29.269577,14.315116,134.535413,3.338575,78.984007,50.426054,162.699217,138.872435,160.139264,135.189223,84.144300,133.976600,-0.000774,0.012741,32.000000,-235.692913,135.233483,-0.023126,23.962298,0.687076,431735.670570,0.963353,40.212048,13.505368,2.783287,9.542686,14.523223,182.425099,32.000000,188.744494,194.231064,181.430658,188.540434,32.000000,173.010689,70.139914,75.926939,90.686279,43.506329,40.824646,59.523279,55.691411,21.400000,45.741185,59.530348,36.630094
49.600120,80.078909,138.048844,163.979790,93.454880,91.458305,29.283893,14.314906,134.515857,3.338004,78.970855,50.420639,162.696208,138.860158,160.137669,135.169821,84.132245,133.956626,-0.000774,0.012758,32.000000,-235.693060,135.214592,-0.023137,23.956493,0.687043,431678.080170,0.937636,40.219483,13.502855,2.783379,14.767422,17.264152,182.425319,32.000000,188.743162,194.229152,181.428454,188.535238,32.000000,173.011834,70.168026,75.912282,90.687838,43.506329,40.789220,59.523279,55.728940,21.400000,45.738130,59.534301,36.634863
49.584598,80.070473,138.014752,163.977237,93.364672,91.442070,29.865347,14.314991,134.483108,3.338595,78.965720,50.393140,162.692288,138.825403,160.136382,135.135951,84.117474,133.923816,-0.000774,0.012735,32.000000,-235.693050,135.182796,-0.023151,23.945538,0.687073,431588.517232,0.937991,40.230239,13.504610,2.783595,29.497206,21.805292,182.422942,32.000000,188.737592,194.226871,181.424384,188.530287,32.000000,173.005813,70.201517,75.894938,90.689771,43.506329,40.742661,59.523279,55.775439,21.400000,45.728307,59.538845,36.603535
49.560784,80.070219,137.971204,163.975777,93.253728,91.393533,29.158233,14.314979,134.448460,3.337962,78.973789,50.372595,162.688755,138.783245,160.131751,135.094666,84.100820,133.888915,-0.000774,0.012716,32.000000,-235.693053,135.147577,-0.023157,23.938889,0.687146,431565.303742,0.938823,40.226618,13.504746,2.783147,12.093217,59.835776,182.423869,32.000000,188.734220,194.225785,181.419939,188.523359,32.000000,173.005505,70.234013,75.877607,90.691974,43.506329,40.688992,59.523279,55.841477,21.400000,45.725434,59.539838,36.532809
49.547090,80.071987,137.941639,163.976177,93.236496,91.365290,29.237919,14.314803,134.418856,3.337523,78.973462,50.362272,162.686325,138.752012,160.128475,135.064734,84.088606,133.860611,-0.000774,0.012713,32.000000,-235.693281,135.118127,-0.023225,23.938546,0.687374,431409.336296,0.961521,40.251948,13.504103,2.784062,14.612996,60.314990,182.423964,32.000000,188.733406,194.225838,181.420063,188.520736,32.000000,173.003665,70.261675,75.864192,90.694594,43.506329,40.645053,59.523279,55.893643,21.400000,45.729276,59.537999,36.502068
49.529356,80.070947,137.921803,163.977316,93.220402,91.345032,29.195301,14.314840,134.391063,3.336954,78.965877,50.352048,162.684929,138.725569,160.124603,135.038375,84.074346,133.836869,-0.000774,0.012717,32.000000,-235.693142,135.089847,-0.023238,23.937099,0.687182,431237.207861,0.958976,40.271290,13.502162,2.784172,18.369488,60.227293,182.420799,32.000000,188.731991,194.226090,181.414524,188.514362,32.000000,173.002803,70.286713,75.849538,90.696593,43.506329,40.608210,59.523279,55.947302,21.400000,45.729201,59.534498,36.555626
49.519460,80.065014,137.885959,163.978681,93.156569,91.320561,29.921267,14.314796,134.357442,3.336736,78.954498,50.335139,162.685358,138.694850,160.125014,135.007531,84.058084,133.812342,-0.000775,0.012701,32.000000,-235.693318,135.057497,-0.023288,23.929507,0.687173,431174.004681,0.936171,40.289304,13.502524,2.784707,28.994078,60.471435,182.418822,32.000000,188.728985,194.227223,181.410503,188.510683,32.000000,173.004917,70.318579,75.834114,90.699640,43.506329,40.557804,59.523279,56.005112,21.400000,45.722943,59.545838,36.498106
49.512346,80.058122,137.859282,163.980282,93.144719,91.296384,29.217276,14.315003,134.329949,3.336348,78.937243,50.327143,162.685355,138.666843,160.125245,134.979823,84.042059,133.785458,-0.000776,0.012644,32.000000,-235.692924,135.026221,-0.023014,23.924991,0.687127,431100.947656,0.958095,40.292581,13.506992,2.784565,6.675847,60.197157,182.415366,32.000000,188.725961,194.230548,181.406224,188.503948,32.000000,173.007190,70.348822,75.816193,90.702112,43.506329,40.507673,59.523279,56.061976,21.400000,45.713475,59.539091,36.614173
49.507331,80.050182,137.842572,163.980666,93.120975,91.287679,29.234719,14.314873,134.311472,3.335950,78.912453,50.323033,162.685529,138.650283,160.126691,134.962701,84.026026,133.774193,-0.000776,0.012644,32.000000,-235.693175,135.010044,-0.023030,23.922337,0.687124,431009.757510,0.942240,40.296658,13.509084,2.784451,14.680678,60.282029,182.418487,32.000000,188.723248,194.233414,181.402175,188.496566,32.000000,173.008185,70.372930,75.801564,90.704560,43.506329,40.469604,59.523279,56.106193,21.400000,45.704601,59.526060,36.662962
49.477405,80.033781,137.823022,163.978575,93.089153,91.267426,29.288829,14.314506,134.296093,3.336083,78.878749,50.320227,162.683992,138.626719,160.129733,134.945402,84.008092,133.760166,-0.000775,0.012608,32.000000,-235.693576,134.995106,-0.023020,23.918041,0.686985,430938.645085,0.961822,40.293426,13.518785,2.784200,17.160531,60.306768,182.416147,32.000000,188.720912,194.239136,181.395431,188.494234,32.000000,173.009805,70.401758,75.784513,90.708140,43.506329,40.424036,59.523279,56.188771,21.400000,45.682468,59.536003,36.485193
49.467590,80.017463,137.810319,163.975838,93.117778,91.263484,29.169821,14.314469,134.285386,3.336150,78.852601,50.317006,162.680561,138.615639,160.131323,134.927902,83.993626,133.749546,-0.000776,0.012599,32.000000,-235.693595,134.980655,-0.022992,23.916333,0.687286,430922.408378,0.940257,40.305794,13.527954,2.785119,21.146773,59.871460,182.417341,32.000000,188.714777,194.241953,181.389899,188.491939,32.000000,173.011734,70.424742,75.769241,90.711616,43.506329,40.387826,59.523279,56.253118,21.400000,45.659773,59.544343,36.548436
49.474424,79.999096,137.793465,163.972357,93.110927,91.255154,29.303426,14.314228,134.270504,3.335904,78.827688,50.311992,162.676976,138.599473,160.132683,134.916203,83.976155,133.738590,-0.000774,0.012537,32.000000,-235.693856,134.964568,-0.023001,23.916288,0.687539,430867.966858,0.940746,40.315891,13.538491,2.786342,11.977982,10.112435,182.414975,32.000000,188.710360,194.245541,181.385717,188.488374,32.000000,173.013448,70.452278,75.751826,90.715936,43.506329,40.343011,59.523279,56.300922,21.400000,45.632688,59.535226,36.531048
49.470754,79.986141,137.783117,163.969796,93.132421,91.243294,29.254219,14.314090,134.260830,3.336226,78.807771,50.309437,162.674608,138.588643,160.133097,134.907298,83.961740,133.726653,-0.000773,0.012557,32.000000,-235.693932,134.953604,-0.022929,23.913547,0.687343,430832.774623,0.962664,40.294254,13.548659,2.785757,19.274636,60.325988,182.413005,32.000000,188.707416,194.249085,181.382576,188.487593,32.000000,173.014773,70.475486,75.737735,90.719833,43.506329,40.307190,59.523279,56.348997,21.400000,45.613777,59.533013,36.634422
49.467968,79.972513,137.770927,163.966703,93.100892,91.231250,29.189099,14.314034,134.253302,3.336387,78.788411,50.305122,162.673000,138.578108,160.134133,134.896256,83.947266,133.718043,-0.000773,0.012571,32.000000,-235.693991,134.942416,-0.022921,23.908659,0.687146,430820.523887,0.960037,40.271088,13.559554,2.785134,9.523456,17.322944,182.411546,32.000000,188.706360,194.250318,181.382135,188.485614,32.000000,173.014623,70.498280,75.724041,90.724664,43.506329,40.272864,59.523279,56.398040,21.400000,45.594441,59.536622,36.623344
49.455550,79.958734,137.747845,163.962640,92.972071,91.215198,29.247504,14.314067,134.233618,3.336397,78.786827,50.287274,162.670338,138.558266,160.133239,134.880653,83.930864,133.695372,-0.000773,0.012579,32.000000,-235.694155,134.921940,-0.023015,23.901077,0.687059,430736.449924,0.962779,40.260573,13.569528,2.785113,11.857568,60.294607,182.405023,32.000000,188.704241,194.254117,181.379744,188.484381,32.000000,173.017012,70.524163,75.708715,90.730304,43.506329,40.225472,59.523279,56.468853,21.400000,45.572461,59.530171,36.611825
49.451312,79.955652,137.730839,163.959528,93.020168,91.190649,29.183780,14.313975,134.218324,3.335772,78.787345,50.284853,162.667771,138.542002,160.131948,134.862113,83.913502,133.678180,-0.000771,0.012550,32.000000,-235.694404,134.907168,-0.022964,23.901470,0.687319,430714.644173,0.937410,40.257237,13.577799,2.785475,21.392755,59.716299,182.403104,32.000000,188.696563,194.251668,181.381497,188.483566,32.000000,173.020398,70.548207,75.692747,90.736251,43.506329,40.176999,59.523279,56.530887,21.400000,45.565401,59.535718,36.564210
49.451587,79.951635,137.723980,163.957395,92.969189,91.190589,29.220572,14.313858,134.212079,3.335874,78.773036,50.287028,162.664882,138.533975,160.131726,134.853328,83.898081,133.667916,-0.000770,0.012557,32.000000,-235.694585,134.899069,-0.023000,23.905889,0.687215,430637.084092,0.961154,40.256292,13.582631,2.785326,11.643750,60.245049,182.394829,32.000000,188.692829,194.250790,181.379776,188.480638,32.000000,173.017481,70.566204,75.678470,90.740333,43.506329,40.140468,59.523279,56.590216,21.400000,45.561572,59.526493,36.629654
49.456491,79.939973,137.719522,163.953559,92.987302,91.193039,29.231164,14.313911,134.209319,3.335999,78.750945,50.289816,162.663224,138.529150,160.132799,134.841878,83.882129,133.661581,-0.000768,0.012591,32.000000,-235.694524,134.890133,-0.023051,23.906359,0.686978,430610.101498,0.952246,40.257183,13.594010,2.785186,9.597624,7.823084,182.392906,32.000000,188.686176,194.248356,181.378094,188.481877,32.000000,173.018647,70.588762,75.662404,90.746485,43.506329,40.100874,59.523279,56.639755,21.400000,45.544991,59.538776,36.623344
49.466315,79.927024,137.721008,163.948983,93.004830,91.195512,29.178178,14.313948,134.208850,3.336298,78.730159,50.294368,162.659633,138.526511,160.133381,134.841488,83.868300,133.656579,-0.000769,0.012621,32.000000,-235.694460,134.885251,-0.023069,23.901856,0.686685,430619.285462,0.963397,40.238037,13.602690,2.784485,9.886736,7.637519,182.388297,32.000000,188.681471,194.246261,181.377169,188.477321,32.000000,173.015852,70.605278,75.648513,90.750398,43.506329,40.071562,59.523279,56.676608,21.400000,45.526474,59.536760,36.618355
49.463298,79.912032,137.716047,163.942888,93.008103,91.195643,29.199902,14.314075,134.203829,3.336990,78.716285,50.289998,162.656596,138.519365,160.132966,134.835683,83.852465,133.653072,-0.000767,0.012622,32.000000,-235.694409,134.881864,-0.023125,23.898944,0.686784,430654.650910,0.962878,40.224823,13.617955,2.784512,13.227947,60.177593,182.381835,32.000000,188.674151,194.246707,181.374184,188.472877,32.000000,173.011848,70.625540,75.634278,90.756107,43.506329,40.032111,59.523279,56.728228,21.400000,45.503401,59.525686,36.616741
49.450637,79.903871,137.710110,163.938950,92.976755,91.187483,29.176509,14.314182,134.197303,3.337050,78.714171,50.293621,162.654135,138.511858,160.130694,134.829892,83.840679,133.650791,-0.000765,0.012617,32.000000,-235.694310,134.874212,-0.023042,23.899210,0.686769,430658.922407,0.961224,40.203619,13.629010,2.783991,11.635931,60.111629,182.380202,32.000000,188.670888,194.246641,181.373712,188.470581,32.000000,173.012996,70.641251,75.622115,90.758896,43.506329,39.997979,59.523279,56.798483,21.400000,45.489355,59.534951,36.601774
49.460978,79.899140,137.706588,163.935110,92.989552,91.190707,29.815701,14.314268,134.189248,3.337228,78.712366,50.297926,162.651973,138.507777,160.128950,134.822412,83.826023,133.640145,-0.000764,0.012642,32.000000,-235.694164,134.869211,-0.023158,23.900763,0.686929,430639.759435,0.960080,40.208251,13.643556,2.784841,28.553385,60.346941,182.374685,32.000000,188.663491,194.247547,181.376254,188.467999,32.000000,173.008444,70.660733,75.607942,90.762001,43.506329,39.958002,59.523279,56.842167,21.400000,45.480537,59.534193,36.636550
49.470012,79.896262,137.705165,163.931453,92.999799,91.190549,29.883532,14.314401,134.188435,3.336863,78.709146,50.305733,162.650276,138.505143,160.127983,134.819792,83.814827,133.638471,-0.000765,0.012675,32.000000,-235.693998,134.869874,-0.023127,23.901949,0.686873,430655.929464,0.962730,40.204748,13.651318,2.784815,10.924593,60.435944,182.372735,32.000000,188.657135,194.244082,181.375803,188.465621,32.000000,173.005571,70.676339,75.596470,90.763862,43.506329,39.925823,59.523279,56.881826,21.400000,45.475231,59.525431,36.593337
49.490378,79.891052,137.704082,163.925632,92.996185,91.214826,29.906115,14.314368,134.191020,3.336860,78.697105,50.324312,162.647654,138.508415,160.128615,134.821806,83.802641,133.636972,-0.000765,0.012685,32.000000,-235.694024,134.873368,-0.022824,23.902121,0.686553,430679.497404,0.962744,40.180387,13.662694,2.783669,16.627425,60.421966,182.368207,32.000000,188.650783,194.244187,181.377940,188.461468,32.000000,173.004827,70.696692,75.584384,90.765970,43.506329,39.887967,59.523279,56.914083,21.400000,45.467292,59.538757,36.560248
49.494322,79.883448,137.711766,163.918868,93.020894,91.235365,29.857983,14.314502,134.196904,3.337048,78.688447,50.336497,162.643182,138.513101,160.126572,134.826787,83.791496,133.636879,-0.000764,0.012704,32.000000,-235.693921,134.878720,-0.022844,23.903024,0.686352,430743.191967,0.936435,40.158971,13.672762,2.782688,9.019704,60.414159,182.365629,32.000000,188.645869,194.239436,181.379708,188.458846,32.000000,172.994527,70.711374,75.574104,90.767124,43.506329,39.860365,59.523279,56.956450,21.400000,45.455748,59.536563,36.599793
49.510012,79.876757,137.716491,163.909716,93.037303,91.259647,29.827665,14.314672,134.204793,3.337183,78.689672,50.351619,162.637507,138.516554,160.123221,134.829643,83.778553,133.637443,-0.000764,0.012731,32.000000,-235.693842,134.882010,-0.022873,23.907176,0.686516,430870.149899,0.961639,40.149979,13.685290,2.782680,29.285731,60.364194,182.360733,32.000000,188.639080,194.234556,181.380965,188.455323,32.000000,172.986357,70.729423,75.562700,90.769232,43.506329,39.828974,59.523279,56.987501,21.400000,45.443997,59.534793,36.585707
49.518517,79.874764,137.719162,163.902717,93.083828,91.279866,29.250476,14.314970,134.209424,3.337168,78.692282,50.362080,162.631270,138.519141,160.119916,134.832790,83.769018,133.639657,-0.000764,0.012741,32.000000,-235.693406,134.886057,-0.022883,23.909570,0.686460,430970.760559,0.961535,40.130783,13.696036,2.782247,7.908212,9.815428,182.351997,32.000000,188.632599,194.228253,181.382280,188.455354,32.000000,172.975147,70.744600,75.552315,90.770832,43.506329,39.798081,59.523279,57.023257,21.400000,45.439088,59.535177,36.568539
49.540862,79.873986,137.724249,163.894741,93.101821,91.304468,29.255258,14.315390,134.213779,3.337982,78.699530,50.374484,162.623883,138.526360,160.114616,134.837336,83.759260,133.643841,-0.000764,0.012765,32.000000,-235.693104,134.887110,-0.022864,23.912105,0.686324,431095.607144,0.962423,40.114283,13.708926,2.781550,6.393331,60.294777,182.346606,32.000000,188.627845,194.220568,181.384098,188.448586,32.000000,172.968375,70.761645,75.541912,90.772136,43.506329,39.765294,59.523279,57.043081,21.400000,45.436148,59.531066,36.592456
49.550042,79.875511,137.729279,163.887756,93.086247,91.324787,29.170870,14.315762,134.215273,3.338065,78.708525,50.386536,162.619493,138.527443,160.111138,134.844999,83.750331,133.648567,-0.000763,0.012770,32.000000,-235.692783,134.893097,-0.022894,23.912318,0.686083,431195.737236,0.961031,40.090251,13.719525,2.780414,11.942922,60.112292,182.340414,32.000000,188.624728,194.215420,181.384572,188.444754,32.000000,172.958671,70.774658,75.534310,90.773361,43.506329,39.737312,59.523279,57.069470,21.400000,45.436234,59.537704,36.506176
49.567949,79.879026,137.734490,163.879831,93.102949,91.349378,29.248442,14.316055,134.223235,3.337371,78.713565,50.402205,162.614585,138.537990,160.106708,134.849553,83.740663,133.651264,-0.000763,0.012829,32.000000,-235.692439,134.899795,-0.022945,23.914200,0.686099,431322.747931,0.960830,40.078069,13.732640,2.779861,7.873255,60.251104,182.337722,32.000000,188.619057,194.207746,181.383075,188.438953,32.000000,172.945617,70.787775,75.525574,90.774138,43.506329,39.704555,59.523279,57.093272,21.400000,45.440185,59.534154,36.632882
49.580774,79.880757,137.743173,163.873131,93.115029,91.369618,29.188893,14.316312,134.225870,3.337228,78.723298,50.412932,162.609335,138.544726,160.103031,134.852564,83.732735,133.656343,-0.000764,0.012861,32.000000,-235.692235,134.904808,-0.023041,23.917496,0.686002,431428.468994,0.962795,40.062478,13.741737,2.778971,12.487266,60.216875,182.333597,32.000000,188.614364,194.201878,181.376046,188.431802,32.000000,172.938770,70.796671,75.518467,90.774223,43.506329,39.678413,59.523279,57.112426,21.400000,45.441240,59.535059,36.553792
49.596455,79.886475,137.753371,163.864523,93.166404,91.393548,29.216114,14.316518,134.226855,3.336547,78.735126,50.430868,162.601506,138.556091,160.097062,134.856927,83.725234,133.662528,-0.000761,0.012829,32.000000,-235.692005,134.912817,-0.023055,23.923582,0.685978,431558.431399,0.962059,40.054332,13.753629,2.778532,14.867074,9.840556,182.327781,32.000000,188.609014,194.194533,181.362060,188.424734,32.000000,172.927126,70.805396,75.509961,90.774234,43.506329,39.647198,59.523279,57.134225,21.400000,45.446945,59.540979,36.499280
49.614743,79.891035,137.764191,163.856718,93.285537,91.413694,29.400602,14.316748,134.235435,3.336763,78.737456,50.449492,162.595595,138.565879,160.093695,134.863834,83.719145,133.670052,-0.000760,0.012864,32.000000,-235.691724,134.921719,-0.023057,23.926969,0.685868,431662.916916,0.957882,40.047084,13.763049,2.778050,11.754689,10.174306,182.329741,32.000000,188.602807,194.184683,181.353802,188.417072,32.000000,172.917335,70.812445,75.502027,90.773114,43.506329,39.623013,59.523279,57.135788,21.400000,45.453529,59.533987,36.610798
49.621903,79.892317,137.778588,163.846744,93.273060,91.438188,29.301120,14.317109,134.245275,3.336665,78.742254,50.463935,162.587648,138.571269,160.088935,134.871453,83.712338,133.678137,-0.000761,0.012869,32.000000,-235.691216,134.930602,-0.023043,23.928192,0.685578,431784.732550,0.961073,40.027848,13.774098,2.776893,16.746218,7.373328,182.322956,32.000000,188.599324,194.175037,181.333694,188.407480,32.000000,172.903848,70.816219,75.493873,90.769762,43.506329,39.598408,59.523279,57.163811,21.400000,45.454622,59.537694,36.628626
49.639847,79.895220,137.788792,163.838698,93.302375,91.458384,29.552905,14.317433,134.249968,3.336673,78.751763,50.482297,162.581472,138.578982,160.084424,134.877566,83.707481,133.682562,-0.000760,0.012899,32.000000,-235.690930,134.936091,-0.023061,23.927442,0.685523,431887.186208,0.961504,40.013981,13.784004,2.776329,17.674915,10.023300,182.325627,32.000000,188.594012,194.167077,181.322808,188.399056,32.000000,172.899077,70.819722,75.487516,90.767175,43.506329,39.575450,59.523279,57.169635,21.400000,45.456728,59.537104,36.583872
49.660119,79.901826,137.797314,163.829144,93.362280,91.482886,29.192438,14.317553,134.258037,3.336356,78.760124,50.499447,162.572387,138.587135,160.078869,134.891320,83.701259,133.688699,-0.000759,0.012916,32.000000,-235.690839,134.946754,-0.023059,23.928880,0.685649,432011.917375,0.957824,40.007943,13.793050,2.776175,11.293470,60.125208,182.318225,32.000000,188.590047,194.155603,181.305465,188.386866,32.000000,172.881631,70.819648,75.478826,90.761719,43.506329,39.546602,59.523279,57.181092,21.400000,45.464846,59.533269,36.620849
49.667199,79.906121,137.808361,163.821272,93.378966,91.518601,29.866694,14.317770,134.261096,3.336081,78.771640,50.510869,162.565479,138.594227,160.075539,134.895026,83.696932,133.693573,-0.000760,0.012920,32.000000,-235.690537,134.953191,-0.023010,23.933088,0.685725,432116.716147,0.939382,40.003250,13.800492,2.775826,28.258606,60.380160,182.317551,32.000000,188.582461,194.148395,181.294835,188.379153,32.000000,172.874840,70.819225,75.472320,90.759159,43.506329,39.524297,59.523279,57.182076,21.400000,45.469943,59.536308,36.509258
49.695700,79.911987,137.820064,163.812742,93.460065,91.567379,29.157577,14.317860,134.268358,3.335754,78.782073,50.534686,162.555482,138.602446,160.068414,134.903707,83.690300,133.698029,-0.000758,0.012927,32.000000,-235.690442,134.962853,-0.023113,23.937776,0.685597,432271.728596,0.961801,39.985217,13.809313,2.774784,13.017129,60.032236,182.310924,32.000000,188.577464,194.138808,181.277795,188.370401,32.000000,172.868257,70.814863,75.462705,90.753888,43.506329,39.497911,59.523279,57.177524,21.400000,45.477564,59.538530,36.529214
49.718669,79.914039,137.838140,163.805452,93.458956,91.600036,29.655911,14.317991,134.278323,3.335198,78.778044,50.553512,162.547909,138.615092,160.063796,134.913796,83.683723,133.701804,-0.000759,0.012934,32.000000,-235.690352,134.977308,-0.023111,23.942637,0.685417,432466.821700,0.959679,39.963439,13.816310,2.773580,10.207573,60.441657,182.305894,32.000000,188.569939,194.128429,181.265696,188.361302,32.000000,172.855669,70.809157,75.453671,90.749935,43.506329,39.478813,59.523279,57.164266,21.400000,45.480604,59.539563,36.611752
49.736055,79.911254,137.855578,163.796037,93.578917,91.637332,29.147712,14.318391,134.290405,3.334596,78.774424,50.571250,162.538408,138.627769,160.058223,134.926442,83.677009,133.711153,-0.000758,0.012996,32.000000,-235.689933,134.990937,-0.023153,23.945497,0.685356,432703.499983,0.962567,39.943827,13.825175,2.772528,25.348783,59.848871,182.304033,32.000000,188.563043,194.114258,181.251542,188.352328,32.000000,172.846928,70.798846,75.441936,90.745332,43.506329,39.456499,59.523279,57.155904,21.400000,45.476599,59.539937,36.508157
49.744808,79.909958,137.860347,163.787947,93.633658,91.657921,29.235184,14.318738,134.293745,3.334447,78.784531,50.571362,162.528957,138.633073,160.052097,134.931737,83.669267,133.714498,-0.000758,0.012972,32.000000,-235.689583,134.991497,-0.023129,23.943681,0.685316,432857.576712,0.961744,39.924291,13.834919,2.771801,7.233915,9.512684,182.297208,32.000000,188.556049,194.107369,181.240254,188.341091,32.000000,172.837178,70.786659,75.430323,90.740004,43.506329,39.434946,59.523279,57.152914,21.400000,45.472195,59.535314,36.406103
49.733084,79.917642,137.854142,163.779543,93.643716,91.672383,29.147697,14.318732,134.283872,3.334283,78.822307,50.567792,162.516986,138.627823,160.040852,134.924721,83.657550,133.705307,-0.000757,0.012994,32.000000,-235.689733,134.983374,-0.023065,23.940303,0.685398,432982.374656,0.962341,39.910986,13.846239,2.771584,12.809288,59.962100,182.294560,32.000000,188.544073,194.095904,181.226572,188.329463,32.000000,172.825181,70.768702,75.415108,90.733131,43.506329,39.399461,59.523279,57.176482,21.400000,45.479800,59.538776,36.654232
49.743686,79.933343,137.839783,163.775183,93.707230,91.674329,29.967670,14.318797,134.272249,3.334031,78.855199,50.571475,162.510342,138.613716,160.032491,134.914283,83.649884,133.694938,-0.000758,0.013005,32.000000,-235.689608,134.973109,-0.023094,23.936974,0.685639,433060.364906,0.961544,39.917726,13.853801,2.771801,10.736862,11.575045,182.287182,32.000000,188.538449,194.088765,181.213373,188.321477,32.000000,172.818184,70.753762,75.403206,90.728009,43.506329,39.364443,59.523279,57.174298,21.400000,45.499684,59.540291,36.596051
49.749444,79.952509,137.831200,163.771870,93.732492,91.674360,29.167681,14.318989,134.257816,3.333137,78.882407,50.577910,162.503676,138.600413,160.023227,134.902981,83.638504,133.683804,-0.000758,0.013018,32.000000,-235.689535,134.963958,-0.023062,23.933621,0.685669,433150.151936,0.935732,39.923870,13.859089,2.771113,15.506469,12.289315,182.288184,32.000000,188.526183,194.082490,181.204075,188.309337,32.000000,172.805287,70.733050,75.385094,90.719429,43.506329,39.325084,59.523279,57.182250,21.400000,45.527370,59.538226,36.456213
49.750406,79.964014,137.823320,163.768772,93.724928,91.674311,29.863748,14.318867,134.245814,3.333053,78.899774,50.577183,162.500019,138.585943,160.016489,134.889971,83.627783,133.669291,-0.000759,0.012988,32.000000,-235.689743,134.953092,-0.023014,23.931940,0.685790,433186.688546,0.936065,39.943792,13.862774,2.771066,16.451470,8.449580,182.283827,32.000000,188.520262,194.080034,181.192277,188.298760,32.000000,172.799476,70.715772,75.370000,90.711171,43.506329,39.293043,59.523279,57.182892,21.400000,45.544539,59.530682,36.395685
49.740113,79.978107,137.803361,163.764552,93.704937,91.673933,29.904757,14.318873,134.223205,3.332159,78.932789,50.568062,162.494831,138.562025,160.009042,134.865405,83.612575,133.643069,-0.000760,0.013029,32.000000,-235.689803,134.930153,-0.023132,23.927631,0.685743,433223.059602,0.962653,39.951464,13.867831,2.770462,7.099744,60.438881,182.279101,32.000000,188.507889,194.075799,181.177006,188.286710,32.000000,172.785005,70.692415,75.350374,90.701046,43.506329,39.247716,59.523279,57.203049,21.400000,45.562927,59.527614,36.480938
49.731351,79.994409,137.778838,163.762075,93.676999,91.665962,29.257605,14.318810,134.198375,3.332027,78.968127,50.555875,162.489957,138.535053,160.001629,134.840287,83.599152,133.614065,-0.000759,0.013077,32.000000,-235.689943,134.901152,-0.023167,23.922028,0.685740,433254.802657,0.935982,39.962147,13.871937,2.770205,12.657933,59.429377,182.276010,32.000000,188.498488,194.070811,181.165007,188.276137,32.000000,172.775175,70.674041,75.331270,90.691789,43.506329,39.205670,59.523279,57.219755,21.400000,45.585207,59.529119,36.450050
49.726892,80.017727,137.744493,163.760407,93.665176,91.649680,29.150668,14.318770,134.164566,3.331614,79.010152,50.544851,162.485274,138.502394,159.993609,134.803277,83.582550,133.583845,-0.000760,0.013048,32.000000,-235.690009,134.866399,-0.023152,23.916396,0.686026,433308.635643,0.935491,39.992266,13.871469,2.770403,11.633576,60.034572,182.267644,32.000000,188.485012,194.069160,181.152162,188.266067,32.000000,172.761844,70.654248,75.308433,90.682445,43.506329,39.149748,59.523279,57.236272,21.400000,45.618156,59.533466,36.394218
49.717567,80.037470,137.719174,163.759500,93.698273,91.649764,29.900097,14.318813,134.141353,3.331143,79.034898,50.538276,162.482174,138.475381,159.986334,134.779669,83.566926,133.552817,-0.000758,0.013008,32.000000,-235.690077,134.840556,-0.023176,23.912821,0.685999,433260.174192,0.962682,40.015549,13.872890,2.770111,28.946707,60.434826,182.263625,32.000000,188.473643,194.065619,181.140234,188.252589,32.000000,172.752558,70.637821,75.288124,90.675724,43.506329,39.103369,59.523279,57.262907,21.400000,45.647495,59.538481,36.501041
49.710643,80.055427,137.690534,163.759055,93.698438,91.650165,29.234825,14.318666,134.114709,3.330707,79.056265,50.527825,162.480125,138.438936,159.979529,134.747637,83.547566,133.521739,-0.000760,0.013025,32.000000,-235.690205,134.807081,-0.023140,23.906929,0.686201,433307.764203,0.962877,40.056018,13.873080,2.770309,9.643420,19.276955,182.255485,32.000000,188.462120,194.059874,181.128649,188.238772,32.000000,172.738189,70.618031,75.262576,90.668274,43.506329,39.050739,59.523279,57.276543,21.400000,45.675093,59.527820,36.477416
49.694672,80.067828,137.664125,163.758784,93.605177,91.634142,29.959629,14.318832,134.086635,3.330002,79.077090,50.517317,162.478230,138.410432,159.975577,134.720024,83.529990,133.495822,-0.000759,0.013031,32.000000,-235.690105,134.778335,-0.023224,23.901715,0.686330,433358.463550,0.963292,40.078957,13.874453,2.770190,9.788173,60.459684,182.251032,32.000000,188.453608,194.056670,181.120976,188.229182,32.000000,172.731885,70.601501,75.240291,90.663555,43.506329,39.002291,59.523279,57.304874,21.400000,45.693553,59.538344,36.358928
49.699201,80.082842,137.630417,163.759758,93.653436,91.618180,29.942034,14.318873,134.060696,3.328996,79.092391,50.510728,162.477449,138.381620,159.970710,134.695994,83.507328,133.464906,-0.000760,0.013056,32.000000,-235.690004,134.747552,-0.023241,23.893620,0.686380,433377.185386,0.961513,40.097263,13.879865,2.769667,21.758681,60.478242,182.246291,32.000000,188.440103,194.055828,181.114284,188.215578,32.000000,172.723383,70.583862,75.211798,90.659473,43.506329,38.943204,59.523279,57.325431,21.400000,45.716341,59.534016,36.631341
49.683712,80.090678,137.603079,163.760421,93.658149,91.614094,29.379844,14.318860,134.038684,3.328532,79.104183,50.493449,162.477520,138.351840,159.968437,134.671074,83.488273,133.441023,-0.000761,0.013033,32.000000,-235.689981,134.719701,-0.023309,23.886039,0.686438,433335.406707,0.954057,40.121897,13.885869,2.769723,16.161526,60.360146,182.239547,32.000000,188.427767,194.054275,181.107321,188.206465,32.000000,172.715373,70.569303,75.188121,90.656002,43.506329,38.893694,59.523279,57.360876,21.400000,45.729933,59.532167,36.418502
49.668154,80.100785,137.567612,163.761591,93.593823,91.589652,29.403485,14.318779,134.004587,3.328170,79.133798,50.484231,162.476589,138.308461,159.964082,134.635407,83.465001,133.405892,-0.000761,0.013019,32.000000,-235.690189,134.684361,-0.023407,23.877158,0.686683,433374.919413,0.938201,40.146062,13.893634,2.769698,12.440912,60.318612,182.232926,32.000000,188.415352,194.053732,181.099106,188.195079,32.000000,172.719119,70.551627,75.159734,90.652198,43.506329,38.830344,59.523279,57.386955,21.400000,45.743332,59.532816,36.605369
49.671508,80.115374,137.534387,163.764051,93.572009,91.565087,29.280302,14.318832,133.979341,3.327773,79.138488,50.486767,162.476600,138.280833,159.958832,134.605995,83.440602,133.379389,-0.000761,0.012951,32.000000,-235.690149,134.655571,-0.023400,23.871548,0.686761,433333.526424,0.962426,40.163828,13.901260,2.769451,16.363430,9.258064,182.224000,32.000000,188.404506,194.051041,181.091137,188.189055,32.000000,172.711280,70.534012,75.129725,90.646525,43.506329,38.768666,59.523279,57.411118,21.400000,45.766242,59.541914,36.342274
49.642910,80.119240,137.515290,163.764291,93.507687,91.552967,29.156348,14.319093,133.961513,3.327230,79.128963,50.475858,162.477320,138.262415,159.957051,134.586829,83.420611,133.360995,-0.000763,0.012920,32.000000,-235.689808,134.630108,-0.023460,23.868388,0.686702,433286.733263,0.961473,40.178130,13.906915,2.769000,18.395009,60.140039,182.219565,32.000000,188.395325,194.051404,181.086596,188.179244,32.000000,172.708885,70.520717,75.105778,90.643977,43.506329,38.720679,59.523279,57.455115,21.400000,45.775463,59.533052,36.444548
49.634543,80.118887,137.478832,163.761465,93.519186,91.553282,29.303190,14.319183,133.932773,3.326848,79.135269,50.457449,162.475871,138.228943,159.955237,134.561008,83.398065,133.331026,-0.000766,0.012934,32.000000,-235.689603,134.599260,-0.023448,23.863917,0.686844,433270.440569,0.963358,40.206246,13.920821,2.769467,12.376378,60.285117,182.212955,32.000000,188.385541,194.049393,181.077541,188.173550,32.000000,172.710190,70.507008,75.077686,90.641450,43.506329,38.658008,59.523279,57.502174,21.400000,45.776140,59.534724,36.382406
49.625176,80.125346,137.450463,163.759044,93.469628,91.540608,29.230541,14.319081,133.908103,3.326346,79.143725,50.453381,162.474155,138.201528,159.951721,134.535872,83.377620,133.307643,-0.000769,0.012883,32.000000,-235.689840,134.574021,-0.023129,23.862758,0.687108,433276.093088,0.963171,40.227335,13.928552,2.770182,15.109937,60.243325,182.204450,32.000000,188.374407,194.050857,181.068733,188.167953,32.000000,172.710743,70.495814,75.055214,90.640079,43.506329,38.602807,59.523279,57.529604,21.400000,45.784890,59.536436,36.647775
49.625313,80.134011,137.430415,163.755806,93.505707,91.549185,29.821790,14.319009,133.888843,3.325625,79.128514,50.469390,162.472916,138.181580,159.949319,134.518675,83.354289,133.288933,-0.000770,0.012911,32.000000,-235.689903,134.558327,-0.023219,23.865751,0.687107,433286.243508,0.961939,40.240622,13.937987,2.769951,28.988511,60.340952,182.198928,32.000000,188.362247,194.047995,181.060679,188.164555,32.000000,172.710176,70.482895,75.029124,90.640081,43.506329,38.542585,59.523279,57.562582,21.400000,45.801215,59.543310,36.599940
49.644832,80.129798,137.426477,163.750293,93.502888,91.561323,29.304484,14.319181,133.885727,3.325088,79.092266,50.480913,162.470733,138.176163,159.950175,134.515115,83.336353,133.284977,-0.000771,0.012895,32.000000,-235.689624,134.556211,-0.023257,23.868476,0.686904,433309.952970,0.960824,40.247712,13.948446,2.769320,1.265419,11.383679,182.188589,32.000000,188.355200,194.048059,181.052009,188.163729,32.000000,172.709721,70.472425,75.008575,90.640625,43.506329,38.501103,59.523279,57.568228,21.400000,45.799937,59.542209,36.595171
49.652021,80.112303,137.425783,163.738713,93.532494,91.581708,29.302902,14.319247,133.883260,3.325071,79.050889,50.489111,162.463200,138.174020,159.949846,134.512779,83.313099,133.280619,-0.000773,0.012924,32.000000,-235.689683,134.552247,-0.023255,23.871496,0.686736,433446.236670,0.960036,40.239625,13.965893,2.768505,11.897301,6.961282,182.182931,32.000000,188.342158,194.041405,181.042864,188.157872,32.000000,172.708319,70.456486,74.980785,90.640737,43.506329,38.454868,59.523279,57.589344,21.400000,45.777696,59.542976,36.406837
49.653290,80.097228,137.421411,163.727970,93.543990,91.601853,29.313896,14.319196,133.879253,3.325361,79.026048,50.486594,162.454937,138.174812,159.948101,134.507664,83.295098,133.278313,-0.000771,0.012923,32.000000,-235.689654,134.544357,-0.023245,23.871122,0.686590,433499.973317,0.958358,40.220188,13.982455,2.768111,7.062056,15.123911,182.171616,32.000000,188.335193,194.033486,181.033652,188.155181,32.000000,172.706644,70.442817,74.959826,90.642012,43.506329,38.413412,59.523279,57.597653,21.400000,45.756239,59.531912,36.612339
49.655147,80.084822,137.414468,163.716720,93.521371,91.625949,29.287781,14.319097,133.870958,3.325160,79.010472,50.491618,162.444856,138.170145,159.944073,134.502011,83.275377,133.272805,-0.000771,0.012933,32.000000,-235.689626,134.537129,-0.023209,23.868967,0.686538,433626.430117,0.961766,40.192217,14.003540,2.767515,16.569342,60.297962,182.168410,32.000000,188.322866,194.024422,181.026948,188.149260,32.000000,172.706914,70.427624,74.935400,90.646471,43.506329,38.363559,59.523279,57.624781,21.400000,45.738012,59.532541,36.334350
49.670224,80.078437,137.409042,163.709117,93.559603,91.646375,29.353879,14.318979,133.868887,3.325297,78.994915,50.504615,162.437606,138.168907,159.939636,134.499518,83.259463,133.271444,-0.000770,0.012865,32.000000,-235.689653,134.537486,-0.023245,23.866764,0.686754,433737.353006,0.939399,40.184522,14.017568,2.767703,7.576807,12.541196,182.160321,32.000000,188.316059,194.017099,181.020005,188.144576,32.000000,172.703766,70.415891,74.914684,90.651121,43.506329,38.320635,59.523279,57.633889,21.400000,45.729217,59.539770,36.622977
49.690065,80.066808,137.418562,163.699580,93.659411,91.678914,29.334699,14.319004,133.875270,3.324635,78.961380,50.524257,162.427625,138.180407,159.932572,134.506183,83.240764,133.278281,-0.000771,0.012814,32.000000,-235.689693,134.545572,-0.023177,23.867558,0.686761,433870.536752,0.959513,40.161498,14.035556,2.766780,9.255080,60.344001,182.152602,32.000000,188.306616,194.008092,181.011565,188.138415,32.000000,172.698153,70.398385,74.889850,90.657242,43.506329,38.278138,59.523279,57.632640,21.400000,45.715391,59.536377,36.337651
49.697932,80.051851,137.429621,163.690379,93.710642,91.706951,29.809448,14.318916,133.883939,3.324575,78.927507,50.535334,162.419199,138.189426,159.927646,134.519718,83.225052,133.282456,-0.000770,0.012809,32.000000,-235.689735,134.556450,-0.023226,23.866093,0.686687,433976.334454,0.962125,40.137920,14.053000,2.765950,14.244707,60.330141,182.149245,32.000000,188.298515,193.996864,181.004888,188.133151,32.000000,172.695272,70.380878,74.869903,90.661575,43.506329,38.246646,59.523279,57.637455,21.400000,45.695552,59.529915,36.578590
49.709818,80.031590,137.437775,163.677559,93.693515,91.731354,29.181384,14.318692,133.889845,3.324297,78.901399,50.548052,162.409025,138.197003,159.922240,134.526243,83.209176,133.292653,-0.000770,0.012822,32.000000,-235.689935,134.565630,-0.023278,23.864131,0.686799,434158.155382,0.946958,40.110096,14.075194,2.765527,20.649978,60.181787,182.143787,32.000000,188.290143,193.985257,181.002269,188.129586,32.000000,172.686850,70.358422,74.846866,90.667571,43.506329,38.206769,59.523279,57.645629,21.400000,45.666331,59.525883,36.607790
49.722838,80.018499,137.444244,163.667381,93.670400,91.743597,29.249672,14.318703,133.897592,3.324056,78.883734,50.560839,162.400803,138.208242,159.916272,134.533615,83.194636,133.298055,-0.000769,0.012814,32.000000,-235.689971,134.574888,-0.023292,23.865296,0.686890,434271.120116,0.962929,40.080802,14.091719,2.765061,13.059833,60.262084,182.140717,32.000000,188.280977,193.971487,181.001510,188.127887,32.000000,172.680226,70.339140,74.828499,90.672005,43.506329,38.171363,59.523279,57.642403,21.400000,45.647254,59.539120,36.369346
49.737742,80.002961,137.461832,163.655890,93.723292,91.775994,29.345651,14.318439,133.913770,3.323812,78.853650,50.580746,162.391575,138.223580,159.908250,134.547526,83.178276,133.310635,-0.000770,0.012764,32.000000,-235.690199,134.589204,-0.023390,23.869963,0.686819,434349.262883,0.958323,40.048596,14.114154,2.764399,7.512938,60.320351,182.130096,32.000000,188.269495,193.959804,181.001134,188.126690,32.000000,172.670362,70.315729,74.808183,90.677268,43.506329,38.136731,59.523279,57.640157,21.400000,45.625591,59.542071,36.659587
49.753937,79.985984,137.478294,163.645729,93.709136,91.816141,29.347194,14.318305,133.927954,3.324121,78.820437,50.594439,162.383449,138.241203,159.902442,134.559016,83.166055,133.323310,-0.000768,0.012739,32.000000,-235.690245,134.603956,-0.023337,23.874897,0.686763,434448.713814,0.960976,40.025008,14.130496,2.764082,12.998896,60.364592,182.123485,32.000000,188.259714,193.947684,181.003325,188.126738,32.000000,172.662135,70.296536,74.792203,90.680332,43.506329,38.109010,59.523279,57.625944,21.400000,45.602821,59.533977,36.552691
49.775388,79.964479,137.495487,163.631684,93.705200,91.860823,29.356511,14.318211,133.939391,3.324251,78.792143,50.609469,162.372777,138.263102,159.895932,134.574411,83.151385,133.337488,-0.000766,0.012732,32.000000,-235.690357,134.622509,-0.023301,23.880781,0.686569,434651.079773,0.951812,39.978922,14.153490,2.762953,7.900146,60.309762,182.111770,32.000000,188.251206,193.935998,181.002298,188.124905,32.000000,172.651273,70.274847,74.773142,90.685018,43.506329,38.076609,59.523279,57.608443,21.400000,45.571080,59.537586,36.593190
49.790547,79.950017,137.508851,163.619712,93.739920,91.881215,29.228024,14.318135,133.952165,3.323799,78.772014,50.614795,162.363187,138.282748,159.889442,134.589379,83.138950,133.352071,-0.000768,0.012705,32.000000,-235.690273,134.635481,-0.023266,23.884973,0.686608,434836.565496,0.939007,39.946449,14.173533,2.762627,7.545954,10.478008,182.103598,32.000000,188.242628,193.925745,181.000270,188.122466,32.000000,172.633416,70.256436,74.757160,90.689324,43.506329,38.048467,59.523279,57.604465,21.400000,45.549109,59.536740,36.424885
49.785626,79.935901,137.520830,163.606297,93.824568,91.881063,29.172566,14.318239,133.963036,3.323420,78.762920,50.612336,162.352705,138.295971,159.880906,134.598945,83.123100,133.360733,-0.000769,0.012741,32.000000,-235.690222,134.645055,-0.022917,23.886730,0.686625,434988.958615,0.961973,39.921456,14.193030,2.762581,21.861543,7.623893,182.093688,32.000000,188.232925,193.911252,180.997158,188.120212,32.000000,172.614717,70.232265,74.739588,90.693924,43.506329,38.012502,59.523279,57.604086,21.400000,45.526800,59.536603,36.442860
49.808858,79.930539,137.526942,163.597003,93.869822,91.893387,29.280058,14.318224,133.972392,3.323512,78.768229,50.623114,162.343452,138.303073,159.871980,134.606229,83.110672,133.367473,-0.000768,0.012792,32.000000,-235.690360,134.658755,-0.022922,23.887848,0.686421,435028.828940,0.962016,39.893814,14.213547,2.761994,11.795667,60.290523,182.083214,32.000000,188.221607,193.902070,180.995191,188.116152,32.000000,172.602794,70.208878,74.724962,90.695965,43.506329,37.981049,59.523279,57.583238,21.400000,45.516734,59.524958,36.632808
49.828744,79.927528,137.544440,163.588194,93.989778,91.901290,29.227363,14.318078,133.989817,3.323144,78.751261,50.644701,162.332618,138.324750,159.860944,134.620918,83.094163,133.379636,-0.000764,0.012800,32.000000,-235.690421,134.673806,-0.022944,23.890028,0.686274,435074.576952,0.940802,39.868871,14.231775,2.761464,16.103833,14.280047,182.073135,32.000000,188.212244,193.885455,180.992289,188.111175,32.000000,172.580756,70.178985,74.707257,90.699266,43.506329,37.946536,59.523279,57.555498,21.400000,45.513188,59.539691,36.548876
49.832481,79.917242,137.563818,163.580529,94.054430,91.926290,29.236693,14.317884,134.006828,3.323481,78.734398,50.651878,162.324609,138.342130,159.854783,134.635087,83.081526,133.393561,-0.000764,0.012820,32.000000,-235.690587,134.688524,-0.022945,23.892618,0.686148,435127.385101,0.961626,39.853458,14.250205,2.760893,12.843668,60.284332,182.062656,32.000000,188.203030,193.872894,180.988501,188.104288,32.000000,172.564738,70.154081,74.692645,90.702033,43.506329,37.923397,59.523279,57.545763,21.400000,45.498931,59.532934,36.634643
49.832374,79.902013,137.579747,163.571244,94.035157,91.945736,29.151771,14.317721,134.020617,3.324132,78.727935,50.651494,162.315561,138.358192,159.845687,134.645975,83.066787,133.406007,-0.000762,0.012808,32.000000,-235.690792,134.705311,-0.022986,23.893085,0.686008,435235.555245,0.959362,39.827288,14.273271,2.760318,7.402819,60.132925,182.053982,32.000000,188.191390,193.855439,180.983962,188.095682,32.000000,172.541842,70.122954,74.675085,90.704691,43.506329,37.893330,59.523279,57.538396,21.400000,45.475969,59.533574,36.632368
49.836728,79.895788,137.588909,163.565837,93.993447,91.945641,29.152328,14.317714,134.028121,3.324033,78.736301,50.650586,162.310138,138.366656,159.837952,134.648720,83.055997,133.408742,-0.000763,0.012785,32.000000,-235.690885,134.707353,-0.022953,23.888952,0.686118,435335.735573,0.963291,39.810397,14.290503,2.760491,16.475025,7.855095,182.048067,32.000000,188.183981,193.843449,180.980562,188.086276,32.000000,172.531758,70.097724,74.661587,90.709236,43.506329,37.864419,59.523279,57.530674,21.400000,45.462808,59.537586,36.620703
49.847553,79.894159,137.598953,163.563184,93.965871,91.945549,29.170129,14.317642,134.039112,3.324137,78.738251,50.654603,162.306205,138.378498,159.829084,134.659210,83.043696,133.417186,-0.000761,0.012755,32.000000,-235.690985,134.717774,-0.022970,23.886157,0.686303,435380.237605,0.960483,39.798959,14.307702,2.760728,21.767761,60.222780,182.039816,32.000000,188.175366,193.831955,180.975521,188.077463,32.000000,172.513133,70.069817,74.647395,90.715001,43.506329,37.829186,59.523279,57.510093,21.400000,45.459262,59.534547,36.497812
49.849898,79.890622,137.611396,163.561472,94.004083,91.945489,29.896924,14.317517,134.050083,3.324249,78.735415,50.657128,162.303485,138.385644,159.822860,134.668392,83.033602,133.426469,-0.000762,0.012770,32.000000,-235.691039,134.730318,-0.023162,23.887812,0.686376,435393.613447,0.962651,39.791393,14.321260,2.760606,29.025405,10.215611,182.034686,32.000000,188.167304,193.820256,180.969685,188.068592,32.000000,172.502314,70.046417,74.635715,90.719786,43.506329,37.803316,59.523279,57.500796,21.400000,45.453891,59.529856,36.606616
49.852023,79.885147,137.621408,163.557755,94.001281,91.937621,29.381589,14.317512,134.062924,3.324402,78.737035,50.660904,162.298992,138.396656,159.813986,134.678543,83.021248,133.430864,-0.000761,0.012784,32.000000,-235.691090,134.741932,-0.023172,23.891941,0.686250,435404.340867,0.961333,39.776641,14.337722,2.760267,7.503493,60.410818,182.021655,32.000000,188.156526,193.805515,180.961013,188.060826,32.000000,172.486189,70.015017,74.621671,90.723357,43.506329,37.770249,59.523279,57.492956,21.400000,45.444741,59.538757,36.486147
49.853239,79.882321,137.631977,163.554112,94.031260,91.925453,29.169627,14.317600,134.070816,3.323901,78.743557,50.656682,162.296067,138.403318,159.807184,134.691477,83.012241,133.435677,-0.000759,0.012800,32.000000,-235.691074,134.747699,-0.023184,23.893604,0.686273,435419.674651,0.962095,39.775756,14.351971,2.760665,7.170947,60.135640,182.016194,32.000000,188.148013,193.792239,180.956329,188.052679,32.000000,172.476348,69.988780,74.610676,90.727494,43.506329,37.743146,59.523279,57.481994,21.400000,45.438907,59.532020,36.640805
49.868955,79.883173,137.642094,163.550961,94.025529,91.921330,29.152874,14.317687,134.081921,3.323869,78.749572,50.665102,162.293954,138.410798,159.801003,134.703028,83.002421,133.447259,-0.000757,0.012846,32.000000,-235.690840,134.760961,-0.023285,23.897840,0.686058,435373.697072,0.956610,39.765005,14.366100,2.760540,8.011378,60.113234,182.004209,32.000000,188.134666,193.777879,180.950960,188.045727,32.000000,172.464237,69.957895,74.598225,90.732912,43.506329,37.709563,59.523279,57.460781,21.400000,45.437501,59.530082,36.576829
49.878141,79.882858,137.657263,163.547816,94.010540,91.929668,29.187820,14.317535,134.095997,3.323876,78.739340,50.681397,162.291425,138.426322,159.795832,134.715575,82.995524,133.461028,-0.000758,0.012847,32.000000,-235.691077,134.774391,-0.023217,23.905704,0.685830,435327.813963,0.938186,39.757334,14.378277,2.760324,19.053474,60.191821,181.996481,32.000000,188.124371,193.763641,180.945884,188.039533,32.000000,172.452173,69.933118,74.587797,90.738242,43.506329,37.684939,59.523279,57.433006,21.400000,45.437804,59.542730,36.393631
49.902328,79.873628,137.680519,163.542174,94.103035,91.953992,29.992767,14.317657,134.119279,3.324199,78.715393,50.694259,162.287874,138.449821,159.791231,134.740728,82.985137,133.482094,-0.000759,0.012867,32.000000,-235.690919,134.795555,-0.023219,23.915726,0.685475,435373.053183,0.961898,39.738618,14.393281,2.759508,19.118076,60.541962,181.989149,32.000000,188.110824,193.750313,180.945646,188.032809,32.000000,172.447848,69.906787,74.575874,90.745908,43.506329,37.659515,59.523279,57.398488,21.400000,45.424604,59.524654,36.496785
49.906727,79.861244,137.707223,163.535332,94.143843,91.978256,29.170690,14.317707,134.138987,3.324421,78.690020,50.702536,162.281704,138.472356,159.788887,134.762298,82.977674,133.501098,-0.000759,0.012887,32.000000,-235.690815,134.816445,-0.023188,23.918931,0.685271,435436.298658,0.960754,39.726002,14.410038,2.759434,23.401201,60.188634,181.975174,32.000000,188.104416,193.744240,180.936355,188.025844,32.000000,172.441711,69.884752,74.564884,90.751221,43.506329,37.645291,59.523279,57.373937,21.400000,45.406882,59.528774,36.636844
49.913357,79.844984,137.727181,163.525946,94.140339,91.998236,29.273583,14.317891,134.156722,3.324907,78.670033,50.708118,162.273947,138.493176,159.785462,134.787572,82.969920,133.522105,-0.000760,0.012917,32.000000,-235.690531,134.839736,-0.023155,23.920183,0.685214,435531.975283,0.935589,39.708665,14.428104,2.759556,13.436536,7.818340,181.969985,32.000000,188.091044,193.736874,180.929982,188.017102,32.000000,172.435889,69.857754,74.551191,90.756722,43.506329,37.620285,59.523279,57.349948,21.400000,45.381588,59.537154,36.620629
49.903352,79.835848,137.741114,163.517515,94.091437,92.010288,29.962868,14.317890,134.164237,3.325450,78.675946,50.706775,162.265333,138.500248,159.779699,134.799105,82.962507,133.532674,-0.000763,0.012936,32.000000,-235.690529,134.848174,-0.023222,23.920828,0.685146,435593.364252,0.960173,39.676244,14.446496,2.759191,17.134326,10.309654,181.960945,32.000000,188.083634,193.732032,180.920628,188.007571,32.000000,172.428961,69.834887,74.538863,90.761788,43.506329,37.598488,59.523279,57.348900,21.400000,45.365501,59.545493,36.632735
49.898200,79.838892,137.750753,163.510356,94.104924,91.996287,29.317337,14.317843,134.166939,3.325542,78.694101,50.706058,162.256110,138.505577,159.769599,134.805124,82.954724,133.539515,-0.000763,0.012964,32.000000,-235.690766,134.852187,-0.022928,23.920052,0.685658,435752.981559,0.958797,39.678166,14.463346,2.760408,13.923529,7.029214,181.959082,32.000000,188.074532,193.728300,180.915564,187.995141,32.000000,172.420151,69.807194,74.525643,90.768197,43.506329,37.567587,59.523279,57.334253,21.400000,45.363773,59.532118,36.659147
49.897350,79.845806,137.758981,163.505325,94.095859,91.996172,29.167156,14.317995,134.172316,3.325791,78.703239,50.711965,162.248481,138.513619,159.759629,134.809595,82.945644,133.545799,-0.000761,0.013006,32.000000,-235.690653,134.858109,-0.023007,23.919675,0.685566,435721.773734,0.961994,39.672382,14.473094,2.760391,21.454358,9.957504,181.950652,32.000000,188.066481,193.723512,180.908628,187.983537,32.000000,172.411912,69.779541,74.511092,90.772659,43.506329,37.537875,59.523279,57.315217,21.400000,45.372039,59.537793,36.513807
49.904529,79.847876,137.762148,163.501606,94.002700,92.016504,29.291721,14.317897,134.172887,3.326076,78.708630,50.713620,162.243293,138.520833,159.752808,134.817735,82.940214,133.549287,-0.000762,0.012978,32.000000,-235.690869,134.863863,-0.023021,23.922394,0.685647,435717.159354,0.960249,39.679961,14.485846,2.760685,19.040726,60.369900,181.947209,32.000000,188.055325,193.720075,180.903077,187.975114,32.000000,172.407557,69.758506,74.499205,90.777716,43.506329,37.511130,59.523279,57.298020,21.400000,45.374891,59.537331,36.443667
49.899986,79.849456,137.760817,163.496653,93.906247,92.020506,29.230056,14.317622,134.167478,3.326216,78.726827,50.700326,162.237259,138.520271,159.747068,134.815004,82.932988,133.548974,-0.000763,0.012938,32.000000,-235.691164,134.858937,-0.023025,23.925661,0.685771,435772.046755,0.962395,39.686197,14.493240,2.760951,9.946828,12.810432,181.942849,32.000000,188.046991,193.714058,180.897397,187.965353,32.000000,172.400085,69.736340,74.484112,90.783551,43.506329,37.475237,59.523279,57.279893,21.400000,45.374936,59.530407,36.541026
49.885463,79.856756,137.751049,163.493102,93.805506,92.020580,29.169735,14.317620,134.154590,3.326382,78.765503,50.686340,162.232505,138.506402,159.740539,134.799099,82.927703,133.542721,-0.000763,0.012927,32.000000,-235.691300,134.847614,-0.023027,23.924043,0.685712,435862.103165,0.962200,39.684346,14.503022,2.760740,11.424446,59.920864,181.935439,32.000000,188.039088,193.710298,180.891646,187.957277,32.000000,172.395298,69.718321,74.472222,90.786210,43.506329,37.440650,59.523279,57.285989,21.400000,45.382046,59.527594,36.633175
49.883509,79.878817,137.737215,163.491820,93.742312,91.987747,29.184361,14.317465,134.139078,3.325861,78.808349,50.682965,162.228057,138.491992,159.731564,134.781443,82.919293,133.529728,-0.000761,0.012921,32.000000,-235.691433,134.831799,-0.023036,23.916210,0.685873,435885.647779,0.937867,39.703688,14.506259,2.761402,12.501487,12.855457,181.931707,32.000000,188.030275,193.703868,180.889471,187.948897,32.000000,172.386610,69.697488,74.457635,90.787571,43.506329,37.396083,59.523279,57.277735,21.400000,45.409006,59.539475,36.337505
49.879062,79.896042,137.723898,163.491479,93.708174,91.987656,29.210748,14.317293,134.128330,3.325050,78.830292,50.680731,162.224653,138.480931,159.726385,134.773682,82.911731,133.517606,-0.000760,0.012914,32.000000,-235.691524,134.818945,-0.023038,23.911981,0.686032,435839.930500,0.936520,39.728327,14.507056,2.761731,15.566584,7.906453,181.923049,32.000000,188.023499,193.702386,180.883843,187.942260,32.000000,172.386251,69.683396,74.444971,90.788218,43.506329,37.357135,59.523279,57.273120,21.400000,45.433546,59.544500,36.592383
49.879279,79.909877,137.712343,163.489895,93.778766,91.987698,29.165614,14.317066,134.115300,3.324915,78.847748,50.678473,162.220755,138.467070,159.721421,134.761614,82.902226,133.509219,-0.000759,0.012946,32.000000,-235.691654,134.812009,-0.023209,23.913405,0.686061,435804.305302,0.960540,39.750127,14.509689,2.761392,11.169383,9.506365,181.919563,32.000000,188.012781,193.699711,180.879239,187.935049,32.000000,172.381976,69.669858,74.430484,90.787168,43.506329,37.314531,59.523279,57.253292,21.400000,45.454242,59.530151,36.566558
