OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Friday, April 19, 2019
4:47:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,MG,SG,ML,SL,Speed2,Power2
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,Hz,Hz,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,Hz,kW
49.748903,85.187953,142.781267,171.604738,91.605801,90.118100,29.058902,14.285226,139.363173,3.448591,83.977952,50.499335,170.214793,143.664230,167.401409,140.071090,90.520511,138.936102,-0.000792,-1.906928,32.000000,-235.723455,140.004296,-0.023088,24.612530,0.687214,420448.304758,0.960608,45.177130,9.575918,2.869693,0.556705,1.284507,190.939155,32.000000,198.195984,203.229545,189.831963,197.327454,32.000000,181.461123,68.422675,83.386445,91.343684,8.354430,59.999925,59.523279,49.546822,25.900000,46.148156,59.526945,36.973820
49.705572,85.166899,142.691266,171.593052,91.503139,90.069620,29.051191,14.285205,139.272718,3.447327,83.973204,50.458090,170.204538,143.566297,167.386899,139.976525,90.526175,138.849991,-0.000793,-1.910476,32.000000,-235.723368,139.908820,-0.022858,24.594074,0.687510,420340.996507,0.961190,45.182573,9.533919,2.870210,0.647787,4.641403,190.937354,32.000000,198.188815,203.239812,189.826443,197.320141,32.000000,181.452778,68.419181,83.396819,91.342576,8.354430,59.999925,59.523279,49.603212,25.900000,46.119057,59.519136,37.078955
49.671347,85.156968,142.610719,171.584811,91.480116,90.024902,29.090313,14.285342,139.192920,3.446384,83.979715,50.425388,170.196289,143.478835,167.375202,139.896126,90.530738,138.769179,-0.000792,-1.915676,32.000000,-235.723182,139.828733,-0.022815,24.576130,0.687776,420193.361888,0.961566,45.195850,9.496772,2.870677,1.116465,1.503842,190.932697,32.000000,198.186823,203.243132,189.821487,197.316288,32.000000,181.435836,68.416688,83.406109,91.343787,8.354430,59.999925,59.523279,49.657879,25.900000,46.103684,59.522303,37.088346
49.626871,85.149907,142.522312,171.577825,91.455950,89.951542,29.122880,14.285330,139.105466,3.445089,83.986439,50.396567,170.186938,143.383538,167.361611,139.805789,90.534881,138.682230,-0.000789,-1.917434,32.000000,-235.723292,139.742331,-0.022812,24.557667,0.688062,419937.969254,0.961598,45.222201,9.446348,2.871122,0.883842,0.799243,190.933037,32.000000,198.176109,203.242602,189.817152,197.317844,32.000000,181.417223,68.414615,83.417275,91.346705,8.354430,59.999925,59.523279,49.726986,25.900000,46.094915,59.531597,36.985559
49.591968,85.144681,142.456271,171.573258,91.359924,89.890725,29.092537,14.285439,139.044562,3.444467,83.987272,50.371043,170.179310,143.317244,167.352988,139.744339,90.536532,138.621989,-0.000789,-1.917421,32.000000,-235.723229,139.682521,-0.022837,24.549722,0.688273,419672.583313,0.960733,45.249158,9.406010,2.871512,0.602340,0.554412,190.937485,32.000000,198.166095,203.244365,189.818011,197.311745,32.000000,181.401635,68.413995,83.425421,91.350682,8.354430,59.999925,59.523279,49.791617,25.900000,46.088954,59.526355,37.061127
49.548467,85.137959,142.384563,171.567188,91.286554,89.801083,29.057198,14.285520,138.978575,3.442968,83.993558,50.337477,170.172579,143.245778,167.348078,139.679656,90.539249,138.558422,-0.000789,-1.916260,32.000000,-235.723135,139.612643,-0.022828,24.541652,0.688376,419343.038242,0.959874,45.292109,9.365167,2.872532,1.976949,0.579005,190.931258,32.000000,198.155451,203.249872,189.812485,197.302294,32.000000,181.397938,68.415350,83.435309,91.355643,8.354430,59.999925,59.523279,49.874381,25.900000,46.081246,59.532718,36.951076
49.527754,85.134245,142.333179,171.562046,91.282261,89.719750,29.107643,14.285658,138.935038,3.442374,84.004061,50.316737,170.167042,143.194168,167.345235,139.634970,90.540319,138.512545,-0.000787,-1.915667,32.000000,-235.722970,139.565311,-0.022776,24.535426,0.688205,419007.646961,0.961235,45.320057,9.337955,2.873173,0.545428,0.779517,190.924080,32.000000,198.149261,203.242893,189.805341,197.297102,32.000000,181.379300,68.414021,83.442181,91.357057,8.354430,59.999925,59.523279,49.938006,25.900000,46.076133,59.526040,37.053570
49.508246,85.133676,142.292114,171.558160,91.267295,89.642239,29.113430,14.285583,138.895981,3.441394,84.011819,50.299934,170.163360,143.144627,167.345212,139.593627,90.541623,138.470586,-0.000787,-1.913302,32.000000,-235.723069,139.521968,-0.022746,24.529601,0.687892,418595.222744,0.961008,45.348594,9.307431,2.873729,1.010381,0.555983,190.921260,32.000000,198.134988,203.238340,189.809773,197.295042,32.000000,181.354510,68.410993,83.452245,91.358437,8.354430,59.999925,59.523279,50.001599,25.900000,46.076633,59.529020,37.206908
49.494077,85.130945,142.260816,171.555974,91.265470,89.589156,29.053823,14.285430,138.863453,3.440988,84.014383,50.280584,170.161648,143.104350,167.344764,139.559764,90.541817,138.437381,-0.000785,-1.909784,32.000000,-235.723208,139.492114,-0.023031,24.522555,0.687553,418257.759024,0.961154,45.366670,9.286663,2.873929,0.935671,0.879337,190.921179,32.000000,198.122567,203.236408,189.816064,197.286518,32.000000,181.344966,68.408091,83.463593,91.359404,8.354430,59.999925,59.523279,50.073089,25.900000,46.074939,59.520779,37.244619
49.487549,85.128886,142.236025,171.554999,91.247595,89.548377,29.050903,14.285456,138.838595,3.440645,84.024233,50.269098,170.161298,143.073563,167.346330,139.535098,90.540662,138.412232,-0.000784,-1.906860,32.000000,-235.723140,139.468539,-0.023117,24.517336,0.687341,417996.680551,0.960802,45.380984,9.271392,2.874209,0.568500,1.081735,190.910137,32.000000,198.114209,203.235664,189.813248,197.278379,32.000000,181.338180,68.404974,83.473049,91.358638,8.354430,59.999925,59.523279,50.125645,25.900000,46.072798,59.520523,37.215932
49.473932,85.131276,142.217560,171.554466,91.190455,89.516064,29.055313,14.285460,138.811345,3.439639,84.037173,50.261237,170.158989,143.047562,167.346588,139.514052,90.537995,138.389284,-0.000781,-1.903388,32.000000,-235.723208,139.445411,-0.023093,24.513200,0.687193,417733.331645,0.958452,45.393286,9.253311,2.874363,1.136736,1.272624,190.902424,32.000000,198.104657,203.223630,189.811202,197.272700,32.000000,181.322980,68.397814,83.486902,91.358374,8.354430,59.999925,59.523279,50.194397,25.900000,46.076356,59.516569,37.048288
49.460336,85.134653,142.206441,171.554057,91.180187,89.495664,29.068871,14.285300,138.797343,3.439184,84.048191,50.259640,170.156523,143.027937,167.346939,139.500943,90.537180,138.368605,-0.000782,-1.900489,32.000000,-235.723382,139.432799,-0.023139,24.511082,0.687010,417568.829656,0.958292,45.399525,9.246740,2.874330,0.794554,1.648974,190.898320,32.000000,198.090842,203.217257,189.810127,197.268780,32.000000,181.315126,68.390181,83.499427,91.357360,8.354430,59.999925,59.523279,50.256867,25.900000,46.082419,59.520051,37.070225
49.461382,85.138596,142.191375,171.554346,91.197573,89.471164,29.112210,14.285416,138.787329,3.439240,84.059795,50.264229,170.154083,143.013633,167.346468,139.492825,90.538943,138.358606,-0.000780,-1.896981,32.000000,-235.723157,139.427481,-0.023198,24.509126,0.687155,417489.515854,0.959330,45.422746,9.237260,2.875216,2.050871,1.475786,190.892464,32.000000,198.076184,203.213543,189.809366,197.258722,32.000000,181.312245,68.381259,83.515245,91.355710,8.354430,59.999925,59.523279,50.314363,25.900000,46.089828,59.521959,37.077194
49.468675,85.141220,142.183847,171.555638,91.202478,89.458955,29.054181,14.285484,138.787801,3.438502,84.066573,50.277859,170.152326,143.010944,167.346958,139.489995,90.542024,138.352491,-0.000779,-1.894094,32.000000,-235.723108,139.426623,-0.023240,24.506166,0.686947,417380.525149,0.958624,45.424564,9.228810,2.874796,0.979481,1.104012,190.885140,32.000000,198.070767,203.207818,189.802982,197.254217,32.000000,181.311767,68.376105,83.529976,91.354789,8.354430,59.999925,59.523279,50.354840,25.900000,46.095258,59.524073,37.236255
49.477182,85.142826,142.191371,171.556826,91.259146,89.475217,29.101015,14.285489,138.797056,3.438336,84.065255,50.294763,170.151612,143.020583,167.346232,139.499145,90.546397,138.361082,-0.000777,-1.889442,32.000000,-235.723009,139.435219,-0.023210,24.504649,0.686790,417263.427698,0.958250,45.428423,9.221834,2.874504,1.327526,0.569504,190.878538,32.000000,198.055894,203.196490,189.797170,197.253017,32.000000,181.302837,68.368328,83.546101,91.351603,8.354430,59.999925,59.523279,50.399180,25.900000,46.099544,59.527437,37.196123
49.490454,85.140533,142.208786,171.556450,91.293313,89.499504,29.100925,14.285392,138.817980,3.438614,84.057811,50.317916,170.151133,143.038779,167.347279,139.515613,90.551725,138.375887,-0.000777,-1.886126,32.000000,-235.723165,139.452680,-0.023211,24.508892,0.686736,417275.367593,0.959892,45.417788,9.219950,2.873847,1.866049,1.192779,190.873826,32.000000,198.041667,203.189291,189.797147,197.246142,32.000000,181.303149,68.363424,83.558987,91.348827,8.354430,59.999925,59.523279,50.430393,25.900000,46.099070,59.526070,37.160173
49.506864,85.134300,142.239373,171.554206,91.340295,89.527992,29.059189,14.285424,138.852105,3.438530,84.040723,50.345147,170.149524,143.075651,167.349140,139.549060,90.561018,138.408707,-0.000778,-1.881058,32.000000,-235.723173,139.484116,-0.023230,24.515144,0.686813,417373.992118,0.960144,45.409798,9.220404,2.873718,0.948962,1.069366,190.867722,32.000000,198.029266,203.181694,189.792612,197.237995,32.000000,181.299444,68.359571,83.577193,91.347724,0.000000,59.999925,59.523279,50.468295,25.900000,46.092521,59.526493,37.256504
49.531320,85.126083,142.272711,171.550325,91.402697,89.564197,29.099085,14.285656,138.884649,3.439172,84.029378,50.362836,170.146443,143.108649,167.352043,139.581183,90.569857,138.440411,-0.000776,-1.878095,32.000000,-235.722868,139.513882,-0.022958,24.522905,0.686741,417483.575757,0.958892,45.388618,9.224511,2.873189,0.581470,1.104647,190.860691,32.000000,198.026227,203.171197,189.786862,197.233280,32.000000,181.295429,68.357354,83.592065,91.345896,0.000000,59.999925,59.523279,50.482251,25.900000,46.082666,59.521919,37.267876
49.568898,85.118528,142.305408,171.543336,91.375934,89.604573,29.071275,14.285675,138.923551,3.439369,84.023742,50.386770,170.141372,143.147695,167.355158,139.615787,90.581305,138.469465,-0.000777,-1.875781,32.000000,-235.722684,139.547186,-0.022938,24.529748,0.686563,417596.479052,0.958454,45.356301,9.231810,2.872580,0.882168,0.493067,190.852108,32.000000,198.014397,203.160062,189.782215,197.233412,32.000000,181.283299,68.353195,83.611466,91.343198,0.000000,59.999925,59.523279,50.487736,25.900000,46.072110,59.516284,37.130386
49.586725,85.115300,142.329825,171.537079,91.360063,89.649124,29.115266,14.285675,138.949536,3.439475,84.025562,50.403121,170.137003,143.178114,167.354870,139.644507,90.590860,138.492380,-0.000775,-1.872854,32.000000,-235.722704,139.575024,-0.022977,24.535750,0.686353,417726.686862,0.957817,45.317816,9.235869,2.871491,0.253576,2.124252,190.854840,32.000000,198.004472,203.153958,189.783694,197.223943,32.000000,181.274056,68.352954,83.629210,91.341709,0.000000,59.999925,59.523279,50.488861,25.900000,46.068030,59.515861,37.184898
49.595559,85.115703,142.348955,171.529626,91.359329,89.697598,29.087173,14.285654,138.970506,3.439753,84.040883,50.416349,170.130261,143.207445,167.350098,139.669138,90.601992,138.515028,-0.000773,-1.871130,32.000000,-235.722694,139.599149,-0.022892,24.540975,0.686165,417892.048407,0.957883,45.280079,9.237221,2.870325,1.078807,0.617068,190.845967,32.000000,197.997405,203.152069,189.773121,197.215215,32.000000,181.271428,68.356563,83.652229,91.339375,0.000000,59.999925,59.523279,50.519551,25.900000,46.068195,59.525657,37.159219
49.606091,85.120890,142.356093,171.523587,91.387002,89.718213,29.110159,14.285653,138.978322,3.440193,84.059521,50.424712,170.126044,143.220228,167.346028,139.683980,90.612776,138.522903,-0.000773,-1.872316,32.000000,-235.722736,139.608596,-0.022915,24.543053,0.686226,418091.607241,0.957757,45.257994,9.239587,2.869607,0.726624,0.884507,190.837664,32.000000,197.995189,203.145321,189.765486,197.213263,32.000000,181.262456,68.361002,83.673577,91.336681,0.000000,59.999925,59.523279,50.539220,25.900000,46.075822,59.525322,37.088493
49.625678,85.130112,142.365056,171.517529,91.393874,89.742416,29.097887,14.285404,138.982853,3.439909,84.083830,50.440181,170.121958,143.233712,167.340640,139.692862,90.626261,138.531408,-0.000772,-1.874641,32.000000,-235.722880,139.617377,-0.022917,24.541962,0.686472,418228.783452,0.957516,45.264959,9.234290,2.870083,0.129174,1.417846,190.835435,32.000000,197.984126,203.135312,189.763708,197.212567,32.000000,181.247939,68.369254,83.699705,91.332822,0.000000,59.999925,59.523279,50.549037,25.900000,46.090317,59.528902,37.062961
49.638463,85.137645,142.366930,171.513962,91.357092,89.783243,29.060388,14.285499,138.980121,3.440322,84.101480,50.451196,170.119548,143.234821,167.334408,139.695785,90.637446,138.530795,-0.000773,-1.875210,32.000000,-235.722854,139.619652,-0.022941,24.540273,0.686427,418305.029844,0.957382,45.256333,9.225672,2.869309,2.031662,1.420879,190.837965,32.000000,197.973818,203.129104,189.765354,197.205204,32.000000,181.236029,68.377285,83.720903,91.329372,0.000000,59.999925,59.523279,50.562832,25.900000,46.102335,59.516520,37.243372
49.664072,85.147843,142.369038,171.510423,91.280850,89.820043,29.133112,14.285203,138.973097,3.440427,84.123610,50.464077,170.116925,143.237385,167.327468,139.694010,90.651507,138.526332,-0.000772,-1.877537,32.000000,-235.723143,139.620145,-0.023263,24.537836,0.686542,418455.735493,0.955102,45.248465,9.215038,2.868425,1.180100,0.840298,190.829151,32.000000,197.970589,203.127021,189.757883,197.199557,32.000000,181.236152,68.390703,83.748102,91.329124,0.000000,59.999925,59.523279,50.555438,25.900000,46.118494,59.535629,37.060173
49.674482,85.155972,142.361477,171.506690,91.278560,89.848802,29.058590,14.285356,138.962891,3.440415,84.141907,50.470758,170.112553,143.235888,167.321311,139.690662,90.663353,138.517895,-0.000771,-1.879314,32.000000,-235.722922,139.615488,-0.023238,24.533728,0.686731,418628.867625,0.960231,45.242699,9.201317,2.867758,0.695766,1.247533,190.823655,32.000000,197.965772,203.116055,189.746971,197.201054,32.000000,181.224352,68.404215,83.768329,91.328734,0.000000,59.999925,59.523279,50.561675,25.900000,46.131862,59.518241,37.192675
49.679804,85.167103,142.348337,171.501876,91.278146,89.865362,29.132398,14.285519,138.944559,3.440622,84.169887,50.475658,170.107264,143.225360,167.314388,139.674165,90.677472,138.502720,-0.000771,-1.885150,32.000000,-235.722841,139.601041,-0.023250,24.533900,0.686637,418754.059435,0.959797,45.219871,9.184079,2.865899,0.724610,2.029462,190.828712,32.000000,197.952929,203.109905,189.742916,197.196335,32.000000,181.209566,68.420848,83.790942,91.327881,0.000000,59.999925,59.523279,50.583697,25.900000,46.148860,59.531194,37.109403
49.676349,85.179239,142.338544,171.498286,91.318723,89.869394,29.112743,14.285457,138.926124,3.439971,84.194538,50.479329,170.101859,143.209798,167.307560,139.657035,90.691707,138.491610,-0.000771,-1.888069,32.000000,-235.722981,139.583904,-0.023220,24.535960,0.686889,418841.103826,0.958300,45.231251,9.167348,2.865865,1.299244,1.843935,190.824276,32.000000,197.947608,203.109219,189.733739,197.191322,32.000000,181.205710,68.434366,83.809213,91.328443,0.000000,59.999925,59.523279,50.603533,25.900000,46.167395,59.514150,37.242051
49.691524,85.194327,142.316809,171.493977,91.375294,89.893683,29.110358,14.285287,138.903089,3.439569,84.218399,50.486580,170.098160,143.188978,167.301406,139.635963,90.708459,138.469767,-0.000771,-1.891589,32.000000,-235.723126,139.563394,-0.023063,24.536783,0.686863,418849.978689,0.959518,45.247089,9.144883,2.865776,0.905876,1.083287,190.814787,32.000000,197.942789,203.106655,189.719469,197.189504,32.000000,181.196705,68.452117,83.827873,91.328864,0.000000,59.999925,59.523279,50.601074,25.900000,46.191889,59.530289,36.995243
49.697158,85.204559,142.298395,171.489681,91.379999,89.913842,29.053332,14.285243,138.881494,3.439460,84.233724,50.488277,170.093979,143.169093,167.296998,139.614914,90.721971,138.451513,-0.000770,-1.894512,32.000000,-235.723248,139.541999,-0.023033,24.534475,0.686721,418911.000713,0.958797,45.248590,9.123444,2.864807,0.436971,1.468489,190.809801,32.000000,197.934935,203.100273,189.712142,197.191875,32.000000,181.186347,68.466890,83.841708,91.328619,0.000000,59.999925,59.523279,50.616248,25.900000,46.208779,59.531440,36.955038
49.698406,85.215155,142.274483,171.483757,91.447289,89.938208,29.055854,14.285210,138.854870,3.439125,84.251010,50.485551,170.087903,143.141716,167.292783,139.587019,90.737376,138.419453,-0.000772,-1.898041,32.000000,-235.723254,139.516217,-0.022982,24.527719,0.686727,419006.160266,0.957985,45.252480,9.096572,2.863760,1.017124,1.674238,190.810031,32.000000,197.924026,203.095611,189.705196,197.189066,32.000000,181.171237,68.482329,83.856904,91.328282,0.000000,59.999925,59.523279,50.631722,25.900000,46.226817,59.519303,37.050415
49.681791,85.223733,142.250834,171.477935,91.454898,89.958340,29.048163,14.284903,138.826898,3.439020,84.269332,50.474840,170.082360,143.111933,167.288750,139.558784,90.750385,138.394292,-0.000770,-1.900960,32.000000,-235.723541,139.485776,-0.023002,24.521424,0.686816,419087.645347,0.959786,45.257551,9.073277,2.863140,0.761529,1.479641,190.799571,32.000000,197.917846,203.095338,189.692786,197.181908,32.000000,181.168039,68.493673,83.869441,91.328082,0.000000,59.999925,59.523279,50.656729,25.900000,46.240959,59.523493,37.068317
49.670361,85.236349,142.216273,171.471302,91.468587,89.970649,29.085251,14.284776,138.786386,3.438577,84.297901,50.464814,170.075105,143.072949,167.284208,139.521327,90.764108,138.352995,-0.000769,-1.904461,32.000000,-235.723644,139.444869,-0.023004,24.515042,0.687181,419188.672347,0.958687,45.272491,9.042530,2.862879,1.565108,0.702464,190.790263,32.000000,197.914327,203.083257,189.678382,197.177701,32.000000,181.154972,68.507925,83.885005,91.327501,0.000000,59.999925,59.523279,50.693453,25.900000,46.261179,59.522736,37.052103
49.655651,85.249889,142.178372,171.466395,91.477473,89.970500,29.130949,14.284779,138.747502,3.438163,84.324469,50.447382,170.067927,143.035583,167.279361,139.481496,90.773895,138.312582,-0.000768,-1.907421,32.000000,-235.723597,139.404841,-0.022954,24.508716,0.687633,419278.721725,0.958945,45.297676,9.015730,2.863237,0.480409,0.599788,190.787449,32.000000,197.907628,203.074710,189.670700,197.176762,32.000000,181.139716,68.516738,83.898584,91.326205,0.000000,59.999925,59.523279,50.726539,25.900000,46.282252,59.535295,36.935742
49.636818,85.269817,142.121249,171.461363,91.436552,89.929385,29.129587,14.284815,138.686461,3.437749,84.368802,50.421603,170.061369,142.973656,167.273642,139.420692,90.784098,138.255768,-0.000768,-1.910906,32.000000,-235.723427,139.346577,-0.023000,24.500191,0.687875,419281.491582,0.961153,45.325868,8.981022,2.863232,1.522190,2.062017,190.783943,32.000000,197.896301,203.072819,189.662571,197.164926,32.000000,181.132262,68.524975,83.911915,91.322097,0.000000,59.999925,59.523279,50.772375,25.900000,46.312350,59.527811,36.961201
49.626112,85.291525,142.069976,171.458858,91.383382,89.889012,29.085880,14.284608,138.635141,3.437096,84.406902,50.415994,170.055467,142.920872,167.266739,139.369425,90.792365,138.204373,-0.000766,-1.913852,32.000000,-235.723652,139.298256,-0.023069,24.490628,0.687956,419211.952656,0.959468,45.355529,8.950851,2.863168,0.956961,1.137590,190.776264,32.000000,197.888001,203.070711,189.650454,197.154153,32.000000,181.128982,68.527866,83.922691,91.318189,0.000000,59.999925,59.523279,50.810900,25.900000,46.345089,59.533328,36.981597
49.618834,85.317256,142.021215,171.457656,91.384041,89.852665,29.070157,14.284447,138.579334,3.436754,84.435732,50.410178,170.050587,142.867045,167.259740,139.312869,90.800835,138.154504,-0.000764,-1.916783,32.000000,-235.723993,139.246158,-0.023103,24.477579,0.687901,419004.135302,0.959298,45.399097,8.911775,2.863058,0.869424,0.561506,190.767267,32.000000,197.883631,203.057095,189.636894,197.147536,32.000000,181.119007,68.530494,83.933771,91.312893,0.000000,59.999925,59.523279,50.849190,25.900000,46.387321,59.532443,37.008669
49.608835,85.332542,141.988250,171.456790,91.408142,89.832473,29.051848,14.284461,138.538059,3.436198,84.449764,50.404957,170.047244,142.827480,167.257291,139.274739,90.806674,138.118083,-0.000765,-1.917928,32.000000,-235.723997,139.210648,-0.023057,24.469572,0.687840,418832.121595,0.960095,45.428685,8.881853,2.862505,0.557260,0.534023,190.760474,32.000000,197.871448,203.046343,189.630092,197.145684,32.000000,181.108745,68.531017,83.942135,91.306926,0.000000,59.999925,59.523279,50.886534,25.900000,46.413761,59.526758,37.014465
49.601021,85.344678,141.956408,171.455198,91.359819,89.808028,29.082390,14.284370,138.500635,3.435657,84.459138,50.403293,170.044078,142.792131,167.256627,139.236814,90.814074,138.082121,-0.000766,-1.916776,32.000000,-235.724091,139.172743,-0.023164,24.463512,0.688012,418739.195869,0.961001,45.465475,8.852057,2.862388,1.331857,1.457169,190.755480,32.000000,197.858289,203.038181,189.623055,197.133467,32.000000,181.111267,68.528710,83.950717,91.298454,0.000000,59.999925,59.523279,50.930451,25.900000,46.436203,59.522244,37.058633
49.598347,85.351728,141.931281,171.453716,91.339621,89.807837,29.096776,14.284179,138.474441,3.434537,84.466233,50.403589,170.039959,142.768043,167.257416,139.209036,90.818563,138.055754,-0.000766,-1.913849,32.000000,-235.724325,139.150794,-0.023235,24.461183,0.687980,418649.336283,0.961471,45.482973,8.829871,2.862135,1.073043,1.230509,190.747190,32.000000,197.854042,203.031356,189.612682,197.124285,32.000000,181.110892,68.526591,83.955936,91.290068,0.000000,59.999925,59.523279,50.961119,25.900000,46.450187,59.530102,37.009036
49.603420,85.361041,141.905712,171.451564,91.380490,89.807939,29.080120,14.284401,138.446100,3.433823,84.475741,50.396876,170.036327,142.739441,167.257435,139.176826,90.824330,138.026134,-0.000767,-1.912731,32.000000,-235.724116,139.124907,-0.023256,24.462260,0.687985,418595.509424,0.959891,45.498549,8.807924,2.861898,1.235214,2.182297,190.736723,32.000000,197.845972,203.020729,189.603280,197.121009,32.000000,181.099680,68.522147,83.961871,91.279953,0.000000,59.999925,59.523279,50.992672,25.900000,46.467541,59.530476,36.948435
49.613251,85.370263,141.888580,171.449504,91.435004,89.799635,29.082025,14.284445,138.426337,3.433152,84.486530,50.395273,170.032248,142.721687,167.257778,139.150000,90.827907,138.001030,-0.000765,-1.912158,32.000000,-235.723996,139.102579,-0.023197,24.462832,0.687793,418591.610445,0.961269,45.497965,8.793931,2.861024,0.616081,0.876532,190.732281,32.000000,197.833796,203.014453,189.598997,197.115851,32.000000,181.092023,68.514868,83.964945,91.270181,0.000000,59.999925,59.523279,51.004005,25.900000,46.483981,59.524368,37.068831
49.609897,85.380942,141.866904,171.447431,91.508616,89.798812,29.060763,14.284423,138.406032,3.432525,84.496103,50.398278,170.028980,142.698203,167.256197,139.125628,90.831175,137.978075,-0.000767,-1.912185,32.000000,-235.724088,139.080275,-0.023176,24.463502,0.687453,418551.357850,0.960796,45.498765,8.771618,2.859990,0.682495,0.699002,190.724165,32.000000,197.823952,203.012363,189.588350,197.103177,32.000000,181.090207,68.505124,83.965830,91.257636,0.000000,59.999925,59.523279,51.032316,25.900000,46.504228,59.528420,37.212337
49.612074,85.388423,141.848852,171.445932,91.532318,89.810737,29.123465,14.284438,138.391336,3.432431,84.502844,50.401318,170.026534,142.683883,167.256037,139.110121,90.833593,137.962322,-0.000768,-1.912221,32.000000,-235.724157,139.067345,-0.023186,24.465286,0.687269,418532.007610,0.960589,45.502393,8.758864,2.859324,1.039235,1.357411,190.712513,32.000000,197.822335,203.006712,189.581534,197.096778,32.000000,181.083615,68.496957,83.965823,91.246876,0.000000,59.999925,59.523279,51.064690,25.900000,46.518903,59.524398,37.030606
49.636103,85.396425,141.833885,171.443499,91.557570,89.826778,29.122242,14.284213,138.377122,3.432015,84.507291,50.410884,170.023016,142.668626,167.255431,139.094535,90.836561,137.946244,-0.000768,-1.908737,32.000000,-235.724363,139.051380,-0.023113,24.463606,0.687332,418596.868615,0.960705,45.520704,8.746060,2.859341,2.204467,0.731324,190.701840,32.000000,197.811024,202.999857,189.576867,197.094543,32.000000,181.069770,68.485641,83.963883,91.232808,0.000000,59.999925,59.523279,51.069469,25.900000,46.535353,59.531253,37.028332
49.637170,85.401731,141.825443,171.440056,91.585904,89.847239,29.052424,14.284280,138.372299,3.431964,84.507421,50.420035,170.020114,142.662221,167.255221,139.088127,90.837781,137.935157,-0.000769,-1.907599,32.000000,-235.724296,139.045572,-0.023175,24.462889,0.687244,418669.610031,0.960897,45.516169,8.735966,2.858427,0.728402,0.615396,190.700284,32.000000,197.802861,202.996888,189.580741,197.084291,32.000000,181.063806,68.476703,83.961184,91.220967,0.000000,59.999925,59.523279,51.087321,25.900000,46.547505,59.529935,37.000892
49.627636,85.404965,141.817968,171.435202,91.564670,89.847470,29.134898,14.284354,138.368212,3.431656,84.507791,50.427013,170.015640,142.659418,167.253936,139.081447,90.839673,137.923935,-0.000770,-1.906378,32.000000,-235.724146,139.039860,-0.023201,24.461882,0.687055,418740.823338,0.960123,45.503235,8.727338,2.857006,0.988426,1.066346,190.687279,32.000000,197.796803,202.998197,189.577168,197.072235,32.000000,181.060655,68.464935,83.958469,91.205774,0.000000,59.999925,59.523279,51.123698,25.900000,46.557519,59.522480,36.975581
49.643084,85.407526,141.812377,171.431165,91.587646,89.847679,29.060297,14.284358,138.364856,3.431198,84.511404,50.433195,170.011326,142.661021,167.252785,139.075787,90.840956,137.923208,-0.000771,-1.906324,32.000000,-235.724036,139.034898,-0.023266,24.459458,0.687224,418784.480037,0.961316,45.513287,8.721242,2.857235,1.271439,1.456026,190.678527,32.000000,197.795494,202.993020,189.572767,197.065342,32.000000,181.051420,68.454505,83.955317,91.192507,0.000000,59.999925,59.523279,51.135276,25.900000,46.564711,59.537409,36.989814
49.661257,85.412841,141.812429,171.426877,91.597276,89.847897,29.050141,14.284063,138.360905,3.430805,84.518005,50.442205,170.009282,142.659235,167.250645,139.072113,90.841603,137.922690,-0.000770,-1.905132,32.000000,-235.724385,139.030796,-0.023225,24.456568,0.687185,418783.312525,0.959394,45.511838,8.716436,2.856884,1.942031,1.284642,190.673330,32.000000,197.785817,202.987072,189.575037,197.061999,32.000000,181.040941,68.440685,83.948950,91.176341,0.000000,59.999925,59.523279,51.140281,25.900000,46.576809,59.532216,37.058779
49.673928,85.417990,141.813772,171.423501,91.579709,89.848141,29.057851,14.284070,138.359387,3.430686,84.520778,50.457605,170.006608,142.660593,167.247282,139.071841,90.841524,137.919537,-0.000771,-1.905098,32.000000,-235.724394,139.028935,-0.023221,24.456855,0.687164,418782.251420,0.960405,45.507862,8.715715,2.856421,0.577066,1.223062,190.671428,32.000000,197.777013,202.984235,189.579415,197.050405,32.000000,181.035403,68.428085,83.940248,91.161412,0.000000,59.999925,59.523279,51.151023,25.900000,46.588282,59.532718,37.058119
49.699437,85.423591,141.809315,171.419074,91.581424,89.848099,29.107697,14.284280,138.360656,3.430926,84.522569,50.468087,170.003436,142.665742,167.242946,139.074704,90.842619,137.921823,-0.000771,-1.905095,32.000000,-235.724201,139.032049,-0.023200,24.459641,0.686963,418780.718964,0.960503,45.495970,8.714497,2.855497,0.825048,1.274294,190.661836,32.000000,197.772727,202.985263,189.574292,197.037935,32.000000,181.031063,68.414847,83.930097,91.142295,0.000000,59.999925,59.523279,51.146699,25.900000,46.597213,59.527594,36.989741
49.716807,85.427827,141.809741,171.414758,91.545990,89.860290,29.116885,14.284355,138.363710,3.431004,84.526978,50.478632,170.001401,142.668804,167.240336,139.077896,90.843750,137.926623,-0.000771,-1.902110,32.000000,-235.724116,139.033513,-0.022979,24.462970,0.686607,418777.585392,0.960052,45.478801,8.713518,2.854225,0.748132,0.728239,190.653726,32.000000,197.767297,202.982420,189.573305,197.034768,32.000000,181.020799,68.406099,83.922285,91.125754,0.000000,59.999925,59.523279,51.135843,25.900000,46.597213,59.528873,36.945867
49.729823,85.433409,141.816292,171.409345,91.549720,89.897484,29.119278,14.284484,138.371412,3.430680,84.527063,50.496175,169.998229,142.677947,167.237289,139.088129,90.843540,137.935620,-0.000771,-1.898582,32.000000,-235.723999,139.041933,-0.022998,24.465475,0.686192,418788.305296,0.957731,45.461144,8.713673,2.852856,1.680843,0.910656,190.649075,32.000000,197.755262,202.979719,189.580378,197.030969,32.000000,181.012092,68.395476,83.914576,91.106571,0.000000,59.999925,59.523279,51.137163,25.900000,46.597213,59.528391,36.931780
49.743176,85.435220,141.825299,171.404503,91.565918,89.938239,29.085231,14.284574,138.379405,3.430174,84.524205,50.504325,169.996316,142.689360,167.235037,139.097460,90.843347,137.943528,-0.000774,-1.895650,32.000000,-235.723887,139.053139,-0.023060,24.464794,0.686163,418885.599486,0.957930,45.456841,8.716147,2.852428,0.777022,1.082951,190.646383,32.000000,197.747711,202.980500,189.585240,197.023911,32.000000,181.007104,68.389429,83.909688,91.091498,0.000000,59.999925,59.523279,51.132365,24.900000,46.597213,59.530722,36.936182
49.758225,85.435551,141.827362,171.397856,91.561906,89.986939,29.083052,14.284765,138.387821,3.429874,84.525690,50.512752,169.992170,142.700128,167.232575,139.104248,90.844041,137.952113,-0.000774,-1.893277,32.000000,-235.723781,139.058819,-0.023023,24.464859,0.686264,419110.137056,0.959037,45.439470,8.722553,2.851443,1.044583,1.807092,190.636912,32.000000,197.744702,202.981064,189.582494,197.015785,32.000000,180.999494,68.384283,83.906194,91.074353,0.000000,59.999925,59.523279,51.130193,24.900000,45.597213,59.516796,37.053717
49.747165,85.437866,141.827202,171.392473,91.559199,89.987023,29.120026,14.284878,138.388983,3.430222,84.537646,50.506972,169.988873,142.700534,167.228625,139.106594,90.845052,137.950864,-0.000775,-1.892083,32.000000,-235.723631,139.060422,-0.023092,24.463314,0.686494,419296.039185,0.960094,45.432251,8.725513,2.851131,1.286672,1.595415,190.630502,32.000000,197.737877,202.975894,189.582429,197.014529,32.000000,180.989650,68.378949,83.903781,91.061051,0.000000,59.999925,59.523279,51.135472,24.900000,45.597213,59.512950,37.024737
49.737217,85.448595,141.818623,171.388237,91.555422,89.974914,29.107499,14.284948,138.380868,3.430566,84.570422,50.499300,169.987797,142.691277,167.223520,139.096497,90.845568,137.945195,-0.000775,-1.893759,32.000000,-235.723536,139.054249,-0.023013,24.462511,0.686671,419407.052265,0.958405,45.430134,8.725489,2.850987,1.320672,0.876682,190.629909,32.000000,197.725510,202.974225,189.588042,197.007194,32.000000,180.982731,68.371245,83.901671,91.045974,0.000000,59.999925,59.523279,51.162694,24.900000,45.597213,59.529001,37.065529
49.740443,85.465662,141.805810,171.387421,91.532950,89.954705,29.101160,14.285070,138.369458,3.430577,84.606382,50.489079,169.988049,142.681690,167.217891,139.084403,90.847628,137.937498,-0.000773,-1.896661,32.000000,-235.723433,139.039324,-0.022959,24.463027,0.686833,419416.420541,0.959828,45.443834,8.725073,2.851364,0.190803,0.804846,190.624860,32.000000,197.718314,202.974330,189.584226,196.998794,32.000000,180.980961,68.363194,83.901861,91.034716,0.000000,59.999925,59.523279,51.171690,24.900000,45.597213,59.524447,36.965456
49.720170,85.491358,141.789703,171.388974,91.459900,89.930355,29.122666,14.285010,138.353610,3.430831,84.656188,50.480276,169.986447,142.661866,167.210099,139.068218,90.848477,137.920611,-0.000772,-1.897779,32.000000,-235.723585,139.021166,-0.023251,24.459801,0.686697,419323.204681,0.959027,45.467392,8.718375,2.851485,1.270612,2.578466,190.614079,32.000000,197.713871,202.966742,189.572679,196.990556,32.000000,180.973849,68.352227,83.902074,91.018409,0.000000,59.999925,59.523279,51.197681,24.900000,45.597213,59.528735,36.980570
49.696679,85.516260,141.767262,171.391398,91.458796,89.898032,29.064730,14.284956,138.336711,3.430762,84.704087,50.465187,169.986264,142.638170,167.203278,139.049641,90.849373,137.908799,-0.000772,-1.897723,32.000000,-235.723639,139.007167,-0.023215,24.452527,0.686624,419251.799733,0.960448,45.492626,8.710527,2.851529,1.251267,1.036560,190.607711,32.000000,197.704084,202.958786,189.566518,196.989363,32.000000,180.965614,68.344056,83.905326,91.003464,0.000000,59.999925,59.523279,51.234105,24.900000,45.597213,59.522903,37.074627
49.680013,85.551616,141.733938,171.396259,91.423451,89.853882,29.120020,14.284952,138.312086,3.430646,84.771549,50.443588,169.988507,142.607776,167.198727,139.021747,90.851274,137.888518,-0.000770,-1.897676,32.000000,-235.723512,138.980510,-0.023196,24.441132,0.686813,419144.053443,0.958149,45.542882,8.703759,2.852334,0.509805,0.798946,190.610365,32.000000,197.691989,202.952505,189.571379,196.980289,32.000000,180.963478,68.333676,83.913989,90.984632,0.000000,59.999925,59.523279,51.273492,24.900000,45.597213,59.528076,37.042859
49.662836,85.585603,141.707360,171.401981,91.367473,89.809040,29.084789,14.284775,138.287951,3.430616,84.831246,50.424172,169.987948,142.579835,167.193484,138.995291,90.850727,137.865968,-0.000767,-1.897368,32.000000,-235.723604,138.954705,-0.023152,24.431519,0.686925,419013.230402,0.958223,45.585658,8.695479,2.852601,0.676328,1.458761,190.602043,32.000000,197.685695,202.949395,189.560721,196.969014,32.000000,180.969262,68.322799,83.922373,90.967469,0.000000,59.999925,59.523279,51.304400,24.900000,45.597213,59.517563,37.083871
49.630552,85.630629,141.668665,171.410668,91.300208,89.753217,29.100362,14.284835,138.253359,3.430237,84.911885,50.395000,169.990948,142.540193,167.189498,138.959362,90.851986,137.832651,-0.000767,-1.898516,32.000000,-235.723466,138.923268,-0.023149,24.424780,0.687023,418835.101549,0.958477,45.639580,8.681906,2.852863,1.772348,0.759841,190.593393,32.000000,197.680014,202.931036,189.550323,196.962690,32.000000,180.966641,68.309188,83.936380,90.947172,0.000000,59.999925,59.523279,51.366407,24.900000,45.597213,59.533387,36.865676
49.615977,85.673318,141.636497,171.420335,91.213006,89.704423,29.118400,14.284866,138.222318,3.429690,84.988159,50.370600,169.994671,142.506489,167.189152,138.926905,90.852405,137.803685,-0.000766,-1.899581,32.000000,-235.723410,138.892397,-0.023152,24.418046,0.687266,418701.093378,0.958351,45.703994,8.671739,2.853879,2.247609,0.711333,190.595051,32.000000,197.666402,202.915960,189.549147,196.961213,32.000000,180.969371,68.295880,83.949072,90.930433,0.000000,59.999925,59.523279,51.407136,24.900000,45.597213,59.523670,36.871252
49.599114,85.730831,141.593650,171.434870,91.118444,89.655515,29.127741,14.285009,138.179153,3.429346,85.087214,50.340561,170.002080,142.460178,167.188658,138.885819,90.853159,137.767733,-0.000764,-1.900747,32.000000,-235.723282,138.850758,-0.023139,24.409525,0.687304,418471.265608,0.958295,45.782273,8.652927,2.854758,0.847107,1.258308,190.599499,32.000000,197.653695,202.904624,189.551203,196.952122,32.000000,180.976472,68.280678,83.961914,90.910994,0.000000,59.999925,59.523279,51.462007,24.900000,45.597213,59.528833,36.894510
49.582783,85.782972,141.555029,171.449248,91.098316,89.614964,29.094955,14.284995,138.140815,3.429052,85.171905,50.319304,170.009596,142.418100,167.188130,138.849290,90.853431,137.733120,-0.000764,-1.903129,32.000000,-235.723371,138.813583,-0.023128,24.401214,0.687365,418342.086502,0.959137,45.844478,8.637904,2.855017,0.759342,1.021462,190.592530,32.000000,197.646733,202.892941,189.546344,196.945683,32.000000,180.984635,68.269841,83.971739,90.895225,0.000000,59.999925,59.523279,51.502172,24.900000,45.597213,59.534203,36.841025
49.559500,85.847715,141.499765,171.469877,90.989890,89.566123,29.061681,14.285150,138.094699,3.428735,85.275123,50.297570,170.020114,142.367135,167.191238,138.801742,90.855366,137.685152,-0.000764,-1.904289,32.000000,-235.723235,138.771281,-0.023074,24.392811,0.687224,418186.392970,0.958224,45.912909,8.618785,2.854488,0.730126,1.086845,190.587890,32.000000,197.643706,202.872370,189.543821,196.945085,32.000000,180.987022,68.261137,83.986249,90.877577,0.000000,59.999925,59.523279,51.565879,24.900000,45.597213,59.523808,36.876681
49.536300,85.904112,141.454703,171.488820,90.952877,89.521391,29.126329,14.285179,138.054464,3.428577,85.365387,50.269440,170.030631,142.324059,167.195672,138.758674,90.854725,137.643667,-0.000762,-1.904282,32.000000,-235.723169,138.729796,-0.023099,24.385346,0.687301,418066.104176,0.959047,45.986776,8.600027,2.854770,0.790067,0.483345,190.589719,32.000000,197.636332,202.859242,189.549298,196.945917,32.000000,180.993677,68.257609,84.000322,90.863429,0.000000,59.999925,59.523279,51.624648,24.900000,45.597213,59.533141,37.035008
49.504169,85.976351,141.398906,171.513016,90.903026,89.456157,29.066183,14.285108,138.004035,3.427811,85.479196,50.239337,170.043992,142.265121,167.203466,138.701814,90.855427,137.595283,-0.000762,-1.904271,32.000000,-235.723255,138.678427,-0.023201,24.375651,0.687450,417927.510796,0.958783,46.082091,8.575561,2.855273,1.263091,2.240990,190.589720,32.000000,197.629611,202.852309,189.553277,196.941851,32.000000,181.011606,68.255928,84.018495,90.849669,0.000000,59.999925,59.523279,51.705794,24.900000,45.597213,59.530712,36.834128
49.463814,86.039649,141.349632,171.534344,90.825352,89.403488,29.118424,14.285043,137.958615,3.426871,85.577962,50.212531,170.055857,142.212886,167.209898,138.653318,90.855492,137.549056,-0.000761,-1.906632,32.000000,-235.723287,138.629442,-0.023228,24.367364,0.687652,417781.524922,0.960879,46.173433,8.555379,2.856164,1.117578,1.594036,190.587203,32.000000,197.628477,202.840319,189.553759,196.944214,32.000000,181.027051,68.253892,84.033224,90.838621,0.000000,59.999925,59.523279,51.787519,24.900000,45.597213,59.522893,36.884679
49.434856,86.119185,141.282727,171.561816,90.776033,89.322392,29.116660,14.285056,137.895404,3.426041,85.703995,50.176629,170.073124,142.140324,167.218405,138.589518,90.857387,137.487462,-0.000760,-1.910150,32.000000,-235.723169,138.563059,-0.023193,24.357176,0.687714,417578.056129,0.960786,46.277110,8.531711,2.856689,0.265405,4.585659,190.585079,32.000000,197.627705,202.820674,189.554879,196.952165,32.000000,181.035975,68.254655,84.049489,90.825194,0.000000,59.999925,59.523279,51.882807,24.900000,45.597213,59.533888,36.781377
49.409855,86.191441,141.219777,171.586495,90.717190,89.254871,29.133091,14.285103,137.835463,3.425490,85.819364,50.148977,170.088343,142.074602,167.227048,138.527586,90.859048,137.427469,-0.000758,-1.913064,32.000000,-235.723027,138.502509,-0.023236,24.348272,0.687842,417384.726937,0.959953,46.377990,8.507239,2.857580,0.223699,0.506348,190.587038,32.000000,197.628991,202.808589,189.562543,196.955298,32.000000,181.051289,68.256426,84.063134,90.814985,0.000000,59.999925,59.523279,51.959311,24.900000,45.597213,59.528292,36.908596
49.368682,86.285329,141.138423,171.618313,90.651109,89.165431,29.109274,14.285090,137.757080,3.424707,85.963031,50.114397,170.110733,141.993366,167.237193,138.450205,90.860921,137.352653,-0.000759,-1.916042,32.000000,-235.722859,138.424260,-0.023185,24.335370,0.687783,417083.004384,0.959740,46.495557,8.471950,2.858050,1.567904,1.073699,190.584662,32.000000,197.629884,202.797733,189.563183,196.958266,32.000000,181.080929,68.258820,84.076792,90.801157,0.000000,59.999925,59.523279,52.076707,24.900000,45.597213,59.518979,36.914319
49.348947,86.384219,141.063911,171.651250,90.627811,89.112479,29.133398,14.284756,137.680290,3.423420,86.101593,50.099179,170.133923,141.911290,167.249752,138.372326,90.861445,137.280764,-0.000758,-1.917841,32.000000,-235.723170,138.347386,-0.023366,24.322442,0.687814,416805.217625,0.959231,46.627104,8.435160,2.858686,0.612364,1.823282,190.581582,32.000000,197.639614,202.781679,189.564301,196.965556,32.000000,181.103958,68.264611,84.088417,90.786982,0.000000,59.999925,59.523279,52.176730,24.900000,45.597213,59.528853,36.829653
49.338697,86.464927,141.004179,171.678045,90.570600,89.079904,29.104835,14.284825,137.625746,3.421781,86.202795,50.090413,170.153351,141.847473,167.263151,138.312689,90.862315,137.218856,-0.000758,-1.919622,32.000000,-235.723138,138.285764,-0.023430,24.310397,0.687891,416644.186886,0.961418,46.735221,8.404483,2.858750,2.155446,0.563965,190.584794,32.000000,197.641534,202.767015,189.569826,196.977192,32.000000,181.115636,68.270942,84.096474,90.776080,0.000000,59.999925,59.523279,52.252685,24.900000,45.597213,59.519539,36.748509
49.315958,86.555004,140.936024,171.708404,90.555241,89.055454,29.060060,14.284746,137.560848,3.420161,86.316519,50.081261,170.177278,141.775619,167.280149,138.244505,90.861924,137.147393,-0.000759,-1.920802,32.000000,-235.723403,138.218288,-0.023385,24.297642,0.687931,416534.720983,0.959728,46.848275,8.368026,2.858137,0.601348,1.042353,190.591834,32.000000,197.644340,202.755272,189.584717,196.983092,32.000000,181.142596,68.281431,84.103413,90.762473,0.000000,59.999925,59.523279,52.354256,24.900000,45.597213,59.527958,36.875287
49.315044,86.626710,140.877916,171.732662,90.574293,89.035170,29.137189,14.284909,137.502687,3.419091,86.408841,50.074166,170.198973,141.718101,167.296482,138.187606,90.863065,137.087979,-0.000759,-1.921996,32.000000,-235.723226,138.159720,-0.023399,24.288660,0.688208,416536.055771,0.959570,46.944189,8.339485,2.857969,0.887473,0.837507,190.593741,32.000000,197.651517,202.750398,189.590773,196.989368,32.000000,181.172783,68.291364,84.108103,90.753630,0.000000,59.999925,59.523279,52.428779,24.900000,45.597213,59.527388,36.799499
49.312985,86.711455,140.815802,171.761203,90.483862,89.030905,29.113452,14.284968,137.435360,3.417449,86.514013,50.070015,170.225082,141.650642,167.317067,138.123575,90.864173,137.015962,-0.000760,-1.922069,32.000000,-235.723146,138.089250,-0.023305,24.282055,0.688256,416523.815549,0.959013,47.036115,8.304882,2.856895,0.795012,1.969863,190.595859,32.000000,197.663717,202.737512,189.600641,197.003024,32.000000,181.197669,68.302850,84.111363,90.744442,0.000000,59.999925,59.523279,52.517147,24.900000,45.597213,59.528096,36.731781
49.307336,86.781377,140.762696,171.784546,90.385205,89.028964,29.137520,14.284956,137.375707,3.416402,86.599080,50.069885,170.246105,141.595035,167.333990,138.065299,90.863447,136.955481,-0.000760,-1.922108,32.000000,-235.723157,138.030027,-0.023321,24.275806,0.688393,416550.554409,0.960555,47.118029,8.275058,2.856394,2.123285,0.970757,190.600298,32.000000,197.668169,202.729579,189.607554,197.017627,32.000000,181.218812,68.313937,84.110677,90.737681,0.000000,59.999925,59.523279,52.586131,24.900000,45.597213,59.531154,36.836696
49.303031,86.864433,140.694269,171.811145,90.421762,89.012603,29.098508,14.285115,137.302518,3.414807,86.701301,50.071619,170.272718,141.524987,167.354154,137.994294,90.864646,136.880601,-0.000762,-1.924673,32.000000,-235.722917,137.960683,-0.023333,24.263872,0.688364,416645.021712,0.960872,47.199819,8.240033,2.855038,0.125022,1.083254,190.610060,32.000000,197.674955,202.725571,189.623237,197.025922,32.000000,181.252120,68.330553,84.107462,90.730775,0.000000,59.999925,59.523279,52.677661,24.900000,45.597213,59.528892,36.704635
49.300274,86.933118,140.637476,171.832991,90.405474,89.003646,29.051942,14.284953,137.243959,3.413457,86.784758,50.074983,170.294253,141.468185,167.371773,137.935420,90.864853,136.823963,-0.000759,-1.926355,32.000000,-235.723159,137.898810,-0.023325,24.250808,0.688539,416701.035853,0.960566,47.277402,8.210377,2.854309,1.153606,1.175039,190.614861,32.000000,197.687882,202.725288,189.629062,197.037632,32.000000,181.282732,68.347475,84.103026,90.725396,0.000000,59.999925,59.523279,52.746451,24.900000,45.597213,59.520336,36.737283
49.297564,87.014114,140.567231,171.858968,90.361246,89.011150,29.104819,14.285019,137.170446,3.411765,86.879346,50.075170,170.319859,141.393849,167.390987,137.862491,90.863801,136.751098,-0.000761,-1.929281,32.000000,-235.723170,137.819824,-0.023399,24.234872,0.688649,416717.176229,0.961115,47.362360,8.174434,2.853009,1.064545,0.959836,190.620730,32.000000,197.701247,202.720431,189.638463,197.056932,32.000000,181.307759,68.369562,84.093958,90.718851,0.000000,59.999925,59.523279,52.844781,24.900000,45.597213,59.526729,36.689668
49.302541,87.080214,140.505482,171.879806,90.377578,89.010951,29.141919,14.284976,137.106254,3.410871,86.956195,50.077641,170.340274,141.333348,167.407775,137.798190,90.860617,136.691035,-0.000761,-1.929263,32.000000,-235.723223,137.757141,-0.023252,24.225355,0.688832,416807.339482,0.960421,47.426807,8.147640,2.851645,0.580366,0.759406,190.632365,32.000000,197.708489,202.719306,189.650540,197.069775,32.000000,181.332310,68.387449,84.085795,90.713596,0.000000,59.999925,59.523279,52.903723,24.900000,45.597213,59.538629,36.630094
49.295738,87.158554,140.430309,171.903530,90.286961,89.010772,29.121555,14.285010,137.031666,3.409206,87.047811,50.077659,170.363040,141.253718,167.426331,137.717603,90.855537,136.613670,-0.000761,-1.928073,32.000000,-235.723192,137.679110,-0.023219,24.218235,0.689046,416903.431343,0.960663,47.509414,8.115412,2.850309,1.632102,1.010652,190.643651,32.000000,197.723270,202.724389,189.661664,197.083577,32.000000,181.372811,68.406051,84.076059,90.707413,0.000000,59.999925,59.523279,52.994825,24.900000,45.597213,59.530682,36.741612
49.294227,87.224615,140.366669,171.921857,90.286460,88.994438,29.130810,14.285230,136.968387,3.407552,87.123998,50.078671,170.380280,141.188576,167.441393,137.653110,90.850552,136.549260,-0.000762,-1.928665,32.000000,-235.722949,137.609947,-0.023213,24.211405,0.689173,416987.175275,0.960535,47.581283,8.088529,2.849378,1.243227,1.641156,190.649362,32.000000,197.739437,202.723951,189.669099,197.097405,32.000000,181.402308,68.418010,84.066125,90.700947,0.000000,59.999925,59.523279,53.069048,24.900000,45.597213,59.520680,36.712485
49.302383,87.303878,140.288001,171.941942,90.279685,88.994312,29.092035,14.285257,136.891274,3.405268,87.212783,50.080629,170.401397,141.111115,167.459411,137.573364,90.845066,136.473416,-0.000763,-1.932195,32.000000,-235.722786,137.528993,-0.023048,24.198547,0.689095,417029.798891,0.961963,47.663369,8.056009,2.848039,2.126708,0.583612,190.664049,32.000000,197.748810,202.721953,189.684087,197.119139,32.000000,181.427174,68.428639,84.052816,90.692936,0.000000,59.997383,59.523279,53.145255,24.900000,45.597213,59.518999,36.743593
49.304532,87.367705,140.227617,171.957582,90.271601,88.986338,29.124199,14.285354,136.822650,3.403852,87.286214,50.081228,170.420196,141.043178,167.473134,137.508372,90.838419,136.406728,-0.000765,-1.935150,32.000000,-235.722749,137.461020,-0.023056,24.185787,0.689156,417095.301700,0.959903,47.732780,8.031134,2.846893,0.495215,0.938406,190.680713,32.000000,197.758155,202.721310,189.700817,197.130500,32.000000,181.450952,68.434053,84.038680,90.685403,0.000000,59.995077,59.523279,53.214040,24.900000,45.597213,59.528096,36.564137
49.316480,87.443349,140.145821,171.976324,90.221978,88.977998,29.074122,14.285259,136.737574,3.402139,87.376284,50.081035,170.442906,140.963128,167.489363,137.425989,90.831010,136.325371,-0.000768,-1.937305,32.000000,-235.722789,137.382648,-0.023071,24.169670,0.689058,417151.491526,0.962579,47.794604,8.001044,2.844436,1.026886,0.878291,190.688747,32.000000,197.773366,202.728538,189.711270,197.141375,32.000000,181.488471,68.440163,84.020668,90.676481,0.000000,59.987598,59.523279,53.294223,24.900000,45.597213,59.522559,36.741612
49.314717,87.506704,140.078730,171.991624,90.255028,88.978022,29.115007,14.285266,136.668341,3.400963,87.450768,50.081518,170.461102,140.895183,167.502352,137.355436,90.822844,136.251897,-0.000771,-1.939647,32.000000,-235.722882,137.314379,-0.023069,24.157117,0.689262,417216.898620,0.959149,47.862509,7.973516,2.843443,0.634701,0.497369,190.699137,32.000000,197.787108,202.725103,189.719242,197.154044,32.000000,181.510066,68.440972,84.003481,90.668964,0.000000,59.980001,59.523279,53.360168,24.900000,45.597213,59.528617,36.505443
