OSU 80 Ton Compressor Load Stand
49.313453,87.582546,139.997214,172.009590,90.281495,88.972380,29.147729,14.285080,136.582672,3.399611,87.536251,50.082282,170.482337,140.810666,167.516480,137.272373,90.810623,136.170097,-0.000772,-1.942584,32.000000,-235.723350,137.227986,-0.023275,24.146615,0.689338,417293.375905,0.963028,47.929669,7.940361,2.841359,2.148819,0.902972,190.713289,32.000000,197.794786,202.723335,189.729324,197.173479,32.000000,181.537852,68.439977,83.979248,90.659728,0.000000,59.966015,59.523279,53.443477,24.900000,45.597213,59.516638,36.555553
49.314552,87.644416,139.928529,172.024418,90.235019,88.968231,29.131589,14.285088,136.513964,3.398496,87.605913,50.083346,170.499387,140.739453,167.528801,137.205523,90.798695,136.099203,-0.000771,-1.945479,32.000000,-235.723403,137.159536,-0.023188,24.138459,0.689197,417405.044345,0.963115,47.977726,7.915766,2.839096,1.004999,0.715788,190.728650,32.000000,197.803365,202.726093,189.742847,197.180186,32.000000,181.557035,68.437806,83.958917,90.652604,0.000000,59.952739,59.523279,53.508636,24.900000,45.597213,59.521310,36.546822
49.302481,87.717513,139.847541,172.042841,90.172712,88.943818,29.136329,14.285043,136.430625,3.397180,87.693492,50.081122,170.519312,140.654825,167.546207,137.119847,90.785097,136.012079,-0.000769,-1.947789,32.000000,-235.723408,137.075279,-0.023224,24.125860,0.689255,417441.414414,0.961289,48.063605,7.889867,2.838029,1.249194,0.554098,190.739906,32.000000,197.820380,202.733721,189.751358,197.191123,32.000000,181.593382,68.433545,83.936391,90.646570,0.000000,59.935813,59.523279,53.596368,24.900000,45.597213,59.532885,36.538678
49.307735,87.779447,139.775420,172.058088,90.147968,88.923536,29.104984,14.284933,136.355424,3.395574,87.767897,50.077274,170.535461,140.584652,167.559156,137.048253,90.772285,135.940098,-0.000770,-1.948382,32.000000,-235.723505,137.000821,-0.023165,24.114195,0.689227,417473.301919,0.959769,48.126166,7.866449,2.836765,0.700843,4.648089,190.746768,32.000000,197.836799,202.734975,189.758727,197.204781,32.000000,181.615171,68.429642,83.917969,90.640482,0.000000,59.915364,59.523279,53.670048,24.900000,45.597213,59.530299,36.553645
49.316892,87.855082,139.692506,172.076937,90.217339,88.899141,29.143590,14.285160,136.266432,3.394211,87.854763,50.077950,170.555529,140.502389,167.575891,136.966262,90.754559,135.858685,-0.000773,-1.948365,32.000000,-235.723160,136.915688,-0.023029,24.096674,0.689178,417469.602829,0.961314,48.203462,7.838583,2.835206,0.477362,1.697666,190.765567,32.000000,197.846660,202.736722,189.775291,197.219923,32.000000,181.637704,68.425052,83.894546,90.632891,0.000000,59.891703,59.523279,53.737886,24.900000,45.597213,59.531951,36.449317
49.308853,87.917329,139.623637,172.093239,90.179458,88.894777,29.067077,14.284966,136.194705,3.392637,87.923762,50.077553,170.571614,140.433434,167.588567,136.897927,90.737819,135.793563,-0.000773,-1.947757,32.000000,-235.723256,136.846277,-0.023040,24.082317,0.689121,417467.485059,0.962649,48.260788,7.819883,2.833469,0.840755,0.484556,190.776437,32.000000,197.857971,202.740574,189.785827,197.226701,32.000000,181.663214,68.421290,83.875429,90.626205,0.000000,59.870071,59.523279,53.820174,24.900000,45.597213,59.532521,36.628993
49.321401,87.989551,139.540745,172.112452,90.195404,88.870532,29.128409,14.284936,136.112662,3.391140,88.004364,50.081122,170.590873,140.356653,167.604901,136.817431,90.717990,135.715360,-0.000774,-1.947771,32.000000,-235.723250,136.766453,-0.023043,24.065904,0.689321,417512.386710,0.960735,48.343967,7.799209,2.832246,0.717943,1.675729,190.784932,32.000000,197.875838,202.744173,189.793437,197.240367,32.000000,181.692621,68.418557,83.852221,90.620456,0.000000,59.841599,59.523279,53.891099,24.900000,45.597213,59.525716,36.533836
49.320723,88.048782,139.478546,172.128445,90.238924,88.851123,29.085751,14.285058,136.047861,3.389895,88.070282,50.082769,170.607830,140.296647,167.619617,136.756326,90.700152,135.653545,-0.000777,-1.949350,32.000000,-235.723091,136.707697,-0.023008,24.054408,0.689296,417547.576495,0.960610,48.397735,7.784536,2.830478,1.125579,1.053267,190.798072,32.000000,197.887246,202.742200,189.806069,197.255337,32.000000,181.709717,68.416601,83.833557,90.615613,0.000000,59.819608,59.523279,53.964631,24.900000,45.597213,59.523100,36.709844
49.330821,88.119361,139.407188,172.148360,90.151165,88.856515,29.074939,14.285136,135.976159,3.388083,88.146554,50.083071,170.628877,140.222824,167.636611,136.685294,90.676760,135.585431,-0.000779,-1.951123,32.000000,-235.723186,136.637978,-0.023138,24.045088,0.689221,417546.929327,0.961898,48.463868,7.768186,2.828580,0.628799,0.518819,190.814558,32.000000,197.896466,202.742988,189.821334,197.271041,32.000000,181.734675,68.412819,83.809551,90.609766,0.000000,59.793756,59.523279,54.025932,24.900000,45.597213,59.535255,36.549170
49.333351,88.189377,139.340111,172.168260,90.142382,88.848600,29.078190,14.285429,135.905478,3.386072,88.223336,50.084746,170.649449,140.154638,167.654256,136.613905,90.652358,135.517788,-0.000781,-1.949464,32.000000,-235.723005,136.573199,-0.023037,24.035954,0.689210,417635.931897,0.961171,48.517566,7.758800,2.827060,0.837497,0.762144,190.821713,32.000000,197.909426,202.750796,189.833824,197.281316,32.000000,181.763811,68.408412,83.786463,90.605115,0.000000,59.768102,59.523279,54.105784,24.900000,45.597213,59.523532,36.542567
49.337917,88.247346,139.283929,172.184228,90.138935,88.848584,29.159477,14.285287,135.850104,3.384714,88.286429,50.091726,170.665179,140.102601,167.670155,136.559732,90.632747,135.465271,-0.000781,-1.946588,32.000000,-235.723246,136.521433,-0.023010,24.030888,0.689079,417714.838841,0.962355,48.580964,7.749638,2.825319,1.367598,1.171641,190.829623,32.000000,197.923086,202.748771,189.841127,197.295324,32.000000,181.775639,68.404140,83.767809,90.600348,0.000000,59.744758,59.523279,54.171614,24.900000,45.597213,59.522195,36.434276
49.339507,88.317784,139.228352,172.203363,90.135017,88.832480,29.121418,14.285118,135.791215,3.383127,88.361825,50.097388,170.684743,140.046609,167.688390,136.500713,90.609484,135.402191,-0.000782,-1.946591,32.000000,-235.723291,136.462650,-0.022943,24.022914,0.689176,417837.884399,0.962669,48.655467,7.742263,2.824146,0.539436,0.877842,190.838219,32.000000,197.934765,202.748825,189.856233,197.316333,32.000000,181.789243,68.399172,83.747177,90.591964,0.000000,59.722225,59.523279,54.241133,24.900000,45.597213,59.522303,36.752250
49.346282,88.376177,139.188964,172.219587,90.179298,88.816266,29.130580,14.285140,135.745905,3.382387,88.421547,50.103978,170.702233,140.006542,167.704740,136.455751,90.589176,135.356329,-0.000784,-1.946058,32.000000,-235.723157,136.416205,-0.022921,24.017002,0.689007,417914.057138,0.960444,48.704314,7.735743,2.822629,1.073475,0.661923,190.848925,32.000000,197.942086,202.752627,189.868655,197.324516,32.000000,181.802671,68.395468,83.730903,90.583036,0.000000,59.705437,59.523279,54.307960,24.900000,45.597213,59.526896,36.670739
49.356701,88.443968,139.142509,172.237766,90.174876,88.831950,29.085722,14.285068,135.692275,3.381392,88.491614,50.108316,170.720618,139.963011,167.723100,136.404695,90.564568,135.304672,-0.000784,-1.944863,32.000000,-235.723184,136.366069,-0.022985,24.011024,0.688815,417916.240882,0.962581,48.768008,7.730920,2.821240,0.762346,0.722595,190.854437,32.000000,197.957311,202.760883,189.873235,197.335424,32.000000,181.824235,68.392951,83.713376,90.571990,0.000000,59.686190,59.523279,54.360278,24.900000,45.597213,59.526021,36.536404
49.350831,88.498809,139.108652,172.252306,90.171647,88.832144,29.107573,14.284913,135.650314,3.380894,88.550641,50.118246,170.736937,139.927688,167.739032,136.362489,90.545269,135.261897,-0.000786,-1.941935,32.000000,-235.723492,136.326156,-0.023016,24.009280,0.688791,418032.069127,0.960747,48.817583,7.730583,2.819978,0.527765,0.870422,190.856006,32.000000,197.972802,202.763674,189.875309,197.346949,32.000000,181.838079,68.392940,83.700482,90.563164,0.000000,59.670337,59.523279,54.429541,24.900000,45.597213,59.536367,36.457460
49.372227,88.565312,139.065675,172.269737,90.196191,88.848238,29.087437,14.284722,135.605655,3.379827,88.619963,50.131163,170.755339,139.890980,167.758623,136.317345,90.521556,135.212489,-0.000785,-1.938426,32.000000,-235.723477,136.284379,-0.023224,24.009398,0.688713,418180.029180,0.961870,48.873340,7.728331,2.818497,1.295403,0.516189,190.863667,32.000000,197.982263,202.769274,189.886236,197.365827,32.000000,181.852876,68.393353,83.685445,90.551543,0.000000,59.651181,59.523279,54.493573,24.900000,45.597213,59.524742,36.638898
49.366820,88.620021,139.036078,172.284388,90.278552,88.864489,29.069723,14.284971,135.571221,3.379196,88.674594,50.141395,170.770681,139.857591,167.775451,136.280169,90.501085,135.176106,-0.000784,-1.936251,32.000000,-235.723346,136.248166,-0.023235,24.007369,0.688691,418313.124390,0.961245,48.927043,7.728298,2.817743,1.621966,0.589989,190.874190,32.000000,197.992486,202.776117,189.895878,197.373659,32.000000,181.867385,68.394053,83.673389,90.542549,0.000000,59.636653,59.523279,54.548915,24.900000,45.597213,59.527053,36.531341
49.381627,88.684742,139.000037,172.302498,90.330766,88.868489,29.112506,14.285012,135.530860,3.378439,88.741354,50.154444,170.788566,139.823867,167.795671,136.242104,90.477671,135.135935,-0.000784,-1.933926,32.000000,-235.723354,136.209292,-0.023183,24.004124,0.688708,418521.582344,0.962663,48.986274,7.729868,2.816558,0.482155,0.880190,190.876236,32.000000,198.012927,202.787789,189.903653,197.386640,32.000000,181.886826,68.397464,83.659886,90.533416,0.000000,59.618219,59.523279,54.615820,24.900000,45.597213,59.532453,36.442053
49.390599,88.738210,138.973831,172.317951,90.345958,88.880734,29.110971,14.285059,135.503928,3.377445,88.796053,50.166681,170.804694,139.798673,167.812469,136.213950,90.459349,135.104943,-0.000785,-1.931637,32.000000,-235.723238,136.184151,-0.023188,24.000483,0.688595,418632.743804,0.961968,49.031654,7.733364,2.815427,0.891466,0.974417,190.886096,32.000000,198.023896,202.792081,189.914402,197.398631,32.000000,181.888851,68.401786,83.649610,90.525102,0.000000,59.605220,59.523279,54.665580,24.900000,45.597213,59.533052,36.557167
49.406132,88.801949,138.946874,172.337103,90.391447,88.905158,29.105269,14.284898,135.469853,3.376364,88.860513,50.177178,170.823656,139.771896,167.832451,136.176183,90.437499,135.071007,-0.000784,-1.928187,32.000000,-235.723373,136.148973,-0.023203,23.995716,0.688699,418781.448796,0.961811,49.092523,7.737324,2.814623,1.221667,1.160593,190.898561,32.000000,198.032374,202.799886,189.932150,197.411062,32.000000,181.897521,68.408766,83.637960,90.515018,0.000000,59.589216,59.523279,54.714486,24.900000,45.597213,59.524919,36.576536
49.424801,88.854424,138.919763,172.352826,90.480402,88.925500,29.066041,14.285125,135.442848,3.375416,88.911887,50.186284,170.839032,139.750300,167.849089,136.148498,90.420694,135.042437,-0.000785,-1.925870,32.000000,-235.723158,136.124121,-0.023042,23.991735,0.688645,418960.262691,0.960993,49.128042,7.741003,2.813075,0.097207,1.045606,190.904921,32.000000,198.041163,202.811360,189.940571,197.417806,32.000000,181.911258,68.412868,83.628317,90.506330,0.000000,59.575292,59.523279,54.757939,24.900000,45.597213,59.525893,36.506617
49.441100,88.916191,138.892641,172.371291,90.517260,88.949779,29.062627,14.285050,135.412295,3.374669,88.972957,50.203034,170.857609,139.724526,167.866794,136.116793,90.402396,135.011398,-0.000784,-1.925301,32.000000,-235.723286,136.095807,-0.023074,23.985762,0.688653,419173.535946,0.962898,49.170640,7.744863,2.811407,1.050714,1.639499,190.910328,32.000000,198.054849,202.819454,189.949757,197.428466,32.000000,181.924294,68.418509,83.618029,90.495002,0.000000,59.558345,59.523279,54.791641,24.900000,45.597213,59.527781,36.554085
49.444517,88.967046,138.867649,172.385391,90.500965,88.962030,29.099992,14.284871,135.386679,3.373998,89.022830,50.214480,170.872542,139.699500,167.881026,136.088900,90.388418,134.980695,-0.000782,-1.924741,32.000000,-235.723512,136.072222,-0.022997,23.981012,0.688802,419352.215639,0.961072,49.214125,7.748691,2.810460,1.290255,4.648560,190.915496,32.000000,198.062352,202.827202,189.960901,197.443312,32.000000,181.932391,68.422042,83.610886,90.486058,0.000000,59.544033,59.523279,54.836393,24.900000,45.597213,59.532403,36.555406
49.472875,89.027850,138.834673,172.400670,90.557486,88.970240,29.094159,14.284748,135.357226,3.373238,89.084580,50.225776,170.889404,139.667613,167.898912,136.054099,90.371022,134.943723,-0.000781,-1.923570,32.000000,-235.723635,136.038067,-0.023033,23.975766,0.688715,419554.750076,0.963470,49.250692,7.748974,2.808547,0.569149,0.922428,190.930538,32.000000,198.068792,202.838747,189.982476,197.450084,32.000000,181.947521,68.426254,83.604153,90.475452,0.000000,59.522406,59.523279,54.875652,24.900000,45.597213,59.523759,36.487688
49.476626,89.078068,138.810803,172.413478,90.513824,88.990732,29.120769,14.284864,135.328917,3.372841,89.134220,50.237642,170.902208,139.642978,167.913039,136.025583,90.357012,134.910759,-0.000780,-1.925610,32.000000,-235.723519,136.011306,-0.022993,23.970534,0.688767,419671.618322,0.961861,49.292819,7.749022,2.807524,1.083057,1.644346,190.932977,32.000000,198.077953,202.851682,189.991340,197.455434,32.000000,181.967613,68.427412,83.597589,90.465220,0.000000,59.506554,59.523279,54.909149,24.900000,45.597213,59.533947,36.524592
49.482041,89.136482,138.775920,172.428872,90.499501,89.015265,29.093153,14.284699,135.293525,3.372366,89.189476,50.247247,170.917252,139.606529,167.930245,135.989513,90.342836,134.869728,-0.000780,-1.926375,32.000000,-235.723647,135.975448,-0.022985,23.963280,0.688727,419820.283355,0.961892,49.335239,7.747169,2.805884,0.514824,0.938708,190.936532,32.000000,198.090224,202.857952,190.003843,197.465825,32.000000,181.978722,68.426523,83.590688,90.453766,0.000000,59.482319,59.523279,54.957497,24.900000,45.597213,59.525106,36.550784
49.490501,89.183752,138.744755,172.441027,90.540317,89.027149,29.151200,14.284597,135.263556,3.371739,89.236253,50.256144,170.929897,139.578571,167.946263,135.956249,90.330978,134.832323,-0.000780,-1.924063,32.000000,-235.723714,135.940576,-0.022940,23.956299,0.688917,419993.417485,0.962159,49.381455,7.743546,2.805158,0.598573,0.731994,190.947405,32.000000,198.094994,202.864613,190.021656,197.479576,32.000000,181.984446,68.425842,83.587385,90.445393,0.000000,59.460313,59.523279,54.995007,25.900000,45.620916,59.531479,36.291283
49.506865,89.239102,138.702719,172.454687,90.540784,89.051657,29.128714,14.284348,135.226822,3.371480,89.287778,50.263891,170.943866,139.540373,167.962784,135.916517,90.316554,134.781897,-0.000779,-1.923729,32.000000,-235.723821,135.895935,-0.022863,23.948274,0.689035,420153.492548,0.963394,49.427789,7.737367,2.803855,0.362658,0.866775,190.958661,32.000000,198.102420,202.873720,190.041924,197.486200,32.000000,181.997596,68.422800,83.580398,90.433687,0.000000,59.429714,59.523279,55.026756,25.900000,45.691098,59.532275,36.449683
49.530712,89.284385,138.672960,172.466099,90.577994,89.059756,29.154830,14.284318,135.190414,3.370711,89.328783,50.272215,170.956474,139.505050,167.974233,135.875946,90.304990,134.740532,-0.000778,-1.923741,32.000000,-235.723799,135.862066,-0.022918,23.938627,0.689135,420317.340826,0.962034,49.461600,7.729482,2.802481,1.663512,1.465806,190.962438,32.000000,198.110010,202.883801,190.052271,197.489160,32.000000,182.014859,68.421410,83.575002,90.423756,0.000000,59.406730,59.523279,55.044136,25.900000,45.749010,59.527417,36.554159
49.532370,89.334948,138.628003,172.479849,90.625146,89.072009,29.072853,14.284324,135.146242,3.370037,89.369806,50.287486,170.971503,139.460139,167.990103,135.829832,90.290894,134.692494,-0.000779,-1.923766,32.000000,-235.723834,135.816937,-0.022953,23.925647,0.689107,420487.921462,0.962084,49.492505,7.718453,2.800391,0.806276,1.421879,190.970226,32.000000,198.120099,202.887967,190.065983,197.500946,32.000000,182.030515,68.422158,83.568426,90.414262,0.000000,59.371282,59.523279,55.087656,25.900000,45.814704,59.535196,36.560248
49.538105,89.373810,138.591073,172.490728,90.634785,89.092184,29.125378,14.284304,135.108962,3.368745,89.401138,50.298309,170.983228,139.422225,168.003707,135.794379,90.278732,134.651679,-0.000778,-1.924956,32.000000,-235.723885,135.783014,-0.022976,23.914570,0.689121,420551.713036,0.963206,49.522128,7.710742,2.798955,1.865343,1.285479,190.977546,32.000000,198.122429,202.891729,190.082282,197.510936,32.000000,182.041760,68.422766,83.561811,90.407603,0.000000,59.342093,59.523279,55.117687,25.900000,45.864468,59.530446,36.573087
49.534768,89.418000,138.546054,172.503558,90.705868,89.092771,29.099349,14.284358,135.062662,3.367602,89.435651,50.310056,170.998515,139.377436,168.019819,135.749566,90.263695,134.604690,-0.000776,-1.925453,32.000000,-235.723968,135.741196,-0.022959,23.902081,0.689541,420745.615350,0.959814,49.571081,7.701008,2.798008,0.596169,0.941828,190.989913,32.000000,198.126774,202.897719,190.103059,197.517729,32.000000,182.062811,68.424228,83.552248,90.401091,0.000000,59.305228,59.523279,55.161178,25.900000,45.920991,59.528715,36.404269
49.553137,89.452918,138.507315,172.514407,90.700557,89.092543,29.108477,14.284360,135.027945,3.367051,89.459454,50.319116,171.010116,139.341019,168.033523,135.715902,90.250127,134.568274,-0.000778,-1.925453,32.000000,-235.723967,135.708296,-0.022942,23.891784,0.689756,420845.712155,0.962754,49.604863,7.693731,2.797054,0.891284,0.967022,190.996754,32.000000,198.134371,202.901149,190.117314,197.527583,32.000000,182.079768,68.425491,83.542923,90.395060,0.000000,59.273046,59.523279,55.186017,25.900000,45.966251,59.532433,36.393117
49.566024,89.491098,138.464651,172.526548,90.644560,89.112828,29.115854,14.284380,134.982833,3.365971,89.478868,50.329751,171.022748,139.295337,168.048881,135.677603,90.233033,134.524307,-0.000778,-1.925454,32.000000,-235.723918,135.662835,-0.022983,23.880192,0.689884,420920.813711,0.961014,49.641759,7.687524,2.795853,0.616546,0.689334,191.003623,32.000000,198.138960,202.901371,190.132985,197.542655,32.000000,182.090087,68.423579,83.532087,90.386738,0.000000,59.234095,59.523279,55.205267,25.900000,46.015554,59.538009,36.438018
49.574183,89.519724,138.430168,172.535317,90.657126,89.125425,29.121870,14.284151,134.948379,3.365056,89.492323,50.336946,171.031690,139.261843,168.060126,135.645238,90.215620,134.489043,-0.000779,-1.925460,32.000000,-235.724074,135.628651,-0.023049,23.870706,0.689867,420977.787142,0.962119,49.665412,7.683940,2.794556,1.882910,0.614701,191.015338,32.000000,198.139154,202.904046,190.153259,197.550515,32.000000,182.102298,68.418784,83.521663,90.379768,0.000000,59.200974,59.523279,55.234142,25.900000,46.052231,59.528253,36.570373
49.589812,89.550280,138.396172,172.544179,90.616053,89.134269,29.095293,14.284047,134.909916,3.363571,89.503487,50.345884,171.042113,139.225325,168.073321,135.604940,90.195716,134.449783,-0.000777,-1.926616,32.000000,-235.724086,135.591513,-0.022786,23.859481,0.690008,421159.003435,0.961135,49.683884,7.681778,2.792755,0.915515,0.937923,191.019421,32.000000,198.143584,202.909651,190.166352,197.560344,32.000000,182.120920,68.412055,83.510490,90.369975,0.000000,59.164999,59.523279,55.259664,25.900000,46.091583,59.523936,36.347703
49.585577,89.573135,138.361142,172.551068,90.583436,89.144333,29.122277,14.284084,134.877233,3.362552,89.508941,50.354709,171.049660,139.194930,168.085329,135.572862,90.178587,134.413677,-0.000778,-1.926588,32.000000,-235.723883,135.556728,-0.022827,23.852954,0.690169,421275.159762,0.963768,49.703300,7.681341,2.791724,0.604456,1.400806,191.024137,32.000000,198.149841,202.910131,190.177542,197.571316,32.000000,182.129356,68.405116,83.500311,90.361911,0.000000,59.130652,59.523279,55.289327,25.900000,46.120670,59.530132,36.558120
49.598528,89.596597,138.322152,172.558403,90.627895,89.158819,29.092809,14.283959,134.843220,3.361609,89.512588,50.366378,171.057946,139.158282,168.099572,135.538464,90.156830,134.376581,-0.000779,-1.926516,32.000000,-235.723984,135.521643,-0.022858,23.848996,0.690339,421379.872514,0.963974,49.730409,7.681571,2.790858,0.811018,0.884804,191.032964,32.000000,198.150005,202.911768,190.193573,197.591293,32.000000,182.137026,68.394006,83.486531,90.350513,0.000000,59.093374,59.523279,55.316609,25.900000,46.150434,59.524319,36.558341
49.613729,89.614143,138.291825,172.563467,90.640057,89.163036,29.127221,14.283873,134.814814,3.360754,89.513035,50.377736,171.064544,139.133445,168.109978,135.511259,90.137670,134.351025,-0.000780,-1.926462,32.000000,-235.724129,135.496002,-0.022875,23.848129,0.690262,421468.315326,0.961852,49.740352,7.683970,2.789651,0.184907,0.612754,191.042210,32.000000,198.147803,202.917660,190.212172,197.601480,32.000000,182.142729,68.385674,83.474420,90.339681,0.000000,59.055045,59.523279,55.333398,25.900000,46.172020,59.519343,36.586367
49.612886,89.632870,138.264698,172.569319,90.671630,89.171319,29.103979,14.283835,134.787698,3.359834,89.508850,50.389779,171.070815,139.106226,168.122061,135.483136,90.113074,134.319226,-0.000783,-1.926449,32.000000,-235.724384,135.466497,-0.022931,23.848705,0.690231,421607.751460,0.962676,49.759735,7.689604,2.788605,0.773043,1.051047,191.047566,32.000000,198.149587,202.928446,190.223175,197.613980,32.000000,182.156606,68.377496,83.458714,90.326660,0.000000,59.019268,59.523279,55.354390,25.900000,46.194868,59.532453,36.523418
49.625315,89.645649,138.244653,172.574761,90.712294,89.187596,29.061942,14.283790,134.770589,3.359169,89.498573,50.401084,171.075358,139.087287,168.132003,135.464618,90.092703,134.301490,-0.000784,-1.926421,32.000000,-235.724469,135.447116,-0.022932,23.849243,0.690013,421692.699526,0.962230,49.762451,7.696043,2.787408,2.121735,0.494778,191.048963,32.000000,198.156539,202.928993,190.229790,197.627634,32.000000,182.156387,68.371118,83.446039,90.314658,0.000000,58.989463,59.523279,55.373052,25.900000,46.210911,59.527997,36.555259
49.634487,89.656244,138.229200,172.580437,90.714308,89.216213,29.050040,14.284024,134.753732,3.358396,89.480471,50.418352,171.081798,139.070879,168.143326,135.452327,90.068678,134.285583,-0.000785,-1.924479,32.000000,-235.724160,135.434608,-0.022942,23.850478,0.689716,421767.543008,0.963096,49.765710,7.708847,2.786118,1.254495,0.980105,191.058223,32.000000,198.153817,202.932094,190.244405,197.646230,32.000000,182.155813,68.361982,83.426442,90.300592,0.000000,58.959256,59.523279,55.385258,25.900000,46.222862,59.533298,36.556213
49.643083,89.661521,138.220007,172.583646,90.826023,89.236469,29.067733,14.284140,134.741551,3.358101,89.460700,50.432000,171.087294,139.063770,168.153317,135.443671,90.048513,134.274592,-0.000786,-1.921859,32.000000,-235.724052,135.424629,-0.022963,23.850335,0.689747,421946.942617,0.962775,49.770407,7.721262,2.785429,1.644684,0.736668,191.071091,32.000000,198.154782,202.939703,190.258322,197.655076,32.000000,182.163388,68.354872,83.409865,90.289162,0.000000,58.936905,59.523279,55.403970,25.900000,46.227737,59.529217,36.539779
49.660372,89.663841,138.216747,172.585961,90.908101,89.252877,29.139898,14.284042,134.739099,3.357195,89.436811,50.449237,171.091584,139.058921,168.164606,135.438315,90.022595,134.267529,-0.000784,-1.917167,32.000000,-235.724171,135.414910,-0.022917,23.850374,0.689720,422105.852998,0.962161,49.765266,7.739281,2.784592,1.604809,1.066312,191.071460,32.000000,198.160955,202.950379,190.264764,197.666056,32.000000,182.170939,68.347490,83.388752,90.274467,0.000000,58.912521,59.523279,55.411981,25.900000,46.228140,59.526640,36.530828
49.675600,89.663692,138.220481,172.587802,90.939449,89.273555,29.116316,14.284064,134.737986,3.356639,89.412951,50.463455,171.094075,139.060024,168.172877,135.439238,90.002080,134.263776,-0.000784,-1.915983,32.000000,-235.724090,135.418841,-0.022972,23.851300,0.689657,422196.929931,0.962659,49.758461,7.756088,2.783920,0.609043,0.887756,191.074757,32.000000,198.164256,202.951674,190.271919,197.675904,32.000000,182.170388,68.343763,83.370453,90.260240,0.000000,58.896609,59.523279,55.418452,25.900000,46.225143,59.535423,36.455773
49.694760,89.660696,138.228906,172.589565,90.992649,89.298015,29.165967,14.283944,134.738913,3.356154,89.381397,50.484969,171.097069,139.065093,168.182602,135.444485,89.976536,134.272873,-0.000783,-1.915133,32.000000,-235.724292,135.424231,-0.022941,23.854598,0.689540,422348.682808,0.961455,49.740510,7.777429,2.782890,2.299726,0.944311,191.086434,32.000000,198.161767,202.955964,190.288731,197.687384,32.000000,182.170694,68.342660,83.348062,90.244137,0.000000,58.879935,59.523279,55.416552,25.900000,46.217746,59.531951,36.470446
49.701676,89.656065,138.235798,172.589868,91.031309,89.318384,29.100540,14.283910,134.749581,3.356596,89.354136,50.501921,171.098440,139.075598,168.190238,135.451203,89.955228,134.284143,-0.000783,-1.914068,32.000000,-235.724141,135.429206,-0.022919,23.858317,0.689411,422470.660761,0.963436,49.721333,7.800671,2.782045,0.886160,1.265816,191.090050,32.000000,198.163969,202.963848,190.298545,197.693472,32.000000,182.173644,68.341530,83.329259,90.231513,0.000000,58.866434,59.523279,55.419001,25.900000,46.208132,59.533633,36.455039
49.713575,89.649526,138.248781,172.588377,91.073211,89.342745,29.135353,14.283886,134.763943,3.356338,89.325741,50.515002,171.099891,139.090281,168.197929,135.467124,89.931766,134.295161,-0.000782,-1.914053,32.000000,-235.724198,135.445119,-0.023030,23.864595,0.689265,422617.961636,0.961362,49.700578,7.832341,2.781316,2.229242,0.954569,191.094793,32.000000,198.171274,202.965351,190.303625,197.702889,32.000000,182.173275,68.341567,83.309973,90.216997,0.000000,58.852685,59.523279,55.423484,25.900000,46.194633,59.533298,36.547042
49.729513,89.644517,138.256776,172.586294,91.090167,89.383660,29.133275,14.283925,134.775535,3.356645,89.301715,50.526846,171.099866,139.102693,168.202396,135.476482,89.912494,134.305607,-0.000781,-1.913441,32.000000,-235.724232,135.456557,-0.022948,23.872310,0.689219,422739.469429,0.961312,49.688044,7.857138,2.781084,0.737212,1.985548,191.101735,32.000000,198.171438,202.968170,190.312734,197.712940,32.000000,182.164523,68.342018,83.293720,90.203421,0.000000,58.842140,59.523279,55.418370,25.900000,46.183979,59.534675,36.538531
49.751955,89.637981,138.271580,172.583814,91.048129,89.428869,29.070441,14.283899,134.787636,3.356904,89.275634,50.544430,171.099578,139.115682,168.207397,135.490018,89.891255,134.315004,-0.000781,-1.912417,32.000000,-235.724241,135.469972,-0.023162,23.881274,0.689053,422935.899343,0.961352,49.662960,7.886532,2.780325,2.201502,1.656510,191.112574,32.000000,198.170180,202.974637,190.325955,197.718937,32.000000,182.157587,68.343363,83.275003,90.187458,0.000000,58.830029,59.523279,55.406800,25.900000,46.170326,59.522972,36.535597
49.763878,89.631450,138.287431,172.582082,91.106701,89.469856,29.074377,14.283909,134.799185,3.356159,89.250455,50.558109,171.100403,139.127125,168.212003,135.502049,89.871246,134.327291,-0.000779,-1.912333,32.000000,-235.724266,135.481559,-0.023153,23.889120,0.688921,423190.188293,0.962554,49.637072,7.912664,2.779539,0.573605,0.976851,191.117263,32.000000,198.172774,202.986594,190.330077,197.719230,32.000000,182.153980,68.346267,83.259363,90.174657,0.000000,58.819969,59.523279,55.396046,25.900000,46.156818,59.522480,36.341026
49.772783,89.625430,138.293829,172.581499,91.143250,89.498696,29.116138,14.283923,134.808745,3.356370,89.231602,50.565144,171.100771,139.139002,168.214754,135.507538,89.855267,134.336706,-0.000778,-1.912319,32.000000,-235.724502,135.492260,-0.022897,23.894983,0.688771,423358.921888,0.962603,49.613989,7.934738,2.778825,0.522733,1.620451,191.116284,32.000000,198.178522,202.987500,190.330478,197.725789,32.000000,182.145182,68.351754,83.245714,90.164030,0.000000,58.808231,59.523279,55.387820,25.900000,46.144497,59.521447,36.568539
49.801347,89.618753,138.305375,172.581796,91.122729,89.523051,29.063851,14.283872,134.817971,3.356247,89.210671,50.581242,171.102065,139.154731,168.219319,135.514227,89.840274,134.347710,-0.000779,-1.912345,32.000000,-235.724567,135.501792,-0.022909,23.902423,0.688660,423570.730982,0.963448,49.588984,7.959470,2.778074,0.465481,1.658120,191.123335,32.000000,198.175013,202.988770,190.337654,197.737272,32.000000,182.135851,68.364777,83.229329,90.152294,0.000000,58.796716,59.523279,55.367336,25.900000,46.130264,59.529886,36.256214
49.812013,89.613258,138.312836,172.582527,91.125643,89.546953,29.108596,14.283832,134.824494,3.356290,89.192377,50.591400,171.102989,139.160262,168.220575,135.522942,89.827148,134.353440,-0.000779,-1.911145,32.000000,-235.724646,135.507597,-0.022893,23.910508,0.688511,423661.581519,0.962705,49.573167,7.979070,2.777753,0.900548,1.164157,191.133863,32.000000,198.171757,202.994374,190.346405,197.733931,32.000000,182.136708,68.376053,83.215060,90.141447,0.000000,58.785746,59.523279,55.346846,25.900000,46.118789,59.524998,36.538531
49.822260,89.606457,138.322713,172.582469,91.201998,89.569288,29.067868,14.283896,134.831212,3.356649,89.173788,50.600259,171.103085,139.167024,168.223696,135.530363,89.813737,134.360060,-0.000778,-1.911127,32.000000,-235.724654,135.512034,-0.022905,23.916505,0.688177,423801.451195,0.963277,49.544058,7.998562,2.776738,0.898016,1.567013,191.135470,32.000000,198.173352,203.004629,190.347167,197.731863,32.000000,182.139553,68.389293,83.200380,90.128800,0.000000,58.774153,59.523279,55.339062,25.900000,46.104192,59.534449,36.390329
49.830891,89.601655,138.324728,172.581998,91.206019,89.599500,29.113718,14.283962,134.833584,3.356582,89.156198,50.606910,171.102839,139.171959,168.225311,135.531824,89.804028,134.361659,-0.000780,-1.911140,32.000000,-235.724460,135.515845,-0.022867,23.917813,0.688116,423944.877780,0.961532,49.528793,8.013152,2.776447,0.931121,0.784189,191.140294,32.000000,198.175646,203.003498,190.349284,197.734749,32.000000,182.133096,68.398933,83.186425,90.118898,0.000000,58.761480,59.523279,55.325049,25.900000,46.093219,59.524880,36.525325
49.830893,89.594835,138.335938,172.581460,91.108776,89.632112,29.125123,14.284109,134.835293,3.356505,89.137622,50.608922,171.102986,139.168651,168.227199,135.533239,89.792621,134.359214,-0.000780,-1.911163,32.000000,-235.724267,135.510938,-0.022783,23.919187,0.688092,424086.837609,0.962005,49.512896,8.026809,2.776026,1.014058,1.249779,191.150661,32.000000,198.172475,203.002006,190.355696,197.737231,32.000000,182.129977,68.408872,83.167064,90.107885,0.000000,58.750657,59.523279,55.314372,25.900000,46.079088,59.528705,36.439632
49.843712,89.589000,138.331698,172.580420,91.084360,89.644384,29.054114,14.284313,134.830834,3.356671,89.123240,50.608375,171.103591,139.166526,168.227403,135.531833,89.785065,134.355080,-0.000777,-1.911186,32.000000,-235.723958,135.507942,-0.022782,23.920474,0.688196,424210.033165,0.961830,49.500617,8.037312,2.775857,0.232912,4.618456,191.158793,32.000000,198.170657,203.004044,190.361026,197.733897,32.000000,182.130025,68.416628,83.150387,90.099585,0.000000,58.734228,59.523279,55.298859,25.900000,46.066554,59.533269,36.557167
49.849927,89.583154,138.325578,172.579094,91.141346,89.656735,29.075282,14.284435,134.820662,3.356793,89.112433,50.607653,171.103394,139.159797,168.228019,135.526532,89.778573,134.349321,-0.000776,-1.911187,32.000000,-235.723754,135.500731,-0.022734,23.920882,0.688217,424293.621180,0.961339,49.492107,8.044570,2.775649,0.522606,1.265953,191.160972,32.000000,198.174120,203.008566,190.358549,197.730402,32.000000,182.135326,68.424627,83.134432,90.093232,0.000000,58.715036,59.523279,55.285728,25.900000,46.054154,59.532915,36.516594
49.854792,89.577538,138.308334,172.577536,91.131484,89.673007,29.091825,14.284257,134.808128,3.356445,89.100039,50.600877,171.101231,139.145972,168.227637,135.509289,89.769667,134.335281,-0.000777,-1.914274,32.000000,-235.723916,135.480256,-0.022712,23.920785,0.688167,424409.154504,0.962843,49.472745,8.048735,2.774870,1.033188,0.719508,191.165311,32.000000,198.173423,203.006209,190.356517,197.733677,32.000000,182.125381,68.434707,83.117240,90.082741,0.000000,58.687665,59.523279,55.277216,25.900000,46.040622,59.533505,36.330828
49.845837,89.573666,138.283999,172.577558,91.099654,89.673117,29.097493,14.284317,134.784960,3.355682,89.093540,50.597678,171.100533,139.119977,168.226873,135.483045,89.758854,134.314580,-0.000779,-1.918957,32.000000,-235.723859,135.456925,-0.022812,23.919990,0.688278,424495.894563,0.963977,49.470857,8.052138,2.774838,0.592119,0.939975,191.175936,32.000000,198.165654,203.006341,190.360970,197.728773,32.000000,182.119578,68.447364,83.102944,90.072303,0.000000,58.654729,59.523279,55.270083,25.900000,46.029631,59.519608,36.431268
49.836178,89.571929,138.257231,172.577984,91.113833,89.681195,29.071220,14.284277,134.760065,3.355427,89.089202,50.590983,171.101279,139.098313,168.225658,135.458186,89.751464,134.293397,-0.000779,-1.921902,32.000000,-235.723886,135.434182,-0.022794,23.918357,0.688124,424503.699768,0.962016,49.463274,8.052674,2.774275,0.802820,0.481401,191.178311,32.000000,198.163118,203.010404,190.355634,197.722297,32.000000,182.120810,68.456915,83.091823,90.064898,0.000000,58.622879,59.523279,55.281136,25.900000,46.029631,59.531951,36.306837
49.828081,89.571001,138.223003,172.577505,91.158790,89.681279,29.105542,14.284521,134.726822,3.355506,89.084329,50.583017,171.101036,139.064759,168.224391,135.423525,89.742676,134.264086,-0.000779,-1.924218,32.000000,-235.723793,135.399547,-0.022825,23.913433,0.688232,424560.387264,0.961274,49.470463,8.051593,2.774246,0.189714,1.223699,191.180384,32.000000,198.163902,203.012878,190.346699,197.718516,32.000000,182.113452,68.465379,83.079204,90.056830,0.000000,58.582065,59.523279,55.272499,25.900000,46.029631,59.516530,36.414100
49.814773,89.570474,138.192268,172.577256,91.162076,89.664913,29.152293,14.284649,134.697837,3.355452,89.079854,50.574434,171.100798,139.037210,168.221730,135.392308,89.734293,134.231979,-0.000780,-1.925971,32.000000,-235.723694,135.365145,-0.022848,23.906087,0.688330,424576.832939,0.962864,49.479851,8.049013,2.774258,1.627258,1.301681,191.185386,32.000000,198.157441,203.011819,190.340372,197.720741,32.000000,182.109433,68.468880,83.069904,90.049806,0.000000,58.545926,59.523279,55.283999,25.900000,46.029631,59.536603,36.268613
49.800619,89.569535,138.148919,172.577805,91.132187,89.665033,29.130031,14.284691,134.650995,3.354330,89.076243,50.560532,171.100326,138.995109,168.219972,135.347853,89.724155,134.187208,-0.000780,-1.930529,32.000000,-235.723633,135.324576,-0.022830,23.896974,0.688289,424553.982703,0.961524,49.480708,8.040322,2.773593,1.020699,0.874650,191.196511,32.000000,198.148299,203.016731,190.337518,197.713996,32.000000,182.109858,68.470285,83.059541,90.041422,0.000000,58.498891,59.523279,55.300112,25.900000,46.029631,59.518605,36.400674
49.785613,89.569132,138.110908,172.578898,91.151050,89.645334,29.127722,14.284527,134.611965,3.354104,89.072240,50.546452,171.098460,138.955026,168.217118,135.304343,89.714309,134.146139,-0.000780,-1.932305,32.000000,-235.723849,135.286229,-0.022990,23.890126,0.688604,424537.739120,0.963939,49.500438,8.032158,2.774051,1.675660,1.011146,191.197455,32.000000,198.143381,203.026617,190.325629,197.705274,32.000000,182.115975,68.469278,83.049405,90.032696,0.000000,58.456171,59.523279,55.320684,25.900000,45.029600,59.532590,36.288862
49.778310,89.568842,138.063038,172.579562,91.116705,89.600673,29.102855,14.284507,134.559860,3.353407,89.068541,50.529376,171.097049,138.901561,168.212887,135.251062,89.701305,134.093384,-0.000780,-1.935801,32.000000,-235.723797,135.234635,-0.022986,23.878570,0.688830,424508.053266,0.964815,49.519331,8.020191,2.774218,0.604638,1.071925,191.194895,32.000000,198.141607,203.026647,190.313315,197.699535,32.000000,182.108759,68.466092,83.037344,90.023701,0.000000,58.402443,59.523279,55.331003,25.900000,45.502960,59.529335,36.284387
49.763116,89.569342,138.016574,172.579795,91.113062,89.559823,29.110654,14.284360,134.513880,3.352572,89.067032,50.511704,171.095559,138.857174,168.210489,135.207237,89.689374,134.048837,-0.000780,-1.937571,32.000000,-235.723898,135.189012,-0.023029,23.870089,0.688781,424396.606929,0.963484,49.527443,8.010218,2.773855,0.558660,0.932682,191.201576,32.000000,198.130183,203.027108,190.308935,197.697841,32.000000,182.101542,68.463680,83.026817,90.016766,0.000000,58.352484,59.523279,55.348110,25.900000,45.502960,59.535019,36.326206
49.747851,89.570397,137.967311,172.579674,91.083700,89.527363,29.116114,14.284375,134.468775,3.352220,89.067621,50.492193,171.093407,138.808885,168.206560,135.159130,89.675986,134.004513,-0.000781,-1.940501,32.000000,-235.723876,135.143144,-0.023045,23.862032,0.688634,424191.054037,0.963329,49.538286,7.998203,2.773388,0.565419,0.886599,191.208638,32.000000,198.121338,203.030559,190.310101,197.690324,32.000000,182.102794,68.460373,83.013628,90.008643,0.000000,58.300585,59.523279,55.370693,25.900000,45.501380,59.537370,36.310285
49.719054,89.573233,137.910024,172.579139,91.073463,89.486453,29.107453,14.284550,134.410349,3.351473,89.072202,50.471723,171.090112,138.749834,168.203627,135.101629,89.660573,133.945973,-0.000781,-1.944043,32.000000,-235.723751,135.084505,-0.022999,23.850832,0.688706,424070.787747,0.962641,49.561015,7.989067,2.773618,0.657380,1.314136,191.208312,32.000000,198.116274,203.038978,190.299005,197.680739,32.000000,182.104326,68.455345,82.999045,89.999006,0.000000,58.236028,59.523279,55.418696,25.900000,45.499879,59.531774,36.306617
49.693989,89.577673,137.847081,172.578576,91.098691,89.445529,29.061191,14.284745,134.351593,3.350445,89.077537,50.447286,171.087364,138.685970,168.200696,135.042598,89.643673,133.885250,-0.000780,-1.947584,32.000000,-235.723678,135.025119,-0.023000,23.837564,0.688753,423917.004575,0.964272,49.586928,7.976246,2.773726,0.524958,0.896252,191.210687,32.000000,198.113578,203.039810,190.288973,197.674731,32.000000,182.090086,68.449961,82.985607,89.987429,0.000000,58.166298,59.523279,55.450979,25.900000,45.500896,59.534252,36.315274
49.658566,89.582580,137.795658,172.578164,91.111299,89.413020,29.116207,14.284844,134.300947,3.349926,89.083466,50.428779,171.084644,138.633881,168.198859,134.992178,89.628006,133.836736,-0.000780,-1.949367,32.000000,-235.723608,134.973836,-0.022984,23.824057,0.688915,423798.497912,0.964058,49.615525,7.964193,2.774068,0.917616,1.039477,191.216427,32.000000,198.103656,203.043197,190.285513,197.671366,32.000000,182.077214,68.447135,82.972349,89.978504,0.000000,58.107680,59.523279,55.503757,25.900000,45.503513,59.526876,36.372134
49.651319,89.589439,137.737976,172.578579,91.093406,89.364262,29.095797,14.284725,134.239311,3.348881,89.091880,50.408119,171.082001,138.572870,168.195143,134.930767,89.607643,133.779398,-0.000782,-1.951736,32.000000,-235.723825,134.916899,-0.022941,23.808823,0.689145,423654.914506,0.962921,49.646939,7.954146,2.774245,0.455823,0.902217,191.218386,32.000000,198.096560,203.049144,190.277919,197.662941,32.000000,182.078072,68.445379,82.954779,89.967883,0.000000,58.036615,59.523279,55.547880,25.900000,45.508280,59.523021,36.404416
49.631206,89.595188,137.694384,172.579111,91.079076,89.323753,29.080497,14.284873,134.190707,3.348198,89.099877,50.387699,171.080464,138.526492,168.193415,134.884714,89.589897,133.733052,-0.000780,-1.954681,32.000000,-235.723684,134.867082,-0.023097,23.797935,0.689278,423507.022992,0.963713,49.675369,7.947676,2.774418,0.558578,0.801663,191.217081,32.000000,198.094527,203.052342,190.267752,197.657385,32.000000,182.075489,68.447587,82.940278,89.958992,0.000000,57.979935,59.523279,55.585370,25.900000,45.512379,59.521398,36.360909
49.606404,89.602997,137.638615,172.580156,91.112616,89.258687,29.078936,14.284611,134.133276,3.347597,89.110655,50.367662,171.080305,138.471031,168.190616,134.827837,89.567568,133.678898,-0.000781,-1.956415,32.000000,-235.723990,134.812040,-0.023069,23.787841,0.689306,423326.052864,0.964056,49.698892,7.940218,2.774261,1.340568,1.106918,191.216734,32.000000,198.089057,203.054605,190.258329,197.657517,32.000000,182.065769,68.453462,82.925495,89.947229,0.000000,57.908152,59.523279,55.639983,25.900000,45.518240,59.526306,36.325473
49.580808,89.610723,137.592241,172.582031,91.099948,89.217779,29.123192,14.284541,134.090098,3.347062,89.119828,50.350104,171.080375,138.428257,168.190656,134.780939,89.547259,133.636476,-0.000781,-1.956437,32.000000,-235.723861,134.766863,-0.023091,23.780101,0.689407,423145.379405,0.964522,49.732734,7.936110,2.774828,0.593550,2.243102,191.221386,32.000000,198.081604,203.057772,190.255363,197.651676,32.000000,182.060475,68.458844,82.911646,89.938107,0.000000,57.847345,59.523279,55.690128,25.900000,45.525474,59.527417,36.404342
49.571546,89.620101,137.539643,172.585305,91.018951,89.168948,29.089125,14.284662,134.043594,3.345912,89.133327,50.334345,171.081968,138.372638,168.189566,134.727584,89.521952,133.586418,-0.000784,-1.958786,32.000000,-235.723697,134.714386,-0.023160,23.770542,0.689102,422928.240333,0.962294,49.750353,7.932918,2.774217,0.214336,2.244213,191.221143,32.000000,198.075301,203.060784,190.244923,197.643264,32.000000,182.058970,68.461101,82.894127,89.924199,0.000000,57.772964,59.523279,55.753690,25.900000,45.534235,59.534429,36.150638
49.561532,89.629713,137.503072,172.588814,91.013868,89.124211,29.081362,14.284745,134.005784,3.345581,89.144442,50.322583,171.085276,138.334244,168.189879,134.686904,89.500615,133.544993,-0.000784,-1.958214,32.000000,-235.723596,134.676534,-0.023154,23.761613,0.689241,422791.719440,0.964975,49.789306,7.933719,2.774955,1.327133,4.621522,191.218300,32.000000,198.077047,203.056071,190.235982,197.641536,32.000000,182.057448,68.463765,82.881247,89.915164,0.000000,57.714917,59.523279,55.785979,25.900000,45.543766,59.526571,36.386661
49.550798,89.640814,137.463669,172.593505,90.986625,89.100002,29.094889,14.284554,133.968012,3.344715,89.153314,50.308099,171.090433,138.296945,168.191324,134.647305,89.475803,133.502945,-0.000783,-1.954705,32.000000,-235.723976,134.638567,-0.023171,23.751409,0.689001,422581.867302,0.962530,49.807854,7.935118,2.774423,1.283905,0.866244,191.218209,32.000000,198.070144,203.050327,190.228372,197.641857,32.000000,182.044760,68.465910,82.866205,89.902916,0.000000,57.646602,59.523279,55.852275,25.900000,45.555606,59.532010,36.373161
49.546084,89.649029,137.432659,172.597827,90.895113,89.079595,29.068448,14.284363,133.935197,3.344594,89.160072,50.301659,171.093924,138.264104,168.191608,134.617052,89.454885,133.471516,-0.000782,-1.952927,32.000000,-235.724253,134.607080,-0.023127,23.746933,0.689070,422515.670860,0.962463,49.825930,7.936413,2.774207,1.021239,0.935559,191.222294,32.000000,198.065238,203.048459,190.229605,197.637431,32.000000,182.039762,68.467822,82.855080,89.893215,0.000000,57.589985,59.523279,55.887312,25.900000,45.564051,59.526935,36.332222
49.538188,89.659495,137.394659,172.603040,90.800944,89.054946,29.116766,14.284294,133.901323,3.343481,89.171285,50.294043,171.097266,138.228562,168.192504,134.584554,89.430085,133.437686,-0.000784,-1.951766,32.000000,-235.724328,134.573290,-0.023264,23.746471,0.689066,422459.428928,0.961911,49.847682,7.942042,2.774021,1.634728,0.553564,191.220286,32.000000,198.064337,203.045246,190.222815,197.634010,32.000000,182.041429,68.470628,82.842990,89.880715,0.000000,57.521166,59.523279,55.937313,25.900000,45.574706,59.520523,36.402288
49.536959,89.668991,137.370519,172.606807,90.810753,89.038750,29.079463,14.284241,133.878353,3.342678,89.181931,50.291544,171.100953,138.200600,168.194897,134.560524,89.410230,133.416275,-0.000784,-1.949984,32.000000,-235.724307,134.552170,-0.023295,23.746040,0.688928,422408.768453,0.962395,49.860749,7.948330,2.773655,0.762784,1.264979,191.216938,32.000000,198.065914,203.037279,190.217469,197.634407,32.000000,182.034613,68.473334,82.834451,89.869985,0.000000,57.466700,59.523279,55.975801,25.900000,45.584669,59.545238,36.330975
49.536575,89.681224,137.346697,172.610411,90.883148,89.018481,29.118868,14.284204,133.860125,3.342149,89.192826,50.292267,171.103823,138.176456,168.198578,134.545548,89.387741,133.398095,-0.000785,-1.946471,32.000000,-235.724403,134.532095,-0.023280,23.744573,0.688671,422349.242436,0.960959,49.877172,7.959240,2.773273,0.775563,1.876279,191.217059,32.000000,198.060584,203.029169,190.217248,197.639406,32.000000,182.023333,68.478315,82.824410,89.857473,0.000000,57.403249,59.523279,56.028604,25.900000,45.598452,59.529522,36.395025
49.551563,89.690643,137.330480,172.612362,90.846764,89.013762,29.083827,14.284080,133.847887,3.341626,89.201994,50.291529,171.107850,138.161313,168.202249,134.537409,89.368680,133.385957,-0.000787,-1.944682,32.000000,-235.724607,134.517944,-0.023328,23.743054,0.688400,422331.585964,0.963160,49.881191,7.968222,2.772530,1.129406,1.649515,191.218832,32.000000,198.057796,203.025558,190.222768,197.634358,32.000000,182.022894,68.481807,82.814784,89.848158,0.000000,57.352520,59.523279,56.051705,25.900000,45.608877,59.532482,36.289302
49.549453,89.702268,137.317335,172.614811,90.833823,89.013673,29.120783,14.283987,133.838606,3.341419,89.214520,50.294688,171.111534,138.153188,168.209421,134.531397,89.349474,133.377953,-0.000788,-1.941160,32.000000,-235.724746,134.505468,-0.023229,23.742006,0.688323,422308.618519,0.961911,49.898072,7.983393,2.772338,0.961398,0.578623,191.215318,32.000000,198.064215,203.022738,190.217108,197.634477,32.000000,182.029159,68.489287,82.805270,89.837051,0.000000,57.295156,59.523279,56.090780,25.900000,45.621757,59.532659,36.375949
49.548708,89.712049,137.315935,172.617426,90.801033,89.021909,29.115081,14.284100,133.837728,3.341417,89.223422,50.301206,171.116561,138.147865,168.215924,134.530569,89.333812,133.374132,-0.000790,-1.938791,32.000000,-235.724661,134.500687,-0.022992,23.742456,0.688170,422340.752760,0.962364,49.897420,7.996697,2.771537,1.640510,1.127078,191.214074,32.000000,198.070521,203.019916,190.217126,197.638525,32.000000,182.025438,68.495812,82.797401,89.827585,0.000000,57.252775,59.523279,56.126589,25.900000,45.632803,59.527407,36.342347
49.553779,89.723589,137.314741,172.620201,90.802851,89.024545,29.057254,14.283909,133.837766,3.341646,89.235204,50.312153,171.122707,138.146272,168.223121,134.532826,89.318226,133.372245,-0.000790,-1.935856,32.000000,-235.724844,134.497819,-0.022976,23.742101,0.688142,422405.152575,0.960890,49.906701,8.012956,2.771304,2.300135,1.393231,191.220687,32.000000,198.070948,203.020468,190.223614,197.641699,32.000000,182.022270,68.505243,82.788881,89.815950,0.000000,57.200750,59.523279,56.167021,25.900000,45.646241,59.528961,36.402802
49.576823,89.732909,137.320847,172.622580,90.850997,89.032662,29.120432,14.283826,133.839536,3.341394,89.243626,50.327833,171.128722,138.147245,168.226933,134.536056,89.305225,133.378266,-0.000790,-1.930588,32.000000,-235.724829,134.501133,-0.022921,23.741531,0.688032,422456.356444,0.961330,49.908427,8.025115,2.770806,1.635403,4.651446,191.222694,32.000000,198.072710,203.024224,190.229435,197.639125,32.000000,182.029171,68.513325,82.780597,89.806266,0.000000,57.163620,59.523279,56.181063,25.900000,45.656836,59.531085,36.381525
49.574854,89.743358,137.331444,172.626134,90.826490,89.057301,29.058894,14.283805,133.850393,3.341543,89.251983,50.343727,171.134295,138.153974,168.230987,134.545426,89.289756,133.386654,-0.000794,-1.927057,32.000000,-235.724755,134.506016,-0.022917,23.738651,0.688178,422545.427699,0.962025,49.918095,8.042994,2.770791,0.935481,1.276178,191.219876,32.000000,198.081313,203.025374,190.230632,197.638723,32.000000,182.029312,68.519168,82.771035,89.795664,0.000000,57.120724,59.523279,56.211645,25.900000,45.668996,59.531105,36.347189
49.606053,89.751485,137.341919,172.629315,90.779099,89.077659,29.144854,14.283688,133.861699,3.341372,89.260016,50.359091,171.139216,138.164987,168.235628,134.554434,89.279956,133.392078,-0.000792,-1.924681,32.000000,-235.724703,134.515713,-0.022909,23.740433,0.688207,422631.076712,0.963124,49.914864,8.058860,2.770270,1.270857,4.628491,191.223265,32.000000,198.083246,203.022760,190.238299,197.645218,32.000000,182.026783,68.522819,82.766650,89.787813,0.000000,57.084731,59.523279,56.213689,25.900000,45.678207,59.515920,36.401041
