OSU 80 Ton Compressor Load Stand
49.626822,89.761691,137.352204,172.632978,90.864229,89.114173,29.124360,14.283603,133.874229,3.341311,89.267757,50.378671,171.146500,138.179449,168.240472,134.566894,89.269433,133.399960,-0.000788,-1.922946,32.000000,-235.724718,134.531075,-0.022972,23.743128,0.688114,422771.114680,0.961666,49.902157,8.075987,2.769282,1.134198,1.683260,191.233592,32.000000,198.084738,203.024646,190.253315,197.644092,32.000000,182.026967,68.527804,82.761791,89.777184,0.000000,57.043698,59.523279,56.221638,25.900000,45.689874,59.536288,36.281085
49.636262,89.769840,137.358566,172.635624,90.892873,89.138586,29.134713,14.283338,133.883565,3.340900,89.276019,50.395826,171.150573,138.188684,168.243677,134.574233,89.261060,133.407941,-0.000790,-1.920046,32.000000,-235.724989,134.542600,-0.023005,23.746687,0.688031,422882.936444,0.962457,49.892573,8.087978,2.768559,1.044420,0.576996,191.231660,32.000000,198.088431,203.029067,190.257496,197.642017,32.000000,182.033566,68.527781,82.758919,89.767654,0.000000,57.008733,59.523279,56.234969,25.900000,45.699270,59.511219,36.401408
49.653122,89.780405,137.373763,172.637860,90.899010,89.179297,29.130874,14.283422,133.893698,3.340804,89.287017,50.417043,171.155289,138.204542,168.249017,134.582603,89.254941,133.418293,-0.000787,-1.917751,32.000000,-235.724885,134.553527,-0.022930,23.748313,0.687991,423095.408789,0.960560,49.879688,8.103256,2.767523,1.290435,1.631465,191.233249,32.000000,198.096415,203.028809,190.263870,197.645110,32.000000,182.030802,68.527675,82.758912,89.758231,0.000000,56.968710,59.523279,56.243672,25.900000,45.711401,59.533495,36.352398
49.669007,89.789170,137.387814,172.638538,90.952502,89.219943,29.106783,14.283519,133.903385,3.340746,89.294176,50.436343,171.158808,138.213993,168.252051,134.591716,89.250768,133.426400,-0.000787,-1.917724,32.000000,-235.725050,134.563474,-0.022955,23.749141,0.687953,423226.181688,0.962699,49.874428,8.113733,2.766960,2.119857,1.316428,191.237070,32.000000,198.096212,203.029348,190.274101,197.653465,32.000000,182.024555,68.524352,82.759786,89.749482,0.000000,56.937468,59.523279,56.247993,25.900000,45.721879,59.524378,36.378370
49.689596,89.799475,137.407088,172.638278,91.011229,89.268750,29.143345,14.283347,133.911409,3.341146,89.301498,50.457361,171.161546,138.226673,168.255955,134.604497,89.248673,133.433704,-0.000787,-1.915376,32.000000,-235.725233,134.578766,-0.023026,23.752288,0.688054,423468.684688,0.961148,49.862223,8.124030,2.766041,1.468800,1.097993,191.248731,32.000000,198.095405,203.037184,190.294012,197.653903,32.000000,182.032793,68.523786,82.761580,89.740924,0.000000,56.903036,59.523279,56.239526,25.900000,45.734415,59.534774,36.370814
49.698514,89.806296,137.418468,172.637602,91.061613,89.301116,29.081270,14.283122,133.916207,3.340856,89.310182,50.472342,171.163476,138.234281,168.259590,134.615303,89.248733,133.442685,-0.000787,-1.915350,32.000000,-235.725624,134.589654,-0.022969,23.756573,0.688182,423670.054237,0.961734,49.854625,8.130910,2.765436,0.912545,0.906869,191.247217,32.000000,198.099174,203.051867,190.300495,197.653113,32.000000,182.041669,68.524071,82.762947,89.733794,0.000000,56.870628,59.523279,56.249460,25.900000,45.742726,59.527870,36.386074
49.719091,89.815199,137.426817,172.636403,91.044512,89.314707,29.121158,14.283215,133.922635,3.341486,89.321818,50.489985,171.162714,138.241861,168.259617,134.622046,89.249579,133.450545,-0.000784,-1.915359,32.000000,-235.725328,134.594779,-0.022998,23.762560,0.688329,423906.175156,0.961994,49.851106,8.134417,2.765126,1.298815,0.894055,191.245835,32.000000,198.103931,203.060028,190.307018,197.659113,32.000000,182.038362,68.522380,82.764134,89.723398,0.000000,56.829463,59.523279,56.248422,25.900000,45.752682,59.517425,36.388202
49.721725,89.824527,137.432086,172.635492,91.126163,89.335222,29.093622,14.283317,133.929486,3.340873,89.333210,50.500162,171.162525,138.248778,168.260267,134.626692,89.249068,133.457145,-0.000785,-1.915384,32.000000,-235.725163,134.600387,-0.022993,23.765257,0.688179,423983.715423,0.961299,49.845715,8.139157,2.764628,0.909063,0.741549,191.253067,32.000000,198.099554,203.067480,190.319381,197.663268,32.000000,182.038378,68.521026,82.763052,89.714806,0.000000,56.794135,59.523279,56.258248,25.900000,45.763794,59.534931,36.290109
49.729035,89.835711,137.443363,172.635366,91.250559,89.359593,29.087605,14.283272,133.936139,3.340866,89.345792,50.513680,171.163479,138.258684,168.260922,134.631754,89.249164,133.465553,-0.000784,-1.915377,32.000000,-235.725284,134.605027,-0.022956,23.764496,0.688133,424078.553052,0.960709,49.850220,8.143114,2.764467,0.769290,1.189804,191.258216,32.000000,198.097950,203.085030,190.332436,197.661286,32.000000,182.037502,68.519560,82.759493,89.705169,0.000000,56.755863,59.523279,56.254214,25.900000,45.778037,59.530967,36.296933
49.745614,89.844465,137.444751,172.636274,91.253497,89.388098,29.130308,14.283388,133.938510,3.341083,89.354234,50.521752,171.163689,138.260503,168.261894,134.635247,89.250275,133.468031,-0.000782,-1.917743,32.000000,-235.725113,134.606330,-0.022963,23.761800,0.688145,424181.102753,0.962021,49.848339,8.145830,2.764003,1.136844,2.392892,191.258734,32.000000,198.099716,203.097763,190.334354,197.660246,32.000000,182.038053,68.519549,82.753996,89.697670,0.000000,56.719770,59.523279,56.246947,25.900000,45.789247,59.530250,36.362376
49.752019,89.853660,137.447695,172.637871,91.206239,89.412705,29.117282,14.283509,133.936409,3.341142,89.364121,50.527181,171.165502,138.261685,168.261888,134.631594,89.251059,133.466840,-0.000780,-1.920113,32.000000,-235.725001,134.602108,-0.022631,23.762847,0.688140,424297.309779,0.961286,49.836177,8.148459,2.762923,0.722469,4.648781,191.258600,32.000000,198.103570,203.106803,190.341908,197.665470,32.000000,182.034320,68.521480,82.746930,89.687537,0.000000,56.675741,59.523279,56.250285,25.900000,45.800860,59.527683,36.401701
49.754363,89.861669,137.449532,172.639343,91.259996,89.433131,29.110531,14.283599,133.931128,3.340862,89.374144,50.534217,171.168410,138.261452,168.263488,134.626621,89.251292,133.466576,-0.000778,-1.920110,32.000000,-235.724793,134.600506,-0.022668,23.762339,0.688355,424439.792858,0.961868,49.840395,8.148616,2.762743,1.295943,1.571755,191.263517,32.000000,198.100075,203.117325,190.353178,197.670206,32.000000,182.028689,68.525131,82.742161,89.680612,0.000000,56.639580,59.523279,56.248941,25.900000,45.810645,59.529640,36.359735
49.747733,89.871494,137.445688,172.640503,91.244296,89.457313,29.132456,14.283699,133.925487,3.340626,89.388039,50.540787,171.171568,138.254703,168.263692,134.618383,89.251806,133.462462,-0.000775,-1.920138,32.000000,-235.724698,134.595798,-0.022641,23.759992,0.688470,424563.274183,0.963418,49.843804,8.146864,2.762497,1.391726,0.915161,191.265430,32.000000,198.096007,203.134691,190.364807,197.668579,32.000000,182.029353,68.527969,82.737646,89.671202,0.000000,56.592491,59.523279,56.266682,25.900000,45.823216,59.532718,36.413147
49.757979,89.881424,137.437893,172.640792,91.272732,89.473294,29.083728,14.283509,133.916460,3.339786,89.401536,50.544364,171.170864,138.248374,168.262918,134.607179,89.250701,133.454261,-0.000772,-1.923125,32.000000,-235.724791,134.586930,-0.022614,23.752865,0.688675,424668.483516,0.961182,49.854089,8.144056,2.762588,0.771060,1.055444,191.261079,32.000000,198.094884,203.140739,190.366319,197.670114,32.000000,182.019990,68.528475,82.731694,89.661953,0.000000,56.542057,59.523279,56.270071,25.900000,45.835889,59.529217,36.358414
49.764328,89.889852,137.433705,172.641335,91.315059,89.491064,29.067027,14.283692,133.908409,3.339142,89.411927,50.546571,171.171100,138.244145,168.262352,134.596690,89.248830,133.448296,-0.000771,-1.924881,32.000000,-235.724500,134.579057,-0.022706,23.747695,0.689019,424795.631990,0.962755,49.864644,8.141926,2.762463,1.056961,0.737743,191.263054,32.000000,198.086596,203.145263,190.370672,197.677219,32.000000,182.014785,68.527138,82.727587,89.655261,0.000000,56.501552,59.523279,56.265358,25.900000,45.846742,59.537635,36.406690
49.763008,89.900528,137.420922,172.642658,91.314807,89.507550,29.123800,14.283740,133.899370,3.338796,89.425693,50.544274,171.171856,138.233382,168.262517,134.587504,89.244996,133.435317,-0.000771,-1.927215,32.000000,-235.724445,134.566957,-0.022691,23.744648,0.689137,424860.650004,0.963209,49.863033,8.141023,2.761851,2.190051,1.816637,191.265753,32.000000,198.077321,203.150630,190.379658,197.675768,32.000000,182.008702,68.523805,82.723601,89.648294,0.000000,56.448241,59.523279,56.270270,25.900000,45.860657,59.531882,36.230315
49.770009,89.910000,137.410642,172.643508,91.340607,89.507291,29.098314,14.283817,133.888887,3.338032,89.436999,50.543782,171.173028,138.224942,168.262644,134.577765,89.242448,133.426886,-0.000769,-1.927229,32.000000,-235.724460,134.558747,-0.022739,23.746275,0.689350,424960.617232,0.962301,49.871542,8.138837,2.761561,2.237598,1.814431,191.262488,32.000000,198.071280,203.158585,190.378246,197.676133,32.000000,182.010789,68.521707,82.721705,89.643618,0.000000,56.403216,59.523279,56.266547,25.900000,45.873350,59.531007,36.292604
49.758821,89.920347,137.400394,172.643953,91.406335,89.503218,29.121363,14.283812,133.877640,3.337666,89.449059,50.542045,171.174574,138.213238,168.264206,134.566012,89.238583,133.419417,-0.000770,-1.927241,32.000000,-235.724492,134.549942,-0.022902,23.748988,0.689256,425010.874835,0.962211,49.870499,8.136508,2.760877,2.198033,0.863568,191.259055,32.000000,198.070818,203.158584,190.375964,197.683851,32.000000,182.003740,68.517560,82.719687,89.638902,0.000000,56.351882,59.523279,56.292736,25.900000,45.887267,59.530545,36.353572
49.757158,89.927878,137.392558,172.644295,91.351495,89.482886,29.119748,14.283944,133.869622,3.337220,89.459040,50.538035,171.175175,138.202363,168.267437,134.559089,89.233768,133.411950,-0.000773,-1.927209,32.000000,-235.724156,134.541506,-0.022845,23.749685,0.689216,425030.984954,0.964972,49.886977,8.135273,2.760901,0.600355,0.798236,191.258807,32.000000,198.058177,203.157741,190.375784,197.694409,32.000000,181.995510,68.510562,82.717249,89.636481,0.000000,56.308061,59.523279,56.291518,25.900000,45.897625,59.522893,36.376463
49.748288,89.937813,137.387353,172.645298,91.310652,89.466477,29.138273,14.284046,133.866877,3.337645,89.470798,50.535580,171.179019,138.193698,168.271215,134.554080,89.230021,133.407385,-0.000771,-1.927187,32.000000,-235.724104,134.531273,-0.022823,23.749509,0.689109,424977.435864,0.963305,49.903987,8.136857,2.761121,2.290855,1.103001,191.261025,32.000000,198.047719,203.162986,190.381919,197.698685,32.000000,181.993490,68.502231,82.718516,89.636117,0.000000,56.256308,59.523279,56.310515,25.900000,45.910746,59.529512,36.158855
49.747977,89.945432,137.380975,172.647538,91.310007,89.466378,29.101971,14.284077,133.864978,3.337268,89.479036,50.534133,171.179868,138.184976,168.273366,134.553192,89.223897,133.404940,-0.000771,-1.927167,32.000000,-235.724059,134.528265,-0.022858,23.749765,0.689125,424901.606668,0.964131,49.925211,8.138230,2.761673,2.250573,1.792059,191.254077,32.000000,198.043874,203.165958,190.379176,197.698444,32.000000,181.993900,68.492762,82.719845,89.634396,0.000000,56.214027,59.523279,56.315949,25.900000,45.921444,59.525135,36.409258
49.749885,89.954059,137.377515,172.651778,91.318463,89.466480,29.098355,14.284276,133.863905,3.336492,89.486199,50.535140,171.181279,138.178628,168.276633,134.554166,89.216024,133.401232,-0.000773,-1.927185,32.000000,-235.723814,134.526467,-0.022871,23.748609,0.689035,424900.516689,0.961774,49.932489,8.141028,2.761410,2.273324,1.184411,191.247443,32.000000,198.039081,203.161747,190.375239,197.704829,32.000000,181.988631,68.480811,82.724122,89.632528,0.000000,56.163473,59.523279,56.331011,25.900000,45.933304,59.527889,36.376830
49.753855,89.960778,137.376448,172.655534,91.325476,89.466477,29.113959,14.284311,133.866959,3.335988,89.492022,50.534754,171.184960,138.180307,168.280099,134.560027,89.208100,133.403194,-0.000772,-1.926075,32.000000,-235.723835,134.525860,-0.022894,23.747886,0.689090,424921.589234,0.963566,49.942327,8.145920,2.761443,0.563470,0.550518,191.247409,32.000000,198.029516,203.158882,190.376928,197.708726,32.000000,181.977512,68.471109,82.729887,89.632713,0.000000,56.123491,59.523279,56.332111,25.900000,45.942528,59.515783,36.385560
49.758504,89.968825,137.382140,172.659687,91.362133,89.466446,29.110535,14.284365,133.873848,3.336354,89.492631,50.542017,171.188116,138.187176,168.284250,134.565329,89.198385,133.407539,-0.000773,-1.926066,32.000000,-235.723765,134.529641,-0.022840,23.747088,0.689117,424947.222994,0.962935,49.951608,8.154142,2.761477,0.726257,1.289845,191.246007,32.000000,198.021959,203.157187,190.372361,197.706778,32.000000,181.974166,68.454833,82.734576,89.631104,0.000000,56.078684,59.523279,56.326489,25.900000,45.953617,59.524988,36.387615
49.762136,89.974599,137.391810,172.662739,91.410410,89.475896,29.142867,14.284307,133.883142,3.335950,89.493055,50.545998,171.190553,138.195410,168.290851,134.574806,89.190082,133.416527,-0.000775,-1.926057,32.000000,-235.723769,134.536452,-0.022956,23.744335,0.688989,424962.298373,0.961615,49.945844,8.164594,2.760866,0.750217,0.575461,191.241205,32.000000,198.019745,203.152836,190.367934,197.708027,32.000000,181.978366,68.441850,82.739195,89.631251,0.000000,56.044477,59.523279,56.330469,25.900000,45.962256,59.535865,36.287982
49.773147,89.979205,137.407423,172.664614,91.384620,89.485154,29.077051,14.284535,133.899014,3.335867,89.490305,50.559462,171.194459,138.209468,168.300436,134.590542,89.183377,133.431507,-0.000776,-1.926066,32.000000,-235.723546,134.548236,-0.022943,23.741781,0.689103,425007.482689,0.962678,49.952117,8.178026,2.760954,0.776121,0.947149,191.240523,32.000000,198.015882,203.145649,190.367279,197.715172,32.000000,181.973448,68.428549,82.746380,89.631581,0.000000,56.006994,59.523279,56.328349,25.900000,45.968936,59.524998,36.400160
49.784440,89.982401,137.420796,172.665293,91.377088,89.485162,29.107063,14.284647,133.915662,3.335604,89.485052,50.568623,171.196766,138.224690,168.306831,134.604412,89.176845,133.441937,-0.000777,-1.926068,32.000000,-235.723441,134.562707,-0.022742,23.739979,0.689239,425051.822560,0.963477,49.951369,8.189148,2.760894,1.290476,0.513995,191.242013,32.000000,198.009720,203.142532,190.369536,197.714208,32.000000,181.976164,68.417020,82.753104,89.632075,0.000000,55.976692,59.523279,56.320121,25.900000,45.973330,59.520425,36.417695
49.776800,89.983698,137.444796,172.665354,91.437942,89.485183,29.075880,14.284495,133.936973,3.335739,89.479380,50.580138,171.198900,138.247141,168.313183,134.626989,89.169882,133.463043,-0.000778,-1.923721,32.000000,-235.723576,134.583930,-0.022772,23.742909,0.689237,425101.487975,0.962775,49.940568,8.204053,2.760463,0.762212,0.737183,191.241358,32.000000,198.002770,203.145012,190.369690,197.711188,32.000000,181.987179,68.400247,82.764221,89.633117,0.000000,55.943882,59.523279,56.324429,25.900000,45.975676,59.531194,36.280865
49.789320,89.984668,137.469142,172.665052,91.422021,89.501361,29.101108,14.284378,133.959066,3.336062,89.474950,50.594015,171.199109,138.267671,168.317767,134.648751,89.164049,133.478966,-0.000778,-1.921361,32.000000,-235.723814,134.605732,-0.022752,23.746524,0.689158,425109.898235,0.962993,49.933766,8.216582,2.760277,0.879443,1.437650,191.237067,32.000000,197.999994,203.140503,190.365348,197.712230,32.000000,181.987132,68.385775,82.775151,89.635453,0.000000,55.921018,59.523279,56.321074,25.900000,45.976820,59.536062,36.414540
49.800548,89.985361,137.498649,172.665559,91.423141,89.513452,29.064929,14.284460,133.987429,3.336531,89.466744,50.608548,171.198913,138.296262,168.323958,134.675073,89.159160,133.501947,-0.000778,-1.921419,32.000000,-235.723674,134.633773,-0.022741,23.752742,0.689347,425182.353958,0.964592,49.939371,8.233454,2.761072,0.751012,1.068741,191.240244,32.000000,197.989047,203.133471,190.366118,197.715533,32.000000,181.982821,68.366208,82.788712,89.638008,0.000000,55.894296,59.523279,56.309378,25.900000,45.978202,59.520493,36.471474
49.825559,89.984389,137.526207,172.667574,91.470527,89.533815,29.099918,14.284574,134.009961,3.336872,89.458458,50.621189,171.199854,138.324121,168.329180,134.700278,89.154701,133.522202,-0.000782,-1.921410,32.000000,-235.723442,134.656376,-0.022799,23.761453,0.689231,425206.356217,0.963022,49.930251,8.247471,2.761015,0.753759,0.550504,191.247775,32.000000,197.981075,203.130781,190.369863,197.711457,32.000000,181.984963,68.348892,82.800843,89.641945,0.000000,55.873291,59.523279,56.287042,25.900000,45.976724,59.531322,36.527966
49.838227,89.982743,137.559478,172.672198,91.455394,89.558663,29.128405,14.284759,134.043125,3.337400,89.448870,50.638892,171.202364,138.357186,168.335039,134.732264,89.151960,133.551800,-0.000783,-1.918999,32.000000,-235.723446,134.688599,-0.022811,23.773249,0.689093,425324.272191,0.963835,49.913713,8.265445,2.760744,1.102120,1.307603,191.242674,32.000000,197.978448,203.130948,190.366487,197.708975,32.000000,181.998340,68.329046,82.817293,89.646725,0.000000,55.850976,59.523279,56.262126,25.900000,45.974287,59.520887,36.344328
49.854886,89.980959,137.582989,172.676276,91.506536,89.574649,29.081683,14.284883,134.071328,3.338322,89.439208,50.653881,171.204617,138.385557,168.340707,134.758204,89.150801,133.573901,-0.000781,-1.916676,32.000000,-235.723370,134.718309,-0.022769,23.784643,0.688765,425414.675616,0.963562,49.889654,8.279568,2.760080,0.728793,0.546294,191.240757,32.000000,197.976771,203.122945,190.365752,197.708976,32.000000,181.994502,68.313445,82.833391,89.650777,0.000000,55.831239,59.523279,56.242419,25.900000,45.971890,59.535609,36.380718
49.874443,89.977314,137.618267,172.679404,91.527592,89.586677,29.102875,14.284939,134.102630,3.339027,89.426680,50.672057,171.207688,138.419972,168.349630,134.792425,89.151987,133.605653,-0.000780,-1.916657,32.000000,-235.723352,134.753822,-0.022927,23.792156,0.688538,425526.319115,0.963354,49.875195,8.294389,2.760054,0.544769,0.793373,191.244637,32.000000,197.969372,203.120054,190.371399,197.712018,32.000000,181.998656,68.295756,82.853335,89.656858,0.000000,55.811502,59.523279,56.199860,25.900000,45.966629,59.523690,36.325473
49.881828,89.973630,137.650135,172.680472,91.556408,89.607070,29.132766,14.284991,134.129298,3.339688,89.417012,50.683030,171.209220,138.447835,168.356005,134.820344,89.153637,133.632721,-0.000779,-1.916655,32.000000,-235.723205,134.779547,-0.022911,23.794100,0.688179,425534.874616,0.963429,49.854472,8.306360,2.759612,0.519800,0.949976,191.251784,32.000000,197.964992,203.119021,190.380494,197.707843,32.000000,182.005692,68.279749,82.869013,89.661184,0.000000,55.796795,59.523279,56.187340,25.900000,45.961214,59.528381,36.330315
49.909748,89.969869,137.679665,172.681873,91.615904,89.631420,29.124337,14.285235,134.156264,3.340415,89.406703,50.703202,171.209746,138.480150,168.360591,134.846117,89.157894,133.659025,-0.000781,-1.916662,32.000000,-235.723040,134.804467,-0.022938,23.794065,0.688152,425634.024970,0.961849,49.832713,8.321264,2.759394,0.767351,0.859683,191.245077,32.000000,197.965355,203.121591,190.378853,197.700041,32.000000,182.023140,68.260472,82.884698,89.666803,0.000000,55.778031,59.523279,56.149384,25.900000,45.955234,59.530122,36.359955
49.915996,89.967201,137.704326,172.683213,91.601342,89.672157,29.093034,14.285210,134.181163,3.340995,89.396576,50.718389,171.210628,138.504976,168.363021,134.869969,89.161881,133.679877,-0.000780,-1.916672,32.000000,-235.723208,134.827915,-0.022923,23.795664,0.688259,425716.224566,0.962177,49.816502,8.329284,2.759334,1.061038,1.237782,191.244206,32.000000,197.967985,203.118514,190.380010,197.699898,32.000000,182.025956,68.246892,82.897026,89.670849,0.000000,55.759676,59.523279,56.125006,25.900000,45.951010,59.525381,36.421951
49.938243,89.963316,137.735597,172.684188,91.610792,89.716902,29.111329,14.285294,134.208247,3.341419,89.385638,50.738267,171.210234,138.539893,168.366796,134.897155,89.164945,133.706100,-0.000779,-1.916650,32.000000,-235.723109,134.855387,-0.022906,23.800142,0.688442,425872.088764,0.963531,49.798732,8.337246,2.759116,1.228910,1.948283,191.254645,32.000000,197.963508,203.117540,190.389661,197.697467,32.000000,182.034827,68.232989,82.908819,89.674998,0.000000,55.743535,59.523279,56.075841,25.900000,45.945347,59.539416,36.486440
49.948046,89.959883,137.758430,172.683717,91.640799,89.737286,29.118230,14.285336,134.227115,3.341732,89.375955,50.753045,171.210570,138.570431,168.369745,134.919975,89.169487,133.727730,-0.000781,-1.916664,32.000000,-235.723132,134.880287,-0.022932,23.804173,0.688380,426043.922152,0.963042,49.767655,8.344981,2.758112,1.476772,0.919174,191.256068,32.000000,197.962492,203.120959,190.390371,197.691149,32.000000,182.046862,68.222702,82.916811,89.678858,0.000000,55.727363,59.523279,56.043420,25.900000,45.939908,59.519412,36.391210
49.967286,89.955614,137.787598,172.682008,91.683393,89.761741,29.074659,14.285200,134.249484,3.342619,89.366766,50.764050,171.210411,138.601443,168.373610,134.947442,89.177810,133.752354,-0.000780,-1.916674,32.000000,-235.723218,134.903395,-0.022959,23.807221,0.688438,426179.822346,0.961861,49.748725,8.354045,2.757977,1.443358,0.606934,191.256366,32.000000,197.967939,203.123650,190.389061,197.687183,32.000000,182.055908,68.212666,82.926279,89.684258,0.000000,55.709193,59.523279,55.999552,25.900000,45.933475,59.529227,36.273528
49.973240,89.952082,137.809226,172.680887,91.699379,89.782052,29.136699,14.285197,134.263486,3.343139,89.359191,50.778892,171.210501,138.621844,168.376698,134.960619,89.185073,133.768587,-0.000778,-1.917230,32.000000,-235.723275,134.920959,-0.023128,23.807604,0.688378,426255.209546,0.963121,49.731251,8.358315,2.757676,0.499575,0.538721,191.257996,32.000000,197.970580,203.123782,190.389413,197.690366,32.000000,182.061081,68.202471,82.933301,89.687686,0.000000,55.695106,59.523279,55.962239,25.900000,45.927936,59.526699,36.311386
49.977218,89.948014,137.821905,172.679928,91.687474,89.806612,29.088391,14.285332,134.276464,3.343047,89.356082,50.789836,171.209039,138.638772,168.378412,134.974681,89.194510,133.783958,-0.000775,-1.917829,32.000000,-235.723076,134.935952,-0.023011,23.805975,0.688452,426346.661610,0.962950,49.713901,8.360992,2.757527,2.254643,2.212836,191.268103,32.000000,197.968236,203.128079,190.399324,197.685879,32.000000,182.064563,68.191340,82.942874,89.691239,0.000000,55.668364,59.523279,55.939926,25.900000,45.921346,59.527555,36.403022
49.995568,89.945684,137.831805,172.679149,91.641318,89.835111,29.147676,14.285409,134.281949,3.343239,89.355540,50.797707,171.208009,138.648165,168.378622,134.984252,89.202962,133.791740,-0.000774,-1.917843,32.000000,-235.723023,134.944749,-0.022854,23.806657,0.688622,426423.566220,0.961886,49.705490,8.359730,2.757491,0.251138,1.192859,191.270065,32.000000,197.972307,203.134866,190.400759,197.680529,32.000000,182.075022,68.182661,82.949897,89.695714,0.000000,55.646430,59.523279,55.892745,25.900000,45.917208,59.536711,36.299280
50.004523,89.944943,137.839979,172.678914,91.720427,89.851587,29.115130,14.285252,134.283469,3.343843,89.357713,50.801630,171.205997,138.655675,168.376992,134.985281,89.211203,133.791783,-0.000773,-1.917832,32.000000,-235.723141,134.950446,-0.022862,23.808251,0.688818,426518.023596,0.962703,49.697516,8.355954,2.757532,1.942064,1.980540,191.267431,32.000000,197.979396,203.133720,190.402502,197.680597,32.000000,182.072904,68.172579,82.957655,89.700465,0.000000,55.618345,59.523279,55.843953,25.900000,45.914859,59.531754,36.301628
50.000734,89.945374,137.841714,172.678521,91.756522,89.871809,29.111721,14.285122,134.281820,3.343787,89.360979,50.805992,171.203951,138.656367,168.375282,134.986763,89.217045,133.792737,-0.000772,-1.917840,32.000000,-235.723187,134.950499,-0.022775,23.809889,0.688799,426633.035912,0.963335,49.680618,8.351071,2.756847,1.242180,1.158250,191.273540,32.000000,197.974074,203.131805,190.407122,197.684824,32.000000,182.069423,68.164304,82.963745,89.704702,0.000000,55.592700,59.523279,55.816706,25.900000,45.914766,59.541973,36.370447
50.004646,89.947092,137.841525,172.676966,91.702466,89.902637,29.101008,14.285116,134.273383,3.343721,89.365634,50.812026,171.201362,138.650830,168.373237,134.978866,89.223307,133.787401,-0.000772,-1.918438,32.000000,-235.723280,134.947742,-0.022767,23.813784,0.688891,426694.669900,0.963427,49.678523,8.342867,2.756881,0.707306,2.767764,191.279287,32.000000,197.973811,203.131974,190.414000,197.681936,32.000000,182.070899,68.158316,82.968217,89.709012,0.000000,55.560999,59.523279,55.782453,25.900000,45.916277,59.525234,36.379838
50.010973,89.949014,137.828373,172.674794,91.720086,89.906524,29.093417,14.285040,134.263240,3.343254,89.370720,50.813134,171.199093,138.643004,168.371835,134.967674,89.228722,133.776250,-0.000774,-1.921379,32.000000,-235.723260,134.940993,-0.022739,23.815844,0.689088,426786.183451,0.962482,49.686429,8.336388,2.757305,0.813157,2.772345,191.279165,32.000000,197.977488,203.138257,190.410739,197.679173,32.000000,182.076457,68.152878,82.970932,89.712486,0.000000,55.526088,59.523279,55.740525,25.900000,45.918383,59.531085,36.396565
50.026366,89.951858,137.808161,172.672042,91.752058,89.931032,29.114659,14.285155,134.246510,3.342748,89.376391,50.814259,171.195612,138.623895,168.367843,134.947970,89.234981,133.758531,-0.000775,-1.923699,32.000000,-235.723057,134.919535,-0.022740,23.813905,0.688740,426873.990117,0.962762,49.663350,8.325257,2.755756,0.536111,4.641839,191.278402,32.000000,197.984485,203.134168,190.404809,197.681999,32.000000,182.075759,68.148926,82.973542,89.715401,0.000000,55.481062,59.523279,55.696201,25.900000,45.921792,59.519835,36.405957
50.018985,89.955213,137.787390,172.669379,91.750020,89.930940,29.073227,14.285319,134.226514,3.342421,89.381999,50.815573,171.191932,138.604483,168.365073,134.931815,89.238837,133.739784,-0.000774,-1.923709,32.000000,-235.723016,134.900369,-0.022846,23.805923,0.688769,426942.911879,0.962832,49.664584,8.312958,2.755428,0.192123,0.522397,191.280316,32.000000,197.983993,203.133920,190.405640,197.685428,32.000000,182.072902,68.146144,82.973358,89.717065,0.000000,55.441192,59.523279,55.662171,25.900000,45.925974,59.528568,36.361056
50.011806,89.958850,137.763212,172.664628,91.826931,89.926287,29.107275,14.285319,134.198460,3.341855,89.387655,50.813840,171.187613,138.576581,168.359553,134.904774,89.241397,133.714591,-0.000774,-1.926682,32.000000,-235.722733,134.873738,-0.022845,23.792996,0.688829,426973.957249,0.963947,49.663260,8.297068,2.754715,0.768781,0.961076,191.287994,32.000000,197.982476,203.142220,190.406941,197.679299,32.000000,182.078202,68.141284,82.969198,89.717909,0.000000,55.391670,59.523279,55.639604,25.900000,45.930668,59.529807,36.382332
50.013152,89.961744,137.739251,172.660472,91.845498,89.921894,29.122194,14.285292,134.173319,3.340992,89.393670,50.810725,171.182911,138.553089,168.356326,134.881716,89.242631,133.690819,-0.000776,-1.929630,32.000000,-235.722717,134.848580,-0.022877,23.781543,0.688991,426970.645096,0.961668,49.665888,8.284898,2.754277,1.063785,1.129186,191.284108,32.000000,197.986271,203.146666,190.400769,197.678429,32.000000,182.082293,68.136700,82.962927,89.718742,0.000000,55.346723,59.523279,55.606792,25.900000,45.934471,59.528912,36.325839
49.988709,89.965633,137.710930,172.657014,91.784109,89.938124,29.128254,14.285212,134.140382,3.340259,89.400251,50.804739,171.178125,138.519388,168.350878,134.849832,89.241065,133.662538,-0.000779,-1.931992,32.000000,-235.722781,134.816348,-0.022829,23.769704,0.689386,426935.645199,0.961920,49.681534,8.270077,2.754359,1.473328,0.781228,191.287183,32.000000,197.985426,203.142486,190.394651,197.680340,32.000000,182.074772,68.129720,82.951997,89.717370,0.000000,55.293246,59.523279,55.586045,25.900000,45.939388,59.525735,36.346456
49.992380,89.969565,137.679857,172.655828,91.753941,89.926361,29.137795,14.285139,134.113352,3.339663,89.406603,50.802142,171.175440,138.493117,168.346382,134.819648,89.237731,133.631034,-0.000778,-1.934888,32.000000,-235.722804,134.788592,-0.022821,23.763158,0.689792,426999.670532,0.962194,49.691432,8.258599,2.754261,0.693682,0.578639,191.290869,32.000000,197.980865,203.143132,190.392223,197.679758,32.000000,182.072178,68.126903,82.941054,89.716455,0.000000,55.244265,59.523279,55.566233,25.900000,45.944548,59.533397,36.402215
49.984588,89.974886,137.643216,172.654771,91.678971,89.907141,29.081154,14.284985,134.082365,3.338915,89.413426,50.793279,171.172313,138.460067,168.341957,134.790868,89.231149,133.599381,-0.000777,-1.938421,32.000000,-235.722949,134.758848,-0.022859,23.755680,0.689995,426993.778508,0.962853,49.704913,8.245301,2.754067,0.568687,0.578618,191.292596,32.000000,197.975437,203.148157,190.388556,197.675007,32.000000,182.069584,68.124585,82.926930,89.714491,0.000000,55.182452,59.523279,55.539221,25.900000,45.951874,59.525608,36.384900
49.978748,89.978766,137.616416,172.653981,91.643275,89.890615,29.147927,14.284952,134.054696,3.338206,89.417377,50.786439,171.167773,138.431738,168.337918,134.763279,89.223251,133.571222,-0.000776,-1.941324,32.000000,-235.722916,134.730250,-0.022820,23.748718,0.689957,426936.366938,0.962371,49.713412,8.236030,2.753654,1.234339,1.000981,191.290277,32.000000,197.975214,203.143140,190.380776,197.671324,32.000000,182.064815,68.123117,82.915224,89.710639,0.000000,55.133393,59.523279,55.518911,25.900000,45.957300,59.522578,36.359368
49.959363,89.982599,137.575846,172.653667,91.684317,89.882463,29.109919,14.284819,134.014316,3.337228,89.421928,50.777736,171.165193,138.390925,168.333000,134.728644,89.214218,133.536355,-0.000776,-1.944859,32.000000,-235.723052,134.692307,-0.022972,23.736869,0.690029,426883.655736,0.962028,49.726315,8.228948,2.753391,1.330433,1.295505,191.286704,32.000000,197.966844,203.136612,190.374783,197.675588,32.000000,182.051943,68.123385,82.902297,89.706882,0.000000,55.069893,59.523279,55.511830,25.900000,45.962766,59.521506,36.293338
49.957840,89.985259,137.543919,172.653698,91.723388,89.882536,29.124368,14.284608,133.984150,3.336612,89.426469,50.768444,171.162847,138.353957,168.329422,134.695501,89.204597,133.504578,-0.000774,-1.946549,32.000000,-235.723342,134.660241,-0.023005,23.725876,0.690309,426849.095839,0.960574,49.747673,8.220229,2.753752,0.581881,1.434747,191.293265,32.000000,197.954926,203.134224,190.376666,197.670083,32.000000,182.042193,68.125155,82.888908,89.703782,0.000000,55.014970,59.523279,55.493899,25.900000,45.966427,59.522480,36.401775
49.947623,89.989053,137.504120,172.653194,91.662964,89.870270,29.108756,14.284605,133.948112,3.335915,89.432937,50.762808,171.160900,138.312322,168.324665,134.655306,89.189601,133.468617,-0.000773,-1.948252,32.000000,-235.723345,134.624606,-0.022963,23.714553,0.690537,426855.373949,0.962381,49.757275,8.214184,2.753311,0.892378,2.003560,191.288922,32.000000,197.946426,203.135208,190.369521,197.663047,32.000000,182.040068,68.127350,82.870754,89.700391,0.000000,54.948664,59.523279,55.473033,25.900000,45.971564,59.532698,36.357901
49.928864,89.992828,137.467350,172.651739,91.604285,89.849935,29.120462,14.284508,133.922078,3.335428,89.440209,50.753166,171.156859,138.282673,168.321985,134.626315,89.176414,133.439347,-0.000773,-1.950607,32.000000,-235.723327,134.594153,-0.022954,23.707648,0.690884,426883.847970,0.963207,49.772984,8.210012,2.753330,2.097645,1.461492,191.282503,32.000000,197.940975,203.126949,190.361412,197.660134,32.000000,182.029806,68.129138,82.854032,89.695900,0.000000,54.891700,59.523279,55.474301,25.900000,45.976750,59.524477,36.387761
49.939258,89.999826,137.438701,172.649654,91.533553,89.825706,29.109007,14.284383,133.896328,3.334814,89.446461,50.742921,171.152449,138.251201,168.319398,134.593688,89.159298,133.411258,-0.000776,-1.950605,32.000000,-235.723567,134.563161,-0.022968,23.702055,0.690999,426804.851567,0.962001,49.791043,8.207821,2.753287,0.711512,0.957194,191.283987,32.000000,197.921408,203.116003,190.360800,197.663001,32.000000,182.017726,68.131662,82.830118,89.690016,0.000000,54.827802,59.523279,55.448755,25.900000,45.986097,59.530712,36.300968
49.916528,90.004860,137.417597,172.648171,91.565153,89.801227,29.144188,14.284200,133.876690,3.334088,89.448046,50.738828,171.150334,138.229559,168.318128,134.573785,89.144138,133.393370,-0.000777,-1.950627,32.000000,-235.723824,134.547526,-0.022990,23.697326,0.690906,426739.696705,0.964589,49.799490,8.209440,2.752869,2.162831,0.544903,191.286918,32.000000,197.905897,203.114692,190.363622,197.656624,32.000000,182.012596,68.133699,82.807518,89.685435,0.000000,54.775714,59.523279,55.444303,25.900000,45.993823,59.526237,36.373235
49.914438,90.008141,137.394791,172.646380,91.591839,89.772348,29.065969,14.284228,133.859471,3.333463,89.447746,50.735319,171.147666,138.208988,168.317482,134.555675,89.125915,133.376208,-0.000779,-1.950597,32.000000,-235.723864,134.529119,-0.023014,23.692926,0.690888,426667.618541,0.962839,49.816699,8.215590,2.752829,0.612114,0.915649,191.283961,32.000000,197.893981,203.111097,190.350814,197.651768,32.000000,182.012290,68.134044,82.777238,89.678689,0.000000,54.715228,59.523279,55.437440,25.900000,45.999448,59.527988,36.425546
49.913597,90.009160,137.378572,172.644973,91.590914,89.752173,29.090906,14.284277,133.847881,3.333200,89.444806,50.735086,171.145571,138.195404,168.317739,134.539213,89.110957,133.363120,-0.000781,-1.950269,32.000000,-235.723912,134.519633,-0.023022,23.688489,0.690772,426561.897026,0.964134,49.826338,8.220932,2.752769,1.088051,0.861807,191.278802,32.000000,197.887468,203.102971,190.341070,197.653758,32.000000,182.005866,68.134085,82.751823,89.671325,0.000000,54.665367,59.523279,55.415926,25.900000,46.001263,59.529060,36.312120
49.912591,90.009728,137.367771,172.643970,91.579851,89.736022,29.148499,14.284283,133.839816,3.332773,89.441922,50.731239,171.144578,138.189847,168.319479,134.532934,89.093944,133.354641,-0.000780,-1.950282,32.000000,-235.723864,134.510560,-0.023024,23.682634,0.690599,426477.996729,0.964021,49.827302,8.231567,2.752239,0.714781,0.690543,191.282899,32.000000,197.868675,203.096259,190.339895,197.653981,32.000000,181.997462,68.134331,82.722312,89.662926,0.000000,54.610018,59.523279,55.398364,25.900000,46.002182,59.530161,36.347776
49.905991,90.010087,137.367654,172.643796,91.575722,89.715690,29.127420,14.284217,133.841137,3.332876,89.439611,50.728623,171.144312,138.187041,168.322169,134.533624,89.081116,133.350919,-0.000780,-1.946770,32.000000,-235.723857,134.507354,-0.023079,23.676224,0.690590,426425.118984,0.961836,49.831239,8.242464,2.752187,0.747251,1.594704,191.289164,32.000000,197.855492,203.092637,190.342883,197.648899,32.000000,182.001437,68.135028,82.697237,89.655087,0.000000,54.569371,59.523279,55.393708,25.900000,46.002830,59.522156,36.407571
49.896560,90.010825,137.370349,172.644351,91.562989,89.683089,29.158648,14.284036,133.843982,3.333097,89.439057,50.725125,171.143833,138.189393,168.325689,134.539074,89.065225,133.353113,-0.000779,-1.940923,32.000000,-235.724227,134.511622,-0.023070,23.672781,0.690703,426361.784358,0.962804,49.835778,8.254455,2.752295,0.216135,2.066735,191.282811,32.000000,197.847599,203.089911,190.339699,197.643307,32.000000,182.003622,68.135008,82.668618,89.646215,0.000000,54.522953,59.523279,55.382142,25.900000,46.003863,59.521644,36.401408
49.900632,90.012037,137.378412,172.645349,91.570639,89.679223,29.112868,14.283890,133.849962,3.332853,89.437900,50.720161,171.144969,138.194610,168.327729,134.545361,89.052513,133.358346,-0.000778,-1.937420,32.000000,-235.724509,134.518463,-0.023094,23.675985,0.690894,426297.809601,0.962011,49.850653,8.268978,2.753101,0.767710,2.569765,191.280900,32.000000,197.835459,203.080791,190.341669,197.645940,32.000000,181.998682,68.134510,82.645031,89.638091,0.000000,54.487491,59.523279,55.364792,25.900000,46.005589,59.529591,36.298180
49.898624,90.014324,137.389526,172.646862,91.617157,89.679343,29.078472,14.283853,133.860781,3.333297,89.438294,50.725719,171.146009,138.208132,168.331113,134.558226,89.037065,133.370872,-0.000777,-1.932744,32.000000,-235.724647,134.531149,-0.023163,23.683336,0.690631,426204.564867,0.962257,49.845620,8.286217,2.752888,1.314270,1.668442,191.284317,32.000000,197.820008,203.068549,190.353054,197.643579,32.000000,181.996288,68.132999,82.617467,89.629304,0.000000,54.447471,59.523279,55.350301,25.900000,46.008862,59.524683,36.358121
49.901851,90.016373,137.407161,172.648690,91.642821,89.671470,29.127007,14.283859,133.874228,3.333797,89.438416,50.729132,171.146650,138.221300,168.332768,134.569456,89.026951,133.385729,-0.000778,-1.929818,32.000000,-235.724751,134.546243,-0.023183,23.691390,0.690583,426230.409090,0.963161,49.849605,8.302690,2.753251,2.308914,0.523223,191.281502,32.000000,197.810119,203.062453,190.355255,197.637094,32.000000,182.002921,68.131074,82.595223,89.620371,0.000000,54.417452,59.523279,55.331214,25.900000,46.011853,59.526945,36.371400
49.905819,90.018645,137.430486,172.650811,91.726302,89.671270,29.072411,14.283906,133.898182,3.334093,89.436777,50.736881,171.147290,138.242728,168.334873,134.588754,89.016334,133.404139,-0.000776,-1.926871,32.000000,-235.724819,134.569829,-0.023163,23.702110,0.690309,426238.699012,0.962487,49.847647,8.324880,2.753310,1.500579,1.068852,191.276850,32.000000,197.804011,203.050158,190.356993,197.634649,32.000000,182.003384,68.131094,82.574294,89.609924,0.000000,54.385320,59.523279,55.314796,25.900000,46.015685,59.529659,36.552691
49.914110,90.019372,137.452837,172.652266,91.791300,89.679480,29.111233,14.283778,133.921334,3.334534,89.433799,50.743112,171.146437,138.264318,168.338041,134.613413,89.006792,133.423569,-0.000777,-1.924545,32.000000,-235.725156,134.594532,-0.023107,23.713040,0.690075,426232.962501,0.963166,49.844653,8.340203,2.753431,1.967849,1.022067,191.275658,32.000000,197.794445,203.041241,190.361157,197.635467,32.000000,181.998857,68.130894,82.559310,89.600131,0.000000,54.360595,59.523279,55.285190,25.900000,46.017037,59.526099,36.565677
49.932983,90.019438,137.485963,172.653813,91.855947,89.702256,29.091364,14.283673,133.948220,3.335161,89.429248,50.752611,171.145392,138.297815,168.343795,134.639219,88.999757,133.450549,-0.000776,-1.921021,32.000000,-235.725411,134.623751,-0.023173,23.727300,0.689799,426289.090835,0.961972,49.838841,8.361832,2.753533,0.700179,0.570887,191.281517,32.000000,197.784473,203.032306,190.368662,197.630844,32.000000,181.996950,68.129889,82.543734,89.588673,0.000000,54.334616,59.523279,55.250810,25.900000,46.017541,59.529640,36.274922
49.941132,90.018966,137.513879,172.654954,91.879216,89.714350,29.106282,14.283705,133.971248,3.335543,89.428069,50.759237,171.147783,138.324549,168.349146,134.659975,88.997945,133.474513,-0.000776,-1.918088,32.000000,-235.725509,134.649375,-0.023162,23.736234,0.689549,426354.208414,0.963281,49.832591,8.382029,2.753669,1.139047,2.299615,191.277445,32.000000,197.781041,203.035610,190.367615,197.625803,32.000000,182.004449,68.129345,82.533375,89.580389,0.000000,54.315598,59.523279,55.215654,25.900000,46.017103,59.533466,36.367879
49.954110,90.019148,137.547244,172.655509,91.920711,89.726428,29.122767,14.283622,134.001802,3.335960,89.425222,50.771748,171.148349,138.356390,168.354612,134.689339,88.996172,133.501507,-0.000776,-1.914563,32.000000,-235.725680,134.678190,-0.023108,23.745711,0.689307,426428.112353,0.962030,49.819015,8.398100,2.753670,1.092904,1.140392,191.273326,32.000000,197.781862,203.029030,190.364077,197.623483,32.000000,181.995497,68.126248,82.522525,89.569791,0.000000,54.293353,59.523279,55.181203,25.900000,46.017319,59.521890,36.392750
49.970232,90.019604,137.575676,172.655607,91.938827,89.734165,29.094416,14.283718,134.025848,3.336051,89.420401,50.781946,171.149040,138.385559,168.358765,134.714386,88.998015,133.529285,-0.000776,-1.915129,32.000000,-235.725586,134.703981,-0.023044,23.752200,0.689056,426482.268373,0.962117,49.805231,8.411672,2.753490,0.890572,1.595353,191.273929,32.000000,197.779121,203.023372,190.367184,197.627782,32.000000,181.992439,68.122887,82.516534,89.560828,0.000000,54.274694,59.523279,55.149441,25.900000,46.018223,59.528253,36.289963
49.972485,90.018289,137.605497,172.656285,92.028306,89.742112,29.111236,14.283719,134.056683,3.336282,89.412776,50.789754,171.150216,138.415485,168.362341,134.740158,89.002360,133.558324,-0.000777,-1.915180,32.000000,-235.725581,134.731161,-0.022760,23.761085,0.689087,426557.682453,0.961200,49.801196,8.425163,2.753908,0.868649,0.947629,191.278823,32.000000,197.776397,203.022897,190.373667,197.622378,32.000000,181.994821,68.118699,82.513177,89.548943,0.000000,54.251933,59.523279,55.105568,25.900000,46.017305,59.525863,36.370447
49.989333,90.015704,137.629152,172.657316,92.075826,89.762090,29.115242,14.283823,134.077045,3.336471,89.404639,50.796718,171.151621,138.436802,168.364191,134.758169,89.005889,133.578850,-0.000778,-1.916290,32.000000,-235.725731,134.750761,-0.022715,23.767237,0.688669,426541.676981,0.960420,49.780380,8.435187,2.753293,0.804634,0.566467,191.275396,32.000000,197.777974,203.024796,190.371896,197.618026,32.000000,182.003583,68.117500,82.512603,89.539862,0.000000,54.232453,59.523279,55.071915,25.900000,46.013978,59.531980,36.384900
50.001311,90.010844,137.657266,172.659088,92.068194,89.786267,29.139690,14.283872,134.093971,3.336771,89.394858,50.800155,171.154875,138.461672,168.366609,134.780631,89.013098,133.596558,-0.000777,-1.917343,32.000000,-235.725612,134.774882,-0.022647,23.773037,0.688572,426621.169384,0.961928,49.766706,8.444110,2.753294,0.475464,0.742695,191.270454,32.000000,197.788692,203.021128,190.369132,197.618243,32.000000,182.002345,68.120305,82.516486,89.528787,0.000000,54.210325,59.523279,55.013617,25.900000,46.007668,59.529709,36.361056
50.003345,90.005675,137.675479,172.660963,92.064031,89.810265,29.074351,14.284094,134.109690,3.336993,89.388475,50.799760,171.157142,138.478705,168.369379,134.792768,89.019912,133.610166,-0.000777,-1.917330,32.000000,-235.725455,134.786097,-0.022645,23.777870,0.688364,426694.505140,0.960752,49.743068,8.448352,2.752698,0.804138,1.285407,191.271240,32.000000,197.789759,203.016178,190.371823,197.618788,32.000000,182.000084,68.123599,82.525874,89.517472,0.000000,54.184256,59.523279,54.980132,25.900000,46.000204,59.533062,36.363183
49.996718,90.002571,137.687700,172.662681,92.086642,89.830694,29.112496,14.284184,134.117117,3.337526,89.384056,50.800066,171.159133,138.488022,168.370526,134.800205,89.027945,133.619936,-0.000773,-1.917349,32.000000,-235.725421,134.793878,-0.022645,23.779952,0.688495,426789.229623,0.962321,49.735225,8.448333,2.753083,0.954098,1.498292,191.268763,32.000000,197.792347,203.019660,190.375777,197.611848,32.000000,182.005277,68.126627,82.537556,89.509505,0.000000,54.160338,59.523279,54.959113,25.900000,45.995467,59.520208,36.392970
49.991912,89.999754,137.697529,172.665169,92.034716,89.830516,29.137337,14.284170,134.123751,3.338244,89.380787,50.793528,171.161720,138.495183,168.371414,134.806918,89.039215,133.626151,-0.000772,-1.917651,32.000000,-235.725422,134.801079,-0.022654,23.783136,0.688743,426889.753572,0.962418,49.737468,8.446593,2.753730,0.888410,4.650201,191.259999,32.000000,197.805811,203.017618,190.373707,197.607980,32.000000,182.010614,68.130578,82.551604,89.500478,0.000000,54.129197,59.523279,54.928379,25.900000,45.991232,59.512704,36.423198
49.992262,89.998125,137.698268,172.667608,92.039986,89.835822,29.129330,14.284321,134.124913,3.338465,89.378165,50.790249,171.164749,138.493081,168.370880,134.804728,89.047274,133.627556,-0.000775,-1.917594,32.000000,-235.725432,134.798517,-0.022654,23.783129,0.688842,426911.953018,0.960994,49.738603,8.441906,2.754122,0.849285,0.786237,191.255975,32.000000,197.810548,203.014400,190.373647,197.610815,32.000000,182.013026,68.134234,82.565076,89.492426,0.000000,54.099242,59.523279,54.899868,25.900000,45.988650,59.533702,36.380425
49.988245,89.996321,137.696034,172.670976,92.046081,89.844013,29.124002,14.284550,134.117164,3.338481,89.373725,50.785788,171.168120,138.488657,168.368954,134.796624,89.054881,133.627704,-0.000773,-1.921101,32.000000,-235.725146,134.792361,-0.022881,23.783990,0.688936,426932.850524,0.963439,49.739277,8.432461,2.754396,2.267159,1.350375,191.254079,32.000000,197.815840,203.010601,190.377842,197.607541,32.000000,182.007868,68.135357,82.581729,89.483364,0.000000,54.061083,59.523279,54.881601,25.900000,45.986325,59.524339,36.413220
49.992846,89.993982,137.691049,172.673521,92.057834,89.864287,29.130849,14.284565,134.110954,3.338284,89.369168,50.781913,171.171225,138.484945,168.369195,134.789673,89.061096,133.620673,-0.000774,-1.926940,32.000000,-235.725001,134.787345,-0.022869,23.783177,0.688947,426887.369899,0.962955,49.745186,8.425339,2.754777,0.946272,1.136091,191.250107,32.000000,197.823169,203.015335,190.372070,197.604480,32.000000,182.009083,68.136714,82.595792,89.476588,0.000000,54.026516,59.523279,54.850052,25.900000,45.982951,59.526384,36.370593
49.973715,89.990232,137.682856,172.676145,92.025253,89.847968,29.083109,14.284582,134.103214,3.338481,89.361313,50.779276,171.174982,138.476604,168.371313,134.775257,89.066537,133.613736,-0.000774,-1.931653,32.000000,-235.724938,134.780871,-0.022889,23.778920,0.689033,426969.391759,0.963166,49.739892,8.417564,2.754514,1.105863,0.647388,191.243442,32.000000,197.837777,203.013798,190.361542,197.603074,32.000000,182.005317,68.139403,82.613276,89.467133,0.000000,53.984391,59.523279,54.833277,25.900000,45.977805,59.527604,36.332883
49.970217,89.985549,137.675107,172.678305,91.948099,89.836092,29.076107,14.284447,134.098635,3.338237,89.349874,50.767557,171.178922,138.466847,168.374688,134.767041,89.071177,133.606225,-0.000774,-1.933400,32.000000,-235.725077,134.774852,-0.022888,23.774826,0.689279,426999.423721,0.961451,49.746368,8.408376,2.754910,1.250908,2.059612,191.241456,32.000000,197.839535,203.014045,190.355794,197.609335,32.000000,181.995398,68.143632,82.629827,89.459763,0.000000,53.948026,59.523279,54.814222,25.900000,45.971704,59.524880,36.381378
49.965478,89.977612,137.663584,172.680231,91.853906,89.828058,29.106760,14.284360,134.085620,3.337866,89.335591,50.755648,171.184869,138.458532,168.377399,134.755310,89.074249,133.591381,-0.000773,-1.933929,32.000000,-235.725187,134.763553,-0.022880,23.769346,0.689288,426889.838491,0.963157,49.746796,8.398217,2.754993,1.255056,1.650480,191.246213,32.000000,197.842880,203.019073,190.354446,197.607673,32.000000,181.990191,68.150445,82.650434,89.451509,0.000000,53.903092,59.523279,54.785661,25.900000,45.960462,59.524063,36.260249
49.953223,89.970416,137.648892,172.681481,91.787502,89.815771,29.064692,14.284427,134.069325,3.337818,89.324008,50.746119,171.187397,138.449718,168.378971,134.744301,89.075907,133.579424,-0.000772,-1.933963,32.000000,-235.725093,134.748218,-0.022893,23.764289,0.689419,426841.509957,0.961712,49.749826,8.388697,2.755296,1.659852,0.525685,191.239998,32.000000,197.851118,203.026235,190.344701,197.606453,32.000000,181.994541,68.154355,82.665893,89.444770,0.000000,53.862556,59.523279,54.778465,25.900000,45.949895,59.526719,36.335157
49.932428,89.962888,137.631678,172.682372,91.735603,89.791468,29.113828,14.284467,134.045369,3.337818,89.311637,50.728009,171.191622,138.429579,168.380014,134.721870,89.079682,133.565716,-0.000773,-1.933957,32.000000,-235.724778,134.727089,-0.022958,23.754432,0.689564,426795.091787,0.962897,49.749651,8.380900,2.755451,2.239693,1.803946,191.234689,32.000000,197.861125,203.021260,190.334120,197.611810,32.000000,181.986371,68.157463,82.685204,89.438016,0.000000,53.813011,59.523279,54.776456,25.900000,45.938465,59.523178,36.329361
49.933287,89.956553,137.617330,172.682913,91.731186,89.770908,29.139784,14.284674,134.030027,3.337553,89.302533,50.715695,171.196334,138.408458,168.380945,134.707637,89.079000,133.550513,-0.000773,-1.933983,32.000000,-235.724428,134.711202,-0.023008,23.746547,0.689748,426692.953079,0.961576,49.758598,8.371926,2.755984,0.913353,0.762987,191.233991,32.000000,197.862213,203.017942,190.332427,197.617343,32.000000,181.982068,68.160803,82.702052,89.433111,0.000000,53.771064,59.523279,54.751679,25.900000,45.929006,59.526198,36.328921
