OSU 80 Ton Compressor Load Stand
49.914448,89.949213,137.596009,172.683443,91.749705,89.746413,29.065654,14.284500,134.011348,3.337467,89.290624,50.702513,171.198842,138.385935,168.380994,134.690930,89.074324,133.532599,-0.000772,-1.934035,32.000000,-235.724480,134.692640,-0.022921,23.739921,0.689841,426566.030484,0.962243,49.757104,8.361789,2.755957,0.763147,1.634241,191.238804,32.000000,197.863450,203.018035,190.333563,197.614375,32.000000,181.980369,68.167038,82.722245,89.425910,0.000000,53.718437,59.523279,54.757918,25.900000,45.917895,59.527093,36.367879
49.894607,89.942756,137.579902,172.684071,91.666822,89.726202,29.111020,14.284641,133.993953,3.337418,89.281821,50.688152,171.200117,138.372989,168.381026,134.676156,89.070984,133.521818,-0.000773,-1.934041,32.000000,-235.724355,134.680603,-0.022607,23.734062,0.689865,426470.817526,0.962441,49.756468,8.357717,2.755882,0.726906,1.083142,191.237189,32.000000,197.869775,203.017422,190.331046,197.613447,32.000000,181.989208,68.172413,82.739119,89.421418,0.000000,53.674395,59.523279,54.759824,25.900000,45.908289,59.517317,36.379324
49.877005,89.934825,137.562283,172.685629,91.536171,89.694073,29.123983,14.284736,133.978166,3.337603,89.270585,50.666598,171.203802,138.357095,168.380938,134.663431,89.065196,133.503523,-0.000775,-1.931720,32.000000,-235.724239,134.666507,-0.022790,23.729617,0.690239,426368.083508,0.964469,49.780714,8.354835,2.757214,2.188712,0.531331,191.234007,32.000000,197.875037,203.013762,190.328397,197.617766,32.000000,181.989423,68.179442,82.759667,89.416493,0.000000,53.621974,59.523279,54.756135,25.900000,45.896112,59.528823,36.273969
49.868864,89.929148,137.545412,172.687798,91.460299,89.670455,29.093521,14.284702,133.964398,3.337686,89.264865,50.652724,171.205618,138.343301,168.382782,134.653219,89.058984,133.491208,-0.000776,-1.930433,32.000000,-235.724095,134.654496,-0.022666,23.725443,0.690161,426252.912371,0.964086,49.779435,8.351581,2.757206,0.606888,0.530448,191.235628,32.000000,197.874420,203.009907,190.331541,197.621844,32.000000,181.986962,68.185605,82.777135,89.413629,0.000000,53.576828,59.523279,54.757432,25.900000,45.886740,59.538294,36.349757
49.855679,89.924252,137.527637,172.690371,91.476111,89.626578,29.073228,14.284752,133.948231,3.337572,89.259837,50.636590,171.207770,138.325911,168.383712,134.639106,89.051136,133.476873,-0.000776,-1.927677,32.000000,-235.723868,134.641190,-0.022669,23.721772,0.690247,426131.440280,0.963432,49.790036,8.350826,2.757788,1.970468,0.497056,191.235467,32.000000,197.875777,203.010803,190.333006,197.619668,32.000000,181.994241,68.188853,82.797104,89.412042,0.000000,53.523308,59.523279,54.764053,25.900000,45.878599,59.520631,36.393264
49.833860,89.920653,137.512732,172.692994,91.524127,89.606272,29.109610,14.284948,133.937936,3.337659,89.255850,50.624880,171.209386,138.314772,168.385829,134.627341,89.043160,133.468255,-0.000776,-1.927218,32.000000,-235.723569,134.630214,-0.022693,23.718719,0.690295,425978.203723,0.962653,49.805192,8.351302,2.758558,0.593148,1.245950,191.230826,32.000000,197.879526,203.007596,190.331148,197.621795,32.000000,181.995311,68.190489,82.812838,89.412567,0.000000,53.479209,59.523279,54.781330,25.900000,45.872666,59.526542,36.332589
49.829917,89.916368,137.497514,172.696100,91.561559,89.582043,29.156143,14.284859,133.929852,3.338244,89.248383,50.615377,171.212007,138.301849,168.387385,134.618973,89.034021,133.455362,-0.000776,-1.928412,32.000000,-235.723625,134.620717,-0.022690,23.717739,0.690351,425844.316034,0.963148,49.821049,8.353337,2.759266,0.591480,0.608276,191.233549,32.000000,197.878425,203.003595,190.335343,197.630963,32.000000,181.990231,68.192653,82.828398,89.413137,0.000000,53.425864,59.523279,54.783518,25.900000,45.865528,59.509970,36.370373
49.827302,89.912739,137.488971,172.698684,91.485713,89.562063,29.125886,14.284749,133.923986,3.338177,89.241722,50.606637,171.213809,138.291273,168.387915,134.611549,89.025275,133.449425,-0.000775,-1.928412,32.000000,-235.723758,134.615551,-0.022712,23.718788,0.690287,425760.200353,0.962468,49.826324,8.355890,2.759427,0.579444,1.230616,191.238956,32.000000,197.876919,203.003172,190.342504,197.633876,32.000000,181.991738,68.195257,82.837003,89.413610,0.000000,53.384752,59.523279,54.778007,25.900000,45.859556,59.528037,36.281525
49.813051,89.907133,137.480231,172.700912,91.445013,89.558126,29.091651,14.284629,133.919997,3.337916,89.231025,50.602750,171.214990,138.286189,168.390899,134.605566,89.014679,133.444382,-0.000774,-1.928424,32.000000,-235.723832,134.612643,-0.022958,23.720737,0.690001,425656.504134,0.961596,49.819648,8.361057,2.759081,1.083700,4.641318,191.237892,32.000000,197.876518,203.008017,190.344732,197.636659,32.000000,181.997593,68.199630,82.846755,89.417032,0.000000,53.334563,59.523279,54.797730,25.900000,45.850974,59.515527,36.373381
49.815974,89.901577,137.477739,172.702395,91.474430,89.542124,29.143764,14.284668,133.916984,3.338136,89.221263,50.597915,171.214592,138.284265,168.394501,134.602399,89.006823,133.441423,-0.000772,-1.928443,32.000000,-235.723695,134.612851,-0.022951,23.722950,0.690047,425616.323104,0.962211,49.830612,8.367634,2.759697,1.076511,0.911628,191.236799,32.000000,197.881493,203.002611,190.348629,197.643322,32.000000,181.987728,68.201388,82.850617,89.420236,0.000000,53.295416,59.523279,54.781775,25.900000,45.842094,59.530004,36.375436
49.809579,89.895248,137.475123,172.703824,91.481889,89.533941,29.144053,14.284611,133.919788,3.338572,89.211017,50.593362,171.214611,138.282711,168.398720,134.602593,88.998568,133.439897,-0.000773,-1.927278,32.000000,-235.723975,134.616948,-0.022943,23.728577,0.689747,425585.115818,0.962709,49.816047,8.376290,2.759162,0.305035,0.511612,191.240436,32.000000,197.880742,203.001661,190.355209,197.655836,32.000000,181.979050,68.205502,82.855638,89.425463,0.000000,53.249477,59.523279,54.788958,25.900000,45.831679,59.531263,36.327527
49.810865,89.890965,137.473863,172.704370,91.425442,89.513664,29.074951,14.284919,133.921817,3.338760,89.205102,50.589551,171.215014,138.283507,168.400318,134.604686,88.993053,133.447254,-0.000772,-1.924361,32.000000,-235.723729,134.620627,-0.022968,23.732947,0.689721,425558.700077,0.962667,49.821128,8.383168,2.759671,0.718017,1.828743,191.247663,32.000000,197.881340,203.001700,190.368860,197.659513,32.000000,181.981641,68.209107,82.858030,89.430237,0.000000,53.211036,59.523279,54.783154,25.900000,45.824190,59.534252,36.356287
49.806422,89.886325,137.476996,172.704320,91.372632,89.509628,29.089795,14.284971,133.925217,3.338843,89.199348,50.587198,171.214581,138.288147,168.400661,134.608357,88.988418,133.455890,-0.000775,-1.922557,32.000000,-235.723525,134.626867,-0.022923,23.740123,0.689473,425469.890865,0.961589,49.821232,8.391866,2.759927,1.410837,0.591073,191.242936,32.000000,197.887957,203.004721,190.369592,197.663994,32.000000,181.986751,68.215198,82.859729,89.437752,0.000000,53.167848,59.523279,54.790150,25.900000,45.816103,59.535236,36.407057
49.810940,89.883075,137.479949,172.704172,91.414562,89.501681,29.108423,14.285060,133.928618,3.339042,89.198437,50.586453,171.215406,138.296347,168.400025,134.611876,88.985849,133.460151,-0.000777,-1.922533,32.000000,-235.723388,134.631889,-0.022943,23.745181,0.689257,425415.406492,0.963363,49.820327,8.399477,2.760105,2.239440,2.893918,191.242340,32.000000,197.897975,202.999089,190.368398,197.672190,32.000000,181.980548,68.220062,82.860889,89.443366,0.000000,53.133078,59.523279,54.788739,25.900000,45.810159,59.526345,36.345869
49.803140,89.881960,137.485263,172.704491,91.501314,89.501770,29.135611,14.285142,133.937966,3.338982,89.198223,50.587165,171.215695,138.300670,168.401158,134.621902,88.981698,133.473820,-0.000777,-1.922543,32.000000,-235.723192,134.639871,-0.022927,23.750788,0.689088,425419.619798,0.963457,49.816986,8.406902,2.760245,1.124812,0.542547,191.249991,32.000000,197.901546,202.994762,190.375941,197.681186,32.000000,181.982043,68.225345,82.861439,89.450809,0.000000,53.091695,59.523279,54.795288,25.900000,45.806476,59.527152,36.362670
49.812594,89.881189,137.493518,172.704777,91.489238,89.493946,29.065301,14.284999,133.950073,3.339328,89.196688,50.585432,171.217301,138.306786,168.402442,134.629775,88.979522,133.484180,-0.000779,-1.922546,32.000000,-235.723313,134.656808,-0.023085,23.754132,0.688918,425384.857297,0.963223,49.816061,8.413814,2.760378,0.099216,1.565384,191.255663,32.000000,197.906651,202.995284,190.379251,197.682273,32.000000,181.983916,68.229627,82.861189,89.457165,0.000000,53.059061,59.523279,54.785898,25.900000,45.804211,59.519136,36.371694
49.827197,89.879745,137.505610,172.705424,91.460668,89.494090,29.056552,14.284916,133.965872,3.339594,89.194243,50.592407,171.218321,138.320361,168.405364,134.641119,88.977530,133.498626,-0.000780,-1.922535,32.000000,-235.723528,134.673935,-0.022898,23.757675,0.688779,425370.318459,0.961088,49.814230,8.423306,2.760482,1.045678,0.561526,191.256471,32.000000,197.917116,202.998063,190.377679,197.686946,32.000000,181.990510,68.236488,82.857661,89.464760,0.000000,53.023217,59.523279,54.769313,25.900000,45.800901,59.522401,36.377490
49.814277,89.878011,137.514152,172.706352,91.440628,89.494227,29.121239,14.284831,133.981228,3.339902,89.190817,50.593069,171.219702,138.333196,168.407071,134.653062,88.978182,133.511538,-0.000781,-1.920199,32.000000,-235.723676,134.691640,-0.022732,23.760800,0.688369,425344.594143,0.960457,49.790530,8.432836,2.759468,0.604894,1.460772,191.258547,32.000000,197.928038,202.997241,190.378123,197.693850,32.000000,181.988021,68.241478,82.852070,89.470754,0.000000,52.992827,59.523279,54.768841,25.900000,45.797452,59.526089,36.399500
49.819337,89.874747,137.528825,172.707647,91.387102,89.502740,29.106427,14.285079,133.997748,3.340276,89.186143,50.597781,171.221157,138.349470,168.409072,134.668389,88.977581,133.533409,-0.000782,-1.918923,32.000000,-235.723513,134.707310,-0.022863,23.761853,0.688408,425345.973330,0.961646,49.793917,8.439366,2.759985,1.487177,1.629126,191.269452,32.000000,197.934898,202.997631,190.383152,197.701406,32.000000,181.989601,68.243533,82.843094,89.479435,0.000000,52.958170,59.523279,54.765380,25.900000,45.791523,59.532285,36.268319
49.836294,89.871966,137.543782,172.709278,91.423443,89.517019,29.103394,14.285020,134.017527,3.340233,89.181093,50.603277,171.223316,138.363294,168.410674,134.682165,88.977839,133.546751,-0.000782,-1.918955,32.000000,-235.723542,134.724261,-0.022875,23.763149,0.688486,425366.648713,0.962310,49.795737,8.446884,2.760401,0.561203,1.042043,191.271967,32.000000,197.941044,203.006068,190.379924,197.699467,32.000000,181.998195,68.242340,82.834465,89.485708,0.000000,52.931001,59.523279,54.745936,25.900000,45.786111,59.529187,36.371694
49.838468,89.868917,137.565805,172.711430,91.490358,89.521011,29.122624,14.285018,134.039221,3.340672,89.175881,50.612607,171.226150,138.380670,168.413434,134.699726,88.979265,133.566257,-0.000781,-1.918953,32.000000,-235.723588,134.744534,-0.022829,23.763929,0.688414,425405.651883,0.963243,49.778829,8.455551,2.760018,0.937493,0.600807,191.270402,32.000000,197.956364,203.007389,190.370989,197.703923,32.000000,181.998124,68.239918,82.824105,89.492370,0.000000,52.902658,59.523279,54.735525,25.900000,45.780309,59.532836,36.377123
49.843942,89.866352,137.590418,172.712658,91.605397,89.537251,29.124717,14.284906,134.056315,3.340642,89.170135,50.621714,171.228258,138.397713,168.415923,134.716797,88.981497,133.581562,-0.000781,-1.918963,32.000000,-235.723788,134.763427,-0.022894,23.765183,0.688433,425456.364777,0.961703,49.768611,8.464241,2.759933,1.094200,0.486622,191.276548,32.000000,197.960279,203.007163,190.368179,197.710421,32.000000,181.997105,68.235834,82.812475,89.496763,0.000000,52.881337,59.523279,54.728770,25.900000,45.775268,59.528961,36.394071
49.850955,89.862856,137.616458,172.714250,91.583019,89.568766,29.089522,14.284819,134.078403,3.340976,89.163375,50.629502,171.231641,138.419812,168.419055,134.736555,88.985129,133.600489,-0.000781,-1.917810,32.000000,-235.723796,134.787775,-0.022878,23.768515,0.688715,425491.541582,0.961706,49.772100,8.470884,2.760804,0.779490,1.074724,191.288659,32.000000,197.965050,203.012201,190.370253,197.711848,32.000000,181.997886,68.232632,82.798283,89.501923,0.000000,52.856124,59.523279,54.707878,25.900000,45.768931,59.533574,36.373968
49.855837,89.859296,137.637483,172.714362,91.537925,89.584870,29.141926,14.284804,134.096509,3.341714,89.157146,50.637124,171.233077,138.436458,168.419723,134.755022,88.988545,133.616613,-0.000782,-1.916035,32.000000,-235.724007,134.809376,-0.023056,23.772314,0.688705,425606.211448,0.960186,49.753157,8.475559,2.760337,1.047680,0.583033,191.290645,32.000000,197.973676,203.021060,190.364036,197.711294,32.000000,182.010224,68.230078,82.785141,89.505001,0.000000,52.836514,59.523279,54.702359,25.900000,45.762489,59.534951,36.378590
49.865195,89.855356,137.660538,172.713521,91.507100,89.605187,29.065985,14.284677,134.117514,3.342278,89.151124,50.642857,171.234150,138.459424,168.420307,134.776239,88.994260,133.637758,-0.000781,-1.914270,32.000000,-235.724071,134.831957,-0.023144,23.776200,0.688907,425710.369786,0.961836,49.749164,8.480888,2.760891,1.104211,1.520928,191.290975,32.000000,197.990344,203.022157,190.353771,197.714687,32.000000,182.013262,68.226259,82.770309,89.509919,0.000000,52.811715,59.523279,54.674901,25.900000,45.755043,59.534174,36.281012
49.867297,89.852020,137.672917,172.712669,91.589513,89.617272,29.130747,14.284657,134.129729,3.341878,89.146282,50.646057,171.236068,138.475386,168.421481,134.790938,88.999406,133.650800,-0.000782,-1.914230,32.000000,-235.724060,134.843961,-0.023146,23.777872,0.688860,425754.352095,0.961181,49.736850,8.486417,2.760827,1.936538,1.476738,191.300248,32.000000,197.992777,203.022418,190.350954,197.723548,32.000000,182.012316,68.221066,82.761208,89.514808,0.000000,52.787559,59.523279,54.668650,25.900000,45.748891,59.531292,36.568465
49.883180,89.848491,137.688806,172.712647,91.642032,89.625256,29.116426,14.284695,134.136041,3.341794,89.144995,50.641437,171.237544,138.484941,168.420565,134.804696,89.004582,133.660718,-0.000785,-1.914248,32.000000,-235.723927,134.854777,-0.023112,23.778371,0.689021,425854.397854,0.962877,49.732229,8.488653,2.761174,1.302471,0.929527,191.313314,32.000000,197.996519,203.027324,190.351153,197.718812,32.000000,182.018370,68.212324,82.751204,89.518526,0.000000,52.759578,59.523279,54.636686,25.900000,45.741819,59.534410,36.336991
49.882763,89.845718,137.695966,172.713398,91.581527,89.641384,29.163560,14.284495,134.142663,3.341716,89.144960,50.640889,171.239895,138.494665,168.419030,134.816388,89.009866,133.667930,-0.000786,-1.914231,32.000000,-235.724220,134.860391,-0.023116,23.779060,0.688833,425833.756186,0.961217,49.712858,8.487530,2.760627,1.011310,1.655026,191.316270,32.000000,198.004010,203.036816,190.340512,197.716197,32.000000,182.030500,68.205433,82.746073,89.521192,0.000000,52.732555,59.523279,54.628415,25.900000,45.736473,59.529315,36.494217
49.888457,89.841816,137.705738,172.715374,91.510556,89.641586,29.095317,14.284230,134.147264,3.341408,89.141443,50.638888,171.242608,138.504004,168.417139,134.825445,89.014837,133.676311,-0.000785,-1.915366,32.000000,-235.724333,134.866864,-0.023134,23.777365,0.688884,425911.272956,0.961612,49.699990,8.487059,2.760318,0.733164,0.743188,191.320553,32.000000,198.010776,203.036993,190.329020,197.716400,32.000000,182.034788,68.195603,82.739289,89.521979,0.000000,52.701009,59.523279,54.604850,25.900000,45.729087,59.533711,36.262230
49.883830,89.838538,137.712224,172.718443,91.532635,89.641559,29.109777,14.284101,134.151229,3.341417,89.137994,50.637023,171.246662,138.508477,168.416928,134.827571,89.018972,133.678715,-0.000785,-1.915346,32.000000,-235.724311,134.870598,-0.023003,23.775553,0.688956,425920.146990,0.961988,49.695593,8.485784,2.760417,0.756549,1.987060,191.327383,32.000000,198.007465,203.038113,190.324498,197.719508,32.000000,182.032471,68.188382,82.734418,89.522373,0.000000,52.674930,59.523279,54.589318,25.900000,45.722782,59.528804,36.253939
49.884971,89.835081,137.713649,172.723544,91.605423,89.641287,29.129957,14.283974,134.153448,3.341654,89.135095,50.630174,171.250955,138.509518,168.416758,134.833748,89.022342,133.677631,-0.000782,-1.916514,32.000000,-235.724611,134.871707,-0.023122,23.774310,0.688910,425902.300455,0.963189,49.682164,8.484266,2.760107,1.029079,0.540056,191.338455,32.000000,198.004902,203.046022,190.326991,197.713676,32.000000,182.045189,68.176724,82.728014,89.520598,0.000000,52.639173,59.523279,54.576905,25.900000,45.715653,59.529551,36.379471
49.874113,89.833173,137.712580,172.728250,91.655133,89.640783,29.068620,14.283970,134.150229,3.341750,89.136464,50.623602,171.253259,138.506162,168.417558,134.833599,89.025551,133.676298,-0.000780,-1.917104,32.000000,-235.724657,134.870491,-0.023117,23.774921,0.689011,425895.149587,0.962922,49.682460,8.480966,2.760336,0.800396,0.598937,191.342205,32.000000,198.007047,203.053418,190.323715,197.711076,32.000000,182.059103,68.166208,82.722055,89.519145,0.000000,52.608789,59.523279,54.574372,25.900000,45.711027,59.521398,36.355260
49.877406,89.832460,137.708035,172.733216,91.603555,89.640733,29.116659,14.284003,134.141159,3.341949,89.138579,50.613317,171.257622,138.501942,168.419046,134.831283,89.030509,133.671314,-0.000779,-1.919446,32.000000,-235.724776,134.864459,-0.023074,23.774415,0.689161,425886.764166,0.963702,49.689305,8.476617,2.760843,1.343364,0.719244,191.348515,32.000000,198.006415,203.057339,190.321993,197.717056,32.000000,182.061181,68.152784,82.714197,89.517348,0.000000,52.568276,59.523279,54.561422,25.900000,45.707383,59.525745,36.387908
49.868538,89.833397,137.700626,172.736885,91.565000,89.640563,29.107084,14.284097,134.133508,3.341601,89.143630,50.608234,171.261402,138.492144,168.421565,134.829454,89.032808,133.667381,-0.000778,-1.921192,32.000000,-235.724616,134.855217,-0.023075,23.774601,0.689117,425877.037604,0.961781,49.688836,8.469932,2.760799,0.707152,4.614221,191.356913,32.000000,198.003747,203.066275,190.329552,197.718879,32.000000,182.067498,68.142080,82.708993,89.516361,0.000000,52.532749,59.523279,54.558130,25.900000,45.706862,59.534351,36.401114
49.853502,89.834706,137.690960,172.741223,91.551351,89.632422,29.136245,14.284114,134.123875,3.341336,89.151678,50.595555,171.265887,138.480605,168.421358,134.821557,89.034808,133.656491,-0.000777,-1.921206,32.000000,-235.724537,134.846352,-0.023061,23.778157,0.689226,425874.854134,0.962954,49.696216,8.465290,2.761055,0.171938,1.965994,191.361649,32.000000,198.004333,203.078060,190.330515,197.713892,32.000000,182.081478,68.127606,82.704543,89.513107,0.000000,52.489487,59.523279,54.565916,25.900000,45.706883,59.524870,36.378664
49.848195,89.836743,137.683272,172.745167,91.597733,89.620032,29.078816,14.284073,134.115473,3.340966,89.157568,50.596035,171.267986,138.473718,168.421515,134.816313,89.034507,133.647357,-0.000777,-1.922945,32.000000,-235.724528,134.837392,-0.023092,23.779977,0.689340,425860.626796,0.964163,49.714222,8.458432,2.761784,1.775949,1.267395,191.362623,32.000000,198.007021,203.083218,190.328872,197.712558,32.000000,182.091404,68.116615,82.701803,89.509123,0.000000,52.452805,59.523279,54.562762,25.900000,45.707616,59.533643,36.408158
49.847183,89.840140,137.677350,172.750590,91.655933,89.607424,29.122428,14.283940,134.110827,3.340695,89.163829,50.589192,171.273263,138.467970,168.423775,134.813284,89.034860,133.642936,-0.000776,-1.924178,32.000000,-235.724537,134.836348,-0.023085,23.782753,0.689224,425824.330790,0.962262,49.720614,8.452813,2.761836,1.881571,0.560868,191.364946,32.000000,198.005126,203.086886,190.332278,197.718399,32.000000,182.093290,68.105439,82.701511,89.503290,0.000000,52.410783,59.523279,54.555010,25.900000,45.710599,59.536819,36.299794
49.836708,89.842946,137.671476,172.755618,91.667447,89.580899,29.076285,14.283719,134.107682,3.340628,89.171877,50.582519,171.276295,138.463320,168.427529,134.810662,89.034157,133.640359,-0.000776,-1.924769,32.000000,-235.724801,134.834395,-0.023107,23.784874,0.689145,425772.496143,0.962459,49.731285,8.450166,2.762178,1.038304,0.628509,191.374914,32.000000,198.002119,203.092716,190.343429,197.715914,32.000000,182.102378,68.099201,82.702189,89.499090,0.000000,52.377196,59.523279,54.561381,25.900000,45.713031,59.537606,36.259295
49.834369,89.847480,137.661978,172.761818,91.618873,89.556764,29.137678,14.283850,134.103048,3.340800,89.182073,50.575178,171.279258,138.457732,168.431166,134.807257,89.033149,133.631747,-0.000775,-1.924760,32.000000,-235.724673,134.831273,-0.023097,23.788083,0.689016,425691.224244,0.961421,49.739938,8.448952,2.762391,1.231836,0.523594,191.375687,32.000000,198.004958,203.106668,190.348756,197.711827,32.000000,182.121555,68.092021,82.703544,89.494655,0.000000,52.332447,59.523279,54.561397,25.900000,45.717228,59.525460,36.302509
49.834043,89.851760,137.660000,172.766801,91.567804,89.544589,29.077041,14.283765,134.101359,3.340918,89.191342,50.571097,171.283169,138.453942,168.434816,134.806609,89.031237,133.631596,-0.000775,-1.924765,32.000000,-235.724692,134.830628,-0.023313,23.791092,0.688690,425524.140236,0.962926,49.748362,8.446513,2.762486,0.561013,0.910258,191.375577,32.000000,198.011010,203.109726,190.355322,197.715448,32.000000,182.125612,68.088610,82.706720,89.491161,0.000000,52.299205,59.523279,54.543892,25.900000,45.721927,59.533102,36.368979
49.824522,89.856847,137.657548,172.772824,91.563804,89.532407,29.074361,14.283887,134.103498,3.341794,89.201378,50.565476,171.288214,138.457714,168.440725,134.809739,89.028806,133.638699,-0.000772,-1.924792,32.000000,-235.724602,134.835228,-0.023344,23.791271,0.688444,425493.517088,0.963428,49.750128,8.445839,2.762216,0.757611,4.623116,191.379429,32.000000,198.013876,203.115881,190.367334,197.723652,32.000000,182.130719,68.086765,82.710870,89.487056,0.000000,52.257981,59.523279,54.559617,25.900000,45.727472,59.538393,36.365678
49.823194,89.861254,137.657580,172.778769,91.562157,89.516216,29.078732,14.283817,134.106640,3.341321,89.210661,50.565087,171.293508,138.461376,168.445334,134.812964,89.026433,133.645636,-0.000773,-1.925913,32.000000,-235.724385,134.833573,-0.023313,23.790834,0.688431,425411.897533,0.961617,49.766190,8.451255,2.762800,1.081173,1.454872,191.388984,32.000000,198.013971,203.122884,190.381671,197.723420,32.000000,182.133161,68.084560,82.714491,89.482859,0.000000,52.226221,59.523279,54.556878,25.900000,45.732256,59.522608,36.381819
49.820105,89.866838,137.660255,172.787177,91.574285,89.500070,29.121162,14.283566,134.111874,3.341085,89.220670,50.569118,171.299338,138.465572,168.451631,134.821328,89.022491,133.655417,-0.000774,-1.925891,32.000000,-235.724420,134.842606,-0.023349,23.789731,0.688399,425383.715137,0.959465,49.772117,8.456283,2.762819,1.002684,0.614441,191.384640,32.000000,198.020611,203.135941,190.387773,197.723088,32.000000,182.146552,68.085059,82.721808,89.478042,0.000000,52.189008,59.523279,54.555040,25.900000,45.738647,59.531390,36.244915
49.823160,89.871336,137.669990,172.794912,91.539297,89.495769,29.118540,14.283718,134.123557,3.341831,89.226640,50.571365,171.303834,138.475719,168.456279,134.837018,89.020749,133.668118,-0.000776,-1.924730,32.000000,-235.724293,134.856704,-0.023364,23.790315,0.688366,425338.338050,0.963093,49.779092,8.461946,2.762945,0.533567,0.631258,191.381407,32.000000,198.029688,203.137449,190.392958,197.727621,32.000000,182.142156,68.087380,82.727974,89.471011,0.000000,52.161095,59.523279,54.547354,25.900000,45.743820,59.522028,36.393704
49.814066,89.877019,137.690596,172.803716,91.510572,89.516130,29.121718,14.283609,134.144253,3.342495,89.233689,50.578672,171.310610,138.497253,168.465439,134.860962,89.019048,133.689672,-0.000775,-1.924718,32.000000,-235.724477,134.874656,-0.023352,23.794020,0.688269,425271.491138,0.961695,49.783538,8.472012,2.763006,2.168239,0.553676,191.387965,32.000000,198.033193,203.141809,190.407756,197.739159,32.000000,182.143285,68.093141,82.737385,89.463547,0.000000,52.134027,59.523279,54.555314,25.900000,45.750351,59.521831,36.530241
49.816254,89.883042,137.711581,172.810462,91.564392,89.499876,29.112970,14.283790,134.164561,3.342710,89.239480,50.584887,171.318144,138.516982,168.472702,134.884240,89.017706,133.712903,-0.000775,-1.922418,32.000000,-235.724287,134.899521,-0.023330,23.797224,0.688438,425338.873219,0.961383,49.792604,8.482432,2.763448,0.887765,0.580502,191.392016,32.000000,198.037911,203.149519,190.423229,197.742618,32.000000,182.150776,68.100788,82.745646,89.458956,0.000000,52.114402,59.523279,54.553474,25.900000,45.757395,59.534360,36.284900
49.819896,89.889880,137.737525,172.817480,91.594276,89.499693,29.066586,14.283996,134.196405,3.343362,89.247813,50.592633,171.324459,138.543232,168.483057,134.911324,89.017879,133.736853,-0.000774,-1.920106,32.000000,-235.724006,134.925033,-0.023429,23.803706,0.688523,425352.408846,0.962163,49.803670,8.494715,2.764192,0.615120,1.488403,191.388435,32.000000,198.052829,203.156562,190.432304,197.748017,32.000000,182.162037,68.112695,82.757309,89.455607,0.000000,52.093617,59.523279,54.547593,25.900000,45.766051,59.533466,36.368759
49.825453,89.896386,137.762146,172.822704,91.552122,89.515755,29.071976,14.283863,134.223220,3.343484,89.257345,50.604131,171.329910,138.571222,168.491878,134.944338,89.017395,133.765575,-0.000775,-1.920127,32.000000,-235.724185,134.956001,-0.023460,23.811603,0.688441,425321.190631,0.961281,49.809190,8.506301,2.764640,0.183816,2.923179,191.391429,32.000000,198.064793,203.160331,190.447223,197.760681,32.000000,182.165076,68.126073,82.769969,89.451534,0.000000,52.072626,59.523279,54.539458,25.900000,45.774153,59.533446,36.563550
49.835210,89.902105,137.787226,172.825857,91.545148,89.519447,29.121352,14.283739,134.245988,3.343142,89.263168,50.614705,171.334147,138.596910,168.499809,134.970742,89.018277,133.792524,-0.000777,-1.919552,32.000000,-235.724262,134.982970,-0.023425,23.815894,0.688401,425383.477434,0.962311,49.812156,8.518013,2.764942,2.149490,1.416339,191.399774,32.000000,198.072093,203.166221,190.462289,197.767206,32.000000,182.170188,68.138319,82.781925,89.449620,0.000000,52.057743,59.523279,54.526697,25.900000,45.781365,59.523060,36.420997
49.854969,89.907597,137.822205,172.829540,91.494988,89.527308,29.152787,14.283546,134.282414,3.343294,89.266991,50.631591,171.338528,138.633448,168.508022,135.007283,89.022659,133.827709,-0.000776,-1.918398,32.000000,-235.724397,135.020056,-0.023419,23.815493,0.688294,425407.741793,0.963782,49.812501,8.534756,2.765156,0.904076,0.502676,191.400625,32.000000,198.085389,203.175370,190.472441,197.773230,32.000000,182.185168,68.155743,82.797729,89.448055,0.000000,52.043495,59.523279,54.497487,25.900000,45.788509,59.527083,36.525912
49.866480,89.910359,137.853956,172.833007,91.478270,89.530977,29.137598,14.283455,134.316138,3.343735,89.267385,50.647204,171.340502,138.667561,168.512350,135.036179,89.026070,133.861400,-0.000778,-1.916642,32.000000,-235.724528,135.054073,-0.023114,23.815541,0.688205,425439.065528,0.962723,49.801182,8.545739,2.764848,1.109029,2.437001,191.397999,32.000000,198.103236,203.177698,190.478392,197.781148,32.000000,182.190746,68.172108,82.812855,89.445405,0.000000,52.035832,59.523279,54.483658,25.900000,45.791959,59.532118,36.431708
49.880765,89.911364,137.899011,172.838450,91.529593,89.531019,29.103811,14.283351,134.360207,3.344413,89.266470,50.664832,171.345438,138.715831,168.520105,135.075962,89.032050,133.899890,-0.000778,-1.913197,32.000000,-235.724628,135.097630,-0.023118,23.817991,0.688387,425470.173219,0.961516,49.797139,8.561693,2.765139,0.723057,0.798307,191.403998,32.000000,198.110637,203.180353,190.490034,197.796584,32.000000,182.194030,68.195122,82.832196,89.443327,0.000000,52.029810,59.523279,54.450802,25.900000,45.793125,59.521674,36.509404
49.885330,89.911596,137.933925,172.843377,91.607854,89.538885,29.062793,14.283367,134.397769,3.345274,89.264570,50.678564,171.350229,138.759382,168.527575,135.111458,89.038783,133.938380,-0.000778,-1.913227,32.000000,-235.724678,135.131966,-0.023092,23.822867,0.688178,425453.819784,0.960842,49.777603,8.570996,2.764663,1.301735,1.094775,191.414571,32.000000,198.116780,203.187903,190.508329,197.803027,32.000000,182.204576,68.215386,82.848262,89.442944,0.000000,52.026381,59.523279,54.438015,25.900000,45.792350,59.527191,36.462376
49.906262,89.911593,137.980508,172.849457,91.616696,89.571394,29.063674,14.283324,134.440057,3.345930,89.264782,50.689942,171.356824,138.804215,168.535525,135.155765,89.047229,133.984070,-0.000776,-1.913235,32.000000,-235.724708,135.175031,-0.023069,23.830605,0.688164,425456.638972,0.960189,49.766251,8.585190,2.764980,0.550797,1.504793,191.418400,32.000000,198.129127,203.196910,190.518640,197.812013,32.000000,182.217316,68.240715,82.868825,89.444966,0.000000,52.023821,59.523279,54.400557,25.900000,45.791330,59.532531,36.362816
49.909088,89.912816,138.015982,172.854174,91.520602,89.595807,29.095037,14.283379,134.474479,3.347095,89.268335,50.698634,171.360625,138.844067,168.541633,135.188759,89.055461,134.017641,-0.000776,-1.913151,32.000000,-235.724570,135.210244,-0.023113,23.836153,0.688228,425501.582131,0.962091,49.764938,8.597629,2.765636,0.962747,1.106164,191.419006,32.000000,198.142969,203.196590,190.525450,197.823497,32.000000,182.222868,68.262314,82.886702,89.447696,0.000000,52.022386,59.523279,54.371798,25.900000,45.791640,59.523857,36.457607
49.924643,89.916113,138.060064,172.859353,91.459748,89.636623,29.126079,14.283485,134.515911,3.347959,89.269799,50.712238,171.368142,138.889727,168.548081,135.230290,89.068147,134.057101,-0.000776,-1.913001,32.000000,-235.724268,135.249645,-0.023086,23.844634,0.688086,425665.058157,0.962390,49.732832,8.609573,2.764796,1.293465,1.299446,191.430513,32.000000,198.149773,203.196852,190.542511,197.846760,32.000000,182.218719,68.289853,82.908550,89.451179,0.000000,52.020847,59.523279,54.346811,25.900000,45.795202,59.520248,36.534716
49.931256,89.917511,138.097015,172.863120,91.485745,89.668918,29.129405,14.283371,134.548452,3.348626,89.270220,50.722022,171.374147,138.927860,168.552586,135.266070,89.078755,134.093113,-0.000776,-1.912985,32.000000,-235.724320,135.283943,-0.023094,23.851098,0.688281,425768.922050,0.961261,49.736316,8.614852,2.765507,1.310039,0.959060,191.442445,32.000000,198.155274,203.199157,190.557445,197.855804,32.000000,182.225834,68.312334,82.927191,89.454365,0.000000,52.022368,59.523279,54.312263,25.900000,45.797112,59.527929,36.535523
49.928091,89.918306,138.135100,172.867148,91.496383,89.677001,29.118751,14.283364,134.589614,3.349605,89.272359,50.729937,171.377712,138.970027,168.558043,135.306115,89.092367,134.133562,-0.000776,-1.912976,32.000000,-235.724368,135.323002,-0.023110,23.855963,0.688441,425976.928591,0.963360,49.725554,8.622352,2.765699,0.798529,0.978638,191.447974,32.000000,198.167341,203.205013,190.562597,197.865968,32.000000,182.241106,68.336687,82.949119,89.458555,0.000000,52.020696,59.523279,54.299548,25.900000,45.797100,59.524477,36.559881
49.945505,89.919814,138.166966,172.870340,91.455520,89.677062,29.071241,14.283347,134.619820,3.349660,89.275060,50.735052,171.381084,138.999585,168.560138,135.339605,89.103665,134.160232,-0.000775,-1.912957,32.000000,-235.724393,135.353860,-0.023068,23.859921,0.688465,426032.051616,0.961032,49.717544,8.629843,2.765880,1.018512,0.853934,191.452035,32.000000,198.177419,203.204072,190.567610,197.878190,32.000000,182.245127,68.355007,82.967413,89.462357,0.000000,52.020015,59.523279,54.258999,25.900000,45.798263,59.525667,36.490035
49.953807,89.923597,138.203690,172.874079,91.431479,89.693160,29.112818,14.283429,134.659020,3.350823,89.278879,50.740908,171.385019,139.038877,168.563906,135.376707,89.115590,134.194827,-0.000774,-1.910499,32.000000,-235.724412,135.391058,-0.023050,23.865954,0.688407,426006.342193,0.962518,49.711369,8.632405,2.766245,0.901690,1.234357,191.465057,32.000000,198.179166,203.207418,190.580719,197.893501,32.000000,182.254782,68.378427,82.988840,89.468382,0.000000,52.019706,59.523279,54.228927,25.900000,45.802323,59.507974,36.546455
49.954825,89.926740,138.232687,172.877198,91.459239,89.713243,29.127509,14.283575,134.687357,3.352055,89.282291,50.743888,171.390246,139.068787,168.566321,135.402422,89.128079,134.221256,-0.000773,-1.910506,32.000000,-235.724421,135.416529,-0.023018,23.871319,0.688401,426009.173363,0.962754,49.709450,8.635391,2.766639,0.565244,1.013747,191.478394,32.000000,198.183497,203.215866,190.591663,197.899057,32.000000,182.268557,68.396131,83.005388,89.473700,0.000000,52.018825,59.523279,54.202838,25.900000,45.806078,59.523601,36.549170
49.955340,89.931376,138.271716,172.881033,91.481323,89.713072,29.068985,14.283446,134.719352,3.352638,89.289786,50.748540,171.394251,139.103942,168.571048,135.429680,89.140605,134.251142,-0.000770,-1.911665,32.000000,-235.724643,135.450036,-0.023059,23.877776,0.688573,426106.513496,0.961029,49.712010,8.639554,2.767293,1.770846,0.702915,191.484636,32.000000,198.196986,203.223247,190.600155,197.905692,32.000000,182.292124,68.415545,83.024663,89.483632,0.000000,52.022582,59.523279,54.183474,25.900000,45.811370,59.528883,36.438752
49.968463,89.936051,138.297144,172.884601,91.495402,89.708745,29.122100,14.283638,134.748975,3.353393,89.295579,50.753696,171.399182,139.132958,168.573497,135.451569,89.150996,134.273903,-0.000771,-1.911633,32.000000,-235.724489,135.479646,-0.023114,23.881130,0.688561,426143.243354,0.961321,49.707195,8.640006,2.767516,0.102918,4.633158,191.490237,32.000000,198.202723,203.225732,190.608987,197.914858,32.000000,182.297508,68.433116,83.038645,89.492645,0.000000,52.023981,59.523279,54.137268,25.900000,45.817571,59.528410,36.435744
49.979236,89.940547,138.327731,172.889903,91.434464,89.708766,29.124524,14.283481,134.778998,3.354457,89.301713,50.754715,171.402633,139.170793,168.576053,135.479190,89.163523,134.302601,-0.000772,-1.913934,32.000000,-235.724620,135.507725,-0.023093,23.886439,0.688323,426084.382670,0.961579,49.699256,8.641405,2.767540,0.493930,1.129048,191.506237,32.000000,198.207533,203.231848,190.622673,197.919858,32.000000,182.309465,68.451457,83.052644,89.502703,0.000000,52.024297,59.523279,54.100263,25.900000,45.823530,59.520031,36.546895
49.987855,89.944778,138.351087,172.895237,91.456994,89.724476,29.062480,14.283412,134.800491,3.354760,89.308081,50.753917,171.406021,139.193391,168.576966,135.500757,89.173373,134.327998,-0.000773,-1.913922,32.000000,-235.724839,135.529564,-0.023060,23.887039,0.688239,426067.646241,0.960748,49.695552,8.643082,2.767618,0.572391,1.706819,191.508340,32.000000,198.213748,203.243622,190.624580,197.921770,32.000000,182.326382,68.464473,83.061630,89.510226,0.000000,52.023463,59.523279,54.065847,25.900000,45.828648,59.540429,36.420557
49.991046,89.950461,138.379762,172.903730,91.542667,89.708228,29.111632,14.283589,134.825625,3.355800,89.315078,50.751896,171.410933,139.223691,168.579670,135.528577,89.186157,134.354092,-0.000772,-1.913903,32.000000,-235.724570,135.553417,-0.023104,23.885535,0.688306,426104.872805,0.960444,49.694360,8.645201,2.767863,0.624343,0.741410,191.512302,32.000000,198.222492,203.248594,190.626780,197.932297,32.000000,182.335940,68.478987,83.070394,89.521491,0.000000,52.022958,59.523279,54.027053,25.900000,45.836172,59.517061,36.555993
49.989864,89.954023,138.404343,172.912090,91.507944,89.724602,29.129278,14.283668,134.849153,3.357096,89.319362,50.749191,171.415648,139.248726,168.582049,135.547372,89.197623,134.371404,-0.000771,-1.913913,32.000000,-235.724577,135.575548,-0.022815,23.885997,0.688273,426070.057192,0.960229,49.688580,8.647342,2.767777,2.131637,1.805447,191.519526,32.000000,198.225320,203.252879,190.630749,197.945380,32.000000,182.342448,68.489564,83.076391,89.531214,0.000000,52.024955,59.523279,53.996665,25.900000,45.841217,59.529846,36.481378
49.981875,89.958414,138.426636,172.922281,91.450919,89.733210,29.162610,14.283826,134.872837,3.358043,89.324174,50.746006,171.424738,139.274597,168.585024,135.568434,89.207301,134.394625,-0.000772,-1.913915,32.000000,-235.724520,135.592068,-0.022798,23.888319,0.688385,426050.219333,0.961649,49.690389,8.643793,2.768186,0.163017,0.782755,191.532969,32.000000,198.226016,203.264255,190.644764,197.952111,32.000000,182.358446,68.500270,83.081578,89.544098,0.000000,52.023582,59.523279,53.969273,25.900000,45.846706,59.534685,36.547702
49.979334,89.962297,138.445183,172.930805,91.460771,89.725699,29.063199,14.283896,134.893320,3.358612,89.329279,50.741935,171.432188,139.291286,168.589874,135.585201,89.215322,134.410557,-0.000771,-1.913927,32.000000,-235.724373,135.607328,-0.022772,23.891602,0.688559,426100.827836,0.961249,49.694174,8.644252,2.768606,0.749974,0.593878,191.536764,32.000000,198.231217,203.277901,190.646500,197.955320,32.000000,182.375869,68.509339,83.085610,89.556373,0.000000,52.022665,59.523279,53.949908,25.900000,45.852044,59.537911,36.438678
49.973016,89.967013,138.463798,172.940788,91.475597,89.733918,29.072592,14.284029,134.912081,3.359370,89.333260,50.735564,171.438378,139.309926,168.592763,135.602371,89.225255,134.429572,-0.000772,-1.916255,32.000000,-235.724377,135.625459,-0.022765,23.894213,0.688754,426078.785862,0.961488,49.712504,8.643803,2.769761,0.987339,0.751623,191.538039,32.000000,198.242005,203.279558,190.650942,197.967591,32.000000,182.384087,68.517690,83.088233,89.570294,0.000000,52.020011,59.523279,53.923585,25.900000,45.858125,59.528735,36.559734
49.979601,89.971564,138.478422,172.948734,91.401763,89.734086,29.081011,14.283925,134.925657,3.359530,89.337322,50.732008,171.443709,139.322332,168.596114,135.618107,89.232485,134.443549,-0.000773,-1.916204,32.000000,-235.724265,135.640145,-0.022838,23.895403,0.688945,426076.416743,0.961544,49.729102,8.643995,2.770825,0.951859,0.875103,191.542801,32.000000,198.242125,203.284688,190.661213,197.979058,32.000000,182.385203,68.524150,83.089660,89.583371,0.000000,52.017222,59.523279,53.898811,25.900000,45.864322,59.530397,36.446015
49.962630,89.976822,138.490925,172.957428,91.345132,89.717967,29.111647,14.284110,134.941078,3.360544,89.340755,50.720440,171.450104,139.336468,168.599283,135.632569,89.242696,134.456859,-0.000775,-1.916188,32.000000,-235.724043,135.657570,-0.022853,23.895329,0.688930,426101.746182,0.962431,49.725850,8.642869,2.770668,0.581802,1.348429,191.553603,32.000000,198.244433,203.298582,190.675886,197.983368,32.000000,182.400462,68.528265,83.090232,89.598314,0.000000,52.013678,59.523279,53.882565,25.900000,45.871632,59.523473,36.472647
49.959642,89.980255,138.504353,172.964859,91.429468,89.697706,29.114385,14.283845,134.954186,3.360996,89.343537,50.717548,171.456392,139.348347,168.603344,135.646069,89.252387,134.468087,-0.000775,-1.916220,32.000000,-235.724413,135.667991,-0.022805,23.898447,0.689087,426079.227542,0.961291,49.737465,8.641544,2.771413,0.564561,1.101998,191.554263,32.000000,198.252919,203.317526,190.678899,197.987228,32.000000,182.417566,68.532684,83.091017,89.611263,0.000000,52.009335,59.523279,53.867255,25.900000,45.876679,59.527102,36.436110
49.968216,89.983759,138.520661,172.974125,91.452239,89.681331,29.090286,14.283715,134.968589,3.361325,89.339970,50.715144,171.463882,139.363001,168.606809,135.660555,89.261905,134.482279,-0.000776,-1.916332,32.000000,-235.724671,135.679880,-0.023051,23.901710,0.689158,425958.225773,0.962789,49.758898,8.636804,2.772512,1.303464,0.818898,191.557634,32.000000,198.261147,203.325582,190.682296,197.997147,32.000000,182.426003,68.535887,83.090382,89.625067,0.000000,52.007919,59.523279,53.832956,25.900000,45.881576,59.531164,36.521730
49.966329,89.984400,138.533317,172.981667,91.455142,89.661052,29.095349,14.283695,134.981247,3.361908,89.336729,50.711646,171.470131,139.375673,168.611974,135.672563,89.267161,134.496131,-0.000778,-1.916349,32.000000,-235.724678,135.691584,-0.023035,23.901935,0.688735,425841.838808,0.961709,49.745072,8.634010,2.771946,1.059611,0.752101,191.566198,32.000000,198.263133,203.336937,190.691455,198.007567,32.000000,182.435442,68.539648,83.087726,89.636092,0.000000,52.006474,59.523279,53.807290,25.900000,45.883097,59.517523,36.507424
49.970218,89.984151,138.544643,172.991427,91.469174,89.652601,29.107891,14.283803,134.991724,3.362450,89.332608,50.704282,171.479451,139.390443,168.617547,135.685058,89.274585,134.505231,-0.000779,-1.916353,32.000000,-235.724668,135.702631,-0.023032,23.903991,0.688686,425755.916941,0.961671,49.749462,8.633191,2.772347,0.351956,0.753230,191.571828,32.000000,198.268035,203.355147,190.698660,198.011889,32.000000,182.449859,68.544300,83.082643,89.647952,0.000000,52.003071,59.523279,53.779274,25.900000,45.882637,59.521074,36.398180
49.956364,89.984320,138.555639,173.000396,91.507039,89.652528,29.103931,14.283850,134.999361,3.363239,89.329808,50.705491,171.487203,139.399173,168.623257,135.693780,89.280313,134.515542,-0.000781,-1.916354,32.000000,-235.724583,135.711317,-0.023027,23.904839,0.688671,425687.811561,0.960552,49.753753,8.632478,2.772805,0.482811,1.066918,191.573256,32.000000,198.279094,203.366728,190.698838,198.018650,32.000000,182.461941,68.550199,83.079836,89.656347,0.000000,51.999840,59.523279,53.764615,25.900000,45.882556,59.528056,36.559074
49.954940,89.983861,138.563056,173.011209,91.508513,89.640437,29.055118,14.283766,135.007676,3.363541,89.322146,50.703007,171.497069,139.406917,168.629332,135.707287,89.287894,134.527060,-0.000782,-1.918718,32.000000,-235.724736,135.723917,-0.023024,23.908012,0.688636,425658.058843,0.960632,49.753890,8.630954,2.773019,0.194243,0.587510,191.573577,32.000000,198.289134,203.376007,190.703505,198.034437,32.000000,182.466917,68.556716,83.076334,89.665565,0.000000,51.993749,59.523279,53.744376,25.900000,45.882298,59.527112,36.565971
49.942982,89.981655,138.573403,173.019847,91.465172,89.620068,29.104008,14.283855,135.014209,3.363058,89.314618,50.697082,171.504735,139.418340,168.635157,135.717910,89.292045,134.539487,-0.000782,-1.918781,32.000000,-235.724623,135.733288,-0.023091,23.910692,0.688819,425651.799819,0.960849,49.765509,8.629340,2.773758,0.613043,1.494579,191.581081,32.000000,198.293034,203.385393,190.709892,198.041689,32.000000,182.472034,68.561030,83.073257,89.673601,0.000000,51.990249,59.523279,53.726800,25.900000,45.879372,59.527319,36.510945
49.954792,89.977154,138.582600,173.029573,91.459034,89.604032,29.139943,14.283860,135.027143,3.362790,89.306209,50.690444,171.514529,139.428688,168.642031,135.730543,89.297288,134.551175,-0.000783,-1.918825,32.000000,-235.724585,135.745520,-0.022999,23.915610,0.688516,425522.931323,0.960312,49.761026,8.628487,2.773810,0.753135,1.260484,191.588853,32.000000,198.300065,203.403916,190.713870,198.050733,32.000000,182.485972,68.566293,83.069604,89.681954,0.000000,51.985879,59.523279,53.700475,25.900000,45.872984,59.536996,36.542126
49.942003,89.972186,138.588486,173.037441,91.411926,89.591978,29.084014,14.283739,135.033611,3.362712,89.300496,50.686551,171.520713,139.436997,168.648436,135.742451,89.302491,134.562211,-0.000781,-1.918851,32.000000,-235.724704,135.754433,-0.023008,23.920289,0.688415,425421.458312,0.961063,49.765825,8.630725,2.774416,1.021276,2.584783,191.586749,32.000000,198.312367,203.414241,190.710512,198.062757,32.000000,182.493753,68.567907,83.067746,89.687987,0.000000,51.981359,59.523279,53.686127,25.900000,45.865594,59.529040,36.533616
49.932665,89.967638,138.600509,173.047245,91.476088,89.579761,29.131934,14.283752,135.045166,3.362912,89.292059,50.680997,171.531763,139.444380,168.656425,135.757367,89.309422,134.577763,-0.000780,-1.917722,32.000000,-235.724667,135.766807,-0.022874,23.927340,0.688299,425366.993173,0.962392,49.763615,8.630236,2.774765,0.999059,4.632253,191.597298,32.000000,198.316332,203.425268,190.717507,198.083663,32.000000,182.497522,68.570965,83.067042,89.695220,0.000000,51.978649,59.523279,53.677942,25.900000,45.858592,59.522411,36.564210
49.925466,89.963722,138.608846,173.055797,91.464464,89.572323,29.101674,14.283613,135.055435,3.363461,89.287072,50.678772,171.542064,139.452391,168.663442,135.769868,89.314822,134.589051,-0.000780,-1.917747,32.000000,-235.724664,135.778493,-0.022722,23.933378,0.688185,425261.241729,0.959662,49.770203,8.631295,2.775521,2.217102,2.931580,191.610539,32.000000,198.321542,203.439736,190.729635,198.091561,32.000000,182.513208,68.573364,83.068339,89.701466,0.000000,51.977157,59.523279,53.661722,25.900000,45.852771,59.523729,36.542933
49.901041,89.959165,138.617621,173.065405,91.380114,89.580506,29.054700,14.283415,135.066011,3.363663,89.281900,50.673063,171.553237,139.458499,168.672520,135.775563,89.320712,134.602927,-0.000783,-1.917769,32.000000,-235.725164,135.792584,-0.022703,23.942824,0.688071,425249.815091,0.960286,49.769311,8.631728,2.775986,2.300527,1.427525,191.617152,32.000000,198.335501,203.459976,190.733344,198.099041,32.000000,182.538024,68.574980,83.071525,89.708556,0.000000,51.973249,59.523279,53.665608,25.900000,45.845577,59.518015,36.483359
49.893944,89.956423,138.622321,173.073015,91.376325,89.568321,29.068996,14.283461,135.075340,3.363565,89.279152,50.668816,171.562499,139.462881,168.679199,135.784618,89.324135,134.613224,-0.000783,-1.917784,32.000000,-235.725202,135.800885,-0.022743,23.947723,0.688148,425226.778467,0.960766,49.784440,8.631965,2.777146,0.953882,0.972305,191.624412,32.000000,198.350014,203.468770,190.733115,198.109081,32.000000,182.551697,68.578005,83.074008,89.713397,0.000000,51.968874,59.523279,53.664454,25.900000,45.840977,59.520592,36.536257
49.881059,89.954744,138.631011,173.082001,91.405818,89.547797,29.140319,14.283291,135.079733,3.363626,89.277274,50.662252,171.572507,139.465770,168.688714,135.790123,89.328469,134.621212,-0.000781,-1.917747,32.000000,-235.725390,135.810350,-0.022750,23.954600,0.688215,425222.793734,0.962183,49.797268,8.633824,2.778165,2.326663,0.762059,191.638043,32.000000,198.360069,203.481986,190.740580,198.125690,32.000000,182.557529,68.583149,83.077354,89.717913,0.000000,51.965556,59.523279,53.662895,25.900000,45.837640,59.523650,36.486734
49.883973,89.954051,138.635871,173.089084,91.357055,89.547973,29.074459,14.283157,135.080753,3.363626,89.277060,50.656896,171.581454,139.469702,168.694809,135.795680,89.332745,134.629411,-0.000782,-1.917726,32.000000,-235.725481,135.813588,-0.022781,23.961535,0.688141,425122.691188,0.961257,49.810689,8.632705,2.779149,0.783941,0.734035,191.654567,32.000000,198.366876,203.496134,190.751403,198.127091,32.000000,182.568532,68.586675,83.081082,89.721899,0.000000,51.961562,59.523279,53.650305,25.900000,45.835989,59.533702,36.534203
49.873482,89.954167,138.640062,173.097077,91.300639,89.539496,29.145019,14.283217,135.085203,3.364237,89.278927,50.650985,171.592235,139.469452,168.703027,135.803012,89.338039,134.636827,-0.000780,-1.916507,32.000000,-235.725212,135.810995,-0.022753,23.967354,0.687875,425076.167128,0.962629,49.808553,8.633968,2.779237,1.301897,0.451920,191.662381,32.000000,198.384150,203.513464,190.749820,198.130207,32.000000,182.587444,68.589133,83.085966,89.726102,0.000000,51.956237,59.523279,53.637288,25.900000,45.835454,59.524713,36.453719
49.872037,89.954703,138.641761,173.103443,91.306044,89.535370,29.090970,14.283094,135.085095,3.364178,89.279462,50.649262,171.601903,139.467207,168.709928,135.800801,89.342715,134.638545,-0.000781,-1.916502,32.000000,-235.725461,135.811274,-0.022905,23.970962,0.687695,425067.672826,0.961085,49.805435,8.632475,2.779170,0.639646,0.728542,191.668470,32.000000,198.400949,203.521272,190.746584,198.140164,32.000000,182.593842,68.590576,83.090262,89.728149,0.000000,51.950262,59.523279,53.639528,25.900000,45.835778,59.516363,36.546602
49.867924,89.955382,138.643015,173.111540,91.238633,89.523164,29.077934,14.283091,135.081664,3.364531,89.279731,50.647014,171.612149,139.468594,168.719009,135.799917,89.346167,134.638533,-0.000780,-1.916501,32.000000,-235.725431,135.806478,-0.023038,23.974173,0.687608,425022.752746,0.961123,49.814103,8.629478,2.779636,0.530779,0.602099,191.686570,32.000000,198.409937,203.530604,190.751583,198.150588,32.000000,182.606476,68.593774,83.094273,89.729540,0.000000,51.942220,59.523279,53.626029,25.900000,45.836033,59.523129,36.538311
