OSU 80 Ton Compressor Load Stand
49.855943,89.956067,138.642563,173.118301,91.192291,89.523287,29.123794,14.282991,135.077224,3.364230,89.278927,50.645275,171.619116,139.462199,168.726063,135.796662,89.349251,134.638318,-0.000781,-1.916473,32.000000,-235.725447,135.801346,-0.023021,23.975475,0.687446,424940.169626,0.961211,49.817199,8.625825,2.779777,0.800897,1.338914,191.699047,32.000000,198.421188,203.542176,190.753387,198.153477,32.000000,182.619858,68.597807,83.098205,89.730365,0.000000,51.936668,59.523279,53.623087,25.900000,45.836647,59.523247,36.543007
49.850581,89.956111,138.628943,173.125185,91.220607,89.515010,29.081913,14.283161,135.069918,3.364174,89.284019,50.633597,171.627359,139.453580,168.734206,135.787933,89.352727,134.632367,-0.000779,-1.916475,32.000000,-235.725126,135.795097,-0.023066,23.974957,0.687421,424936.942772,0.961921,49.819714,8.622427,2.779935,1.393679,1.671752,191.703797,32.000000,198.443596,203.555171,190.748051,198.159856,32.000000,182.636948,68.602404,83.103444,89.732859,0.000000,51.921598,59.523279,53.635344,25.900000,45.836410,59.507964,36.541686
49.841400,89.958384,138.621815,173.130802,91.225889,89.515151,29.123131,14.283125,135.061830,3.363834,89.292227,50.625612,171.633861,139.443426,168.738840,135.781681,89.356140,134.630602,-0.000779,-1.917630,32.000000,-235.725198,135.790596,-0.023093,23.975959,0.687792,424946.322177,0.961064,49.848383,8.617824,2.781329,0.540300,1.676011,191.711658,32.000000,198.457888,203.561835,190.747115,198.166860,32.000000,182.645455,68.606145,83.108535,89.735419,0.000000,51.910009,59.523279,53.635419,25.900000,45.838085,59.515370,36.569566
49.837705,89.964564,138.613847,173.138347,91.193534,89.507086,29.112009,14.283067,135.054755,3.363349,89.300925,50.620006,171.641368,139.432077,168.744032,135.770319,89.358919,134.628846,-0.000778,-1.917638,32.000000,-235.725198,135.783657,-0.023117,23.978135,0.687829,424905.479912,0.961857,49.859883,8.612440,2.781696,1.041533,0.819846,191.727137,32.000000,198.472344,203.575819,190.752534,198.170969,32.000000,182.657375,68.609550,83.115524,89.738915,0.000000,51.895021,59.523279,53.625895,25.900000,45.846096,59.525499,36.485193
49.836684,89.969223,138.608866,173.144732,91.147845,89.507188,29.116427,14.282906,135.048376,3.363030,89.305756,50.613524,171.648545,139.429913,168.749542,135.765939,89.361756,134.630593,-0.000777,-1.917617,32.000000,-235.725375,135.778526,-0.023167,23.980800,0.687600,424865.669395,0.962076,49.855950,8.609179,2.781125,0.963989,1.120111,191.737040,32.000000,198.488505,203.591663,190.753319,198.169506,32.000000,182.673730,68.612046,83.120703,89.744249,0.000000,51.886142,59.523279,53.624764,25.900000,45.852833,59.517868,36.552618
49.838969,89.973133,138.606083,173.152261,91.138293,89.506900,29.148601,14.282827,135.043653,3.362745,89.314017,50.603641,171.656594,139.423707,168.758240,135.755222,89.365008,134.626186,-0.000779,-1.917643,32.000000,-235.725336,135.774949,-0.023160,23.980802,0.687551,424869.390474,0.962081,49.865970,8.605401,2.781194,1.561764,0.755658,191.747981,32.000000,198.517145,203.600930,190.748305,198.172230,32.000000,182.684414,68.617694,83.127102,89.750408,0.000000,51.874654,59.523279,53.620104,25.900000,45.858341,59.527830,36.431342
49.836871,89.977400,138.600867,173.158542,91.132224,89.502724,29.066363,14.282834,135.038110,3.362743,89.322125,50.596382,171.663047,139.416455,168.764863,135.750561,89.368195,134.620518,-0.000779,-1.918836,32.000000,-235.725268,135.770897,-0.023173,23.979456,0.687518,424870.885019,0.961893,49.873389,8.602411,2.781288,1.975005,1.270509,191.756587,32.000000,198.530554,203.608224,190.751219,198.180228,32.000000,182.687442,68.625470,83.132124,89.755334,0.000000,51.864274,59.523279,53.613058,25.900000,45.863675,59.521546,36.540219
49.831479,89.983886,138.594945,173.165858,91.120605,89.496306,29.059016,14.282773,135.034606,3.362670,89.332732,50.594393,171.670255,139.409590,168.773042,135.746101,89.370390,134.617971,-0.000779,-1.921702,32.000000,-235.725292,135.765388,-0.022929,23.975500,0.687578,424868.910041,0.962671,49.880430,8.596252,2.781323,0.734422,0.865122,191.773702,32.000000,198.544925,203.618145,190.760343,198.180276,32.000000,182.694985,68.636475,83.138421,89.761543,0.000000,51.850410,59.523279,53.613886,25.900000,45.872396,59.527152,36.505296
49.832059,89.990199,138.594562,173.172374,91.105519,89.491048,29.134211,14.282829,135.031580,3.362858,89.340153,50.593964,171.678546,139.404613,168.779681,135.744127,89.372229,134.617956,-0.000779,-1.922305,32.000000,-235.725223,135.760344,-0.022936,23.971001,0.687579,424831.700291,0.962155,49.886319,8.592051,2.781255,0.138507,4.643890,191.778544,32.000000,198.564627,203.631296,190.758585,198.177121,32.000000,182.709715,68.645431,83.144754,89.767488,0.000000,51.841442,59.523279,53.614962,25.900000,45.881193,59.523837,36.539779
49.825852,89.996390,138.591852,173.180374,90.983784,89.490896,29.050040,14.282863,135.031176,3.363054,89.348118,50.589733,171.686030,139.400598,168.788476,135.737718,89.372392,134.615862,-0.000780,-1.921769,32.000000,-235.725189,135.757690,-0.022982,23.965491,0.687772,424804.265955,0.961346,49.902470,8.588694,2.781672,1.033157,1.434811,191.783455,32.000000,198.586930,203.634095,190.758230,198.177687,32.000000,182.712870,68.652340,83.151787,89.772121,0.000000,51.829949,59.523279,53.610370,25.900000,45.890407,59.533229,36.491209
49.816771,90.001839,138.592293,173.187151,90.997053,89.470540,29.076498,14.282883,135.033196,3.363341,89.354867,50.590526,171.692201,139.401413,168.796362,135.737609,89.372097,134.613637,-0.000781,-1.918862,32.000000,-235.725259,135.758681,-0.022959,23.960826,0.687855,424808.439028,0.961126,49.904165,8.587823,2.781414,2.210515,0.737802,191.796072,32.000000,198.597446,203.637448,190.764647,198.184439,32.000000,182.712066,68.659448,83.156410,89.776266,0.000000,51.822246,59.523279,53.621329,25.900000,45.897938,59.527535,36.483139
49.831476,90.008781,138.598664,173.195252,91.022764,89.455997,29.131196,14.282894,135.041213,3.363135,89.361604,50.594363,171.700222,139.406649,168.804763,135.743949,89.371154,134.615838,-0.000779,-1.918265,32.000000,-235.725077,135.760459,-0.022942,23.954789,0.688094,424762.136756,0.962765,49.921202,8.586180,2.782019,0.232214,1.245463,191.808197,32.000000,198.609857,203.644454,190.773223,198.184758,32.000000,182.715798,68.670693,83.161025,89.780506,0.000000,51.815502,59.523279,53.600473,25.900000,45.908071,59.517671,36.544988
49.842927,90.013959,138.606416,173.202119,90.998634,89.453626,29.129173,14.282941,135.047497,3.363226,89.366874,50.599860,171.706271,139.414242,168.813235,135.751212,89.372105,134.626652,-0.000778,-1.917174,32.000000,-235.724723,135.766618,-0.022941,23.950653,0.688178,424712.303443,0.961806,49.927807,8.586981,2.782127,2.203678,0.771159,191.811824,32.000000,198.624773,203.653367,190.776773,198.182714,32.000000,182.724989,68.679755,83.166086,89.784400,0.000000,51.814002,59.523279,53.583311,25.900000,45.915737,59.525804,36.537578
49.851228,90.018698,138.620299,173.210259,90.985510,89.454082,29.113183,14.282757,135.062179,3.363098,89.369723,50.603064,171.713885,139.430900,168.822429,135.768764,89.373534,134.643674,-0.000780,-1.917093,32.000000,-235.724927,135.777989,-0.022911,23.946630,0.687911,424646.684262,0.960968,49.908373,8.589764,2.780935,1.293715,1.075559,191.814369,32.000000,198.643678,203.650942,190.782972,198.189539,32.000000,182.719830,68.689809,83.172469,89.789311,0.000000,51.812634,59.523279,53.569068,25.900000,45.923123,59.535570,36.540806
49.860307,90.021197,138.634075,173.217563,91.038936,89.454163,29.110883,14.282757,135.080812,3.363559,89.371292,50.610918,171.719399,139.447656,168.831110,135.781880,89.374188,134.658137,-0.000781,-1.917085,32.000000,-235.724876,135.794282,-0.023146,23.943299,0.688038,424651.869338,0.962538,49.908978,8.597163,2.780906,2.214668,0.958287,191.820890,32.000000,198.652301,203.652020,190.793419,198.198760,32.000000,182.717738,68.698027,83.176562,89.792950,0.000000,51.813320,59.523279,53.549586,25.900000,45.927292,59.526463,36.630754
49.859465,90.023782,138.653408,173.226409,91.074756,89.454510,29.078282,14.282666,135.100575,3.363871,89.371217,50.619296,171.726836,139.467146,168.841385,135.801975,89.375261,134.675382,-0.000782,-1.917109,32.000000,-235.725002,135.819430,-0.023164,23.941006,0.688054,424648.388153,0.962969,49.901732,8.602944,2.780581,0.724346,0.928911,191.833671,32.000000,198.664813,203.662343,190.808795,198.204614,32.000000,182.726139,68.710210,83.182587,89.798503,0.000000,51.816302,59.523279,53.542939,25.900000,45.931237,59.516471,36.529140
49.872611,90.025624,138.670966,173.233411,91.107947,89.471130,29.117486,14.282646,135.120523,3.364234,89.370214,50.621260,171.732683,139.486555,168.849153,135.824968,89.377123,134.692678,-0.000782,-1.917130,32.000000,-235.725055,135.843572,-0.023184,23.940596,0.688088,424646.354023,0.961758,49.896456,8.608979,2.780485,1.648489,1.068625,191.835716,32.000000,198.678643,203.670875,190.815647,198.210933,32.000000,182.736916,68.720463,83.188128,89.803637,0.000000,51.820529,59.523279,53.525366,25.900000,45.934247,59.526827,36.610798
49.883520,90.025834,138.694689,173.240732,91.258401,89.512088,29.123793,14.282697,135.151885,3.363804,89.363900,50.630196,171.739861,139.509711,168.858940,135.850284,89.380654,134.718917,-0.000783,-1.917141,32.000000,-235.725105,135.874431,-0.023119,23.938826,0.688419,424692.826316,0.960809,49.906017,8.617047,2.781276,1.958916,0.714665,191.844562,32.000000,198.693615,203.675254,190.825293,198.226398,32.000000,182.735876,68.733375,83.196267,89.809584,0.000000,51.827115,59.523279,53.492144,25.900000,45.935635,59.522893,36.536697
49.897536,90.024014,138.714256,173.246593,91.248442,89.528333,29.123969,14.282793,135.178082,3.363933,89.357298,50.638456,171.746451,139.534083,168.866458,135.878613,89.383368,134.743396,-0.000782,-1.917184,32.000000,-235.725114,135.900704,-0.023079,23.939860,0.688459,424870.834878,0.961340,49.879176,8.626015,2.780180,0.595989,0.767158,191.858137,32.000000,198.700927,203.679767,190.840294,198.235710,32.000000,182.745637,68.742492,83.202424,89.815351,0.000000,51.833628,59.523279,53.468129,25.900000,45.933685,59.530623,36.499573
49.904384,90.020562,138.750043,173.253735,91.253268,89.548739,29.060781,14.282860,135.206368,3.364658,89.348133,50.648661,171.753087,139.565086,168.874134,135.911900,89.387355,134.774570,-0.000784,-1.917208,32.000000,-235.725370,135.931162,-0.023128,23.941033,0.688527,424954.038291,0.962087,49.865492,8.634872,2.779903,1.088508,1.068992,191.866212,32.000000,198.712203,203.690925,190.852029,198.242306,32.000000,182.758876,68.753834,83.210442,89.821571,0.000000,51.848402,59.523279,53.434968,25.900000,45.929071,59.528263,36.494291
49.909401,90.017256,138.781142,173.260740,91.259686,89.573028,29.089541,14.282771,135.238900,3.365264,89.339083,50.658216,171.758494,139.595729,168.881935,135.941519,89.393420,134.804407,-0.000785,-1.916058,32.000000,-235.725611,135.957732,-0.023064,23.945059,0.688531,424999.214070,0.960662,49.850697,8.643330,2.779748,0.560295,0.727057,191.873598,32.000000,198.728756,203.693019,190.859506,198.256834,32.000000,182.763897,68.766337,83.218032,89.827213,0.000000,51.863606,59.523279,53.412011,25.900000,45.924645,59.523798,36.516448
49.909311,90.013595,138.806791,173.265622,91.321170,89.601709,29.128805,14.282884,135.263710,3.366011,89.329888,50.664956,171.763728,139.622615,168.889354,135.967933,89.399919,134.825220,-0.000786,-1.916089,32.000000,-235.725649,135.983487,-0.023071,23.947326,0.688774,425102.878304,0.960436,49.844068,8.654801,2.780295,1.828613,0.919524,191.886421,32.000000,198.732203,203.692460,190.874051,198.276427,32.000000,182.765344,68.778398,83.224236,89.832429,0.000000,51.876169,59.523279,53.401143,25.900000,45.919828,59.530702,36.670006
49.906682,90.007956,138.833732,173.270449,91.379732,89.601814,29.130409,14.283077,135.298241,3.366213,89.318595,50.672975,171.770110,139.648422,168.896835,135.998313,89.407960,134.844969,-0.000786,-1.916083,32.000000,-235.725309,136.010435,-0.023109,23.953159,0.689033,425205.587949,0.961518,49.844491,8.659527,2.780992,0.887375,1.150440,191.902626,32.000000,198.733424,203.697784,190.894520,198.287600,32.000000,182.772740,68.792656,83.231652,89.837443,0.000000,51.890673,59.523279,53.386079,25.900000,45.912254,59.524388,36.551591
49.909990,90.002814,138.857022,173.274309,91.354230,89.602136,29.116063,14.283011,135.322684,3.366685,89.308759,50.679191,171.773989,139.671814,168.901032,136.019861,89.413782,134.864237,-0.000785,-1.916095,32.000000,-235.725612,136.026812,-0.023067,23.957535,0.689183,425265.023175,0.960190,49.840010,8.662402,2.781608,1.407050,1.654676,191.908600,32.000000,198.735127,203.706793,190.905371,198.295491,32.000000,182.789692,68.801215,83.237322,89.840895,0.000000,51.904083,59.523279,53.366388,25.900000,45.904940,59.536032,36.428920
49.915890,89.996542,138.877838,173.279214,91.396066,89.606592,29.114297,14.282918,135.350802,3.366789,89.295716,50.686054,171.779312,139.696615,168.907403,136.043003,89.422109,134.885503,-0.000785,-1.914907,32.000000,-235.725808,136.048537,-0.023104,23.964474,0.689143,425246.351594,0.961218,49.832420,8.665434,2.782100,1.324807,1.832188,191.916130,32.000000,198.745206,203.711548,190.919021,198.310933,32.000000,182.798890,68.808260,83.246402,89.845170,0.000000,51.915202,59.523279,53.342434,25.900000,45.896142,59.519638,36.572354
49.921302,89.990663,138.897902,173.283287,91.387060,89.619103,29.116255,14.282908,135.371704,3.367141,89.283873,50.687332,171.782928,139.715658,168.913187,136.060252,89.430262,134.903126,-0.000785,-1.912613,32.000000,-235.725743,136.064425,-0.023207,23.970579,0.689016,425228.222195,0.961462,49.821767,8.667673,2.782220,0.999219,0.745463,191.926160,32.000000,198.746677,203.716771,190.934114,198.327771,32.000000,182.805580,68.811536,83.252666,89.848147,0.000000,51.927075,59.523279,53.318558,25.900000,45.887727,59.519313,36.572427
49.922090,89.983273,138.910470,173.287833,91.387290,89.627333,29.082813,14.282973,135.389420,3.368266,89.269289,50.685645,171.787238,139.729353,168.919145,136.077227,89.440035,134.919887,-0.000788,-1.911438,32.000000,-235.725715,136.081706,-0.023041,23.979035,0.688833,425242.466837,0.961042,49.807749,8.668558,2.782246,1.504277,1.527439,191.947480,32.000000,198.748309,203.733035,190.958721,198.335367,32.000000,182.822054,68.813239,83.258091,89.852330,0.000000,51.935944,59.523279,53.287787,25.900000,45.877049,59.518615,36.629727
49.922532,89.976640,138.922751,173.291065,91.419984,89.627485,29.061708,14.282810,135.402881,3.368179,89.257266,50.688096,171.788769,139.741756,168.923710,136.092003,89.447743,134.930108,-0.000788,-1.912521,32.000000,-235.725876,136.094088,-0.022967,23.983745,0.688673,425288.006862,0.963014,49.790866,8.668623,2.781920,0.722257,0.600557,191.953522,32.000000,198.757179,203.747825,190.964159,198.344915,32.000000,182.839825,68.816929,83.262657,89.857173,0.000000,51.944647,59.523279,53.278607,25.900000,45.867601,59.513176,36.547556
49.926147,89.967618,138.930319,173.294117,91.445186,89.639734,29.140926,14.282884,135.412969,3.367957,89.241354,50.688482,171.791643,139.756802,168.929858,136.105123,89.457949,134.943237,-0.000786,-1.916017,32.000000,-235.725679,136.104404,-0.022970,23.988981,0.688616,425272.531043,0.960953,49.788125,8.665738,2.782494,2.231887,1.061471,191.964104,32.000000,198.766648,203.758692,190.971269,198.359842,32.000000,182.844358,68.823647,83.268609,89.863784,0.000000,51.949447,59.523279,53.254456,25.900000,45.854593,59.518802,36.554379
49.919129,89.959591,138.936969,173.296197,91.439127,89.643684,29.126584,14.282858,135.419080,3.368631,89.228123,50.685765,171.793204,139.767185,168.933009,136.116045,89.466253,134.948882,-0.000787,-1.916602,32.000000,-235.725852,136.111274,-0.022994,23.994516,0.688542,425288.317089,0.960514,49.779759,8.662578,2.782541,0.769582,0.597374,191.980034,32.000000,198.768724,203.770146,190.982302,198.369096,32.000000,182.850751,68.827539,83.271990,89.868537,0.000000,51.953495,59.523279,53.237070,25.900000,45.842768,59.521329,36.557607
49.914852,89.949782,138.941934,173.299421,91.544002,89.648604,29.133620,14.282800,135.426141,3.369459,89.211577,50.681223,171.797403,139.773994,168.934461,136.122036,89.474700,134.952996,-0.000788,-1.917667,32.000000,-235.726032,136.118009,-0.023279,24.000247,0.688458,425299.004150,0.961727,49.769778,8.658061,2.782667,1.398840,0.818633,191.991680,32.000000,198.773637,203.791757,190.992695,198.372016,32.000000,182.864266,68.833029,83.275059,89.874176,0.000000,51.957860,59.523279,53.222489,25.900000,45.828298,59.530663,36.686146
49.914097,89.941066,138.941786,173.302641,91.565483,89.648549,29.070542,14.282816,135.427716,3.369898,89.198474,50.679993,171.799142,139.773154,168.936359,136.124738,89.481841,134.953589,-0.000788,-1.917758,32.000000,-235.725921,136.119916,-0.023275,24.005016,0.688475,425303.381358,0.961358,49.768626,8.653153,2.783134,0.969419,0.691206,191.999863,32.000000,198.780883,203.806720,190.994371,198.376913,32.000000,182.876051,68.838433,83.275724,89.878883,0.000000,51.959867,59.523279,53.207086,25.900000,45.815404,59.526483,36.460468
49.906468,89.930476,138.942207,173.305954,91.493099,89.648526,29.090074,14.282771,135.427450,3.370082,89.182359,50.670462,171.802981,139.771235,168.938864,136.124454,89.489854,134.952456,-0.000787,-1.917746,32.000000,-235.726085,136.116042,-0.023305,24.010291,0.688305,425276.965586,0.963155,49.759595,8.644761,2.783276,1.116988,1.226068,192.011340,32.000000,198.787055,203.821852,190.999801,198.386717,32.000000,182.883242,68.843433,83.277437,89.883512,0.000000,51.961682,59.523279,53.195630,25.900000,45.799343,59.512803,36.562596
49.899654,89.922034,138.934988,173.308390,91.506418,89.648410,29.112434,14.282820,135.425501,3.369736,89.171452,50.665302,171.807166,139.770187,168.941846,136.119846,89.495802,134.948138,-0.000786,-1.917707,32.000000,-235.726028,136.109979,-0.023301,24.013320,0.688251,425257.292932,0.963338,49.756479,8.638239,2.783619,1.232759,0.995090,192.023646,32.000000,198.790735,203.837207,191.008526,198.390816,32.000000,182.889946,68.848828,83.279367,89.888631,0.000000,51.958904,59.523279,53.191862,25.900000,45.786528,59.528981,36.541026
49.893850,89.912082,138.931394,173.311356,91.506790,89.631813,29.126701,14.282927,135.420368,3.370100,89.159205,50.658131,171.809807,139.766578,168.943032,136.114239,89.500054,134.940449,-0.000788,-1.917717,32.000000,-235.725823,136.097738,-0.023197,24.014991,0.688327,425240.836950,0.963490,49.762047,8.629144,2.784358,1.307178,0.708075,192.035309,32.000000,198.798853,203.859089,191.012374,198.389158,32.000000,182.906164,68.853802,83.279560,89.893117,0.000000,51.957966,59.523279,53.178852,25.900000,45.771222,59.522893,36.531415
49.887535,89.904838,138.928805,173.314232,91.430003,89.611169,29.065420,14.282981,135.415420,3.370669,89.152254,50.648209,171.811187,139.762134,168.945219,136.109378,89.503548,134.932630,-0.000787,-1.917668,32.000000,-235.725701,136.087487,-0.023269,24.015457,0.688197,425201.195500,0.960800,49.755068,8.620255,2.784379,1.263750,0.562986,192.038286,32.000000,198.810682,203.867305,191.014365,198.392987,32.000000,182.907961,68.858934,83.280005,89.898520,0.000000,51.958450,59.523279,53.182620,25.900000,45.759212,59.519264,36.549390
49.878466,89.898526,138.917652,173.317444,91.431214,89.590958,29.065747,14.282846,135.406411,3.370322,89.144618,50.635388,171.814148,139.753995,168.946649,136.101239,89.505514,134.921054,-0.000786,-1.917653,32.000000,-235.725824,136.074219,-0.023250,24.014510,0.688092,425070.392079,0.961736,49.754116,8.613100,2.784802,1.829131,0.558276,192.045518,32.000000,198.816923,203.878999,191.021720,198.401309,32.000000,182.904875,68.864868,83.279263,89.903850,0.000000,51.951995,59.523279,53.167395,25.900000,45.748764,59.525273,36.528040
49.865690,89.894386,138.905294,173.320336,91.390238,89.574767,29.075857,14.282724,135.397235,3.370154,89.139598,50.623615,171.817245,139.744595,168.949394,136.090584,89.506805,134.911921,-0.000787,-1.917609,32.000000,-235.725737,136.065827,-0.023232,24.015056,0.688040,424967.807394,0.960918,49.758144,8.606498,2.785160,1.306368,0.959159,192.060493,32.000000,198.821345,203.893283,191.035680,198.401310,32.000000,182.909237,68.869400,83.278441,89.908457,0.000000,51.944676,59.523279,53.168905,25.900000,45.741557,59.526552,36.535230
49.850598,89.888907,138.891971,173.323633,91.360045,89.550381,29.112086,14.282769,135.386950,3.369790,89.132122,50.612016,171.820796,139.731119,168.952845,136.082408,89.506327,134.898599,-0.000786,-1.917589,32.000000,-235.725483,136.052009,-0.023277,24.011719,0.687933,424884.414210,0.961891,49.758850,8.599231,2.785225,1.422724,1.699933,192.060118,32.000000,198.833128,203.916512,191.037666,198.396933,32.000000,182.921445,68.872819,83.276561,89.913255,0.000000,51.936531,59.523279,53.172219,25.900000,45.732753,59.526394,36.469786
49.862031,89.884006,138.878998,173.326069,91.335210,89.521784,29.128637,14.282674,135.375304,3.369234,89.125546,50.605372,171.823856,139.719415,168.955022,136.069560,89.505739,134.888981,-0.000786,-1.917557,32.000000,-235.725438,136.040695,-0.023272,24.008614,0.687899,424786.633355,0.962721,49.766131,8.593507,2.785602,0.915368,1.603393,192.062242,32.000000,198.847962,203.924065,191.035857,198.398285,32.000000,182.916923,68.875203,83.274856,89.916587,0.000000,51.928064,59.523279,53.156603,25.900000,45.724509,59.520021,36.532368
49.864245,89.878099,138.865468,173.329118,91.246974,89.517680,29.121008,14.282616,135.358778,3.369289,89.120377,50.593529,171.826036,139.703822,168.959974,136.054966,89.504560,134.880362,-0.000787,-1.917525,32.000000,-235.725572,136.027585,-0.023245,24.002194,0.687769,424647.611134,0.963273,49.763611,8.587774,2.785488,0.558709,0.898390,192.071757,32.000000,198.858643,203.936618,191.042544,198.400363,32.000000,182.917065,68.880269,83.272002,89.922093,0.000000,51.919012,59.523279,53.143757,25.900000,45.714529,59.529640,36.432736
49.858777,89.873648,138.851927,173.332204,91.315646,89.517517,29.062664,14.282687,135.345022,3.369509,89.116056,50.585578,171.827905,139.694142,168.962573,136.043299,89.502732,134.872673,-0.000788,-1.917502,32.000000,-235.725335,136.018856,-0.022979,23.997421,0.687640,424564.627567,0.961572,49.754152,8.586617,2.784990,1.061108,1.286285,192.081521,32.000000,198.869520,203.951281,191.047486,198.396778,32.000000,182.914581,68.885202,83.269103,89.926032,0.000000,51.910814,59.523279,53.144475,25.900000,45.706968,59.523532,36.546455
49.832845,89.868550,138.845123,173.335966,91.328257,89.509266,29.071014,14.282756,135.332068,3.369748,89.113968,50.574896,171.829350,139.682257,168.965302,136.032135,89.499474,134.865565,-0.000787,-1.917512,32.000000,-235.725115,136.005499,-0.022977,23.992038,0.687850,424563.253290,0.961928,49.757268,8.581439,2.785207,0.775173,0.936173,192.085910,32.000000,198.886250,203.964248,191.045360,198.395512,32.000000,182.917069,68.891184,83.263321,89.931326,0.000000,51.904145,59.523279,53.154601,25.900000,45.698009,59.534508,36.463256
49.825299,89.866697,138.833255,173.340246,91.271182,89.484680,29.098391,14.282686,135.322114,3.369997,89.114739,50.565666,171.833566,139.672140,168.968409,136.022037,89.497347,134.857482,-0.000786,-1.919819,32.000000,-235.725348,135.997515,-0.022959,23.987127,0.688078,424567.774813,0.962558,49.761820,8.581786,2.785528,0.993823,0.627439,192.089126,32.000000,198.901779,203.966079,191.044882,198.398324,32.000000,182.911349,68.899023,83.260408,89.935872,0.000000,51.896228,59.523279,53.169707,25.900000,45.693355,59.519028,36.572207
49.808895,89.865231,138.826175,173.346057,91.274224,89.455708,29.083846,14.282633,135.316337,3.369561,89.116650,50.559797,171.836476,139.670965,168.971287,136.017974,89.491905,134.849595,-0.000783,-1.919786,32.000000,-235.725368,135.993120,-0.023048,23.982223,0.688267,424477.190301,0.962733,49.774302,8.580538,2.786179,0.552640,0.944222,192.097174,32.000000,198.907431,203.964477,191.049492,198.402403,32.000000,182.903165,68.910626,83.256990,89.940179,0.000000,51.888544,59.523279,53.178134,25.900000,45.689387,59.527201,36.555846
49.808477,89.865070,138.819932,173.350710,91.279457,89.435219,29.085077,14.282659,135.309123,3.369839,89.121301,50.550219,171.841423,139.666532,168.973743,136.010251,89.488988,134.846709,-0.000782,-1.919779,32.000000,-235.725212,135.987638,-0.023112,23.978353,0.688278,424349.310420,0.961830,49.783394,8.580297,2.786611,0.695510,0.754334,192.106048,32.000000,198.914965,203.967880,191.055587,198.400380,32.000000,182.909939,68.920811,83.255247,89.943879,0.000000,51.884143,59.523279,53.174311,25.900000,45.687611,59.533200,36.437431
49.806664,89.867396,138.818935,173.355856,91.267466,89.410785,29.118716,14.282559,135.310435,3.370191,89.128946,50.540512,171.845216,139.657773,168.977664,136.006116,89.485360,134.845512,-0.000782,-1.916260,32.000000,-235.725384,135.984281,-0.023193,23.973734,0.688274,424242.439478,0.962654,49.787788,8.583169,2.786760,0.215432,1.213124,192.103627,32.000000,198.930406,203.964569,191.056936,198.403759,32.000000,182.915991,68.931277,83.255288,89.947092,0.000000,51.879693,59.523279,53.182815,25.900000,45.688581,59.528106,36.585780
49.804720,89.869978,138.818912,173.360388,91.246866,89.390584,29.082382,14.282670,135.311288,3.370107,89.135325,50.533494,171.849746,139.658423,168.982555,136.003915,89.482604,134.848945,-0.000782,-1.914487,32.000000,-235.725162,135.989669,-0.023185,23.970645,0.688378,424157.074131,0.962916,49.800922,8.584560,2.787301,0.392023,4.640109,192.108587,32.000000,198.938886,203.957839,191.065859,198.413487,32.000000,182.913595,68.938681,83.257355,89.950195,0.000000,51.877623,59.523279,53.179053,25.900000,45.691018,59.530849,36.442200
49.797381,89.873487,138.824880,173.365428,91.222280,89.370056,29.111004,14.282690,135.312903,3.369784,89.144308,50.528506,171.853564,139.661505,168.989366,136.008824,89.478782,134.851778,-0.000782,-1.913868,32.000000,-235.725214,135.993885,-0.023156,23.970858,0.688368,424052.597986,0.960645,49.807607,8.588306,2.787480,0.191135,2.070786,192.120608,32.000000,198.945597,203.951669,191.079610,198.419519,32.000000,182.915005,68.946536,83.260234,89.952841,0.000000,51.877684,59.523279,53.193282,25.900000,45.694182,59.523690,36.434570
49.802566,89.877585,138.830663,173.369591,91.188000,89.369780,29.075264,14.282799,135.320880,3.369642,89.153601,50.526685,171.858520,139.670094,168.994913,136.016640,89.475078,134.854861,-0.000780,-1.913874,32.000000,-235.725177,136.001032,-0.023102,23.972607,0.688237,423964.428358,0.962137,49.809667,8.593420,2.787497,1.177247,0.550552,192.120793,32.000000,198.956735,203.949886,191.084889,198.422578,32.000000,182.917461,68.951413,83.265528,89.954903,0.000000,51.878908,59.523279,53.192746,25.900000,45.698531,59.517927,36.690182
49.796109,89.883617,138.844225,173.375219,91.213494,89.369807,29.132335,14.282991,135.334758,3.369902,89.163537,50.527989,171.863381,139.685976,169.002517,136.030425,89.470824,134.867521,-0.000779,-1.913875,32.000000,-235.724841,136.017231,-0.023011,23.974655,0.688410,423942.838174,0.962396,49.828853,8.598629,2.788446,0.091595,0.455086,192.124045,32.000000,198.972288,203.941160,191.086724,198.433057,32.000000,182.918331,68.958976,83.273247,89.956846,0.000000,51.884505,59.523279,53.191221,25.900000,45.705605,59.529846,36.598399
49.798835,89.888065,138.861417,173.380884,91.225503,89.369691,29.059425,14.283158,135.353194,3.370562,89.167588,50.532399,171.867450,139.705086,169.007128,136.047938,89.468425,134.889997,-0.000778,-1.913879,32.000000,-235.724851,136.035840,-0.023062,23.976682,0.688262,423950.863280,0.960481,49.822618,8.606380,2.788054,1.662839,0.495036,192.130326,32.000000,198.975819,203.933742,191.095977,198.444793,32.000000,182.916636,68.963318,83.278721,89.957123,0.000000,51.892273,59.523279,53.185750,25.900000,45.711150,59.518861,36.713659
49.801605,89.892116,138.888504,173.388427,91.238371,89.369665,29.070764,14.283068,135.379374,3.370820,89.170675,50.539225,171.874379,139.733117,169.015121,136.073246,89.467813,134.918719,-0.000775,-1.912685,32.000000,-235.725044,136.063333,-0.023064,23.976776,0.688227,423960.395117,0.961403,49.825667,8.618520,2.788222,0.677596,4.642565,192.136629,32.000000,198.981692,203.930006,191.108387,198.449754,32.000000,182.919000,68.969402,83.286967,89.959394,0.000000,51.907163,59.523279,53.183024,25.900000,45.716079,59.517081,36.692970
49.807956,89.894187,138.908199,173.394919,91.259414,89.369649,29.129373,14.283100,135.402118,3.370946,89.173112,50.550523,171.879724,139.755515,169.021661,136.098900,89.468600,134.944751,-0.000775,-1.911523,32.000000,-235.725070,136.088718,-0.023062,23.976882,0.688237,423967.018917,0.960269,49.823920,8.631739,2.788345,0.711230,1.425575,192.139534,32.000000,198.990048,203.932528,191.111467,198.456017,32.000000,182.926582,68.972229,83.294862,89.961344,0.000000,51.919905,59.523279,53.187842,25.900000,45.718185,59.519087,36.510065
49.807220,89.895281,138.944965,173.402476,91.315777,89.377323,29.115228,14.283168,135.434096,3.371840,89.174110,50.564412,171.886068,139.793670,169.031376,136.135462,89.471778,134.977566,-0.000774,-1.911528,32.000000,-235.724962,136.122665,-0.023117,23.978092,0.688569,423975.592410,0.960742,49.841672,8.646297,2.789644,0.809470,1.505570,192.141821,32.000000,199.002988,203.927981,191.114213,198.469509,32.000000,182.925341,68.973912,83.304679,89.963377,0.000000,51.942213,59.523279,53.177574,25.900000,45.718713,59.513934,36.714760
49.818747,89.896303,138.974956,173.408620,91.327042,89.385423,29.060939,14.283294,135.467393,3.372853,89.176129,50.578335,171.891332,139.825739,169.038123,136.165089,89.473753,135.007534,-0.000773,-1.908604,32.000000,-235.724861,136.153014,-0.023081,23.977616,0.688549,423968.461917,0.960782,49.832298,8.657521,2.789648,0.530164,0.768973,192.146149,32.000000,199.006461,203.922520,191.122429,198.484264,32.000000,182.919786,68.976387,83.313521,89.964695,0.000000,51.961925,59.523279,53.168531,25.900000,45.719223,59.524683,36.666117
49.837403,89.898606,139.012820,173.416076,91.386454,89.393464,29.076143,14.283389,135.503752,3.373436,89.182119,50.588885,171.899532,139.864072,169.045939,136.200436,89.479142,135.042873,-0.000773,-1.907024,32.000000,-235.724811,136.190506,-0.022990,23.979831,0.688604,424033.783302,0.960774,49.818039,8.671670,2.789506,0.717384,1.261573,192.162119,32.000000,199.010492,203.923678,191.138989,198.492463,32.000000,182.922703,68.981057,83.324625,89.967237,0.000000,51.987430,59.523279,53.142767,25.900000,45.720563,59.511721,36.732515
49.835973,89.902450,139.043140,173.423011,91.385685,89.401390,29.072156,14.283452,135.536166,3.374020,89.191228,50.599315,171.905067,139.897236,169.053267,136.231698,89.484499,135.073689,-0.000772,-1.906464,32.000000,-235.724937,136.222087,-0.022876,23.982448,0.688615,424062.661953,0.960511,49.806577,8.682699,2.789412,1.137341,0.959506,192.161118,32.000000,199.019498,203.926532,191.146597,198.501684,32.000000,182.933203,68.986447,83.335669,89.970147,0.000000,52.007945,59.523279,53.135188,25.900000,45.724820,59.527584,36.433909
49.839581,89.908845,139.079383,173.431840,91.400037,89.425562,29.071898,14.283459,135.574420,3.374756,89.201038,50.614802,171.913493,139.938387,169.060787,136.265986,89.491417,135.106494,-0.000771,-1.906463,32.000000,-235.724858,136.258991,-0.022909,23.988140,0.688570,424051.693753,0.959648,49.800305,8.694672,2.789626,0.601662,0.626481,192.166996,32.000000,199.024840,203.921906,191.157546,198.524250,32.000000,182.932084,68.991386,83.349370,89.971748,0.000000,52.034249,59.523279,53.127574,25.900000,45.732452,59.526709,36.714320
49.857947,89.915191,139.107964,173.439294,91.393134,89.425494,29.133593,14.283424,135.602844,3.375103,89.211471,50.624922,171.920666,139.969561,169.067801,136.297088,89.500011,135.136411,-0.000769,-1.905275,32.000000,-235.724987,136.286640,-0.022975,23.992430,0.688805,424142.714232,0.962377,49.807391,8.702370,2.790336,1.064667,1.262687,192.174960,32.000000,199.025416,203.920447,191.175668,198.541934,32.000000,182.936933,68.995608,83.360952,89.975094,0.000000,52.056716,59.523279,53.101102,25.900000,45.740295,59.526011,36.598326
49.871345,89.923766,139.143143,173.447652,91.321784,89.429601,29.081701,14.283334,135.638880,3.375363,89.223833,50.637273,171.930107,140.003724,169.075146,136.334096,89.512034,135.164823,-0.000768,-1.905291,32.000000,-235.725062,136.322651,-0.022977,23.997347,0.688718,424188.449898,0.960864,49.799944,8.711112,2.790282,2.292680,1.985369,192.182258,32.000000,199.026788,203.924615,191.190624,198.554282,32.000000,182.948053,68.998794,83.374983,89.978765,0.000000,52.084865,59.523279,53.074036,25.900000,45.751589,59.520651,36.638164
49.876237,89.930186,139.173760,173.453625,91.341376,89.458300,29.141650,14.283533,135.666517,3.376014,89.231237,50.649245,171.934057,140.030556,169.081313,136.362430,89.521672,135.191630,-0.000769,-1.902985,32.000000,-235.724806,136.349651,-0.022985,24.000210,0.688574,424174.718002,0.961481,49.794482,8.714181,2.790200,0.576478,4.651792,192.185202,32.000000,199.030652,203.923335,191.201119,198.568051,32.000000,182.955649,68.999563,83.383983,89.981558,0.000000,52.110629,59.523279,53.064498,25.900000,45.760337,59.513639,36.697152
49.879355,89.937151,139.199531,173.459019,91.347518,89.482933,29.103035,14.283436,135.692125,3.376794,89.239804,50.657595,171.940989,140.052409,169.087171,136.388569,89.534631,135.217132,-0.000768,-1.903024,32.000000,-235.724867,136.370585,-0.022997,24.003210,0.688669,424240.182841,0.959991,49.796634,8.717325,2.790636,0.966445,0.933051,192.188820,32.000000,199.036026,203.925447,191.215092,198.593135,32.000000,182.959108,69.001322,83.393197,89.984921,0.000000,52.136087,59.523279,53.049102,25.900000,45.769737,59.532748,36.685633
49.883912,89.942806,139.217597,173.462920,91.365941,89.503443,29.062357,14.283416,135.711485,3.376976,89.247142,50.664551,171.944439,140.074462,169.091579,136.407541,89.545112,135.232773,-0.000767,-1.903029,32.000000,-235.724968,136.386557,-0.023140,24.005381,0.688933,424364.829463,0.960625,49.800683,8.717244,2.791030,0.722651,2.394705,192.196974,32.000000,199.035077,203.932025,191.232259,198.605498,32.000000,182.964930,69.002907,83.398429,89.987761,0.000000,52.154506,59.523279,53.030935,25.900000,45.777158,59.520710,36.713733
49.896108,89.949011,139.237569,173.468552,91.406694,89.527872,29.096817,14.283432,135.725544,3.377516,89.253772,50.674638,171.949962,140.094580,169.094468,136.425799,89.558026,135.247600,-0.000770,-1.905933,32.000000,-235.724963,136.404711,-0.023261,24.007375,0.688972,424462.044834,0.961305,49.794554,8.716005,2.790759,1.525764,2.032346,192.202437,32.000000,199.041412,203.945003,191.246523,198.618312,32.000000,182.975287,69.004766,83.400820,89.990857,0.000000,52.177105,59.523279,52.997010,25.900000,45.785770,59.530309,36.448363
49.892276,89.953410,139.252571,173.473847,91.439814,89.548104,29.119621,14.283439,135.735916,3.377788,89.259438,50.680732,171.954837,140.108064,169.097690,136.437253,89.570287,135.254452,-0.000770,-1.907671,32.000000,-235.725068,136.413714,-0.023163,24.010232,0.688983,424542.185197,0.960490,49.787695,8.712086,2.790455,0.478412,1.667606,192.200126,32.000000,199.050574,203.950095,191.255756,198.632889,32.000000,182.980879,69.007366,83.403030,89.994273,0.000000,52.196088,59.523279,52.985731,25.900000,45.791650,59.531803,36.493851
49.901456,89.958287,139.257889,173.480860,91.437223,89.572381,29.065891,14.283345,135.750541,3.378201,89.264901,50.682382,171.961113,140.119350,169.101600,136.447414,89.585110,135.263440,-0.000770,-1.910055,32.000000,-235.725077,136.421524,-0.023277,24.011964,0.689133,424637.944667,0.960364,49.787501,8.703280,2.790562,0.581858,0.839977,192.206395,32.000000,199.053957,203.957796,191.271773,198.652080,32.000000,182.979778,69.009422,83.402539,89.999504,0.000000,52.210147,59.523279,52.965556,25.900000,45.798197,59.518635,36.692163
49.900672,89.962093,139.261260,173.486786,91.468253,89.572444,29.072145,14.283217,135.756249,3.378558,89.269413,50.685823,171.967453,140.122577,169.104533,136.449168,89.597637,135.267651,-0.000770,-1.910053,32.000000,-235.725087,136.426574,-0.023343,24.010171,0.689328,424719.148331,0.961949,49.796261,8.694052,2.790914,2.233230,0.802015,192.217110,32.000000,199.055063,203.969223,191.290388,198.661361,32.000000,182.992834,69.009527,83.399844,90.004556,0.000000,52.222406,59.523279,52.942159,25.900000,45.803303,59.532335,36.694510
49.910834,89.965804,139.263382,173.494017,91.454785,89.560145,29.109060,14.283130,135.756183,3.378860,89.275662,50.681566,171.974225,140.119320,169.107476,136.450200,89.612634,135.268550,-0.000771,-1.912376,32.000000,-235.725325,136.426343,-0.023328,24.006115,0.689360,424754.746289,0.961985,49.793716,8.683083,2.790631,2.211060,1.977341,192.214765,32.000000,199.060529,203.986072,191.302421,198.670399,32.000000,183.007595,69.006770,83.394326,90.012928,0.000000,52.235178,59.523279,52.920077,25.900000,45.808588,59.528981,36.617108
49.914239,89.968715,139.257593,173.499865,91.430199,89.539827,29.067406,14.282938,135.749431,3.378738,89.280386,50.675491,171.979092,140.114826,169.110446,136.446554,89.623479,135.257585,-0.000771,-1.912406,32.000000,-235.725487,136.421195,-0.023347,24.000158,0.689366,424735.797484,0.961482,49.793804,8.672582,2.790482,0.754403,0.934551,192.215274,32.000000,199.070298,203.987980,191.311742,198.683046,32.000000,183.012340,69.002478,83.387050,90.018553,0.000000,52.242517,59.523279,52.906026,25.900000,45.812249,59.522097,36.565384
49.898136,89.972023,139.244469,173.506183,91.418895,89.539758,29.057680,14.282936,135.737919,3.378422,89.288049,50.667305,171.985892,140.102112,169.113470,136.437082,89.633573,135.244281,-0.000772,-1.913579,32.000000,-235.725372,136.408574,-0.023282,23.997201,0.689345,424599.150593,0.960222,49.795086,8.655447,2.790372,2.116684,0.953597,192.222963,32.000000,199.071289,203.996275,191.329609,198.699305,32.000000,183.021880,68.996528,83.376721,90.025024,0.000000,52.246323,59.523279,52.898872,25.900000,45.816502,59.514730,36.555332
49.892628,89.976013,139.230034,173.511643,91.357865,89.519411,29.079308,14.282951,135.726437,3.378372,89.297170,50.657615,171.993148,140.084339,169.114028,136.424413,89.641380,135.228830,-0.000771,-1.914755,32.000000,-235.725330,136.396034,-0.023267,23.998472,0.689387,424546.310557,0.961137,49.798592,8.639995,2.790232,0.976016,1.855032,192.228886,32.000000,199.074193,204.007468,191.343281,198.707125,32.000000,183.037496,68.993427,83.367262,90.030160,0.000000,52.246513,59.523279,52.889938,25.900000,45.821721,59.511465,36.526866
49.876537,89.982939,139.208507,173.519282,91.299151,89.503102,29.066791,14.282973,135.704893,3.377991,89.312559,50.641326,172.001079,140.058374,169.114323,136.395811,89.649002,135.208278,-0.000773,-1.914779,32.000000,-235.725252,136.372732,-0.023090,24.000582,0.689402,424483.058299,0.961996,49.813842,8.622292,2.790504,2.305946,2.482797,192.230571,32.000000,199.081609,204.021561,191.354732,198.715440,32.000000,183.056495,68.989094,83.355183,90.035758,0.000000,52.244262,59.523279,52.891591,25.900000,45.830751,59.526601,36.427013
49.861484,89.989531,139.186977,173.526074,91.277799,89.491048,29.079448,14.282894,135.681276,3.377230,89.325016,50.626946,172.007767,140.034041,169.114650,136.373841,89.655710,135.186155,-0.000774,-1.917177,32.000000,-235.725390,136.351991,-0.023040,23.999158,0.689241,424385.060963,0.960500,49.829585,8.608205,2.790759,1.512517,2.193719,192.230214,32.000000,199.088936,204.030147,191.363329,198.726236,32.000000,183.064592,68.984759,83.344882,90.040149,0.000000,52.239466,59.523279,52.898948,25.900000,45.840031,59.520090,36.552911
49.848920,89.997125,139.152268,173.534466,91.238279,89.458446,29.126560,14.282766,135.649183,3.376812,89.336361,50.613969,172.015025,139.999956,169.117572,136.343359,89.659640,135.156875,-0.000774,-1.918780,32.000000,-235.725532,136.320360,-0.023090,23.994417,0.689304,424311.994862,0.962254,49.856226,8.588395,2.791333,0.593701,0.669825,192.238519,32.000000,199.090127,204.040221,191.379329,198.737585,32.000000,183.069285,68.978396,83.331153,90.043993,0.000000,52.228344,59.523279,52.905111,25.900000,45.850962,59.528961,36.542126
49.835376,90.002007,139.128280,173.542446,91.219576,89.438293,29.109018,14.282449,135.627237,3.376210,89.341303,50.602111,172.022349,139.967870,169.118559,136.319745,89.661939,135.131934,-0.000774,-1.919933,32.000000,-235.725673,136.295819,-0.023050,23.993998,0.689353,424240.483801,0.960287,49.875389,8.572514,2.791526,0.238510,1.495613,192.243927,32.000000,199.092862,204.054709,191.389472,198.741834,32.000000,183.085153,68.969445,83.319231,90.047211,0.000000,52.218678,59.523279,52.908932,25.900000,45.858548,59.521890,36.536477
49.829133,90.005479,139.101277,173.551705,91.218585,89.393858,29.101167,14.282402,135.598457,3.375649,89.344089,50.588258,172.029183,139.934871,169.120806,136.295147,89.663040,135.104849,-0.000774,-1.920570,32.000000,-235.725746,136.261905,-0.023018,23.993813,0.689298,424115.260409,0.961311,49.898118,8.554708,2.791697,0.833069,1.047505,192.241649,32.000000,199.103792,204.067288,191.394684,198.750507,32.000000,183.095404,68.957153,83.304097,90.050943,0.000000,52.209897,59.523279,52.909560,25.900000,45.864252,59.521241,36.522977
49.805050,90.007323,139.068730,173.559660,91.182563,89.365298,29.095612,14.282435,135.571837,3.375114,89.346030,50.573376,172.037645,139.898256,169.124211,136.267403,89.660530,135.077245,-0.000774,-1.922363,32.000000,-235.725835,136.228791,-0.023024,23.990472,0.689042,423987.732653,0.960713,49.907844,8.541399,2.791558,1.287524,0.555441,192.245187,32.000000,199.105259,204.075940,191.401716,198.761457,32.000000,183.096267,68.944128,83.288251,90.052734,0.000000,52.196084,59.523279,52.931992,25.900000,45.866851,59.524585,36.514393
49.783547,90.009607,139.042543,173.566057,91.235724,89.344722,29.087460,14.282520,135.547956,3.374774,89.347909,50.558212,172.044439,139.874599,169.127868,136.244854,89.657827,135.055408,-0.000773,-1.922357,32.000000,-235.725852,136.202696,-0.022975,23.986422,0.688825,423804.682436,0.960467,49.922442,8.529394,2.791623,1.215324,1.097074,192.252772,32.000000,199.111462,204.088418,191.414646,198.764818,32.000000,183.109817,68.934603,83.275025,90.054800,0.000000,52.184255,59.523279,52.951776,25.900000,45.870082,59.526798,36.438752
49.783700,90.012313,139.017693,173.572176,91.212993,89.311998,29.075344,14.282566,135.525240,3.373755,89.351807,50.542297,172.052633,139.852459,169.131086,136.221146,89.655031,135.031090,-0.000774,-1.922327,32.000000,-235.725874,136.179664,-0.023259,23.983371,0.688920,423704.837260,0.959836,49.947786,8.518729,2.792216,2.200692,0.555068,192.252146,32.000000,199.121764,204.105369,191.417009,198.769535,32.000000,183.123711,68.927227,83.263826,90.056500,0.000000,52.172413,59.523279,52.965802,25.900000,45.873987,59.531036,36.464063
49.776925,90.015831,138.994202,173.579655,91.211472,89.283580,29.068643,14.282436,135.498053,3.373139,89.356076,50.527016,172.061074,139.826554,169.135340,136.192346,89.650388,135.006506,-0.000775,-1.922283,32.000000,-235.726161,136.159140,-0.023204,23.983009,0.688958,423601.612376,0.962256,49.965179,8.510026,2.792530,1.229857,2.050582,192.254813,32.000000,199.136725,204.114330,191.418437,198.775704,32.000000,183.128753,68.917794,83.252431,90.057692,0.000000,52.161811,59.523279,52.968850,25.900000,45.879152,59.524191,36.550197
49.771340,90.019311,138.971392,173.588089,91.175049,89.259127,29.163951,14.282343,135.476684,3.372372,89.360103,50.513922,172.071764,139.797271,169.141167,136.169081,89.644459,134.983119,-0.000773,-1.923418,32.000000,-235.726228,136.138815,-0.023265,23.983427,0.688757,423460.689535,0.960959,49.974933,8.503670,2.792478,1.433538,1.994088,192.261369,32.000000,199.143999,204.124173,191.425034,198.788693,32.000000,183.127173,68.905870,83.244514,90.060079,0.000000,52.150477,59.523279,52.988934,25.900000,45.884376,59.524939,36.494291
49.764179,90.022089,138.952872,173.594833,91.099381,89.238976,29.140658,14.282368,135.463277,3.371784,89.363160,50.500813,172.080285,139.778400,169.146246,136.150519,89.638640,134.967441,-0.000771,-1.923453,32.000000,-235.726198,136.122324,-0.023273,23.981756,0.688573,423361.254897,0.962236,49.988688,8.495487,2.792576,1.183015,4.629102,192.267590,32.000000,199.148067,204.137146,191.434831,198.789541,32.000000,183.134130,68.892145,83.240852,90.062243,0.000000,52.140524,59.523279,52.996836,25.900000,45.888583,59.526552,36.542860
49.753761,90.025392,138.929744,173.602088,91.073085,89.214501,29.086653,14.282248,135.443208,3.371106,89.366827,50.488683,172.089331,139.755547,169.153715,136.131947,89.631862,134.951820,-0.000770,-1.923493,32.000000,-235.726312,136.105354,-0.023219,23.976386,0.688340,423276.741131,0.962381,49.991532,8.492888,2.792155,1.258381,4.629048,192.274620,32.000000,199.161285,204.155802,191.433205,198.791756,32.000000,183.145451,68.877114,83.239224,90.065597,0.000000,52.128336,59.523279,53.008448,25.900000,45.893667,59.514189,36.540072
49.739241,90.028170,138.918282,173.607288,91.094054,89.194523,29.140708,14.282288,135.425848,3.370438,89.369373,50.480844,172.096651,139.738385,169.159846,136.119239,89.624466,134.937235,-0.000770,-1.922313,32.000000,-235.726139,136.093277,-0.023173,23.971817,0.688260,423180.658643,0.960370,50.002710,8.490892,2.792118,0.698962,0.586746,192.276163,32.000000,199.172125,204.163053,191.430307,198.799548,32.000000,183.153387,68.866216,83.237646,90.066116,0.000000,52.122032,59.523279,53.033005,25.900000,45.897784,59.531272,36.432295
49.725091,90.032020,138.902346,173.612681,91.042918,89.170023,29.134286,14.282352,135.408057,3.370290,89.372796,50.468019,172.104731,139.723448,169.167188,136.102759,89.615382,134.922533,-0.000769,-1.922286,32.000000,-235.726093,136.077546,-0.023170,23.970138,0.688409,423090.053537,0.960022,50.020844,8.491313,2.792582,1.914650,0.681564,192.286594,32.000000,199.178418,204.174096,191.433470,198.808774,32.000000,183.159040,68.854957,83.236651,90.067279,0.000000,52.111539,59.523279,53.062694,25.900000,45.903630,59.524063,36.554672
49.708184,90.035372,138.888504,173.616877,91.050980,89.158074,29.124883,14.282242,135.396524,3.369986,89.376351,50.462073,172.111310,139.711562,169.172606,136.090431,89.608601,134.913195,-0.000768,-1.919967,32.000000,-235.726147,136.068830,-0.023187,23.969799,0.688465,423016.569591,0.961213,50.040311,8.492200,2.793171,1.054193,1.226736,192.297160,32.000000,199.186665,204.185866,191.437628,198.810757,32.000000,183.170853,68.847223,83.238369,90.068749,0.000000,52.103677,59.523279,53.082704,25.900000,45.908539,59.520366,36.505516
49.695771,90.039940,138.877330,173.622405,91.098201,89.172672,29.107866,14.282301,135.387888,3.369713,89.382712,50.452307,172.118075,139.696515,169.179181,136.077220,89.601870,134.904892,-0.000767,-1.919944,32.000000,-235.726102,136.056416,-0.023210,23.968962,0.688372,422924.855242,0.962212,50.051260,8.495084,2.793264,0.211793,0.931561,192.298507,32.000000,199.202971,204.201015,191.431480,198.812415,32.000000,183.173684,68.841280,83.242592,90.070918,0.000000,52.094867,59.523279,53.114484,25.900000,45.915535,59.520385,36.493557
49.698407,90.044819,138.868395,173.627891,91.056653,89.152448,29.129331,14.282199,135.380401,3.369766,89.388271,50.444862,172.122706,139.688537,169.185315,136.068195,89.597864,134.898997,-0.000768,-1.919935,32.000000,-235.726167,136.049120,-0.023142,23.968676,0.688633,422997.471667,0.961872,50.071306,8.496357,2.793873,1.150748,1.111543,192.305968,32.000000,199.213110,204.206105,191.430184,198.821360,32.000000,183.169460,68.837502,83.247783,90.072069,0.000000,52.088377,59.523279,53.132882,25.900000,45.922324,59.525657,36.436404
49.693405,90.052416,138.865827,173.634500,91.076219,89.148430,29.071343,14.282231,135.376392,3.369686,89.394722,50.443376,172.128429,139.683983,169.193932,136.058148,89.591728,134.894587,-0.000766,-1.919945,32.000000,-235.726193,136.044204,-0.023176,23.966026,0.688760,422981.565526,0.960313,50.091162,8.499633,2.794479,0.507194,0.572087,192.319909,32.000000,199.221710,204.213695,191.437351,198.823071,32.000000,183.167089,68.830580,83.252817,90.073418,0.000000,52.085436,59.523279,53.156078,25.900000,45.933563,59.521025,36.522831
