OSU 80 Ton Compressor Load Stand
49.687844,90.058078,138.864935,173.638854,91.136037,89.140249,29.087602,14.282275,135.378301,3.369772,89.395899,50.445235,172.133031,139.685740,169.200093,136.061203,89.586591,134.894171,-0.000764,-1.919945,32.000000,-235.726236,136.049841,-0.023169,23.964103,0.688693,422937.126352,0.961561,50.096260,8.500861,2.794377,1.150763,1.780725,192.321621,32.000000,199.231779,204.223378,191.434879,198.824160,32.000000,183.172771,68.827377,83.257785,90.074230,0.000000,52.085475,59.523279,53.172536,25.900000,45.942594,59.526139,36.677489
49.703484,90.063313,138.875697,173.643288,91.116183,89.124030,29.090673,14.282348,135.392008,3.369825,89.394654,50.449275,172.138294,139.693391,169.210039,136.068984,89.581421,134.905834,-0.000764,-1.918753,32.000000,-235.726228,136.057798,-0.023147,23.969260,0.688792,422956.699313,0.960569,50.103471,8.505392,2.794369,1.063839,4.640880,192.327736,32.000000,199.247145,204.227246,191.432921,198.827605,32.000000,183.178316,68.822909,83.265971,90.075616,0.000000,52.088818,59.523279,53.181934,25.900000,45.951318,59.519195,36.525692
49.708289,90.066221,138.895154,173.647145,91.081772,89.124232,29.154436,14.282329,135.404638,3.370794,89.391611,50.451043,172.143269,139.708084,169.219234,136.080845,89.578621,134.915564,-0.000763,-1.916974,32.000000,-235.726308,136.070299,-0.023205,23.976139,0.688617,422893.706533,0.961005,50.107021,8.513919,2.794343,1.136402,0.539321,192.335531,32.000000,199.253371,204.226503,191.434126,198.836253,32.000000,183.184701,68.818219,83.273183,90.077114,0.000000,52.099192,59.523279,53.178433,25.900000,45.956477,59.509990,36.709624
49.704854,90.068671,138.916658,173.650848,91.038721,89.124140,29.061113,14.282456,135.420626,3.371317,89.390435,50.455565,172.147835,139.729815,169.230547,136.093420,89.576014,134.932408,-0.000763,-1.914045,32.000000,-235.726377,136.087579,-0.023222,23.980665,0.688275,422862.734126,0.962616,50.100469,8.524247,2.794090,0.895389,1.253748,192.349990,32.000000,199.261409,204.229744,191.441791,198.837011,32.000000,183.188351,68.815265,83.281497,90.080271,0.000000,52.113118,59.523279,53.206386,25.900000,45.961005,59.530987,36.470153
49.707919,90.070830,138.936578,173.653755,91.051395,89.139011,29.116536,14.282413,135.437914,3.371568,89.391145,50.460373,172.153410,139.747896,169.238867,136.105505,89.576035,134.948930,-0.000763,-1.912831,32.000000,-235.726572,136.104837,-0.023274,23.979264,0.688093,422866.036347,0.959649,50.096802,8.531361,2.794152,0.803563,0.979808,192.355560,32.000000,199.273342,204.236785,191.441274,198.836276,32.000000,183.197816,68.815205,83.286675,90.083260,0.000000,52.123879,59.523279,53.217002,25.900000,45.964427,59.529286,36.477416
49.728105,90.073321,138.964474,173.658005,91.073872,89.163214,29.078765,14.282332,135.460505,3.372310,89.386527,50.468560,172.157678,139.773755,169.248479,136.128664,89.577668,134.973429,-0.000764,-1.909266,32.000000,-235.726385,136.134428,-0.023577,23.980318,0.688346,422906.670611,0.960025,50.107037,8.541421,2.794991,1.214445,0.771689,192.360290,32.000000,199.290613,204.235796,191.441588,198.840974,32.000000,183.196708,68.818314,83.289618,90.087077,0.000000,52.141621,59.523279,53.212479,25.900000,45.969213,59.526975,36.591356
49.742868,90.072045,138.984417,173.662627,91.047091,89.175528,29.062000,14.282360,135.482702,3.373107,89.380492,50.481130,172.160996,139.797376,169.256332,136.146906,89.578941,134.993517,-0.000766,-1.908090,32.000000,-235.726266,136.154569,-0.023615,23.984518,0.688486,422999.023551,0.960075,50.099148,8.549776,2.794839,1.252455,1.325685,192.370895,32.000000,199.293518,204.236634,191.446518,198.847833,32.000000,183.192073,68.822027,83.291406,90.088544,0.000000,52.156388,59.523279,53.205129,25.900000,45.969064,59.525283,36.647042
49.746424,90.070157,139.012179,173.670103,91.106447,89.200392,29.135450,14.282435,135.507701,3.373970,89.372273,50.498699,172.165722,139.822932,169.265586,136.172921,89.581708,135.020730,-0.000765,-1.906002,32.000000,-235.726372,136.181184,-0.023617,23.989064,0.688388,423083.622834,0.959749,50.078547,8.561131,2.794290,0.780857,0.519353,192.385561,32.000000,199.297805,204.243548,191.456528,198.845448,32.000000,183.201843,68.828584,83.295124,90.091464,0.000000,52.175273,59.523279,53.205284,25.900000,45.967141,59.528391,36.693043
49.761546,90.067798,139.035875,173.676360,91.127293,89.220559,29.074448,14.282526,135.531157,3.374361,89.363560,50.512482,172.169823,139.848732,169.273990,136.199164,89.584750,135.045207,-0.000766,-1.904842,32.000000,-235.726266,136.202003,-0.023700,23.990958,0.688370,423155.464748,0.960868,50.069592,8.570250,2.794260,0.631941,1.240363,192.386182,32.000000,199.303745,204.252448,191.457088,198.845870,32.000000,183.213292,68.835215,83.298259,90.094153,0.000000,52.193485,59.523279,53.203433,25.900000,45.964768,59.539848,36.415641
49.764521,90.062822,139.068482,173.682706,91.116896,89.260940,29.062500,14.282613,135.559767,3.374830,89.350103,50.530164,172.175544,139.881833,169.282373,136.225715,89.591353,135.075954,-0.000768,-1.901368,32.000000,-235.726104,136.233064,-0.023484,23.994839,0.688454,423258.644909,0.961974,50.056833,8.580372,2.794344,1.399435,1.837642,192.392152,32.000000,199.315359,204.251621,191.464044,198.853708,32.000000,183.217852,68.847122,83.301984,90.096132,0.000000,52.217411,59.523279,53.198968,25.900000,45.959149,59.520493,36.692676
49.769755,90.057285,139.095252,173.687637,91.122693,89.281219,29.059278,14.282744,135.582070,3.375539,89.339358,50.539548,172.179853,139.907130,169.290675,136.249373,89.596850,135.099396,-0.000768,-1.901337,32.000000,-235.726015,136.258689,-0.023560,23.999636,0.688605,423394.272655,0.960557,50.040542,8.587549,2.794196,1.764596,1.462907,192.404785,32.000000,199.317557,204.254730,191.474590,198.861968,32.000000,183.217849,68.859463,83.304619,90.096751,0.000000,52.238809,59.523279,53.204174,25.900000,45.952014,59.516186,36.660321
49.781622,90.050202,139.125517,173.693137,91.126246,89.305543,29.064556,14.282966,135.608489,3.376261,89.325616,50.554645,172.184561,139.933825,169.296861,136.274944,89.602951,135.127605,-0.000769,-1.901326,32.000000,-235.725705,136.282603,-0.023454,24.010515,0.688873,423513.693458,0.961735,50.037521,8.595890,2.794984,1.702561,0.756338,192.410497,32.000000,199.321064,204.262852,191.488339,198.864765,32.000000,183.225938,68.869088,83.304523,90.096381,0.000000,52.262953,59.523279,53.195364,25.900000,45.942251,59.535688,36.715127
49.792030,90.045242,139.147623,173.696834,91.041853,89.325859,29.100315,14.283031,135.629823,3.376764,89.316348,50.561978,172.187557,139.954275,169.302276,136.289819,89.611070,135.147203,-0.000768,-1.901332,32.000000,-235.725682,136.303226,-0.023443,24.018022,0.688765,423587.050216,0.962393,50.021339,8.601403,2.794978,0.890725,1.257767,192.416146,32.000000,199.327842,204.267915,191.496874,198.869594,32.000000,183.230046,68.875453,83.307035,90.097683,0.000000,52.283106,59.523279,53.185544,25.900000,45.935653,59.525214,36.587321
49.795516,90.039111,139.167280,173.700456,91.099077,89.350749,29.132840,14.282844,135.649539,3.376870,89.305305,50.576271,172.189404,139.973640,169.307027,136.311126,89.621254,135.167809,-0.000771,-1.901355,32.000000,-235.725909,136.322987,-0.023441,24.022736,0.688523,423675.993946,0.962842,49.997917,8.606627,2.794590,1.244665,1.447230,192.423039,32.000000,199.334516,204.271784,191.507954,198.879905,32.000000,183.232974,68.882209,83.310667,90.098597,0.000000,52.303939,59.523279,53.180934,25.900000,45.927411,59.521084,36.696271
49.797648,90.034334,139.185408,173.702681,91.130236,89.371008,29.056288,14.283028,135.662832,3.376917,89.296518,50.586481,172.190938,139.988635,169.311520,136.324482,89.629495,135.179645,-0.000771,-1.901328,32.000000,-235.725785,136.337754,-0.023427,24.024323,0.688549,423750.204532,0.961631,49.986314,8.606537,2.794614,1.251108,0.852890,192.433460,32.000000,199.336777,204.278124,191.520718,198.885794,32.000000,183.232396,68.888153,83.312266,90.098692,0.000000,52.320926,59.523279,53.183921,25.900000,45.920651,59.521329,36.667584
49.807418,90.029040,139.203857,173.703817,91.120225,89.372025,29.127075,14.283230,135.674744,3.377598,89.286573,50.596812,172.192345,140.000914,169.314330,136.337886,89.638007,135.190059,-0.000775,-1.902469,32.000000,-235.725538,136.352617,-0.023445,24.029320,0.688682,423842.174713,0.962946,49.978502,8.605267,2.794885,1.201770,0.591343,192.444152,32.000000,199.343478,204.288026,191.529918,198.889364,32.000000,183.249973,68.895605,83.313028,90.097830,0.000000,52.342732,59.523279,53.170078,25.900000,45.913586,59.527348,36.461349
49.809243,90.023812,139.209998,173.703662,91.107884,89.391807,29.087959,14.283152,135.680508,3.377791,89.279302,50.601426,172.193328,140.007390,169.317028,136.343238,89.645354,135.195562,-0.000776,-1.902452,32.000000,-235.725666,136.363015,-0.023313,24.033033,0.688828,423890.373574,0.961771,49.976306,8.603599,2.795387,0.315606,4.639416,192.445490,32.000000,199.355675,204.292362,191.533618,198.896288,32.000000,183.253403,68.902425,83.313529,90.097931,0.000000,52.353911,59.523279,53.161558,25.900000,45.906568,59.531882,36.681671
49.827959,90.017047,139.217211,173.704313,91.088769,89.399990,29.131536,14.283389,135.681317,3.377866,89.269011,50.603868,172.193792,140.018389,169.317889,136.351327,89.654843,135.202563,-0.000780,-1.902475,32.000000,-235.725554,136.366476,-0.023267,24.032630,0.688467,423892.195008,0.961043,49.948416,8.597989,2.794385,2.222031,4.646269,192.454472,32.000000,199.357702,204.299163,191.545171,198.909161,32.000000,183.252959,68.911208,83.311571,90.097242,0.000000,52.367435,59.523279,53.149855,25.900000,45.897337,59.519490,36.533616
49.821048,90.011443,139.215338,173.705936,91.050359,89.404249,29.118209,14.283135,135.680599,3.377778,89.262354,50.606064,172.195719,140.016106,169.318960,136.350449,89.663286,135.201637,-0.000779,-1.902411,32.000000,-235.725801,136.365704,-0.023355,24.031168,0.688561,423950.612596,0.962574,49.943442,8.594576,2.794512,1.054555,0.512319,192.468531,32.000000,199.362641,204.308866,191.560925,198.910530,32.000000,183.262051,68.915912,83.309901,90.098075,0.000000,52.375262,59.523279,53.146569,25.900000,45.889208,59.527230,36.687540
49.814891,90.004882,139.208807,173.708251,91.052892,89.408168,29.081546,14.282988,135.671121,3.377306,89.257159,50.603888,172.195907,140.008059,169.320469,136.341211,89.673486,135.189336,-0.000779,-1.902958,32.000000,-235.725806,136.357540,-0.023286,24.025478,0.688535,423924.818872,0.962207,49.932225,8.585359,2.794375,1.247225,1.387909,192.471886,32.000000,199.373262,204.322736,191.564531,198.913166,32.000000,183.277636,68.920726,83.305038,90.099005,0.000000,52.383249,59.523279,53.151257,25.900000,45.879821,59.521910,36.526939
49.811126,90.000378,139.191649,173.709358,91.066575,89.424382,29.114954,14.282901,135.661913,3.376643,89.255029,50.597887,172.196091,139.999941,169.320460,136.327917,89.679812,135.178134,-0.000778,-1.904745,32.000000,-235.725914,136.348252,-0.023329,24.019782,0.688679,423978.567447,0.962790,49.922577,8.573333,2.794063,0.703629,0.537431,192.474808,32.000000,199.385892,204.329813,191.566440,198.917459,32.000000,183.277348,68.923420,83.299582,90.099548,0.000000,52.381737,59.523279,53.144619,25.900000,45.873071,59.523375,36.525912
49.803863,89.996064,139.172262,173.710278,91.053996,89.432444,29.109981,14.282953,135.646196,3.376294,89.253753,50.590450,172.198387,139.986186,169.319873,136.317633,89.686601,135.165260,-0.000779,-1.908252,32.000000,-235.725748,136.336256,-0.023328,24.013032,0.688783,423955.796636,0.962418,49.916164,8.556496,2.793795,1.064725,0.796616,192.481295,32.000000,199.388827,204.338264,191.572193,198.929975,32.000000,183.280521,68.927349,83.292758,90.100068,0.000000,52.379371,59.523279,53.156129,25.900000,45.866774,59.523955,36.501334
49.803663,89.993447,139.157591,173.711332,91.042789,89.421835,29.080331,14.283125,135.632126,3.376168,89.252478,50.582211,172.199600,139.971072,169.318957,136.305385,89.690111,135.151897,-0.000780,-1.908840,32.000000,-235.725457,136.326753,-0.023359,24.014225,0.689184,424005.433206,0.961957,49.925969,8.547016,2.794248,0.520085,0.740668,192.489587,32.000000,199.390621,204.351383,191.580682,198.931037,32.000000,183.289939,68.928930,83.288208,90.101081,0.000000,52.377919,59.523279,53.152096,25.900000,45.862735,59.529305,36.439265
49.784104,89.990978,139.135101,173.713796,90.978098,89.397398,29.076135,14.283085,135.613115,3.375685,89.255507,50.571252,172.201819,139.949680,169.318807,136.285312,89.693151,135.129916,-0.000780,-1.912922,32.000000,-235.725659,136.308115,-0.023307,24.017746,0.689192,423996.467375,0.962372,49.923925,8.534276,2.793966,2.170893,0.484706,192.494238,32.000000,199.399714,204.363606,191.581767,198.934973,32.000000,183.305725,68.925323,83.285418,90.100934,0.000000,52.372377,59.523279,53.176864,25.900000,45.858765,59.531548,36.586660
49.768891,89.990652,139.118440,173.715907,90.950826,89.385171,29.124727,14.283065,135.594522,3.375144,89.258600,50.564355,172.203382,139.930917,169.318059,136.268444,89.695133,135.114690,-0.000780,-1.914063,32.000000,-235.725671,136.293680,-0.023283,24.018869,0.689046,423900.093805,0.960823,49.933089,8.524077,2.794239,2.279909,1.872094,192.496418,32.000000,199.407304,204.368651,191.583445,198.943063,32.000000,183.306463,68.919200,83.284046,90.101505,0.000000,52.367015,59.523279,53.191722,25.900000,45.857798,59.533151,36.428260
49.779962,89.990243,139.096874,173.717308,90.929676,89.368448,29.093265,14.282921,135.575432,3.374934,89.259495,50.559383,172.205006,139.913922,169.317965,136.251210,89.693901,135.095117,-0.000780,-1.916139,32.000000,-235.725642,136.273457,-0.023101,24.020989,0.688954,423787.990108,0.961584,49.951436,8.510407,2.794831,1.022382,0.753504,192.506663,32.000000,199.407759,204.376408,191.589658,198.951810,32.000000,183.306527,68.907802,83.279878,90.101586,0.000000,52.361090,59.523279,53.195834,25.900000,45.857342,59.531056,36.478297
49.771637,89.988755,139.077602,173.718387,90.841563,89.360163,29.078213,14.282896,135.560197,3.374762,89.259007,50.551966,172.206910,139.897477,169.317836,136.235050,89.692092,135.080848,-0.000779,-1.916718,32.000000,-235.725728,136.260769,-0.023068,24.019304,0.688852,423731.361278,0.962629,49.959516,8.501937,2.794933,0.212421,0.941888,192.514116,32.000000,199.413734,204.387854,191.595702,198.952231,32.000000,183.314916,68.896086,83.275843,90.101581,0.000000,52.353332,59.523279,53.196493,25.900000,45.855397,59.519736,36.542713
49.759218,89.987490,139.057868,173.720019,90.890665,89.323816,29.087808,14.282756,135.541840,3.374593,89.259733,50.539741,172.207168,139.876358,169.320686,136.221288,89.687766,135.061112,-0.000778,-1.919617,32.000000,-235.726056,136.239020,-0.023038,24.013023,0.688574,423671.712284,0.960810,49.954776,8.495688,2.794235,0.846185,0.577838,192.513806,32.000000,199.423551,204.399353,191.591893,198.954925,32.000000,183.325034,68.878616,83.270517,90.101850,0.000000,52.347255,59.523279,53.219900,25.900000,45.852888,59.522254,36.543153
49.745346,89.987658,139.038508,173.721468,90.904644,89.303298,29.128504,14.282703,135.524738,3.374616,89.260993,50.534676,172.207288,139.860622,169.321105,136.204576,89.683277,135.048140,-0.000779,-1.919658,32.000000,-235.726178,136.222072,-0.023041,24.007316,0.688582,423604.449857,0.960737,49.962082,8.492961,2.794354,0.138987,0.782576,192.516913,32.000000,199.427436,204.404040,191.590840,198.959892,32.000000,183.327487,68.865154,83.266461,90.101504,0.000000,52.340342,59.523279,53.241635,25.900000,45.852915,59.530427,36.572354
49.725928,89.988398,139.015741,173.722803,90.945680,89.278885,29.079096,14.282408,135.507464,3.374653,89.264053,50.525043,172.210040,139.840141,169.323918,136.186216,89.678368,135.029650,-0.000778,-1.919583,32.000000,-235.726516,136.205027,-0.023096,23.998643,0.688709,423464.037166,0.960809,49.980731,8.487228,2.795035,2.186169,0.533774,192.530635,32.000000,199.431711,204.416664,191.595989,198.957042,32.000000,183.336335,68.853505,83.261806,90.103877,0.000000,52.329723,59.523279,53.265894,25.900000,45.853721,59.528823,36.477416
49.732191,89.988705,139.001510,173.723498,91.017272,89.258246,29.085732,14.282276,135.492325,3.374301,89.265143,50.520942,172.211000,139.826754,169.324654,136.178746,89.672025,135.018988,-0.000780,-1.920501,32.000000,-235.726611,136.191840,-0.023105,23.993418,0.688815,423381.209001,0.962149,49.992207,8.484465,2.795220,0.205353,1.250428,192.530576,32.000000,199.437341,204.430274,191.590412,198.953186,32.000000,183.342460,68.843646,83.258261,90.104618,0.000000,52.323829,59.523279,53.282530,25.900000,45.854328,59.521801,36.679250
49.730062,89.988216,138.988015,173.724961,90.990986,89.233563,29.115232,14.282366,135.478905,3.374049,89.263786,50.510071,172.212929,139.810468,169.326406,136.165678,89.664062,135.007845,-0.000780,-1.920461,32.000000,-235.726534,136.174080,-0.023095,23.990326,0.688849,423277.857300,0.962769,49.998622,8.483096,2.795136,1.275322,0.779935,192.531073,32.000000,199.445676,204.435031,191.585572,198.954199,32.000000,183.337843,68.834932,83.254293,90.104821,0.000000,52.318138,59.523279,53.288173,25.900000,45.853591,59.507610,36.559368
49.728842,89.987482,138.977483,173.726256,90.971274,89.214668,29.064309,14.282209,135.468061,3.374033,89.262090,50.503319,172.214538,139.802629,169.328796,136.155205,89.656553,134.999147,-0.000780,-1.920471,32.000000,-235.726659,136.164127,-0.022974,23.988748,0.688713,423188.862957,0.961466,49.997752,8.484911,2.794852,1.145279,0.777844,192.534553,32.000000,199.447032,204.439886,191.586375,198.958805,32.000000,183.335143,68.827943,83.251906,90.104384,0.000000,52.314986,59.523279,53.298359,25.900000,45.852474,59.516727,36.693043
49.731930,89.985775,138.965235,173.728661,90.998834,89.198480,29.127818,14.282096,135.460080,3.373529,89.259335,50.499005,172.217007,139.797124,169.331818,136.147866,89.647945,134.992368,-0.000781,-1.919317,32.000000,-235.726643,136.154078,-0.023023,23.988167,0.688493,423086.382972,0.960635,49.993786,8.488298,2.794452,0.898229,0.745407,192.540270,32.000000,199.446365,204.447833,191.593521,198.955294,32.000000,183.330618,68.817049,83.249865,90.103764,0.000000,52.308266,59.523279,53.306312,25.900000,45.850113,59.525244,36.535963
49.729093,89.983687,138.961394,173.730923,91.013175,89.187391,29.056749,14.281947,135.455401,3.373220,89.256540,50.496871,172.220055,139.791946,169.333939,136.143724,89.641682,134.989338,-0.000781,-1.919342,32.000000,-235.726729,136.146989,-0.023101,23.987392,0.688236,423006.900604,0.960723,49.989803,8.491343,2.794002,0.610355,1.075532,192.539366,32.000000,199.450367,204.457790,191.592736,198.951675,32.000000,183.344187,68.807022,83.249010,90.104961,0.000000,52.308539,59.523279,53.322541,25.900000,45.847198,59.534488,36.647702
49.727898,89.979678,138.958463,173.732827,91.076316,89.191291,29.101396,14.281812,135.451013,3.372878,89.252745,50.492065,172.222950,139.782196,169.337970,136.138789,89.634529,134.985502,-0.000779,-1.919340,32.000000,-235.726701,136.139454,-0.023203,23.989382,0.688300,422969.559489,0.961501,49.996585,8.497892,2.794378,1.165287,0.556104,192.536411,32.000000,199.458503,204.459772,191.592820,198.954011,32.000000,183.336567,68.793526,83.248495,90.105005,0.000000,52.308227,59.523279,53.332853,25.900000,45.841477,59.521988,36.449683
49.742500,89.976778,138.952058,173.733701,91.045677,89.191315,29.114661,14.281898,135.446875,3.372761,89.251168,50.491345,172.225277,139.775800,169.341636,136.133801,89.628352,134.984562,-0.000781,-1.919336,32.000000,-235.726619,136.138347,-0.023175,23.990423,0.688164,422937.284326,0.960058,49.993241,8.501804,2.794273,0.590940,0.703163,192.540728,32.000000,199.457108,204.462483,191.596340,198.956525,32.000000,183.330523,68.780270,83.247253,90.103183,0.000000,52.305653,59.523279,53.335769,25.900000,45.836870,59.525676,36.502581
49.735703,89.974602,138.945727,173.734811,90.952720,89.183468,29.138590,14.281894,135.442144,3.373662,89.247086,50.488527,172.229131,139.775029,169.343396,136.130521,89.620667,134.987862,-0.000782,-1.919387,32.000000,-235.726672,136.133621,-0.023145,23.990026,0.688151,422983.400180,0.960766,49.987721,8.508598,2.794073,1.040248,0.664059,192.548388,32.000000,199.458430,204.468293,191.601393,198.951566,32.000000,183.328385,68.764321,83.246644,90.100142,0.000000,52.303890,59.523279,53.352816,25.900000,45.833210,59.521969,36.547335
49.730432,89.972481,138.944469,173.736129,90.953040,89.183407,29.089279,14.282156,135.440104,3.373648,89.244075,50.489870,172.231398,139.767041,169.345316,136.127416,89.616202,134.991755,-0.000783,-1.919392,32.000000,-235.726441,136.132206,-0.023241,23.989612,0.688040,422951.768857,0.960536,49.986607,8.514906,2.794031,0.619963,0.753910,192.546483,32.000000,199.461325,204.474546,191.599317,198.949207,32.000000,183.331096,68.753462,83.246802,90.098657,0.000000,52.303552,59.523279,53.369629,25.900000,45.830395,59.511977,36.520043
49.732536,89.968621,138.942050,173.738021,90.985109,89.175237,29.099946,14.282222,135.434242,3.373731,89.238514,50.489766,172.233506,139.761474,169.347289,136.121336,89.611257,134.986664,-0.000784,-1.919409,32.000000,-235.726301,136.124060,-0.023244,23.988279,0.688066,422963.414437,0.958328,49.986496,8.524644,2.794045,1.299365,1.179511,192.550125,32.000000,199.465764,204.474706,191.600352,198.952516,32.000000,183.323117,68.741104,83.247055,90.095534,0.000000,52.303525,59.523279,53.376143,25.900000,45.824524,59.520916,36.536037
49.725841,89.966119,138.932414,173.739756,90.987703,89.175279,29.060628,14.282265,135.428316,3.373643,89.236316,50.488934,172.234866,139.761283,169.349836,136.114578,89.607568,134.982872,-0.000786,-1.919405,32.000000,-235.726432,136.115643,-0.023015,23.983666,0.688053,422967.461512,0.960458,49.984629,8.527296,2.793980,0.576360,0.934190,192.557550,32.000000,199.464505,204.474662,191.602585,198.950952,32.000000,183.321052,68.731970,83.246434,90.092220,0.000000,52.298797,59.523279,53.386685,25.900000,45.820356,59.521988,36.543520
49.732849,89.964136,138.923375,173.740928,91.040851,89.191493,29.083187,14.282299,135.421260,3.373565,89.233803,50.488825,172.235937,139.756078,169.352242,136.106479,89.603705,134.974428,-0.000785,-1.920584,32.000000,-235.726349,136.104902,-0.023034,23.976082,0.688018,422929.672187,0.961093,49.976575,8.530773,2.793650,1.086694,1.698220,192.556303,32.000000,199.468399,204.481863,191.601677,198.946506,32.000000,183.326693,68.722142,83.246308,90.090125,0.000000,52.295153,59.523279,53.398111,25.900000,45.816773,59.539445,36.426793
49.726838,89.963285,138.918133,173.741500,91.052556,89.191506,29.063976,14.282342,135.414692,3.373534,89.232379,50.488766,172.235313,139.747108,169.353436,136.096488,89.600621,134.966049,-0.000785,-1.920582,32.000000,-235.726168,136.095588,-0.022966,23.970229,0.688211,422953.234431,0.959856,49.976710,8.529767,2.793689,0.927605,0.802653,192.556943,32.000000,199.473276,204.480836,191.597501,198.944422,32.000000,183.330415,68.715980,83.245745,90.086790,0.000000,52.292456,59.523279,53.410565,25.900000,45.815040,59.527997,36.550343
49.718736,89.962324,138.904663,173.741825,91.045333,89.191530,29.054673,14.282358,135.400984,3.373257,89.233266,50.482414,172.238057,139.733646,169.356441,136.083077,89.599402,134.954716,-0.000786,-1.921152,32.000000,-235.726104,136.086181,-0.022910,23.961897,0.688512,423017.785726,0.961914,49.978414,8.529995,2.793689,1.048886,4.620343,192.558403,32.000000,199.476826,204.479595,191.598933,198.948623,32.000000,183.325824,68.710245,83.247027,90.084185,0.000000,52.285687,59.523279,53.431553,25.900000,45.813285,59.529728,36.499133
49.709950,89.962664,138.886991,173.742489,91.097975,89.179707,29.153349,14.282211,135.380208,3.372595,89.237827,50.474153,172.239381,139.714844,169.358449,136.064302,89.597286,134.936585,-0.000787,-1.923505,32.000000,-235.726190,136.067216,-0.022960,23.955828,0.688723,423020.933591,0.961214,49.981546,8.527965,2.793701,1.057549,0.964674,192.566025,32.000000,199.474953,204.481105,191.603743,198.946676,32.000000,183.323581,68.704191,83.247920,90.081134,0.000000,52.275767,59.523279,53.455259,25.900000,45.812669,59.512744,36.573674
49.707349,89.964329,138.869896,173.743378,91.070431,89.175463,29.092545,14.282182,135.360851,3.372383,89.242026,50.468624,172.241180,139.701226,169.358766,136.046758,89.595876,134.921091,-0.000788,-1.924098,32.000000,-235.726063,136.051560,-0.022913,23.953818,0.689018,423029.780074,0.960329,49.990647,8.522038,2.793981,1.036319,2.039626,192.567551,32.000000,199.475464,204.485143,191.602319,198.941283,32.000000,183.327977,68.699570,83.248066,90.078727,0.000000,52.264291,59.523279,53.473938,25.900000,45.814605,59.521821,36.536624
49.718056,89.965796,138.855170,173.743734,91.010232,89.171523,29.099013,14.282259,135.345156,3.371856,89.243602,50.461747,172.241637,139.686820,169.359992,136.029721,89.594952,134.904640,-0.000789,-1.925253,32.000000,-235.725871,136.033120,-0.022925,23.951336,0.689002,422959.645707,0.960989,49.999233,8.515282,2.793985,1.790315,1.143708,192.562784,32.000000,199.481762,204.479315,191.595974,198.941110,32.000000,183.322937,68.696066,83.248046,90.076227,0.000000,52.252844,59.523279,53.476992,25.900000,45.816557,59.532600,36.454159
49.716689,89.967030,138.841737,173.743498,90.978122,89.155362,29.077432,14.282403,135.324224,3.371082,89.247099,50.453531,172.240594,139.673293,169.359886,136.007370,89.592710,134.887513,-0.000791,-1.925282,32.000000,-235.725589,136.012438,-0.022864,23.948429,0.688852,422960.750484,0.959125,49.992220,8.508550,2.793073,0.567730,2.235406,192.562824,32.000000,199.476361,204.470507,191.596271,198.948840,32.000000,183.316757,68.693014,83.248195,90.070872,0.000000,52.244625,59.523279,53.491587,25.900000,45.817929,59.527643,36.535523
49.695434,89.967533,138.822771,173.744118,90.905363,89.151359,29.108261,14.282436,135.307550,3.370734,89.250512,50.446806,172.241061,139.660316,169.360279,135.986446,89.590711,134.870479,-0.000791,-1.924336,32.000000,-235.725563,135.992003,-0.022843,23.945134,0.688715,422886.191507,0.960814,49.991394,8.501877,2.792708,1.022615,2.938341,192.569872,32.000000,199.472132,204.467726,191.601107,198.947942,32.000000,183.320938,68.693111,83.247690,90.068064,0.000000,52.231429,59.523279,53.522044,25.900000,45.818511,59.521723,36.553938
49.690055,89.969576,138.799643,173.747157,90.855955,89.143218,29.113673,14.282299,135.285610,3.370647,89.255854,50.439467,172.240991,139.641260,169.361354,135.959890,89.587772,134.845882,-0.000791,-1.924326,32.000000,-235.725756,135.971148,-0.022859,23.939778,0.688903,422861.268512,0.960506,50.010491,8.495535,2.793363,0.495487,0.589742,192.565904,32.000000,199.471369,204.468276,191.599100,198.948745,32.000000,183.330852,68.692110,83.246155,90.063152,0.000000,52.215275,59.523279,53.547925,25.900000,45.820552,59.534646,36.493557
49.671417,89.972238,138.777852,173.750285,90.779269,89.125604,29.071559,14.282560,135.262853,3.370498,89.260775,50.432051,172.241570,139.620171,169.361816,135.932324,89.586335,134.826868,-0.000791,-1.924348,32.000000,-235.725314,135.947934,-0.022893,23.935441,0.689097,422872.170324,0.960690,50.021093,8.486589,2.793428,0.843625,0.589630,192.567176,32.000000,199.470821,204.460939,191.599046,198.957456,32.000000,183.326283,68.692359,83.245117,90.057965,0.000000,52.198079,59.523279,53.588546,25.900000,45.823991,59.513973,36.562816
49.654225,89.974693,138.761458,173.752460,90.722504,89.125546,29.132038,14.282577,135.243297,3.370493,89.265418,50.424222,172.242635,139.602003,169.363448,135.912774,89.584512,134.809265,-0.000790,-1.924387,32.000000,-235.725489,135.930234,-0.022921,23.932893,0.689175,422785.918254,0.960360,50.036844,8.479439,2.793785,1.228695,0.547919,192.571452,32.000000,199.464964,204.458039,191.603199,198.963874,32.000000,183.324736,68.695212,83.243223,90.054926,0.000000,52.186350,59.523279,53.624421,25.900000,45.827029,59.522323,36.424665
49.647025,89.978678,138.738109,173.755790,90.724463,89.117662,29.074135,14.282576,135.219473,3.370463,89.270019,50.415498,172.242469,139.582640,169.364578,135.890148,89.580883,134.787866,-0.000790,-1.924378,32.000000,-235.725746,135.910510,-0.022916,23.930023,0.689457,422776.294326,0.961958,50.060783,8.472733,2.794563,1.137661,0.537667,192.574181,32.000000,199.457273,204.461036,191.607435,198.963498,32.000000,183.322360,68.700556,83.238930,90.049122,0.000000,52.166408,59.523279,53.653296,25.900000,45.832272,59.520395,36.484019
49.637859,89.982489,138.718690,173.759659,90.645339,89.093170,29.121468,14.282647,135.203923,3.370392,89.273919,50.406951,172.241620,139.567679,169.366013,135.871809,89.577473,134.769125,-0.000791,-1.924357,32.000000,-235.725748,135.898613,-0.022829,23.928210,0.689632,422791.209065,0.961860,50.077522,8.465093,2.794885,1.122225,0.701852,192.573058,32.000000,199.458884,204.458957,191.603993,198.964645,32.000000,183.324936,68.705114,83.235305,90.044716,0.000000,52.150643,59.523279,53.692340,25.900000,45.837477,59.529089,36.566044
49.612092,89.985344,138.701948,173.764817,90.678077,89.084914,29.125860,14.282490,135.185945,3.370274,89.275595,50.392827,172.242762,139.549369,169.368829,135.853083,89.572955,134.745876,-0.000790,-1.924359,32.000000,-235.725932,135.876795,-0.023041,23.925788,0.689606,422728.558490,0.960765,50.088785,8.458562,2.794792,0.569766,1.739824,192.570968,32.000000,199.455169,204.454867,191.603918,198.974801,32.000000,183.319989,68.714792,83.231791,90.040565,0.000000,52.133298,59.523279,53.743605,25.900000,45.842018,59.526561,36.431195
49.602145,89.986703,138.685357,173.768780,90.753086,89.068534,29.075722,14.282586,135.168744,3.369967,89.278243,50.380111,172.243123,139.536811,169.371877,135.837242,89.568025,134.727978,-0.000792,-1.924351,32.000000,-235.725841,135.863951,-0.023017,23.925371,0.689576,422665.793330,0.961281,50.103020,8.453591,2.795018,2.212223,4.641031,192.573361,32.000000,199.448121,204.455608,191.607739,198.977904,32.000000,183.316224,68.724746,83.227723,90.037047,0.000000,52.118749,59.523279,53.783030,25.900000,45.843948,59.533043,36.416008
49.583139,89.989360,138.666819,173.772666,90.749844,89.052367,29.082904,14.282604,135.148941,3.369769,89.280678,50.368153,172.243904,139.519212,169.375931,135.821282,89.562488,134.710608,-0.000792,-1.924332,32.000000,-235.725865,135.846139,-0.023019,23.925359,0.689719,422608.669222,0.961434,50.125844,8.447929,2.795814,1.031626,1.355480,192.571868,32.000000,199.444971,204.461524,191.608930,198.979722,32.000000,183.323156,68.738780,83.222755,90.032833,0.000000,52.100465,59.523279,53.835878,25.900000,45.846999,59.533161,36.476242
49.577151,89.992397,138.647904,173.775020,90.732631,89.027899,29.141019,14.282644,135.133701,3.370001,89.283049,50.361914,172.243826,139.508794,169.378899,135.807991,89.558037,134.697946,-0.000792,-1.924296,32.000000,-235.725836,135.835618,-0.023135,23.926389,0.689825,422586.599529,0.962582,50.144311,8.444557,2.796403,1.019476,0.957097,192.565435,32.000000,199.449252,204.459279,191.606487,198.983907,32.000000,183.316333,68.751013,83.218040,90.028729,0.000000,52.084632,59.523279,53.878536,25.900000,45.851457,59.524162,36.539118
49.563996,89.995159,138.633809,173.777420,90.792006,89.028093,29.076773,14.282642,135.117416,3.369829,89.282546,50.356053,172.243055,139.486495,169.381265,135.795901,89.552105,134.682152,-0.000791,-1.926661,32.000000,-235.725800,135.817837,-0.023062,23.930138,0.689662,422451.776871,0.963852,50.159935,8.442697,2.796726,2.141457,0.538096,192.565220,32.000000,199.446712,204.457811,191.611154,198.994201,32.000000,183.302640,68.762879,83.212220,90.023528,0.000000,52.067377,59.523279,53.934124,25.900000,45.855477,59.528676,36.427013
49.555502,89.996305,138.624842,173.779461,90.737674,89.007982,29.089726,14.282612,135.106614,3.369648,89.279625,50.350182,172.242334,139.476498,169.381755,135.786422,89.546821,134.676601,-0.000792,-1.924319,32.000000,-235.725776,135.806649,-0.023117,23.933524,0.689653,422430.933386,0.962803,50.176158,8.440531,2.797163,0.773748,1.477639,192.571581,32.000000,199.443563,204.460082,191.618352,198.994151,32.000000,183.295648,68.774074,83.207645,90.017872,0.000000,52.053579,59.523279,53.971191,25.900000,45.857742,59.529325,36.529947
49.549617,89.996081,138.611116,173.781882,90.776138,89.003754,29.103584,14.282594,135.092125,3.369468,89.277535,50.340243,172.242604,139.465750,169.384042,135.777298,89.541306,134.665673,-0.000793,-1.924366,32.000000,-235.725854,135.799347,-0.023135,23.939047,0.689497,422409.519532,0.963744,50.183557,8.442204,2.797140,1.045505,1.307960,192.564600,32.000000,199.446486,204.471203,191.616542,198.995879,32.000000,183.296337,68.788125,83.202465,90.013000,0.000000,52.037426,59.523279,54.023670,25.900000,45.857381,59.521880,36.473454
49.547905,89.995766,138.603872,173.783463,90.763685,89.004032,29.125109,14.282539,135.083730,3.369388,89.272483,50.334353,172.240129,139.453845,169.384569,135.770586,89.537085,134.658180,-0.000794,-1.924404,32.000000,-235.726004,135.790461,-0.023093,23.942877,0.689343,422344.057872,0.961649,50.194259,8.442126,2.797473,0.982005,1.213293,192.561244,32.000000,199.452205,204.469354,191.614347,199.000070,32.000000,183.289787,68.798798,83.198495,90.008282,0.000000,52.024109,59.523279,54.061852,25.900000,45.856933,59.534675,36.502214
49.543393,89.994529,138.596803,173.784674,90.722989,88.995298,29.127051,14.282786,135.081228,3.369642,89.266643,50.331094,172.238001,139.448233,169.386492,135.766693,89.532954,134.648962,-0.000795,-1.920910,32.000000,-235.725764,135.783212,-0.023122,23.949162,0.689187,422354.670356,0.963961,50.196888,8.442347,2.797421,1.273449,0.580243,192.561647,32.000000,199.455611,204.470608,191.615352,199.005421,32.000000,183.287121,68.814450,83.194526,90.004043,0.000000,52.010496,59.523279,54.108188,25.900000,45.855521,59.533947,36.467658
49.535650,89.992718,138.592831,173.785661,90.693465,88.995235,29.075765,14.282716,135.074168,3.369380,89.261671,50.330545,172.236803,139.442218,169.387292,135.760846,89.529876,134.644509,-0.000796,-1.919762,32.000000,-235.726062,135.777354,-0.023073,23.950938,0.689046,422359.618897,0.963715,50.198578,8.442762,2.797425,0.788237,0.979579,192.562146,32.000000,199.457905,204.474404,191.617923,199.006041,32.000000,183.283781,68.827858,83.191787,90.000422,0.000000,51.999546,59.523279,54.151725,25.900000,45.852872,59.532020,36.629360
49.527755,89.991066,138.586279,173.786900,90.732911,88.978798,29.072791,14.282749,135.070424,3.369494,89.260048,50.332259,172.237492,139.434131,169.388148,135.758756,89.526210,134.638002,-0.000798,-1.917407,32.000000,-235.726134,135.773693,-0.023054,23.951905,0.688926,422327.588117,0.964411,50.203102,8.443983,2.797639,1.247564,1.843832,192.560814,32.000000,199.471009,204.484939,191.617284,199.007771,32.000000,183.291327,68.843002,83.189027,89.996944,0.000000,51.987499,59.523279,54.207616,25.900000,45.849926,59.530958,36.478003
49.529178,89.990597,138.580934,173.788083,90.738086,88.986999,29.098599,14.282767,135.064810,3.369363,89.256058,50.332791,172.237613,139.425455,169.389764,135.760312,89.522850,134.634702,-0.000798,-1.917405,32.000000,-235.726278,135.770712,-0.023114,23.950563,0.688982,422295.306600,0.962567,50.212415,8.442691,2.798241,0.198047,1.206351,192.557887,32.000000,199.482380,204.488695,191.614205,199.010754,32.000000,183.284320,68.853056,83.186320,89.994121,0.000000,51.975850,59.523279,54.245991,25.900000,45.849401,59.522982,36.507497
49.538909,89.989625,138.580636,173.788879,90.773630,88.989544,29.067476,14.282584,135.061431,3.369374,89.252636,50.334126,172.236398,139.419853,169.390280,135.761479,89.519089,134.631261,-0.000797,-1.916257,32.000000,-235.726463,135.770657,-0.023030,23.948126,0.688954,422301.318413,0.963083,50.211317,8.443615,2.798051,1.159197,0.574631,192.562763,32.000000,199.493852,204.493562,191.619527,199.011007,32.000000,183.280504,68.860645,83.182092,89.990130,0.000000,51.965197,59.523279,54.285032,25.900000,45.847824,59.538953,36.561422
49.534351,89.988959,138.578873,173.788268,90.791429,88.993714,29.073441,14.282799,135.057230,3.369631,89.250495,50.337169,172.236048,139.417693,169.389250,135.762169,89.515989,134.634423,-0.000798,-1.916247,32.000000,-235.726210,135.769117,-0.023104,23.946127,0.688997,422344.840744,0.962083,50.208251,8.447665,2.797867,1.271384,0.976845,192.563947,32.000000,199.503722,204.500325,191.618501,199.005872,32.000000,183.280412,68.862879,83.178340,89.986674,0.000000,51.955076,59.523279,54.323801,25.900000,45.846797,59.518949,36.532955
49.540609,89.988015,138.577468,173.787856,90.796658,89.013799,29.129002,14.282637,135.057512,3.369274,89.248946,50.341139,172.235687,139.413914,169.389667,135.770244,89.512722,134.630194,-0.000800,-1.916205,32.000000,-235.726304,135.766419,-0.023109,23.944385,0.689001,422321.126047,0.963777,50.205856,8.450339,2.797710,0.855461,0.577274,192.558495,32.000000,199.519142,204.507362,191.612166,199.001058,32.000000,183.279476,68.863191,83.173654,89.984313,0.000000,51.944204,59.523279,54.363251,25.900000,45.845275,59.523886,36.491943
49.551226,89.987426,138.575347,173.788117,90.796192,89.013873,29.134299,14.282587,135.054154,3.368784,89.246704,50.345499,172.236129,139.409168,169.391166,135.770253,89.510785,134.624930,-0.000804,-1.916170,32.000000,-235.726366,135.764127,-0.023072,23.944704,0.689049,422399.940562,0.961422,50.197991,8.453957,2.797272,0.742856,1.464357,192.559328,32.000000,199.529396,204.511092,191.609799,199.001173,32.000000,183.278710,68.860265,83.169698,89.982660,0.000000,51.934211,59.523279,54.387512,25.900000,45.844260,59.532354,36.494144
49.554964,89.986272,138.576272,173.788302,90.777774,89.013684,29.143520,14.282624,135.051916,3.368748,89.247363,50.351878,172.234900,139.404282,169.392380,135.768240,89.507438,134.620325,-0.000803,-1.916144,32.000000,-235.726050,135.760078,-0.023247,23.944672,0.688993,422436.896579,0.962461,50.186996,8.452810,2.796698,0.994915,1.822701,192.564485,32.000000,199.538062,204.517415,191.610877,198.997007,32.000000,183.282533,68.852085,83.165128,89.979926,0.000000,51.924355,59.523279,54.417416,25.900000,45.842549,59.528184,36.431048
49.561930,89.985847,138.570501,173.787579,90.782755,89.017555,29.114293,14.282646,135.043253,3.368431,89.248558,50.359095,172.236045,139.399186,169.391798,135.763509,89.505453,134.614744,-0.000802,-1.916170,32.000000,-235.725996,135.753857,-0.023211,23.944994,0.688825,422435.104155,0.964154,50.175291,8.454082,2.796130,0.733091,0.720791,192.560891,32.000000,199.544233,204.526429,191.605201,198.991384,32.000000,183.293272,68.844879,83.163592,89.977164,0.000000,51.914018,59.523279,54.449788,25.900000,45.841576,59.516992,36.541026
49.569914,89.987128,138.561472,173.785936,90.812880,89.025864,29.136067,14.282727,135.036162,3.368509,89.250883,50.366127,172.236500,139.394572,169.390610,135.756494,89.504039,134.610757,-0.000803,-1.916147,32.000000,-235.725693,135.750553,-0.023265,23.943698,0.688795,422436.911405,0.962424,50.173801,8.453656,2.796058,1.286272,1.452655,192.561873,32.000000,199.557978,204.527709,191.599307,198.989261,32.000000,183.298816,68.836474,83.161849,89.974412,0.000000,51.897864,59.523279,54.478802,25.900000,45.842853,59.532167,36.539925
49.581331,89.988846,138.555528,173.784394,90.756278,89.038028,29.113180,14.282839,135.030959,3.368156,89.254858,50.372975,172.236379,139.390711,169.389198,135.752753,89.501848,134.606428,-0.000802,-1.916155,32.000000,-235.725596,135.744818,-0.023335,23.940591,0.688788,422476.666821,0.963722,50.170505,8.452657,2.795744,0.868634,0.993497,192.561481,32.000000,199.562340,204.530514,191.598520,198.990035,32.000000,183.299862,68.827384,83.159350,89.971443,0.000000,51.885713,59.523279,54.504808,25.900000,45.844872,59.528391,36.524225
49.601513,89.992651,138.549929,173.783172,90.739927,89.037808,29.058339,14.282829,135.023571,3.367456,89.262626,50.384404,172.237552,139.388744,169.385109,135.746145,89.499392,134.596079,-0.000803,-1.916154,32.000000,-235.725610,135.739803,-0.023143,23.936329,0.688726,422514.310042,0.963360,50.159379,8.452216,2.794868,1.057019,1.844353,192.569453,32.000000,199.565187,204.538126,191.601629,198.982370,32.000000,183.299183,68.813315,83.155274,89.968396,0.000000,51.871208,59.523279,54.520722,25.900000,45.849873,59.522303,36.522684
49.609186,89.996564,138.549469,173.783040,90.781415,89.058203,29.066571,14.282739,135.021976,3.367148,89.270176,50.392804,172.238606,139.386404,169.383843,135.742739,89.497560,134.590834,-0.000805,-1.916207,32.000000,-235.725695,135.737316,-0.023127,23.933328,0.688627,422554.202548,0.962242,50.148502,8.452798,2.794004,0.163560,1.824107,192.570716,32.000000,199.569689,204.549594,191.599515,198.976894,32.000000,183.311708,68.800032,83.151243,89.966447,0.000000,51.860517,59.523279,54.542212,25.900000,45.855269,59.522923,36.475802
49.619527,90.001229,138.548084,173.782729,90.733449,89.062009,29.104075,14.282716,135.015896,3.366657,89.277543,50.399264,172.239216,139.385824,169.384123,135.737398,89.495961,134.583558,-0.000804,-1.913860,32.000000,-235.725783,135.733935,-0.023066,23.928628,0.688648,422614.220713,0.962900,50.141549,8.450341,2.793309,0.502249,4.640968,192.567524,32.000000,199.576282,204.553966,191.596990,198.976406,32.000000,183.313326,68.785663,83.146659,89.964829,0.000000,51.848977,59.523279,54.558770,25.900000,45.862058,59.520277,36.555112
49.626442,90.005133,138.541129,173.781882,90.733045,89.077989,29.092255,14.282767,135.008346,3.366131,89.286132,50.404891,172.241210,139.383743,169.385773,135.731295,89.495398,134.575812,-0.000804,-1.913899,32.000000,-235.725746,135.731293,-0.023098,23.924446,0.688712,422674.781261,0.961668,50.134233,8.448878,2.792719,0.795255,0.702355,192.573160,32.000000,199.573249,204.556201,191.603388,198.979950,32.000000,183.317300,68.772725,83.141925,89.964975,0.000000,51.837065,59.523279,54.579150,25.900000,45.867599,59.522018,36.460762
49.642855,90.010684,138.534898,173.780273,90.721216,89.086314,29.069100,14.282642,135.002510,3.365996,89.295598,50.416434,172.244307,139.380100,169.384752,135.721899,89.494724,134.566691,-0.000803,-1.913887,32.000000,-235.726092,135.723427,-0.023104,23.917921,0.688716,422674.801253,0.963304,50.130255,8.445409,2.792153,1.113463,1.060461,192.576428,32.000000,199.573285,204.563173,191.610489,198.973952,32.000000,183.325762,68.758057,83.136466,89.965720,0.000000,51.823143,59.523279,54.588962,25.900000,45.875531,59.524457,36.558120
49.650285,90.015083,138.532191,173.779606,90.754586,89.086041,29.092620,14.282664,134.996350,3.365375,89.304351,50.421191,172.246025,139.377877,169.385487,135.714655,89.494228,134.562818,-0.000802,-1.913876,32.000000,-235.725977,135.715790,-0.023101,23.913125,0.688770,422790.123296,0.961844,50.116945,8.443041,2.791129,0.572743,4.640507,192.575982,32.000000,199.575159,204.566707,191.610891,198.971736,32.000000,183.331583,68.746493,83.130305,89.967029,0.000000,51.811235,59.523279,54.603444,25.900000,45.881935,59.518576,36.358121
49.653415,90.020584,138.529222,173.779102,90.829005,89.090479,29.109766,14.282690,134.988271,3.365457,89.315312,50.431544,172.248139,139.374327,169.386064,135.703900,89.493467,134.557419,-0.000803,-1.915027,32.000000,-235.725940,135.707442,-0.023102,23.906132,0.688733,422790.067608,0.963010,50.110065,8.440651,2.790355,0.704706,0.578316,192.578828,32.000000,199.573752,204.565558,191.616812,198.973360,32.000000,183.327241,68.732242,83.122163,89.967147,0.000000,51.797434,59.523279,54.623832,25.900000,45.889762,59.524673,36.549903
49.664438,90.026231,138.526053,173.778692,90.858126,89.094665,29.050056,14.282801,134.985264,3.365445,89.324962,50.438933,172.249800,139.369670,169.385672,135.695311,89.491007,134.551161,-0.000802,-1.915031,32.000000,-235.725755,135.703822,-0.023180,23.902478,0.688890,422796.119122,0.962875,50.114409,8.438395,2.790229,2.272470,0.787285,192.584429,32.000000,199.568518,204.567179,191.625374,198.974158,32.000000,183.324898,68.719855,83.114158,89.966634,0.000000,51.785825,59.523279,54.630563,25.900000,45.897863,59.521300,36.526499
49.672885,90.033202,138.516972,173.778059,90.858541,89.127340,29.062642,14.282866,134.978297,3.365137,89.335312,50.444026,172.251398,139.362051,169.384097,135.690864,89.489240,134.545900,-0.000801,-1.916217,32.000000,-235.725799,135.693976,-0.023188,23.902895,0.688880,422838.033299,0.962574,50.104670,8.436760,2.789347,0.825650,1.074949,192.587415,32.000000,199.561235,204.574038,191.631485,198.971807,32.000000,183.328425,68.704558,83.104550,89.967515,0.000000,51.768005,59.523279,54.644281,25.900000,45.908325,59.528971,36.488421
49.671699,90.037747,138.507997,173.777434,90.906483,89.135282,29.107839,14.282857,134.975154,3.364620,89.345368,50.447245,172.252674,139.356062,169.383796,135.686134,89.487571,134.538474,-0.000800,-1.916217,32.000000,-235.725627,135.687359,-0.023205,23.905785,0.688866,422922.741286,0.960509,50.101088,8.437467,2.788639,0.697094,1.006005,192.584516,32.000000,199.559328,204.574073,191.630680,198.973086,32.000000,183.327066,68.690779,83.096199,89.967971,0.000000,51.752491,59.523279,54.663400,25.900000,45.915185,59.524486,36.518649
49.676207,90.045013,138.500497,173.777543,90.888058,89.138240,29.130320,14.282956,134.968922,3.364145,89.359609,50.451109,172.255546,139.349185,169.384660,135.678247,89.486125,134.529504,-0.000800,-1.916832,32.000000,-235.725593,135.681330,-0.023240,23.906715,0.688967,423048.335390,0.962466,50.107640,8.435568,2.788517,2.254677,2.185431,192.584522,32.000000,199.544127,204.574737,191.639482,198.981613,32.000000,183.319031,68.677401,83.086227,89.969595,0.000000,51.735947,59.523279,54.684077,25.900000,45.925854,59.538884,36.455773
49.682822,90.050831,138.499573,173.777902,90.881128,89.140963,29.068397,14.282908,134.966334,3.363544,89.370169,50.454358,172.258179,139.343621,169.385426,135.670834,89.484023,134.520686,-0.000799,-1.917473,32.000000,-235.725589,135.680016,-0.023380,23.907318,0.688997,423058.652188,0.961166,50.118561,8.431434,2.788725,1.045231,0.737044,192.591769,32.000000,199.535442,204.578858,191.648934,198.981203,32.000000,183.321367,68.667744,83.077880,89.970955,0.000000,51.725093,59.523279,54.689231,25.900000,45.934888,59.536278,36.435083
49.686206,90.057796,138.496225,173.778698,90.971027,89.140978,29.120320,14.283000,134.960381,3.363393,89.381266,50.458916,172.259255,139.338878,169.384114,135.665261,89.480470,134.515981,-0.000798,-1.917520,32.000000,-235.725527,135.675562,-0.023353,23.907546,0.688749,423089.905908,0.961361,50.109022,8.430379,2.787691,1.447223,2.430944,192.587106,32.000000,199.527320,204.582778,191.654788,198.981081,32.000000,183.328553,68.657792,83.068323,89.973039,0.000000,51.711294,59.523279,54.704157,25.900000,45.945424,59.529355,36.470887
49.698778,90.064219,138.491206,173.778939,91.017839,89.140910,29.079322,14.283221,134.958783,3.362912,89.391882,50.462340,172.260034,139.338826,169.383915,135.662178,89.478120,134.516904,-0.000796,-1.917528,32.000000,-235.725330,135.673905,-0.023365,23.905422,0.688693,423098.846280,0.960161,50.111399,8.429402,2.787471,1.675663,2.571088,192.583978,32.000000,199.523353,204.578590,191.658993,198.985221,32.000000,183.323769,68.650480,83.063042,89.975332,0.000000,51.698107,59.523279,54.712870,25.900000,45.955000,59.523198,36.518649
49.714621,90.073426,138.485726,173.778631,91.015544,89.140973,29.092050,14.283172,134.957868,3.362434,89.406051,50.466075,172.262001,139.337944,169.382853,135.660819,89.474484,134.515743,-0.000796,-1.917538,32.000000,-235.725467,135.668285,-0.023411,23.901674,0.688572,423108.558833,0.960534,50.109327,8.432016,2.786866,1.414700,2.342035,192.583900,32.000000,199.514017,204.574176,191.669713,198.993053,32.000000,183.317627,68.643973,83.057784,89.978176,0.000000,51.680367,59.523279,54.712468,25.900000,45.968407,59.527152,36.435964
49.729211,90.082098,138.484215,173.777818,91.045514,89.141151,29.109622,14.283147,134.957400,3.362107,89.416543,50.474049,172.262836,139.336111,169.383329,135.663494,89.469577,134.517395,-0.000795,-1.918731,32.000000,-235.725449,135.667140,-0.023366,23.898365,0.688330,423110.494870,0.961696,50.095676,8.434856,2.785590,2.294720,0.489061,192.586260,32.000000,199.507033,204.575010,191.681528,198.991567,32.000000,183.315325,68.640064,83.051073,89.982035,0.000000,51.669378,59.523279,54.702858,25.900000,45.981695,59.520238,36.525325
