OSU 80 Ton Compressor Load Stand
49.736015,90.092531,138.489699,173.776500,91.053031,89.148658,29.122430,14.283125,134.961291,3.361425,89.429511,50.483488,172.262870,139.337264,169.386153,135.668476,89.465901,134.520619,-0.000794,-1.918754,32.000000,-235.725546,135.668300,-0.023106,23.897260,0.688293,423126.753503,0.959960,50.094601,8.440106,2.784985,2.159927,1.755219,192.582348,32.000000,199.504398,204.579052,191.685446,198.991317,32.000000,183.316314,68.636009,83.045132,89.988176,0.000000,51.658144,59.523279,54.704768,25.900000,45.997574,59.523680,36.566704
49.752013,90.099976,138.501014,173.774832,91.108973,89.169008,29.128627,14.282886,134.969084,3.361610,89.435515,50.493656,172.262381,139.346791,169.388236,135.676522,89.463697,134.528025,-0.000794,-1.918711,32.000000,-235.725738,135.674831,-0.023094,23.898381,0.688268,423139.453385,0.961724,50.095832,8.444036,2.784572,0.545363,1.106437,192.577681,32.000000,199.502568,204.575372,191.688069,198.997715,32.000000,183.306328,68.632425,83.041584,89.993967,0.000000,51.654164,59.523279,54.700232,25.900000,46.009974,59.517848,36.506763
49.748270,90.106074,138.515078,173.772352,91.105896,89.193455,29.118695,14.282799,134.978382,3.361744,89.441101,50.505044,172.261083,139.355730,169.392601,135.687684,89.461137,134.539404,-0.000794,-1.918709,32.000000,-235.725715,135.681837,-0.023016,23.901213,0.688270,423243.714270,0.961475,50.091021,8.450931,2.783993,0.841084,1.033944,192.577217,32.000000,199.492478,204.572946,191.695483,199.005211,32.000000,183.300083,68.630345,83.039645,90.000071,0.000000,51.650464,59.523279,54.708947,25.900000,46.020505,59.524860,36.547409
49.765869,90.110183,138.523577,173.770670,91.113875,89.213840,29.108240,14.282743,134.987284,3.361539,89.445356,50.510590,172.259632,139.361958,169.394219,135.699653,89.458863,134.546009,-0.000792,-1.918666,32.000000,-235.725761,135.688717,-0.023038,23.905164,0.688325,423347.522992,0.960213,50.090496,8.456093,2.783838,2.222647,0.500759,192.577798,32.000000,199.485437,204.571100,191.701278,199.005927,32.000000,183.302649,68.626088,83.040543,90.005019,0.000000,51.645293,59.523279,54.701148,25.900000,46.027452,59.525096,36.527526
49.781980,90.115778,138.535113,173.769442,91.151082,89.238237,29.070003,14.282469,135.001481,3.361909,89.451285,50.522876,172.260772,139.371520,169.394937,135.712108,89.456122,134.555399,-0.000793,-1.919026,32.000000,-235.725851,135.700618,-0.023064,23.910780,0.688457,423472.642628,0.960197,50.092867,8.463915,2.783932,2.177792,0.556705,192.569033,32.000000,199.487257,204.568538,191.695973,199.007051,32.000000,183.303020,68.620683,83.044444,90.011149,0.000000,51.640397,59.523279,54.687134,25.900000,46.036621,59.509331,36.564430
49.794812,90.120094,138.550358,173.768217,91.168510,89.246567,29.120768,14.282420,135.012698,3.362462,89.455146,50.532382,172.261119,139.380238,169.395297,135.722281,89.454117,134.565989,-0.000794,-1.918998,32.000000,-235.725834,135.711064,-0.023028,23.916445,0.688366,423574.474971,0.961606,50.086957,8.470290,2.783557,0.502592,0.454196,192.566657,32.000000,199.482840,204.563903,191.693548,199.013632,32.000000,183.293824,68.616865,83.049455,90.014492,0.000000,51.639405,59.523279,54.672707,25.900000,46.044186,59.519648,36.461789
49.808140,90.125413,138.561882,173.765871,91.155703,89.258865,29.115781,14.282349,135.025646,3.362244,89.461167,50.539458,172.258346,139.391974,169.397198,135.739383,89.449716,134.578679,-0.000795,-1.918974,32.000000,-235.725779,135.727752,-0.023080,23.924035,0.688045,423669.826258,0.960632,50.066307,8.478179,2.782454,0.613120,0.766272,192.568590,32.000000,199.474945,204.563575,191.693892,199.013458,32.000000,183.287894,68.610676,83.055405,90.018403,0.000000,51.635449,59.523279,54.659894,25.900000,46.053182,59.523080,36.518869
49.819700,90.129867,138.574543,173.763432,91.171697,89.279483,29.115250,14.282400,135.036198,3.362815,89.467943,50.549051,172.257636,139.400260,169.399376,135.752161,89.448270,134.585265,-0.000796,-1.918977,32.000000,-235.725690,135.743297,-0.023092,23.930600,0.687754,423675.237600,0.959762,50.057176,8.487328,2.781983,0.938760,0.770751,192.560887,32.000000,199.472189,204.568785,191.687296,199.014748,32.000000,183.284089,68.605148,83.061907,90.020497,0.000000,51.635691,59.523279,54.649510,25.900000,46.060710,59.514278,36.545061
49.838306,90.135965,138.587332,173.760802,91.126107,89.303639,29.105544,14.282322,135.049917,3.362871,89.474544,50.556971,172.256387,139.412984,169.397590,135.766307,89.445799,134.593832,-0.000797,-1.918969,32.000000,-235.725674,135.758167,-0.023155,23.938591,0.687707,423799.707706,0.960302,50.057128,8.495156,2.781986,0.620345,0.787410,192.554593,32.000000,199.471789,204.569444,191.678898,199.017304,32.000000,183.275683,68.597712,83.067909,90.022154,0.000000,51.634813,59.523279,54.623995,25.900000,46.070855,59.526384,36.475802
49.841617,90.141474,138.600268,173.758815,91.133179,89.323897,29.069522,14.282079,135.059300,3.362666,89.481482,50.559811,172.255731,139.420870,169.397525,135.778953,89.445539,134.603934,-0.000798,-1.918954,32.000000,-235.725836,135.771746,-0.023145,23.945145,0.687453,423896.008523,0.960755,50.040747,8.499976,2.781138,1.322364,1.232909,192.549807,32.000000,199.468658,204.570738,191.675012,199.022691,32.000000,183.264521,68.594008,83.073706,90.023041,0.000000,51.633364,59.523279,54.611026,25.900000,46.080115,59.527545,36.563036
49.856302,90.148185,138.617880,173.757545,91.148433,89.332009,29.088445,14.281962,135.076204,3.362196,89.491008,50.566952,172.254024,139.435263,169.396752,135.790269,89.444400,134.614424,-0.000797,-1.918971,32.000000,-235.725776,135.783923,-0.023109,23.952537,0.687366,424018.222201,0.959663,50.041098,8.506662,2.781022,0.583590,1.273291,192.547951,32.000000,199.461608,204.571921,191.674030,199.018851,32.000000,183.256626,68.590079,83.081130,90.022397,0.000000,51.635510,59.523279,54.594619,25.900000,46.091272,59.522539,36.560028
49.874232,90.155119,138.636174,173.757517,91.132360,89.352580,29.118044,14.281948,135.089533,3.362426,89.498746,50.575943,172.253867,139.448726,169.396133,135.798989,89.445752,134.623419,-0.000799,-1.919001,32.000000,-235.725638,135.797872,-0.023153,23.956916,0.687189,424076.172323,0.959123,50.032990,8.511420,2.780567,2.278849,0.523316,192.545252,32.000000,199.463263,204.578661,191.668168,199.014378,32.000000,183.262357,68.589280,83.088877,90.022167,0.000000,51.637366,59.523279,54.568626,25.900000,46.102331,59.519008,36.518355
49.897002,90.163432,138.650915,173.757915,91.137275,89.376694,29.099221,14.281959,135.101999,3.362327,89.503603,50.582592,172.252738,139.462215,169.396652,135.809649,89.446892,134.636683,-0.000799,-1.918993,32.000000,-235.725577,135.810087,-0.023131,23.962755,0.687099,424159.874134,0.961204,50.032128,8.515888,2.780486,1.406510,1.206634,192.537840,32.000000,199.469357,204.579787,191.656569,199.015661,32.000000,183.252388,68.587290,83.098816,90.019663,0.000000,51.638314,59.523279,54.526826,25.900000,46.116439,59.527938,36.484019
49.903118,90.170661,138.665314,173.757887,91.166614,89.401086,29.120627,14.281994,135.114778,3.362392,89.510399,50.593126,172.252546,139.475668,169.399506,135.822363,89.448203,134.648653,-0.000800,-1.918985,32.000000,-235.725507,135.819989,-0.023165,23.966222,0.686786,424248.383885,0.960506,50.010607,8.519608,2.779204,1.081659,0.779918,192.537812,32.000000,199.463840,204.578297,191.652481,199.018360,32.000000,183.243805,68.586037,83.109957,90.017864,0.000000,51.639717,59.523279,54.497015,25.900000,46.128818,59.514445,36.546822
49.920831,90.176886,138.674781,173.756769,91.173520,89.409211,29.128675,14.281867,135.125387,3.362493,89.517549,50.598004,172.253019,139.481585,169.401576,135.832189,89.450274,134.657591,-0.000800,-1.920893,32.000000,-235.725832,135.826622,-0.023245,23.966083,0.686669,424362.027954,0.961150,50.002027,8.524920,2.778638,1.080093,1.923915,192.542265,32.000000,199.462799,204.583247,191.646992,199.013720,32.000000,183.243602,68.583964,83.118988,90.015527,0.000000,51.639058,59.523279,54.468611,25.900000,46.139402,59.524319,36.423711
49.925239,90.182614,138.684821,173.755504,91.143334,89.429391,29.100967,14.281678,135.134836,3.362740,89.524440,50.608207,172.252161,139.489551,169.402446,135.841390,89.453085,134.663597,-0.000800,-1.920888,32.000000,-235.726006,135.835057,-0.022911,23.963787,0.686574,424418.144125,0.960398,49.992201,8.528232,2.778040,1.129864,2.541639,192.538388,32.000000,199.462497,204.588648,191.636287,199.010894,32.000000,183.245882,68.581994,83.127284,90.013184,0.000000,51.641100,59.523279,54.442591,25.900000,46.149695,59.521084,36.540806
49.920813,90.188093,138.698750,173.754333,91.112742,89.453615,29.109493,14.281665,135.140737,3.362864,89.529622,50.612463,172.251459,139.494037,169.402099,135.848845,89.457497,134.672964,-0.000801,-1.920912,32.000000,-235.726209,135.844628,-0.022876,23.962330,0.686760,424516.371043,0.960048,49.993983,8.530880,2.778007,1.613474,1.518503,192.541633,32.000000,199.462420,204.589922,191.625141,199.011536,32.000000,183.240481,68.579563,83.134569,90.010569,0.000000,51.642506,59.523279,54.428468,25.900000,46.159968,59.525755,36.517181
49.922178,90.193323,138.709651,173.753626,91.118160,89.477971,29.118371,14.281743,135.150649,3.362884,89.538611,50.612410,172.251710,139.500724,169.403135,135.853717,89.463419,134.676832,-0.000801,-1.919789,32.000000,-235.726227,135.849283,-0.022909,23.962656,0.687114,424614.937314,0.959566,50.005541,8.529615,2.778584,0.548627,1.134065,192.550834,32.000000,199.455191,204.592541,191.621066,199.012083,32.000000,183.241889,68.577579,83.140555,90.007387,0.000000,51.642718,59.523279,54.404698,25.900000,46.169610,59.521280,36.528040
49.925397,90.197982,138.713494,173.753632,91.098419,89.494478,29.115421,14.281784,135.154903,3.363010,89.545268,50.613140,172.251788,139.503423,169.402244,135.857324,89.465848,134.677105,-0.000803,-1.919801,32.000000,-235.726212,135.852946,-0.022842,23.961858,0.687323,424725.471256,0.960566,50.006647,8.528031,2.778550,1.148309,1.056651,192.548904,32.000000,199.447296,204.596742,191.613754,199.005944,32.000000,183.248410,68.575750,83.143439,90.003264,0.000000,51.641570,59.523279,54.381054,25.900000,46.178243,59.525352,36.515274
49.920818,90.204116,138.712084,173.754106,91.084562,89.495079,29.078121,14.281735,135.153411,3.362270,89.554999,50.616384,172.251671,139.500193,169.400000,135.853006,89.468302,134.673077,-0.000803,-1.919858,32.000000,-235.726280,135.848212,-0.022939,23.962073,0.687477,424836.470764,0.959368,50.005993,8.524659,2.778420,0.928422,1.662152,192.549985,32.000000,199.443323,204.592148,191.602490,199.002045,32.000000,183.252406,68.574048,83.146106,89.997176,0.000000,51.635112,59.523279,54.361157,25.900000,46.189103,59.522775,36.436477
49.931657,90.210108,138.709052,173.755291,91.134605,89.494930,29.093674,14.281660,135.151041,3.361983,89.565382,50.614234,172.253304,139.493314,169.398663,135.848298,89.470211,134.662675,-0.000804,-1.919855,32.000000,-235.726352,135.844759,-0.022928,23.963123,0.687541,424862.357682,0.959995,50.011046,8.521482,2.778424,1.089575,0.529676,192.549049,32.000000,199.437540,204.588420,191.597485,199.004471,32.000000,183.255699,68.574295,83.146217,89.992945,0.000000,51.628459,59.523279,54.342455,25.900000,46.199538,59.512921,36.510652
49.923786,90.218095,138.699937,173.757214,91.113292,89.494793,29.099212,14.281547,135.144940,3.361943,89.576694,50.612179,172.254743,139.485798,169.397086,135.834446,89.472165,134.659219,-0.000805,-1.919898,32.000000,-235.726622,135.834844,-0.022981,23.962120,0.687553,424866.655988,0.960109,50.020645,8.515241,2.778543,0.573614,1.101372,192.554228,32.000000,199.426678,204.584500,191.594150,199.000948,32.000000,183.253917,68.575226,83.142119,89.987565,0.000000,51.617651,59.523279,54.318821,25.900000,46.213413,59.524575,36.464357
49.922219,90.225016,138.690757,173.758919,91.085446,89.494832,29.085154,14.281603,135.133980,3.361702,89.587593,50.611230,172.255764,139.478954,169.396133,135.826180,89.476117,134.653654,-0.000805,-1.919587,32.000000,-235.726516,135.823237,-0.023038,23.961964,0.687409,424866.204119,0.962116,50.018251,8.510067,2.777970,1.115176,1.981920,192.554971,32.000000,199.421016,204.587413,191.587516,198.997496,32.000000,183.265850,68.576525,83.136662,89.982719,0.000000,51.606491,59.523279,54.307780,25.900000,46.225364,59.531017,36.495685
49.916443,90.234394,138.678111,173.761299,91.121483,89.502940,29.057943,14.281553,135.122703,3.361152,89.602755,50.608638,172.256885,139.468168,169.395774,135.814389,89.480587,134.641999,-0.000805,-1.919651,32.000000,-235.726704,135.807207,-0.023020,23.959553,0.687380,424869.048419,0.961728,50.026138,8.504321,2.777721,0.784924,1.820381,192.548566,32.000000,199.418637,204.585287,191.579114,198.996451,32.000000,183.264763,68.577468,83.129392,89.977782,0.000000,51.593299,59.523279,54.294860,25.900000,46.241238,59.527073,36.509184
49.914249,90.242276,138.666341,173.764682,91.099864,89.494872,29.091000,14.281651,135.112248,3.360821,89.614826,50.606705,172.259083,139.457662,169.395745,135.802144,89.484851,134.632124,-0.000805,-1.919712,32.000000,-235.726735,135.793884,-0.023038,23.956354,0.687607,424877.975151,0.960412,50.048038,8.496372,2.778365,0.581109,1.617631,192.551536,32.000000,199.409304,204.581490,191.579143,199.001775,32.000000,183.263581,68.578329,83.123965,89.973291,0.000000,51.580441,59.523279,54.279241,25.900000,46.255041,59.529069,36.546088
49.903426,90.251759,138.653335,173.769223,91.051080,89.494646,29.124128,14.281391,135.099835,3.359896,89.626469,50.606965,172.261294,139.444033,169.393540,135.784266,89.485384,134.615987,-0.000804,-1.919710,32.000000,-235.727066,135.774463,-0.022994,23.952545,0.687766,424921.278971,0.962486,50.061017,8.484827,2.778263,1.511362,0.969184,192.555923,32.000000,199.401071,204.582237,191.582882,198.998547,32.000000,183.273489,68.578249,83.116964,89.968582,0.000000,51.564630,59.523279,54.266511,25.900000,46.271622,59.533702,36.450931
49.897814,90.259080,138.635855,173.772963,91.066554,89.494659,29.077409,14.281403,135.086337,3.359640,89.636341,50.605737,172.263042,139.429415,169.394325,135.768198,89.485292,134.605107,-0.000804,-1.919756,32.000000,-235.727027,135.760386,-0.022986,23.949367,0.687780,424889.895580,0.962697,50.071515,8.477574,2.778132,0.578217,0.804645,192.551941,32.000000,199.395983,204.581700,191.579086,198.998084,32.000000,183.287359,68.578026,83.112078,89.965576,0.000000,51.548308,59.523279,54.266934,25.900000,46.284748,59.519284,36.525619
49.894394,90.267451,138.620076,173.777414,91.074625,89.490626,29.077149,14.281608,135.071142,3.359248,89.646972,50.605489,172.265176,139.413733,169.395716,135.753345,89.485130,134.588824,-0.000803,-1.919764,32.000000,-235.726864,135.743900,-0.023015,23.943937,0.688055,424906.264826,0.962286,50.096911,8.470935,2.778671,0.610351,1.394776,192.553754,32.000000,199.389964,204.571620,191.579523,199.000096,32.000000,183.297282,68.573824,83.106330,89.962466,0.000000,51.530355,59.523279,54.251284,25.900000,46.300020,59.509056,36.530974
49.886416,90.274217,138.600838,173.779965,91.075745,89.478228,29.073216,14.281617,135.056093,3.359613,89.657244,50.602229,172.265678,139.397966,169.398517,135.739699,89.484952,134.573499,-0.000804,-1.919731,32.000000,-235.726802,135.731337,-0.022944,23.938546,0.688072,424913.530104,0.962780,50.101108,8.465532,2.778193,0.789305,1.053126,192.554349,32.000000,199.383481,204.565367,191.580907,199.002421,32.000000,183.303235,68.568183,83.098659,89.959070,0.000000,51.511653,59.523279,54.243583,25.900000,46.312293,59.534606,36.557240
49.876899,90.282916,138.580216,173.782275,90.994281,89.453657,29.057095,14.281690,135.036514,3.359056,89.669848,50.598423,172.267749,139.378134,169.400379,135.722349,89.482921,134.554528,-0.000805,-1.920739,32.000000,-235.726824,135.711319,-0.023107,23.934050,0.688109,424849.131259,0.961787,50.116504,8.456352,2.778239,0.576060,0.526411,192.557990,32.000000,199.373306,204.561957,191.588265,199.003107,32.000000,183.314335,68.561268,83.088441,89.954862,0.000000,51.489036,59.523279,54.236342,25.900000,46.327942,59.531971,36.429948
49.871838,90.289577,138.565897,173.783856,91.054377,89.433506,29.179236,14.281774,135.026248,3.359325,89.680482,50.597497,172.268275,139.364762,169.401644,135.708525,89.479976,134.538858,-0.000805,-1.920730,32.000000,-235.726827,135.698197,-0.023027,23.931922,0.688169,424801.459796,0.961367,50.127770,8.449842,2.778110,1.167373,1.072344,192.558555,32.000000,199.372285,204.552791,191.589236,199.003263,32.000000,183.323992,68.556074,83.079268,89.951951,0.000000,51.472371,59.523279,54.230677,25.900000,46.340535,59.521910,36.528553
49.849617,90.297655,138.548203,173.786211,91.063142,89.409238,29.100545,14.281611,135.011819,3.359611,89.692228,50.590980,172.270469,139.350963,169.403282,135.697307,89.476343,134.520172,-0.000805,-1.920720,32.000000,-235.727101,135.682257,-0.022781,23.931107,0.688222,424707.778907,0.962676,50.151452,8.443403,2.778556,0.732856,1.172199,192.558217,32.000000,199.366320,204.543364,191.592572,199.011129,32.000000,183.327431,68.551773,83.067758,89.949336,0.000000,51.451208,59.523279,54.250517,25.900000,46.355533,59.535226,36.532662
49.837299,90.304280,138.533960,173.788924,91.058943,89.400824,29.052598,14.281630,135.000455,3.359515,89.701066,50.590608,172.271585,139.340539,169.405505,135.684902,89.473860,134.507109,-0.000806,-1.919968,32.000000,-235.727215,135.673677,-0.022789,23.933652,0.688216,424630.999600,0.960860,50.169267,8.438810,2.778884,1.424969,2.047248,192.563484,32.000000,199.359351,204.537265,191.599041,199.011109,32.000000,183.329961,68.548648,83.059468,89.946587,0.000000,51.432675,59.523279,54.256651,25.900000,46.368078,59.517405,36.523344
49.841737,90.312626,138.519611,173.792540,91.042697,89.401044,29.057094,14.281580,134.988452,3.359191,89.711877,50.587787,172.273375,139.330740,169.407398,135.672997,89.468572,134.495051,-0.000806,-1.919953,32.000000,-235.727268,135.667988,-0.022772,23.938540,0.688320,424578.543340,0.961704,50.201847,8.434285,2.779813,0.737183,1.590516,192.561937,32.000000,199.355103,204.533661,191.598425,199.010994,32.000000,183.344253,68.545225,83.049173,89.941329,0.000000,51.411957,59.523279,54.248778,25.900000,46.383574,59.524791,36.501774
49.835280,90.320008,138.509236,173.795374,91.041740,89.393000,29.074443,14.281655,134.982745,3.359355,89.721031,50.589443,172.275230,139.323606,169.409729,135.666467,89.463374,134.487203,-0.000805,-1.919967,32.000000,-235.727004,135.660793,-0.022879,23.942202,0.688115,424572.617371,0.960084,50.207291,8.430996,2.779463,0.583298,1.084648,192.557426,32.000000,199.356268,204.525213,191.593361,199.014183,32.000000,183.346030,68.542379,83.042142,89.937317,0.000000,51.395772,59.523279,54.245770,25.900000,46.397096,59.523709,36.457020
49.824893,90.328459,138.502456,173.798895,91.073612,89.380715,29.101653,14.281590,134.980860,3.359278,89.727639,50.595797,172.278506,139.321801,169.414712,135.666643,89.456744,134.483402,-0.000806,-1.919924,32.000000,-235.727163,135.664242,-0.022832,23.947199,0.687892,424573.539910,0.962814,50.214882,8.433443,2.779148,0.895901,1.791380,192.556074,32.000000,199.351282,204.514167,191.593930,199.021573,32.000000,183.348487,68.537945,83.037550,89.933940,0.000000,51.377916,59.523279,54.246741,25.900000,46.413489,59.509183,36.529654
49.822237,90.334239,138.504814,173.801656,91.116351,89.376552,29.071017,14.281568,134.980046,3.359707,89.731812,50.599647,172.281692,139.325636,169.417860,135.670886,89.451878,134.485963,-0.000806,-1.919885,32.000000,-235.727139,135.667206,-0.022903,23.951998,0.687862,424575.942982,0.961890,50.232541,8.435504,2.779530,0.736914,0.599681,192.560157,32.000000,199.352018,204.509732,191.598746,199.021994,32.000000,183.348763,68.534075,83.035674,89.930917,0.000000,51.369114,59.523279,54.248541,25.900000,46.425291,59.530043,36.679397
49.830463,90.340226,138.510316,173.805452,91.123186,89.376248,29.125983,14.281577,134.987400,3.359874,89.736468,50.601796,172.283830,139.332502,169.422831,135.683232,89.447787,134.494519,-0.000805,-1.916347,32.000000,-235.727232,135.674482,-0.022869,23.958382,0.687646,424519.805297,0.960615,50.242283,8.443014,2.779646,1.398527,0.726284,192.558648,32.000000,199.355297,204.510181,191.598653,199.022311,32.000000,183.360269,68.532729,83.035675,89.928376,0.000000,51.359852,59.523279,54.243945,25.900000,46.437998,59.522215,36.530974
49.835486,90.344769,138.514668,173.808760,91.125903,89.373916,29.101060,14.281524,134.995569,3.360451,89.740285,50.606366,172.285337,139.340210,169.426294,135.692143,89.444274,134.508079,-0.000803,-1.914599,32.000000,-235.727255,135.685718,-0.022896,23.960371,0.687588,424533.411543,0.962881,50.252694,8.448191,2.779993,2.235271,1.516631,192.558542,32.000000,199.360841,204.504592,191.600362,199.025068,32.000000,183.359269,68.531555,83.036020,89.925307,0.000000,51.351787,59.523279,54.228717,25.900000,46.447777,59.533072,36.544988
49.839316,90.350693,138.531059,173.811644,91.150607,89.360097,29.107715,14.281521,135.010903,3.360667,89.743772,50.616379,172.287224,139.357389,169.430510,135.712008,89.439988,134.523924,-0.000802,-1.911051,32.000000,-235.727318,135.703534,-0.022884,23.965081,0.687321,424542.231875,0.960799,50.247177,8.458552,2.779479,2.224057,0.888399,192.559739,32.000000,199.359977,204.500617,191.604443,199.027406,32.000000,183.359128,68.528137,83.039615,89.922477,0.000000,51.348402,59.523279,54.224704,25.900000,46.460581,59.519028,36.551811
49.854663,90.354399,138.551804,173.813435,91.105125,89.359955,29.112315,14.281578,135.029659,3.360707,89.744367,50.623883,172.288349,139.373054,169.434435,135.729428,89.436260,134.541821,-0.000799,-1.908082,32.000000,-235.727296,135.725340,-0.023002,23.968293,0.687177,424491.540848,0.961376,50.250669,8.469000,2.779558,1.614968,1.618059,192.564962,32.000000,199.361035,204.499217,191.612907,199.022557,32.000000,183.359062,68.523858,83.045960,89.920332,0.000000,51.351242,59.523279,54.206486,25.900000,46.469706,59.529001,36.635523
49.857230,90.357221,138.579190,173.816328,91.057647,89.359835,29.069630,14.281660,135.055472,3.361076,89.742969,50.632996,172.288287,139.397833,169.438393,135.755521,89.432507,134.568710,-0.000797,-1.905672,32.000000,-235.727169,135.757025,-0.022905,23.972469,0.687116,424488.669094,0.960312,50.254618,8.481667,2.779960,1.029802,0.504909,192.565646,32.000000,199.366714,204.499832,191.615505,199.018160,32.000000,183.371143,68.517466,83.051927,89.917367,0.000000,51.356853,59.523279,54.181466,25.900000,46.478282,59.521811,36.697592
49.871647,90.359282,138.604971,173.818733,91.089543,89.363735,29.149912,14.281668,135.079866,3.361470,89.739163,50.645382,172.289215,139.421085,169.442113,135.781011,89.430779,134.590833,-0.000798,-1.905620,32.000000,-235.727060,135.782030,-0.022983,23.977300,0.686860,424488.031901,0.960801,50.238140,8.494771,2.779362,0.516885,0.941680,192.565441,32.000000,199.368881,204.496237,191.616070,199.019849,32.000000,183.366690,68.510556,83.055407,89.913822,0.000000,51.363641,59.523279,54.166689,25.900000,46.484953,59.519648,36.705222
49.883831,90.361245,138.634088,173.820948,91.105238,89.367860,29.121138,14.281708,135.109525,3.362355,89.737098,50.657840,172.290140,139.454785,169.446927,135.818466,89.429081,134.624393,-0.000797,-1.905614,32.000000,-235.726930,135.815331,-0.022964,23.982815,0.686649,424488.934862,0.961852,50.227283,8.511414,2.779221,1.666542,1.701337,192.577396,32.000000,199.367064,204.493389,191.623521,199.015049,32.000000,183.371129,68.505613,83.058059,89.909741,0.000000,51.372544,59.523279,54.133711,25.900000,46.492083,59.524477,36.466044
49.905069,90.363319,138.664666,173.821610,91.133908,89.368034,29.069628,14.281751,135.139845,3.362652,89.736046,50.666812,172.291860,139.483781,169.449685,135.850000,89.429505,134.654366,-0.000796,-1.905552,32.000000,-235.727008,135.848920,-0.022966,23.987435,0.686426,424523.121434,0.959185,50.208663,8.525440,2.778622,0.784399,1.207544,192.579401,32.000000,199.372429,204.493284,191.623451,199.007063,32.000000,183.375213,68.499634,83.059986,89.906046,0.000000,51.383935,59.523279,54.100825,25.900000,46.498372,59.529138,36.417182
49.914498,90.366097,138.701771,173.821307,91.154539,89.376227,29.116246,14.281521,135.182017,3.363686,89.734349,50.682196,172.293642,139.523866,169.453718,135.884048,89.432687,134.695472,-0.000796,-1.905533,32.000000,-235.727258,135.886105,-0.023102,23.994440,0.686254,424522.354060,0.959516,50.199486,8.542550,2.778675,1.256603,4.649116,192.580177,32.000000,199.379595,204.494285,191.619152,199.004044,32.000000,183.373949,68.492793,83.062055,89.900968,0.000000,51.399952,59.523279,54.071126,25.900000,46.506825,59.523857,36.516668
49.931171,90.367835,138.737019,173.821133,91.210737,89.412826,29.122870,14.281479,135.213611,3.363898,89.729222,50.696779,172.296283,139.560045,169.456557,135.916887,89.436105,134.728348,-0.000795,-1.905540,32.000000,-235.727315,135.920739,-0.023126,24.001146,0.686177,424520.379937,0.960821,50.195030,8.557752,2.778963,1.107472,2.415124,192.588693,32.000000,199.383480,204.493959,191.618832,199.007038,32.000000,183.372180,68.488173,83.065674,89.898255,0.000000,51.415932,59.523279,54.040013,25.900000,46.513325,59.521310,36.524298
49.945810,90.367884,138.779740,173.820528,91.280391,89.457673,29.123011,14.281460,135.252257,3.364786,89.722227,50.716713,172.296782,139.601373,169.460082,135.954105,89.441088,134.770527,-0.000793,-1.903895,32.000000,-235.727365,135.963212,-0.023120,24.007958,0.686129,424663.025196,0.960100,50.179801,8.573311,2.778790,1.116918,0.578025,192.595565,32.000000,199.386438,204.499812,191.616310,199.000604,32.000000,183.371393,68.482740,83.069312,89.895586,0.000000,51.437082,59.523279,54.002827,25.900000,46.518231,59.522942,36.516301
49.957261,90.367114,138.808155,173.819860,91.281293,89.498339,29.125899,14.281296,135.280142,3.365210,89.718400,50.727589,172.299207,139.629947,169.462250,135.986352,89.447821,134.802463,-0.000792,-1.903355,32.000000,-235.727611,135.994286,-0.023159,24.011639,0.686164,424807.627797,0.959319,50.165312,8.587625,2.778629,0.518039,0.741217,192.595975,32.000000,199.391044,204.511203,191.609736,198.995388,32.000000,183.383018,68.476423,83.070196,89.893900,0.000000,51.451680,59.523279,53.964257,25.900000,46.520772,59.524270,36.420116
49.981466,90.366606,138.844187,173.819221,91.293043,89.546929,29.135750,14.281367,135.309943,3.365372,89.714155,50.747533,172.299235,139.661750,169.462181,136.017953,89.457420,134.839146,-0.000792,-1.903366,32.000000,-235.727523,136.029567,-0.023133,24.017215,0.686333,425020.484184,0.959430,50.148540,8.601011,2.778554,2.188769,0.527243,192.596729,32.000000,199.399347,204.517018,191.603808,198.989199,32.000000,183.385760,68.466473,83.069324,89.891235,0.000000,51.470555,59.523279,53.912310,25.900000,46.524367,59.524240,36.531488
50.007916,90.365415,138.873336,173.818448,91.285154,89.587724,29.116088,14.281322,135.335725,3.365465,89.709493,50.757611,172.300006,139.690866,169.462272,136.044607,89.465507,134.866441,-0.000791,-1.902194,32.000000,-235.727451,136.058820,-0.023139,24.020458,0.686410,425190.952362,0.961660,50.131507,8.606760,2.778238,0.514898,1.009379,192.598086,32.000000,199.401718,204.522597,191.601187,198.992169,32.000000,183.385388,68.459391,83.063632,89.889756,0.000000,51.486767,59.523279,53.861994,25.900000,46.526554,59.518300,36.452692
50.020037,90.363394,138.903394,173.817982,91.334140,89.611995,29.085289,14.281349,135.364609,3.365720,89.702814,50.770235,172.300351,139.718612,169.462261,136.073377,89.474360,134.894154,-0.000789,-1.903370,32.000000,-235.727353,136.082962,-0.023127,24.025130,0.686405,425392.398748,0.960289,50.101246,8.614512,2.777361,0.753213,0.736456,192.607629,32.000000,199.404905,204.534126,191.601837,198.983356,32.000000,183.382611,68.452569,83.052450,89.888584,0.000000,51.505441,59.523279,53.800042,25.900000,46.528079,59.527132,36.544621
50.020767,90.361314,138.928620,173.818515,91.406405,89.619969,29.060376,14.281333,135.385109,3.365543,89.698146,50.777674,172.300726,139.739948,169.462174,136.092273,89.483557,134.914551,-0.000789,-1.903358,32.000000,-235.727390,136.105222,-0.023068,24.028321,0.686514,425526.752127,0.961148,50.087621,8.619930,2.777283,0.834341,1.092647,192.606599,32.000000,199.411314,204.545855,191.598448,198.977401,32.000000,183.385389,68.447148,83.041431,89.887302,0.000000,51.520772,59.523279,53.770006,25.900000,46.528845,59.523798,36.530241
50.039543,90.358608,138.949891,173.818829,91.392405,89.644403,29.138703,14.281344,135.406194,3.366000,89.695033,50.783357,172.300669,139.759815,169.460745,136.112376,89.495922,134.932790,-0.000787,-1.903327,32.000000,-235.727156,136.123103,-0.023334,24.029233,0.686370,425539.303611,0.959734,50.071680,8.622377,2.777124,0.563867,0.530665,192.605724,32.000000,199.419617,204.556281,191.593093,198.975132,32.000000,183.373167,68.441522,83.027881,89.884504,0.000000,51.535975,59.523279,53.716604,25.900000,46.529185,59.524457,36.517475
50.033595,90.357658,138.962509,173.819266,91.378326,89.660795,29.106180,14.281484,135.416724,3.366075,89.695919,50.782896,172.300342,139.773077,169.459126,136.119479,89.504982,134.941308,-0.000788,-1.903325,32.000000,-235.727100,136.130165,-0.023273,24.028392,0.686397,425573.389982,0.959376,50.060734,8.620326,2.777107,0.583904,1.095382,192.614128,32.000000,199.420132,204.566966,191.594871,198.975001,32.000000,183.373293,68.437872,83.016127,89.882684,0.000000,51.545355,59.523279,53.681925,25.900000,46.530842,59.536927,36.517328
50.035796,90.358329,138.971566,173.820208,91.435484,89.664713,29.100965,14.281414,135.422824,3.366165,89.700686,50.783151,172.300980,139.779979,169.456313,136.122580,89.515226,134.944045,-0.000789,-1.906286,32.000000,-235.727073,136.135370,-0.023311,24.024280,0.686679,425722.404305,0.960459,50.053134,8.614997,2.777144,0.936217,0.756026,192.613497,32.000000,199.424961,204.583489,191.591936,198.968949,32.000000,183.373003,68.431956,83.002088,89.879594,0.000000,51.553925,59.523279,53.641057,25.900000,46.535545,59.534046,36.570519
50.044835,90.361171,138.975326,173.821554,91.425043,89.671454,29.103003,14.281528,135.426488,3.366419,89.702528,50.788333,172.301132,139.782413,169.455049,136.126107,89.522837,134.943637,-0.000789,-1.908054,32.000000,-235.726785,136.138062,-0.023362,24.021522,0.686845,425706.555189,0.962021,50.054338,8.608496,2.777505,0.833537,0.604662,192.613856,32.000000,199.428068,204.592425,191.587084,198.966374,32.000000,183.372863,68.428007,82.990400,89.877427,0.000000,51.558939,59.523279,53.605014,25.900000,46.542678,59.523759,36.503535
50.037430,90.363336,138.974306,173.822619,91.472757,89.687726,29.109454,14.281556,135.422824,3.366746,89.702910,50.783445,172.301666,139.785839,169.453881,136.124166,89.532541,134.941526,-0.000791,-1.912751,32.000000,-235.726752,136.137420,-0.023365,24.017476,0.687069,425744.675556,0.959840,50.057080,8.598861,2.777623,0.900040,0.904648,192.616558,32.000000,199.431981,204.603529,191.585479,198.968316,32.000000,183.367176,68.424971,82.976924,89.875014,0.000000,51.560409,59.523279,53.565920,25.900000,46.550589,59.513865,36.560908
50.030482,90.365484,138.967577,173.823278,91.511516,89.687715,29.120637,14.281511,135.418833,3.366733,89.706624,50.779478,172.301341,139.779193,169.453327,136.121144,89.537803,134.934066,-0.000793,-1.915679,32.000000,-235.726737,136.133142,-0.023348,24.013010,0.687163,425775.552657,0.960479,50.055918,8.591790,2.777411,1.062373,1.108345,192.621896,32.000000,199.430312,204.615526,191.588040,198.969119,32.000000,183.360825,68.424798,82.962798,89.873702,0.000000,51.559153,59.523279,53.541163,25.900000,46.556934,59.527565,36.480938
50.024120,90.368972,138.954803,173.822821,91.524043,89.691804,29.140689,14.281541,135.410592,3.366328,89.711807,50.777458,172.301503,139.771232,169.452982,136.113360,89.542273,134.923852,-0.000794,-1.919207,32.000000,-235.726684,136.124350,-0.023337,24.008816,0.687436,425801.705268,0.959816,50.064158,8.580469,2.777647,0.717452,1.073238,192.624608,32.000000,199.429603,204.631259,191.587033,198.964431,32.000000,183.361437,68.429228,82.949241,89.871932,0.000000,51.554046,59.523279,53.510292,25.900000,46.566235,59.529266,36.460468
50.009856,90.371770,138.944062,173.821475,91.510446,89.711829,29.103476,14.281503,135.402603,3.366199,89.715526,50.772574,172.300789,139.762038,169.452699,136.103460,89.545005,134.915266,-0.000794,-1.920947,32.000000,-235.726693,136.113246,-0.023398,24.007276,0.687593,425800.372757,0.960407,50.072588,8.573036,2.777778,2.281172,0.920277,192.623326,32.000000,199.435060,204.635552,191.584059,198.964729,32.000000,183.362027,68.436527,82.939098,89.872092,0.000000,51.547854,59.523279,53.491625,25.900000,46.573934,59.525352,36.517988
50.009433,90.374615,138.937815,173.820264,91.486107,89.711667,29.131376,14.281457,135.390627,3.365624,89.719452,50.761677,172.301620,139.750398,169.452701,136.088039,89.548480,134.904356,-0.000794,-1.920920,32.000000,-235.726965,136.103437,-0.023408,24.004917,0.687941,425879.740563,0.961395,50.089749,8.562810,2.778195,0.543909,0.891789,192.622903,32.000000,199.433844,204.644484,191.585415,198.970632,32.000000,183.357651,68.449473,82.928454,89.873511,0.000000,51.545368,59.523279,53.466201,25.900000,46.582607,59.526394,36.392163
50.001242,90.376059,138.922275,173.820951,91.476190,89.711467,29.058992,14.281414,135.379040,3.365624,89.722201,50.755694,172.301977,139.738951,169.452533,136.076086,89.550146,134.895367,-0.000795,-1.922228,32.000000,-235.726958,136.090441,-0.023425,24.003133,0.688175,425920.490912,0.961517,50.103000,8.555518,2.778658,1.274982,1.703105,192.627820,32.000000,199.432316,204.655704,191.588513,198.971377,32.000000,183.357307,68.463476,82.919594,89.874151,0.000000,51.538144,59.523279,53.438047,25.900000,46.588659,59.524024,36.446602
49.982383,90.377608,138.901072,173.823289,91.478535,89.707412,29.049248,14.281437,135.359256,3.365126,89.723389,50.748238,172.301226,139.718818,169.452342,136.062215,89.550443,134.875941,-0.000795,-1.924011,32.000000,-235.726847,136.073943,-0.023466,24.000588,0.688127,425916.394012,0.960856,50.102508,8.547988,2.778266,0.754644,1.319598,192.623719,32.000000,199.434521,204.670959,191.586145,198.970447,32.000000,183.363026,68.481569,82.910716,89.876900,0.000000,51.526007,59.523279,53.418754,25.900000,46.595338,59.521241,36.452325
49.972694,90.378735,138.883277,173.825444,91.415506,89.687290,29.134432,14.281486,135.344792,3.364815,89.723975,50.738351,172.301963,139.702353,169.451777,136.048803,89.548624,134.864452,-0.000797,-1.924040,32.000000,-235.726818,136.058822,-0.023471,23.997301,0.688199,425918.279296,0.962824,50.109870,8.540045,2.778259,1.516100,1.521135,192.622128,32.000000,199.436523,204.677195,191.584941,198.968924,32.000000,183.358310,68.495241,82.903823,89.878622,0.000000,51.515001,59.523279,53.404594,25.900000,46.600769,59.519608,36.553278
49.968109,90.379608,138.866647,173.828287,91.392484,89.663061,29.136617,14.281601,135.328246,3.364064,89.721983,50.722323,172.302799,139.686016,169.450244,136.033921,89.545007,134.850121,-0.000798,-1.926333,32.000000,-235.726788,136.041911,-0.023195,23.993962,0.688349,425854.017638,0.962274,50.129066,8.531986,2.778773,1.104727,0.745585,192.624437,32.000000,199.433585,204.680434,191.591362,198.971589,32.000000,183.350454,68.513455,82.895661,89.880568,0.000000,51.504313,59.523279,53.393480,25.900000,46.606733,59.519835,36.556286
49.946048,90.379428,138.852744,173.830897,91.363208,89.642858,29.106293,14.281654,135.315211,3.364303,89.719332,50.711868,172.302986,139.671467,169.449179,136.019436,89.541315,134.839047,-0.000797,-1.926417,32.000000,-235.726676,136.026909,-0.023194,23.991844,0.688496,425774.716452,0.963848,50.151491,8.530292,2.779666,0.820505,0.715698,192.627033,32.000000,199.431255,204.685941,191.597266,198.969424,32.000000,183.344535,68.530798,82.893689,89.884613,0.000000,51.493835,59.523279,53.379649,25.900000,46.610494,59.532157,36.539192
49.927372,90.379232,138.835306,173.834737,91.299020,89.618555,29.077810,14.281574,135.305171,3.364105,89.715675,50.699948,172.302649,139.660183,169.449967,136.006140,89.535775,134.828027,-0.000796,-1.926391,32.000000,-235.726823,136.013936,-0.023166,23.988883,0.688478,425670.989916,0.962375,50.163059,8.526623,2.779882,0.586975,1.030370,192.626047,32.000000,199.435456,204.689152,191.596243,198.967526,32.000000,183.341719,68.552356,82.895019,89.888298,0.000000,51.482532,59.523279,53.384540,25.900000,46.614472,59.527211,36.482919
49.916653,90.379641,138.828779,173.838440,91.331719,89.598367,29.129100,14.281530,135.298256,3.364278,89.711782,50.692107,172.304174,139.652464,169.452541,135.999667,89.531076,134.823862,-0.000796,-1.926389,32.000000,-235.726872,136.005465,-0.023136,23.985603,0.688544,425588.563393,0.963682,50.176654,8.527295,2.780435,1.805975,0.455907,192.627296,32.000000,199.436141,204.689664,191.599106,198.968756,32.000000,183.335921,68.569437,82.900738,89.891595,0.000000,51.475791,59.523279,53.379929,25.900000,46.618761,59.521123,36.417769
49.896659,90.379000,138.819128,173.841748,91.323231,89.574238,29.094939,14.281594,135.291750,3.364667,89.707479,50.681954,172.306516,139.647227,169.456259,135.995119,89.525072,134.820133,-0.000800,-1.925233,32.000000,-235.726821,135.998813,-0.023125,23.980168,0.688708,425493.238449,0.961412,50.199668,8.527678,2.781341,0.698717,1.677657,192.628242,32.000000,199.434273,204.692319,191.604753,198.970630,32.000000,183.330541,68.586126,82.911671,89.895368,0.000000,51.468057,59.523279,53.374790,25.900000,46.622810,59.525716,36.424298
49.902510,90.378707,138.815349,173.843934,91.273692,89.574547,29.115208,14.281484,135.291016,3.365277,89.703080,50.675343,172.307745,139.648800,169.460400,135.993477,89.518836,134.822116,-0.000802,-1.925270,32.000000,-235.726997,135.995303,-0.023127,23.976241,0.688686,425391.855010,0.963272,50.204504,8.532105,2.781438,0.584975,0.608556,192.630305,32.000000,199.432219,204.692825,191.607485,198.967643,32.000000,183.332673,68.600261,82.926443,89.899067,0.000000,51.462673,59.523279,53.360905,25.900000,46.626490,59.527604,36.598546
49.888677,90.379053,138.816855,173.845984,91.282219,89.554464,29.126716,14.281340,135.290885,3.365313,89.698305,50.671838,172.307936,139.649464,169.464261,135.994120,89.511683,134.821728,-0.000802,-1.925272,32.000000,-235.727180,135.994671,-0.023118,23.973357,0.688859,425365.319889,0.961757,50.213063,8.536095,2.781840,1.151292,0.789937,192.629357,32.000000,199.436912,204.689392,191.607243,198.968915,32.000000,183.331729,68.612915,82.939649,89.902550,0.000000,51.460702,59.523279,53.357800,25.900000,46.630738,59.525194,36.525325
49.896712,90.378724,138.819258,173.847949,91.299091,89.542198,29.126946,14.281220,135.297139,3.365312,89.692323,50.670687,172.308682,139.654944,169.468738,135.998089,89.505533,134.828430,-0.000801,-1.925276,32.000000,-235.727369,136.000381,-0.023121,23.971537,0.689025,425343.747092,0.962174,50.222583,8.542805,2.782299,0.605693,2.524714,192.629967,32.000000,199.432364,204.684970,191.611052,198.975698,32.000000,183.318353,68.626767,82.954201,89.906302,0.000000,51.459772,59.523279,53.340762,25.900000,46.634262,59.528489,36.473014
49.888277,90.376658,138.828200,173.850068,91.266920,89.542271,29.037728,14.281310,135.307333,3.365870,89.684575,50.670487,172.310817,139.664169,169.473778,136.006667,89.497489,134.843940,-0.000800,-1.925301,32.000000,-235.727190,136.014411,-0.023126,23.974116,0.688902,425240.999117,0.961445,50.222052,8.552957,2.782316,0.558056,0.714702,192.639308,32.000000,199.428056,204.681758,191.621044,198.975048,32.000000,183.314018,68.643761,82.970174,89.911867,0.000000,51.461601,59.523279,53.330216,25.900000,46.636310,59.526729,36.534643
49.869359,90.372637,138.847180,173.852232,91.291018,89.531386,29.095293,14.281380,135.319422,3.365921,89.677700,50.669534,172.314098,139.679951,169.478463,136.021066,89.493015,134.859492,-0.000802,-1.925301,32.000000,-235.727478,136.031071,-0.023186,23.978769,0.688942,425254.861514,0.963762,50.222320,8.567451,2.782505,0.532813,0.940426,192.636841,32.000000,199.431374,204.683407,191.623166,198.974366,32.000000,183.318817,68.656087,82.988358,89.918231,0.000000,51.470318,59.523279,53.332105,25.900000,46.635463,59.529364,36.625912
49.882830,90.369284,138.864770,173.854884,91.277755,89.531413,29.114929,14.281212,135.339727,3.366201,89.670060,50.676534,172.317236,139.693650,169.482667,136.038626,89.489177,134.877038,-0.000803,-1.923737,32.000000,-235.727513,136.047039,-0.023224,23.984153,0.688995,425220.998285,0.959569,50.231214,8.580155,2.783395,1.022534,1.081943,192.636767,32.000000,199.436865,204.676287,191.621884,198.979040,32.000000,183.316902,68.664680,83.004277,89.922362,0.000000,51.479734,59.523279,53.314437,25.900000,46.634119,59.522844,36.518795
49.888251,90.364570,138.889809,173.858879,91.275066,89.531630,29.104842,14.281290,135.363597,3.366393,89.656636,50.684096,172.321740,139.718632,169.487092,136.061947,89.485548,134.904567,-0.000803,-1.921060,32.000000,-235.727381,136.069115,-0.023280,23.991481,0.688888,425214.391637,0.962093,50.225004,8.591761,2.783697,1.257263,0.555553,192.639794,32.000000,199.437129,204.668496,191.625107,198.984697,32.000000,183.320849,68.675547,83.023054,89.926769,0.000000,51.493339,59.523279,53.285069,25.900000,46.632196,59.512891,36.686146
49.902938,90.359447,138.914527,173.862234,91.335742,89.547863,29.088932,14.281185,135.384323,3.367106,89.645814,50.688509,172.327198,139.741868,169.491042,136.083803,89.484990,134.927743,-0.000802,-1.921096,32.000000,-235.727568,136.090216,-0.023276,23.996863,0.688756,425217.098434,0.961564,50.218308,8.605584,2.783895,0.550374,0.572451,192.644793,32.000000,199.440859,204.661402,191.625859,198.986264,32.000000,183.319591,68.682032,83.039634,89.930152,0.000000,51.507245,59.523279,53.265320,25.900000,46.628585,59.525244,36.700967
49.919060,90.353140,138.945357,173.866641,91.396045,89.523785,29.123587,14.281320,135.414535,3.367892,89.635808,50.693044,172.333199,139.774345,169.496194,136.116792,89.487541,134.958594,-0.000802,-1.918738,32.000000,-235.727459,136.121528,-0.023301,23.999868,0.688527,425246.437079,0.961230,50.197921,8.621267,2.783640,1.208701,1.481718,192.648128,32.000000,199.448077,204.661078,191.624407,198.987574,32.000000,183.326063,68.688248,83.060183,89.933643,0.000000,51.527722,59.523279,53.225743,25.900000,46.623739,59.528991,36.410579
49.921106,90.348691,138.965870,173.869878,91.450392,89.527985,29.071396,14.281354,135.440149,3.368717,89.626627,50.699262,172.337260,139.797329,169.499955,136.141392,89.488024,134.987654,-0.000801,-1.917019,32.000000,-235.727238,136.145991,-0.023312,24.000940,0.688276,425212.263698,0.963243,50.176138,8.632391,2.783331,1.143046,1.224196,192.650812,32.000000,199.454135,204.653287,191.622066,198.991432,32.000000,183.326015,68.689755,83.077303,89.933659,0.000000,51.541624,59.523279,53.206657,25.900000,46.620554,59.514042,36.710284
49.917045,90.344567,138.999608,173.873085,91.518566,89.544096,29.134532,14.281479,135.472290,3.369674,89.617533,50.707074,172.342053,139.829823,169.505896,136.171458,89.491128,135.015926,-0.000799,-1.912831,32.000000,-235.727024,136.174951,-0.022973,24.001737,0.688145,425143.585890,0.960688,50.163184,8.647237,2.783499,0.872350,0.587596,192.658900,32.000000,199.454655,204.649526,191.627961,198.991691,32.000000,183.331189,68.691266,83.098199,89.934346,0.000000,51.563568,59.523279,53.191055,25.900000,46.618639,59.527633,36.502508
49.927448,90.340800,139.029159,173.875151,91.457172,89.548046,29.073253,14.281419,135.498248,3.370575,89.610876,50.712391,172.346157,139.861458,169.509312,136.197265,89.494323,135.041710,-0.000798,-1.911063,32.000000,-235.727233,136.201578,-0.022969,24.002897,0.688324,425174.195287,0.962169,50.159201,8.659054,2.783984,0.870392,0.534823,192.665404,32.000000,199.458053,204.648186,191.628192,198.991968,32.000000,183.341689,68.695226,83.114316,89.933494,0.000000,51.584346,59.523279,53.165000,25.900000,46.616767,59.527142,36.671766
49.929876,90.335597,139.065064,173.878033,91.510231,89.564271,29.067078,14.281504,135.526781,3.371353,89.602423,50.718035,172.349091,139.894391,169.513338,136.224352,89.500320,135.070252,-0.000796,-1.911028,32.000000,-235.727137,136.229544,-0.022897,24.003035,0.688546,425240.212024,0.961272,50.153139,8.669207,2.784583,0.773766,0.552429,192.666512,32.000000,199.466027,204.644388,191.626037,198.994404,32.000000,183.355080,68.701695,83.132388,89.934272,0.000000,51.610101,59.523279,53.135728,25.900000,46.613468,59.523326,36.700967
49.931039,90.331090,139.091416,173.881184,91.530629,89.584713,29.060914,14.281480,135.551408,3.372178,89.595973,50.725345,172.351519,139.921257,169.517350,136.245812,89.508278,135.092087,-0.000793,-1.909275,32.000000,-235.727186,136.250947,-0.022926,24.003946,0.688488,425241.234929,0.960692,50.135159,8.677862,2.784406,1.201426,0.742837,192.670620,32.000000,199.467322,204.639918,191.626264,199.000533,32.000000,183.361783,68.706682,83.148223,89.935016,0.000000,51.630782,59.523279,53.112784,25.900000,46.610216,59.524162,36.601407
49.936815,90.325887,139.121293,173.884800,91.518850,89.596980,29.111089,14.281451,135.582364,3.372519,89.585055,50.734268,172.356751,139.952651,169.522121,136.278598,89.517123,135.120064,-0.000793,-1.908644,32.000000,-235.727259,136.278998,-0.022928,24.004926,0.688898,425339.024218,0.962295,50.134852,8.681809,2.785359,2.230189,4.644153,192.678791,32.000000,199.468313,204.637364,191.630456,199.000288,32.000000,183.375961,68.709826,83.164423,89.933106,0.000000,51.655746,59.523279,53.095437,25.900000,46.606782,59.524801,36.532662
49.953506,90.319878,139.145636,173.887183,91.534324,89.613160,29.072119,14.281526,135.604246,3.373153,89.574297,50.739086,172.359988,139.973154,169.524336,136.300041,89.526063,135.138322,-0.000792,-1.908635,32.000000,-235.727221,136.298024,-0.022887,24.005154,0.689119,425418.607304,0.963434,50.129180,8.686322,2.785785,1.060579,0.836485,192.676576,32.000000,199.469927,204.638715,191.624939,199.002436,32.000000,183.386429,68.711367,83.176374,89.932416,0.000000,51.675547,59.523279,53.058927,25.900000,46.601907,59.522106,36.729873
49.962228,90.311715,139.164989,173.889543,91.468209,89.621201,29.133643,14.281544,135.625005,3.373331,89.565258,50.741463,172.364408,139.994937,169.526029,136.321661,89.538043,135.155350,-0.000791,-1.908664,32.000000,-235.726943,136.313363,-0.022912,24.009749,0.689206,425430.799581,0.961117,50.116820,8.687988,2.786022,0.466291,2.402558,192.679094,32.000000,199.476577,204.633982,191.620932,199.009019,32.000000,183.399315,68.715108,83.190366,89.933317,0.000000,51.696926,59.523279,53.016147,25.900000,46.593969,59.515812,36.719308
49.965839,90.306180,139.176136,173.892349,91.425546,89.620960,29.100559,14.281568,135.637068,3.373657,89.559230,50.741508,172.368616,140.008585,169.526094,136.332737,89.548069,135.166086,-0.000789,-1.908692,32.000000,-235.726929,136.324837,-0.023086,24.015734,0.689080,425472.667473,0.960490,50.089964,8.685139,2.785386,0.156274,0.753022,192.686766,32.000000,199.475670,204.629261,191.624389,199.017117,32.000000,183.409045,68.718043,83.200884,89.934596,0.000000,51.710425,59.523279,52.996738,25.900000,46.588699,59.530495,36.550343
49.963177,90.300052,139.190644,173.896089,91.417717,89.620855,29.096288,14.281558,135.646089,3.373745,89.551992,50.737473,172.374714,140.015891,169.524201,136.343695,89.559815,135.172940,-0.000786,-1.909240,32.000000,-235.726791,136.337626,-0.023107,24.022017,0.688876,425441.302745,0.961562,50.077314,8.680512,2.785413,2.199446,0.790334,192.693403,32.000000,199.477386,204.630465,191.631386,199.019284,32.000000,183.425840,68.723340,83.211914,89.937894,0.000000,51.728553,59.523279,52.962304,25.900000,46.583571,59.513658,36.555846
49.965862,90.294835,139.199030,173.898609,91.404496,89.628870,29.098174,14.281460,135.649283,3.373737,89.546732,50.731879,172.378949,140.020682,169.523305,136.352152,89.571246,135.180327,-0.000784,-1.911003,32.000000,-235.726955,136.344478,-0.023115,24.025150,0.688882,425421.871714,0.962921,50.080917,8.675139,2.786139,1.013165,0.474374,192.698327,32.000000,199.481252,204.633768,191.634294,199.020975,32.000000,183.438240,68.725561,83.220289,89.941599,0.000000,51.741877,59.523279,52.936928,25.900000,46.579114,59.535767,36.478884
