OSU 80 Ton Compressor Load Stand
49.967338,90.288174,139.195096,173.901592,91.361477,89.628818,29.104311,14.281259,135.646917,3.373747,89.536256,50.723400,172.382759,140.019936,169.522208,136.355784,89.583272,135.183726,-0.000784,-1.912205,32.000000,-235.727232,136.341751,-0.023060,24.025635,0.688683,425426.792269,0.960879,50.064308,8.667000,2.785815,1.220068,1.440272,192.698314,32.000000,199.490241,204.631007,191.633790,199.025779,32.000000,183.451017,68.722885,83.227892,89.942911,0.000000,51.750141,59.523279,52.908863,25.900000,46.573124,59.527919,36.461496
49.968418,90.282574,139.192155,173.904005,91.364063,89.628847,29.067576,14.281130,135.644483,3.373389,89.528089,50.715927,172.385140,140.017468,169.523311,136.358154,89.592729,135.180049,-0.000782,-1.912730,32.000000,-235.727255,136.336209,-0.023052,24.023878,0.688603,425400.175018,0.962447,50.056010,8.658120,2.785669,1.236281,1.042031,192.703191,32.000000,199.491067,204.629595,191.638724,199.032923,32.000000,183.456656,68.719031,83.232495,89.942648,0.000000,51.756270,59.523279,52.883048,25.900000,46.567895,59.519244,36.553425
49.959467,90.276178,139.183790,173.906293,91.287561,89.628878,29.076360,14.281010,135.636098,3.373156,89.518955,50.704480,172.387834,140.006231,169.523985,136.351733,89.603357,135.176630,-0.000780,-1.914468,32.000000,-235.727249,136.327805,-0.023052,24.020170,0.688643,425373.197413,0.959751,50.051653,8.646149,2.785731,0.765432,0.824896,192.711595,32.000000,199.495641,204.632053,191.642627,199.035222,32.000000,183.472966,68.715913,83.234726,89.942416,0.000000,51.760574,59.523279,52.860749,25.900000,46.561945,59.525450,36.701187
49.942024,90.270676,139.172086,173.907848,91.279709,89.620650,29.079786,14.280945,135.625811,3.373083,89.513040,50.691093,172.388350,139.991982,169.524439,136.342562,89.610094,135.163980,-0.000778,-1.915682,32.000000,-235.727385,136.316040,-0.023010,24.018022,0.688701,425351.283295,0.960666,50.046254,8.634025,2.785637,0.440350,0.619110,192.712131,32.000000,199.501130,204.631490,191.644990,199.038109,32.000000,183.478747,68.711956,83.233454,89.942348,0.000000,51.760898,59.523279,52.858465,25.900000,46.556907,59.519539,36.648949
49.919248,90.265009,139.150454,173.909222,91.255044,89.596022,29.083318,14.280841,135.604898,3.372860,89.506436,50.673653,172.389248,139.974932,169.524203,136.326750,89.617252,135.146912,-0.000777,-1.921015,32.000000,-235.727476,136.300882,-0.023072,24.015435,0.689011,425339.557391,0.961562,50.060997,8.622526,2.786535,0.229933,1.287115,192.715418,32.000000,199.505036,204.632185,191.650891,199.043355,32.000000,183.483304,68.704814,83.231545,89.942831,0.000000,51.756433,59.523279,52.858318,25.900000,46.551615,59.529010,36.519529
49.889908,90.260533,139.127502,173.910859,91.176759,89.579701,29.097019,14.280993,135.589303,3.372837,89.499741,50.657864,172.387854,139.953097,169.522912,136.308541,89.621197,135.128519,-0.000779,-1.921002,32.000000,-235.727361,136.288162,-0.023089,24.011397,0.689052,425231.311251,0.961144,50.070736,8.608310,2.787014,0.250126,0.929177,192.723693,32.000000,199.505225,204.634134,191.663742,199.046594,32.000000,183.491022,68.699157,83.228729,89.943633,0.000000,51.750447,59.523279,52.868807,25.900000,46.547875,59.525244,36.512999
49.864972,90.254662,139.099859,173.913029,91.109387,89.555589,29.079925,14.280945,135.565983,3.372384,89.492938,50.636252,172.387761,139.925431,169.520698,136.286077,89.622308,135.103309,-0.000778,-1.921039,32.000000,-235.727426,136.262378,-0.022786,24.005089,0.689288,425148.868848,0.961095,50.091286,8.592137,2.787954,0.581446,2.041625,192.721216,32.000000,199.510404,204.640036,191.670718,199.048253,32.000000,183.501670,68.692956,83.225493,89.945015,0.000000,51.739575,59.523279,52.889091,25.900000,46.542577,59.531381,36.424225
49.847389,90.249517,139.080500,173.914974,91.098416,89.547380,29.136526,14.280893,135.545410,3.372111,89.486149,50.618243,172.387208,139.902188,169.519822,136.265347,89.624097,135.081417,-0.000778,-1.922170,32.000000,-235.727548,136.239062,-0.022827,24.000163,0.689597,425021.693474,0.962837,50.122449,8.581522,2.789433,1.684676,0.564718,192.722227,32.000000,199.515716,204.637049,191.675367,199.054057,32.000000,183.503269,68.685276,83.221673,89.947590,0.000000,51.732925,59.523279,52.899341,25.900000,46.538000,59.523454,36.461055
49.826630,90.242309,139.050717,173.917615,90.969039,89.506900,29.127345,14.280871,135.518267,3.371235,89.476057,50.604010,172.387885,139.872681,169.520356,136.242113,89.622982,135.056585,-0.000780,-1.925662,32.000000,-235.727558,136.210849,-0.022817,23.994662,0.689905,424983.250261,0.961831,50.136613,8.568093,2.789986,0.987685,1.695413,192.726411,32.000000,199.516877,204.633377,191.678975,199.065539,32.000000,183.504856,68.674687,83.214700,89.949894,0.000000,51.720579,59.523279,52.914885,25.900000,46.530709,59.527899,36.679250
49.814513,90.235952,139.027766,173.920043,90.975858,89.486723,29.073988,14.280784,135.496936,3.371014,89.467297,50.585248,172.390203,139.845507,169.520530,136.219355,89.621457,135.035724,-0.000780,-1.925664,32.000000,-235.727591,136.189341,-0.022804,23.990184,0.689959,424849.540109,0.963725,50.150460,8.555622,2.790577,0.751688,0.855131,192.728785,32.000000,199.518070,204.634164,191.687175,199.068887,32.000000,183.503013,68.663023,83.208770,89.952639,0.000000,51.710500,59.523279,52.929596,25.900000,46.524061,59.511701,36.510872
49.802631,90.228023,138.998545,173.923331,90.940985,89.449970,29.058089,14.280918,135.472437,3.370498,89.459145,50.567233,172.391625,139.814921,169.520983,136.197202,89.616774,135.014222,-0.000782,-1.925643,32.000000,-235.727537,136.161597,-0.022792,23.988519,0.689887,424677.071744,0.962112,50.156871,8.545604,2.790776,0.255546,1.034341,192.729694,32.000000,199.523474,204.633514,191.690089,199.074116,32.000000,183.505473,68.651614,83.200016,89.954374,0.000000,51.697031,59.523279,52.932836,25.900000,46.515564,59.531243,36.499353
49.797408,90.221873,138.975122,173.925946,90.912072,89.408986,29.083169,14.280754,135.452373,3.370207,89.452650,50.550835,172.394817,139.794264,169.524204,136.179223,89.611366,134.998319,-0.000782,-1.926765,32.000000,-235.727665,136.143252,-0.022775,23.987909,0.690038,424607.496185,0.962615,50.171804,8.538513,2.791447,0.524158,1.970895,192.727248,32.000000,199.532079,204.631156,191.693924,199.080184,32.000000,183.503408,68.644524,83.191374,89.955182,0.000000,51.684557,59.523279,52.940671,25.900000,46.508759,59.533741,36.470080
49.788532,90.215841,138.952669,173.929910,90.955474,89.368238,29.101503,14.280662,135.428825,3.369458,89.447079,50.531059,172.396843,139.768816,169.528265,136.159010,89.604305,134.979138,-0.000782,-1.926767,32.000000,-235.727802,136.122505,-0.022808,23.988547,0.689454,424374.328221,0.961596,50.158940,8.535218,2.790581,1.060547,2.126754,192.732010,32.000000,199.533978,204.625751,191.698151,199.090763,32.000000,183.494657,68.635344,83.178842,89.955850,0.000000,51.673130,59.523279,52.952497,25.900000,46.502167,59.518349,36.531928
49.768137,90.212627,138.933297,173.933557,90.896138,89.329200,29.141173,14.280684,135.412387,3.368964,89.444981,50.518386,172.401196,139.751774,169.532333,136.138485,89.597055,134.964184,-0.000782,-1.926777,32.000000,-235.727582,136.110779,-0.022998,23.989684,0.689164,424185.782776,0.960846,50.162599,8.533161,2.790698,0.585010,1.534064,192.740258,32.000000,199.537418,204.626458,191.710284,199.093309,32.000000,183.499045,68.628155,83.168873,89.956078,0.000000,51.661907,59.523279,52.971849,25.900000,46.499281,59.525519,36.427967
49.751258,90.210103,138.912334,173.937384,90.906546,89.292599,29.107660,14.280612,135.394069,3.368638,89.442224,50.506225,172.404544,139.732573,169.537888,136.118393,89.588890,134.949306,-0.000781,-1.926763,32.000000,-235.727696,136.098218,-0.022957,23.985395,0.689017,424033.254599,0.960507,50.178217,8.531746,2.791332,1.111150,1.214909,192.736926,32.000000,199.545318,204.624233,191.711998,199.097422,32.000000,183.501055,68.620532,83.158583,89.955172,0.000000,51.650659,59.523279,52.998741,25.900000,46.498124,59.525460,36.504709
49.741670,90.207418,138.902959,173.940826,90.937655,89.280511,29.133424,14.280648,135.385336,3.368513,89.438511,50.499188,172.407516,139.721638,169.542355,136.104232,89.582123,134.941013,-0.000781,-1.926779,32.000000,-235.727761,136.088972,-0.023027,23.978061,0.688940,423844.710298,0.963537,50.196091,8.532915,2.792102,0.634666,0.903898,192.737958,32.000000,199.551539,204.620275,191.714773,199.104722,32.000000,183.504995,68.615129,83.151355,89.953823,0.000000,51.643548,59.523279,53.021259,25.900000,46.496511,59.531971,36.475802
49.734075,90.203657,138.891762,173.944997,90.943351,89.256329,29.108448,14.280558,135.383256,3.368484,89.432435,50.495398,172.409086,139.715330,169.549235,136.100697,89.572904,134.938282,-0.000781,-1.925612,32.000000,-235.728041,136.082391,-0.022996,23.972046,0.689098,423782.733090,0.962663,50.206539,8.533948,2.792434,0.612787,2.190293,192.745499,32.000000,199.554521,204.616672,191.719959,199.110748,32.000000,183.509326,68.607981,83.141827,89.950415,0.000000,51.637607,59.523279,53.034373,25.900000,46.493615,59.520641,36.434350
49.741577,90.198830,138.889954,173.948771,90.949948,89.237555,29.065915,14.280695,135.385186,3.368727,89.426533,50.491938,172.413656,139.713263,169.554282,136.100715,89.564249,134.938840,-0.000784,-1.923280,32.000000,-235.727864,136.084237,-0.022988,23.969420,0.689132,423697.013762,0.961108,50.206139,8.539422,2.792437,0.548414,4.642642,192.746117,32.000000,199.559068,204.616688,191.723203,199.112505,32.000000,183.518149,68.602602,83.134067,89.946132,0.000000,51.635321,59.523279,53.040233,25.900000,46.489207,59.523965,36.714099
49.737813,90.192815,138.898804,173.953497,90.990165,89.213354,29.052922,14.280982,135.395594,3.369109,89.421100,50.492394,172.418583,139.718783,169.562533,136.107043,89.555024,134.950838,-0.000782,-1.921513,32.000000,-235.727481,136.095603,-0.023024,23.973838,0.689050,423600.732094,0.963041,50.201314,8.548144,2.792286,0.786665,1.869747,192.747620,32.000000,199.566105,204.609703,191.724515,199.116397,32.000000,183.527009,68.599742,83.125331,89.940416,0.000000,51.638527,59.523279,53.048134,25.900000,46.482945,59.524103,36.503388
49.731855,90.188336,138.908511,173.957399,90.955379,89.193219,29.091042,14.281053,135.410349,3.369528,89.414804,50.495464,172.424129,139.730657,169.567943,136.116541,89.548641,134.966430,-0.000783,-1.918617,32.000000,-235.727519,136.109227,-0.023057,23.979626,0.688939,423514.504076,0.961666,50.200344,8.560490,2.792518,1.631357,1.431347,192.750724,32.000000,199.569036,204.605523,191.728007,199.122499,32.000000,183.534184,68.598387,83.121200,89.937261,0.000000,51.644498,59.523279,53.065289,25.900000,46.478212,59.520602,36.719455
49.747939,90.182597,138.927339,173.961851,91.038768,89.170600,29.074192,14.281098,135.436118,3.369764,89.409282,50.497233,172.432001,139.755017,169.575267,136.135334,89.541503,134.986837,-0.000783,-1.912794,32.000000,-235.727495,136.131797,-0.023204,23.987356,0.688526,423405.517406,0.961622,50.189804,8.575409,2.792515,1.074642,1.180208,192.755505,32.000000,199.569258,204.605505,191.737820,199.123787,32.000000,183.533368,68.597008,83.121753,89.933835,0.000000,51.655440,59.523279,53.067633,25.900000,46.472297,59.532325,36.669492
49.761364,90.178322,138.954373,173.965237,91.093427,89.154646,29.078510,14.281324,135.461308,3.369950,89.403456,50.504398,172.437801,139.785443,169.581809,136.157954,89.537564,135.011433,-0.000782,-1.909238,32.000000,-235.727245,136.157525,-0.023137,23.989019,0.688292,423319.731843,0.961441,50.187077,8.590601,2.792888,1.117531,0.771012,192.759709,32.000000,199.573037,204.606579,191.743521,199.124543,32.000000,183.543806,68.596367,83.124354,89.930687,0.000000,51.671544,59.523279,53.055517,25.900000,46.467769,59.519933,36.720776
49.776883,90.171523,138.994941,173.968935,91.124896,89.154879,29.105049,14.281259,135.502940,3.370673,89.393009,50.517555,172.445589,139.825595,169.590666,136.195074,89.535692,135.053219,-0.000781,-1.902791,32.000000,-235.727232,136.193203,-0.023139,23.989778,0.687823,423204.777819,0.960607,50.163786,8.608030,2.792444,0.624973,0.723834,192.761939,32.000000,199.581350,204.601619,191.748782,199.131837,32.000000,183.550396,68.600106,83.131449,89.926156,0.000000,51.696755,59.523279,53.046212,25.900000,46.460882,59.521388,36.644914
49.799116,90.165072,139.033768,173.972357,91.201329,89.138780,29.110481,14.281186,135.541568,3.371168,89.387258,50.528760,172.452847,139.863222,169.600329,136.229178,89.534769,135.089082,-0.000779,-1.899879,32.000000,-235.727190,136.225529,-0.023140,23.993666,0.687643,423176.398607,0.959595,50.139645,8.625875,2.791996,0.713195,0.730600,192.763172,32.000000,199.584040,204.597091,191.753477,199.138100,32.000000,183.555373,68.602736,83.137421,89.921952,0.000000,51.723245,59.523279,53.030625,25.900000,46.453144,59.505554,36.689081
49.800366,90.158831,139.083892,173.977684,91.201424,89.162942,29.070664,14.281113,135.588882,3.371922,89.379510,50.551821,172.461731,139.907765,169.610204,136.273618,89.535200,135.139911,-0.000777,-1.897543,32.000000,-235.727364,136.275252,-0.023095,24.004966,0.687557,423126.842620,0.959257,50.121697,8.648269,2.792358,0.944666,1.249753,192.775225,32.000000,199.585948,204.594458,191.761428,199.140084,32.000000,183.560527,68.604405,83.145832,89.917138,0.000000,51.757316,59.523279,53.018554,25.900000,46.445741,59.527791,36.575875
49.817493,90.154387,139.127961,173.982466,91.260295,89.171348,29.045790,14.281049,135.631026,3.372616,89.375148,50.568852,172.469584,139.953314,169.617571,136.316995,89.536138,135.183487,-0.000777,-1.895837,32.000000,-235.727325,136.319502,-0.023054,24.016453,0.687297,423131.935883,0.961096,50.096818,8.667509,2.792104,0.942526,1.170087,192.776192,32.000000,199.595209,204.595031,191.761662,199.140523,32.000000,183.574477,68.607464,83.154407,89.913615,0.000000,51.788822,59.523279,53.008367,25.900000,46.440585,59.522706,36.617768
49.833365,90.150477,139.183131,173.987731,91.357089,89.208124,29.125660,14.280789,135.686515,3.373462,89.369528,50.585798,172.478163,140.008170,169.626084,136.370823,89.541972,135.237504,-0.000778,-1.892337,32.000000,-235.727677,136.374859,-0.023012,24.027869,0.687130,423180.123660,0.960494,50.082618,8.691926,2.792698,0.747420,1.487220,192.783061,32.000000,199.604338,204.592713,191.767705,199.147135,32.000000,183.569796,68.614344,83.170603,89.911007,0.000000,51.830088,59.523279,52.987222,25.900000,46.436629,59.517051,36.701187
49.858330,90.146702,139.234173,173.991521,91.411069,89.228753,29.116564,14.280638,135.736789,3.374092,89.366650,50.602589,172.483796,140.057562,169.633871,136.420094,89.549905,135.285954,-0.000777,-1.890628,32.000000,-235.727797,136.421659,-0.023045,24.034846,0.687069,423316.577086,0.960669,50.063418,8.710073,2.792802,0.572722,4.606435,192.793669,32.000000,199.608496,204.590068,191.775069,199.152325,32.000000,183.576494,68.622837,83.186126,89.910028,0.000000,51.867401,59.523279,52.958483,25.900000,46.432985,59.534203,36.634422
49.878520,90.142388,139.295519,173.994414,91.468639,89.261380,29.061426,14.280491,135.797999,3.375335,89.364107,50.625547,172.489894,140.122039,169.642099,136.477106,89.562993,135.343924,-0.000775,-1.889474,32.000000,-235.727977,136.483094,-0.023346,24.042671,0.687119,423451.484407,0.959685,50.046323,8.729807,2.793199,1.057567,0.944949,192.801932,32.000000,199.615593,204.594457,191.782218,199.154763,32.000000,183.587287,68.631257,83.209282,89.910152,0.000000,51.916295,59.523279,52.916727,25.900000,46.428140,59.530564,36.624371
49.901375,90.139751,139.348804,173.996219,91.453201,89.301979,29.070832,14.280615,135.851030,3.375989,89.361640,50.647691,172.493752,140.174714,169.647229,136.527459,89.576344,135.392005,-0.000775,-1.888389,32.000000,-235.727805,136.534638,-0.023346,24.050649,0.686793,423472.852195,0.959253,50.008013,8.744038,2.792403,1.294701,0.723558,192.808445,32.000000,199.625362,204.596789,191.785945,199.157957,32.000000,183.597794,68.635035,83.231792,89.910832,0.000000,51.958915,59.523279,52.886449,25.900000,46.425761,59.530259,36.645648
49.920335,90.136382,139.405398,173.997573,91.476743,89.350778,29.068938,14.280637,135.911958,3.377405,89.358866,50.669694,172.498247,140.235933,169.652011,136.584433,89.592706,135.447876,-0.000777,-1.885475,32.000000,-235.727826,136.594914,-0.023373,24.058544,0.686856,423645.353089,0.960238,49.981307,8.756536,2.792404,1.262494,0.944080,192.817325,32.000000,199.632863,204.598882,191.791922,199.168880,32.000000,183.598380,68.639962,83.261196,89.912580,0.000000,52.007659,59.523279,52.839174,25.900000,46.422712,59.528548,36.578737
49.939756,90.133728,139.458194,173.998938,91.526052,89.397865,29.130476,14.280756,135.957482,3.378741,89.358206,50.690339,172.500998,140.285881,169.655975,136.634431,89.608005,135.495412,-0.000778,-1.882582,32.000000,-235.727810,136.641010,-0.023409,24.062719,0.687012,423808.888465,0.960519,49.968581,8.765584,2.792806,0.761314,0.766005,192.826654,32.000000,199.635652,204.602222,191.799977,199.170565,32.000000,183.602976,68.645045,83.286158,89.915050,0.000000,52.052256,59.523279,52.802959,25.900000,46.419924,59.527397,36.696345
49.954084,90.131171,139.519544,174.000693,91.620441,89.446770,29.079794,14.280505,136.010678,3.379782,89.356843,50.713661,172.504784,140.345083,169.660034,136.694192,89.626212,135.552034,-0.000777,-1.882584,32.000000,-235.728044,136.697865,-0.023414,24.070774,0.687072,423993.865216,0.958910,49.934418,8.776470,2.792358,2.197171,4.644592,192.835841,32.000000,199.643855,204.610855,191.805882,199.174453,32.000000,183.612070,68.651344,83.316596,89.919674,0.000000,52.106925,59.523279,52.759216,25.900000,46.417904,59.524231,36.699279
49.975767,90.128859,139.562803,174.001744,91.602357,89.479117,29.129764,14.280468,136.054054,3.380305,89.354216,50.730914,172.506136,140.390780,169.662692,136.742758,89.642256,135.595445,-0.000778,-1.882595,32.000000,-235.728034,136.739981,-0.023375,24.081444,0.687216,424179.285867,0.959946,49.910924,8.784849,2.792205,1.146126,1.159201,192.839491,32.000000,199.651586,204.611735,191.811007,199.178949,32.000000,183.614508,68.653617,83.340681,89.923119,0.000000,52.150402,59.523279,52.716787,25.900000,46.415870,59.524516,36.576682
49.992619,90.126133,139.613118,174.002627,91.615720,89.515647,29.112250,14.280619,136.098980,3.381047,89.352476,50.752526,172.510027,140.444236,169.667590,136.792763,89.663972,135.646559,-0.000778,-1.883176,32.000000,-235.727609,136.787919,-0.023371,24.095024,0.687333,424350.156468,0.960709,49.893826,8.791145,2.792609,0.973677,0.523506,192.850759,32.000000,199.657837,204.616537,191.820723,199.189572,32.000000,183.608942,68.659120,83.371719,89.928633,0.000000,52.202616,59.523279,52.675008,25.900000,46.413542,59.526650,36.661128
49.999742,90.124289,139.649004,174.003003,91.638627,89.550527,29.058045,14.280647,136.135071,3.381365,89.351541,50.772751,172.512221,140.488443,169.670663,136.825205,89.682825,135.687104,-0.000776,-1.883775,32.000000,-235.727506,136.829842,-0.023459,24.103225,0.687209,424483.471473,0.959693,49.872616,8.795068,2.792455,0.852291,0.736194,192.862735,32.000000,199.662801,204.620028,191.830378,199.193998,32.000000,183.612379,68.665953,83.398530,89.933590,0.000000,52.244681,59.523279,52.629511,25.900000,46.411950,59.523188,36.695464
50.007173,90.121997,139.695442,174.004080,91.571332,89.591044,29.102359,14.280381,136.177502,3.381812,89.349259,50.787800,172.515567,140.532620,169.672928,136.861182,89.706465,135.726189,-0.000777,-1.883772,32.000000,-235.727660,136.870258,-0.023486,24.106126,0.687188,424584.530593,0.960542,49.860558,8.797878,2.792876,0.619098,0.772179,192.868234,32.000000,199.673546,204.631409,191.834918,199.199436,32.000000,183.619709,68.674242,83.429300,89.943112,0.000000,52.297387,59.523279,52.584596,25.900000,46.410335,59.527929,36.580277
50.021819,90.119174,139.727244,174.005111,91.618230,89.627624,29.063305,14.280364,136.204189,3.381925,89.347604,50.800450,172.516796,140.562491,169.673363,136.890648,89.725806,135.756845,-0.000776,-1.886696,32.000000,-235.727592,136.899192,-0.023505,24.107659,0.687410,424737.835391,0.961052,49.848407,8.795525,2.793122,1.009202,0.726275,192.870568,32.000000,199.683772,204.635505,191.836999,199.206910,32.000000,183.618062,68.680317,83.451423,89.950471,0.000000,52.336974,59.523279,52.546719,25.900000,46.407682,59.524329,36.569712
50.034820,90.116051,139.761717,174.006224,91.636752,89.650254,29.064465,14.280462,136.230193,3.382664,89.343461,50.814831,172.516904,140.595009,169.674128,136.920899,89.748022,135.788421,-0.000775,-1.890183,32.000000,-235.727532,136.929382,-0.023496,24.112598,0.687705,424882.403947,0.959007,49.834875,8.790648,2.793334,1.075709,2.602437,192.882739,32.000000,199.689731,204.639380,191.843420,199.215384,32.000000,183.620644,68.686455,83.472183,89.960210,0.000000,52.385216,59.523279,52.482568,25.900000,46.404619,59.524319,36.677049
50.033012,90.112767,139.782178,174.007315,91.654128,89.679092,29.084883,14.280471,136.250391,3.383253,89.339972,50.822249,172.517027,140.615050,169.672961,136.942736,89.764474,135.811576,-0.000777,-1.893142,32.000000,-235.727495,136.946700,-0.023495,24.115459,0.687866,424959.719285,0.959782,49.826655,8.784529,2.793676,0.248771,4.639451,192.886655,32.000000,199.697956,204.647457,191.846262,199.218958,32.000000,183.627942,68.691392,83.487073,89.968005,0.000000,52.420762,59.523279,52.449172,25.900000,46.401158,59.513471,36.735449
50.035444,90.110127,139.798654,174.009720,91.621773,89.727834,29.074234,14.280578,136.262209,3.383495,89.342969,50.822716,172.516183,140.631923,169.672059,136.956409,89.783105,135.829557,-0.000775,-1.896701,32.000000,-235.727493,136.962144,-0.023207,24.118566,0.687751,425020.051200,0.958711,49.801500,8.777302,2.793065,0.175788,0.900953,192.889781,32.000000,199.708860,204.658126,191.843739,199.223478,32.000000,183.626201,68.696563,83.502163,89.977869,0.000000,52.458765,59.523279,52.419083,25.900000,46.398137,59.522333,36.695831
50.033675,90.110125,139.803584,174.012097,91.577162,89.756642,29.052022,14.280645,136.270944,3.383368,89.344753,50.821481,172.515673,140.641810,169.670742,136.966819,89.798904,135.840647,-0.000777,-1.899658,32.000000,-235.727511,136.973270,-0.023205,24.119544,0.688224,425188.291939,0.960141,49.811392,8.772010,2.794063,0.779540,1.110720,192.894484,32.000000,199.715772,204.665487,191.845501,199.232074,32.000000,183.622783,68.702558,83.514412,89.985867,0.000000,52.484917,59.523279,52.374402,25.900000,46.398801,59.527211,36.710871
50.031380,90.109470,139.813228,174.014578,91.581096,89.769032,29.104519,14.280629,136.280185,3.383850,89.346407,50.812930,172.516570,140.653526,169.670750,136.973852,89.816291,135.850665,-0.000778,-1.901969,32.000000,-235.727491,136.981339,-0.023248,24.121491,0.688522,425365.714419,0.960388,49.807459,8.759592,2.794069,1.055718,0.883176,192.901674,32.000000,199.719984,204.675789,191.854120,199.241376,32.000000,183.627043,68.712293,83.527207,89.997083,0.000000,52.520611,59.523279,52.349467,25.900000,46.399443,59.523473,36.699793
50.023892,90.108360,139.811145,174.016728,91.591176,89.768823,29.113096,14.280729,136.280774,3.384110,89.349225,50.806257,172.517333,140.656390,169.670107,136.975420,89.831725,135.853790,-0.000776,-1.903685,32.000000,-235.727571,136.987451,-0.023287,24.122425,0.688762,425436.724866,0.962426,49.813616,8.747245,2.794659,1.094708,0.608315,192.904000,32.000000,199.727677,204.688128,191.860781,199.244088,32.000000,183.638914,68.720752,83.538180,90.006212,0.000000,52.542816,59.523279,52.319829,25.900000,46.398964,59.522795,36.711752
50.029863,90.107079,139.813806,174.019403,91.504094,89.752493,29.074497,14.280816,136.278184,3.384253,89.352868,50.799645,172.517016,140.657289,169.667880,136.975722,89.845353,135.854520,-0.000774,-1.907197,32.000000,-235.727491,136.987737,-0.023290,24.119951,0.688743,425410.102634,0.961289,49.815063,8.734133,2.794769,0.845850,1.069719,192.906291,32.000000,199.739330,204.694347,191.868750,199.249744,32.000000,183.640445,68.729249,83.546013,90.016522,0.000000,52.572312,59.523279,52.279170,25.900000,46.398402,59.511908,36.694584
50.006321,90.107244,139.811163,174.022010,91.409165,89.743969,29.088314,14.280853,136.274105,3.384234,89.355568,50.792135,172.517831,140.657904,169.667948,136.974302,89.854736,135.855507,-0.000776,-1.909523,32.000000,-235.727349,136.980406,-0.023219,24.117964,0.688711,425307.211232,0.962227,49.815279,8.720595,2.794867,1.259499,1.436271,192.910727,32.000000,199.747821,204.703885,191.878877,199.260229,32.000000,183.638403,68.735164,83.552439,90.026168,0.000000,52.600655,59.523279,52.255456,25.900000,46.399376,59.515586,36.702067
49.996313,90.107711,139.808877,174.024903,91.386994,89.739820,29.050888,14.280913,136.271406,3.384023,89.354193,50.784047,172.520559,140.656244,169.667427,136.976096,89.859750,135.856013,-0.000775,-1.910146,32.000000,-235.727241,136.978664,-0.023199,24.116636,0.688817,425269.751711,0.960636,49.818456,8.710928,2.795160,0.872246,0.512584,192.918088,32.000000,199.751802,204.712402,191.889490,199.262881,32.000000,183.638559,68.737280,83.555384,90.033553,0.000000,52.622505,59.523279,52.238071,25.900000,46.401435,59.526935,36.698912
49.974742,90.106841,139.803717,174.029402,91.414549,89.715425,29.056503,14.280789,136.268295,3.384295,89.353817,50.771198,172.522714,140.651678,169.668656,136.974818,89.863336,135.857296,-0.000775,-1.911870,32.000000,-235.727408,136.973943,-0.023150,24.111207,0.689080,425248.322334,0.962184,49.839071,8.704005,2.796148,1.473354,1.862270,192.918605,32.000000,199.759853,204.724442,191.894271,199.268500,32.000000,183.645675,68.740616,83.557540,90.042409,0.000000,52.648217,59.523279,52.230080,25.900000,46.401667,59.514209,36.670152
49.968152,90.106339,139.805483,174.033840,91.377476,89.694881,29.093147,14.280833,136.265606,3.384514,89.353624,50.764608,172.525572,140.654347,169.669544,136.977232,89.865595,135.859634,-0.000773,-1.914246,32.000000,-235.727362,136.973824,-0.023115,24.108019,0.689252,425171.449995,0.962584,49.855015,8.700247,2.796966,1.340798,0.711870,192.916812,32.000000,199.767666,204.730264,191.898850,199.274165,32.000000,183.651191,68.744809,83.558802,90.050201,0.000000,52.672525,59.523279,52.216877,25.900000,46.401797,59.522549,36.746014
49.960107,90.105626,139.810788,174.038745,91.380896,89.670641,29.121292,14.280835,136.273247,3.384672,89.350793,50.752436,172.530174,140.659989,169.671887,136.981005,89.867152,135.865169,-0.000771,-1.917733,32.000000,-235.727203,136.978968,-0.023085,24.107089,0.689423,425054.793102,0.963178,49.866869,8.698366,2.797635,0.621663,1.203318,192.923631,32.000000,199.773346,204.737492,191.908622,199.287339,32.000000,183.653836,68.750026,83.560291,90.059023,0.000000,52.703434,59.523279,52.196341,25.900000,46.402479,59.523818,36.669565
49.952174,90.103469,139.814493,174.043009,91.317039,89.649979,29.130563,14.281045,136.282800,3.385449,89.349028,50.740741,172.533958,140.665217,169.674556,136.987494,89.867666,135.874354,-0.000772,-1.917732,32.000000,-235.726985,136.985591,-0.023157,24.107965,0.689403,424958.740080,0.961850,49.873276,8.697555,2.798028,0.420583,0.900029,192.931510,32.000000,199.778958,204.746950,191.920648,199.290075,32.000000,183.662834,68.754024,83.560740,90.065665,0.000000,52.729267,59.523279,52.188781,25.900000,46.400553,59.520228,36.722757
49.942797,90.101464,139.826441,174.049017,91.370714,89.605378,29.117547,14.281260,136.295594,3.385927,89.346796,50.731017,172.537614,140.672478,169.678846,137.000346,89.866031,135.887078,-0.000770,-1.915231,32.000000,-235.726794,137.001459,-0.023275,24.105198,0.689485,424846.732441,0.962069,49.890682,8.700478,2.799152,0.806902,0.913609,192.933432,32.000000,199.791500,204.756245,191.926922,199.297366,32.000000,183.666166,68.758519,83.559159,90.072718,0.000000,52.764739,59.523279,52.167924,25.900000,46.398630,59.509636,36.632662
49.933281,90.100324,139.839814,174.054792,91.361855,89.589088,29.098191,14.281170,136.312193,3.386277,89.344534,50.722019,172.542530,140.680288,169.682328,137.010830,89.866067,135.901078,-0.000771,-1.913933,32.000000,-235.726999,137.016471,-0.023252,24.101834,0.689351,424714.185421,0.960447,49.891050,8.707856,2.799403,2.182905,1.441707,192.935863,32.000000,199.795355,204.762493,191.936228,199.305250,32.000000,183.669118,68.763215,83.558734,90.078692,0.000000,52.795895,59.523279,52.165608,25.900000,46.397814,59.523021,36.758046
49.927565,90.099556,139.856228,174.062669,91.376401,89.572905,29.071020,14.281177,136.337768,3.386806,89.341278,50.712702,172.547212,140.696840,169.688189,137.036552,89.864731,135.919296,-0.000774,-1.911567,32.000000,-235.727031,137.031844,-0.023241,24.099976,0.689509,424528.044694,0.962477,49.908104,8.714093,2.800736,1.249357,0.643408,192.941214,32.000000,199.799768,204.772229,191.946998,199.312588,32.000000,183.672854,68.766311,83.557930,90.085634,0.000000,52.835373,59.523279,52.149687,25.900000,46.397851,59.523611,36.774481
49.923045,90.098280,139.874361,174.069310,91.367918,89.556552,29.078005,14.281169,136.359511,3.387782,89.340110,50.709963,172.550831,140.716705,169.692263,137.061915,89.863285,135.941591,-0.000772,-1.908649,32.000000,-235.727179,137.054121,-0.023273,24.104205,0.689689,424510.915217,0.962882,49.911285,8.722101,2.801240,0.574515,0.585114,192.942269,32.000000,199.802817,204.783241,191.954905,199.317725,32.000000,183.681284,68.770045,83.559758,90.091050,0.000000,52.870412,59.523279,52.137399,25.900000,46.396971,59.519766,36.835742
49.930749,90.097576,139.906545,174.077998,91.283263,89.540456,29.105028,14.281173,136.391520,3.388638,89.335253,50.705685,172.556750,140.750589,169.700463,137.096132,89.862913,135.973527,-0.000772,-1.905163,32.000000,-235.727104,137.088280,-0.022946,24.107287,0.689553,424398.777505,0.962422,49.912646,8.734422,2.801759,0.871720,0.624753,192.948254,32.000000,199.812839,204.788548,191.964896,199.328799,32.000000,183.684012,68.773340,83.566323,90.098153,0.000000,52.920526,59.523279,52.099639,25.900000,46.397194,59.516078,36.802580
49.926976,90.095513,139.937222,174.085858,91.245948,89.540540,29.062240,14.281105,136.427442,3.389519,89.332366,50.705687,172.562819,140.781204,169.706981,137.128637,89.863947,136.004605,-0.000774,-1.902259,32.000000,-235.727268,137.118595,-0.022928,24.108413,0.689466,424340.957089,0.962389,49.910297,8.746690,2.802122,1.216789,0.702969,192.952043,32.000000,199.815576,204.792892,191.974401,199.341859,32.000000,183.685830,68.776100,83.575411,90.103529,0.000000,52.963440,59.523279,52.085314,25.900000,46.395685,59.526109,36.853351
49.928558,90.093066,139.980666,174.096505,91.151790,89.532016,29.103425,14.280956,136.474952,3.390063,89.328780,50.707384,172.571041,140.826862,169.716034,137.170846,89.865783,136.047970,-0.000772,-1.898757,32.000000,-235.727426,137.168073,-0.022954,24.118496,0.689274,424295.643635,0.961516,49.895015,8.764464,2.802016,0.791557,0.498694,192.959562,32.000000,199.819118,204.800809,191.990793,199.352556,32.000000,183.692369,68.781912,83.589636,90.110407,0.000000,53.021889,59.523279,52.069220,25.900000,46.393099,59.530663,36.765970
49.940201,90.090730,140.022619,174.105518,91.176683,89.511634,29.096673,14.280992,136.522325,3.391044,89.322035,50.712853,172.578472,140.867436,169.723977,137.213890,89.869134,136.086847,-0.000773,-1.895830,32.000000,-235.727345,137.211195,-0.022941,24.131121,0.689409,424292.041368,0.962011,49.898960,8.778938,2.803060,1.069539,2.016954,192.962341,32.000000,199.824746,204.807913,191.998445,199.360681,32.000000,183.709781,68.785995,83.603658,90.116567,0.000000,53.074875,59.523279,52.033619,25.900000,46.390970,59.522765,36.817841
49.952895,90.087182,140.082737,174.115641,91.172048,89.503034,29.145898,14.281038,136.577092,3.392398,89.314588,50.720507,172.588294,140.926255,169.733097,137.267005,89.875041,136.139459,-0.000773,-1.892336,32.000000,-235.727420,137.267851,-0.022942,24.145116,0.688975,424185.621808,0.962075,49.888313,8.798373,2.803545,0.659226,1.702823,192.968063,32.000000,199.834477,204.813217,192.010405,199.374214,32.000000,183.718543,68.791244,83.622284,90.124760,0.000000,53.146888,59.523279,52.007016,25.900000,46.387061,59.521211,36.756359
49.976537,90.083997,140.131986,174.123384,91.172704,89.514962,29.058249,14.281022,136.624331,3.393535,89.308848,50.729388,172.596032,140.975125,169.740140,137.317863,89.881154,136.186209,-0.000773,-1.889422,32.000000,-235.727420,137.318274,-0.022946,24.153204,0.688424,424068.055956,0.960029,49.866601,8.813984,2.803527,0.515351,1.808575,192.973890,32.000000,199.838426,204.819327,192.020407,199.386623,32.000000,183.720546,68.793722,83.638497,90.131238,0.000000,53.207263,59.523279,51.957029,25.900000,46.383365,59.516442,36.844326
49.999140,90.080269,140.203046,174.131733,91.138639,89.514852,29.064756,14.280990,136.692041,3.394786,89.299045,50.744983,172.603757,141.038677,169.750093,137.383665,89.889681,136.249978,-0.000773,-1.885909,32.000000,-235.727382,137.382974,-0.023033,24.159279,0.688353,424086.847636,0.961355,49.858388,8.833912,2.804425,0.531276,1.123243,192.985393,32.000000,199.843321,204.832516,192.034326,199.395791,32.000000,183.725583,68.796119,83.656251,90.140032,0.000000,53.289044,59.523279,51.901308,25.900000,46.378955,59.520208,36.808450
50.018750,90.077060,140.261517,174.138427,91.162942,89.514913,29.071353,14.281068,136.752702,3.396012,89.289794,50.758742,172.610193,141.099985,169.758720,137.437095,89.899419,136.306153,-0.000774,-1.882989,32.000000,-235.727182,137.441796,-0.023298,24.169102,0.688242,424102.977239,0.958996,49.836840,8.851757,2.804586,0.983304,0.522033,192.988513,32.000000,199.852368,204.844291,192.040149,199.404606,32.000000,183.747988,68.797225,83.672655,90.147581,0.000000,53.358643,59.523279,51.848337,25.900000,46.375333,59.522392,36.730460
50.041788,90.071957,140.328887,174.146307,91.265275,89.531017,29.050409,14.281145,136.822454,3.397700,89.279972,50.770299,172.618365,141.169662,169.768072,137.507091,89.914557,136.376368,-0.000772,-1.879481,32.000000,-235.727153,137.516962,-0.023281,24.182048,0.687823,424064.545049,0.960269,49.797752,8.872880,2.804034,0.881462,0.902351,192.996151,32.000000,199.861172,204.852839,192.052215,199.419119,32.000000,183.755595,68.798767,83.691863,90.156214,0.000000,53.442687,59.523279,51.788289,25.900000,46.369213,59.520995,36.830827
50.057936,90.067964,140.387476,174.152915,91.339991,89.546971,29.127066,14.281029,136.882445,3.398654,89.273150,50.783276,172.624294,141.227832,169.775039,137.566771,89.927190,136.433287,-0.000772,-1.877725,32.000000,-235.727340,137.582915,-0.023337,24.191192,0.687527,424070.499513,0.959967,49.773107,8.889413,2.804019,0.618068,2.204490,193.000930,32.000000,199.868024,204.861154,192.064276,199.429369,32.000000,183.763311,68.799505,83.706256,90.162442,0.000000,53.514537,59.523279,51.732911,25.900000,46.363906,59.515045,36.846968
50.084679,90.062783,140.459693,174.160512,91.342651,89.571489,29.050832,14.281080,136.953555,3.399741,89.263686,50.800139,172.631002,141.301192,169.782871,137.644716,89.946465,136.509794,-0.000770,-1.875408,32.000000,-235.727335,137.660271,-0.023276,24.202227,0.687409,424107.559699,0.959140,49.752725,8.907709,2.804567,0.645777,0.728697,193.011690,32.000000,199.878089,204.872621,192.076629,199.439485,32.000000,183.776324,68.799460,83.722436,90.170786,0.000000,53.605554,59.523279,51.660801,25.900000,46.357435,59.511268,37.017033
50.094389,90.057357,140.520661,174.167148,91.358073,89.592083,29.068949,14.281100,137.018014,3.400503,89.253002,50.813757,172.635881,141.360508,169.790308,137.704654,89.963165,136.569570,-0.000771,-1.872496,32.000000,-235.727112,137.726228,-0.023356,24.212729,0.687297,424166.630762,0.959380,49.727814,8.922742,2.804641,1.333376,4.638051,193.016315,32.000000,199.891519,204.880193,192.086613,199.448796,32.000000,183.788118,68.797864,83.735731,90.177199,0.000000,53.683633,59.523279,51.601096,25.900000,46.350755,59.515212,37.007495
50.104970,90.049127,140.592370,174.175569,91.343883,89.616331,29.089019,14.280959,137.089103,3.401578,89.240047,50.827334,172.642130,141.431577,169.799231,137.776387,89.984943,136.641677,-0.000774,-1.869487,32.000000,-235.727210,137.797506,-0.023404,24.224861,0.687109,424230.418491,0.958061,49.695879,8.938430,2.804684,0.957276,1.440941,193.024592,32.000000,199.901037,204.888487,192.101075,199.466404,32.000000,183.794021,68.795644,83.751787,90.185156,0.000000,53.777846,59.523279,51.544490,25.900000,46.339754,59.512026,36.834789
50.114559,90.042569,140.655217,174.182720,91.348783,89.636865,29.096008,14.280808,137.145848,3.402248,89.229484,50.837971,172.646625,141.486127,169.804907,137.833404,90.003644,136.696556,-0.000774,-1.868247,32.000000,-235.727463,137.851817,-0.023312,24.234880,0.687046,424282.878831,0.957943,49.675079,8.950279,2.805096,0.721046,4.642063,193.034998,32.000000,199.906857,204.901694,192.115170,199.475265,32.000000,183.801056,68.792355,83.763149,90.191422,0.000000,53.860511,59.523279,51.485540,25.900000,46.330757,59.531469,36.728846
50.117082,90.034505,140.722683,174.190570,91.283989,89.669566,29.131639,14.280758,137.208646,3.403390,89.219176,50.848428,172.654419,141.550890,169.811037,137.893516,90.030045,136.766031,-0.000776,-1.870598,32.000000,-235.727631,137.915484,-0.023285,24.246641,0.687148,424350.602940,0.959502,49.659679,8.962538,2.806209,1.776429,1.519831,193.041975,32.000000,199.917784,204.920567,192.123874,199.486767,32.000000,183.817987,68.792291,83.778664,90.201706,0.000000,53.957109,59.523279,51.427594,25.900000,46.319791,59.520110,36.772720
50.126849,90.027190,140.775216,174.196505,91.281621,89.685772,29.112309,14.280859,137.256156,3.404162,89.210844,50.852792,172.659611,141.602134,169.815597,137.944252,90.050762,136.815945,-0.000777,-1.871461,32.000000,-235.727536,137.962998,-0.023277,24.254491,0.687277,424421.527986,0.957799,49.650029,8.968204,2.807167,1.081518,1.661518,193.046437,32.000000,199.931261,204.930830,192.130997,199.499931,32.000000,183.827902,68.790181,83.788535,90.209130,0.000000,54.037248,59.523279,51.373128,25.900000,46.309731,59.506685,36.838384
50.125458,90.019386,140.833067,174.204881,91.258322,89.685816,29.065064,14.280976,137.308220,3.404942,89.203975,50.857517,172.666695,141.656456,169.820471,137.998745,90.076283,136.875189,-0.000776,-1.874417,32.000000,-235.727467,138.019496,-0.022944,24.263273,0.687372,424500.890694,0.959517,49.634141,8.973592,2.808091,0.898089,0.897895,193.058727,32.000000,199.940008,204.943091,192.146353,199.517307,32.000000,183.838805,68.788649,83.798210,90.217483,0.000000,54.131812,59.523279,51.313933,25.900000,46.298402,59.526493,36.727526
50.124837,90.015064,140.874452,174.212795,91.245156,89.686094,29.052649,14.281098,137.347793,3.405500,89.200883,50.856782,172.675324,141.696677,169.825897,138.037052,90.098165,136.915295,-0.000777,-1.876782,32.000000,-235.727311,138.060405,-0.022913,24.269298,0.687304,424474.029599,0.958406,49.620296,8.976263,2.808715,1.251068,0.971529,193.072637,32.000000,199.948942,204.953673,192.159289,199.525604,32.000000,183.849301,68.786769,83.804733,90.224416,0.000000,54.207970,59.523279,51.272315,25.900000,46.291868,59.516953,36.742859
50.103224,90.011220,140.911504,174.222742,91.329379,89.685848,29.075637,14.281206,137.387699,3.406417,89.201504,50.855523,172.684397,141.739407,169.830995,138.073016,90.124520,136.956279,-0.000778,-1.880305,32.000000,-235.727399,138.101303,-0.022925,24.276008,0.687415,424426.252256,0.957444,49.618753,8.976255,2.810059,1.285703,0.714879,193.078726,32.000000,199.961367,204.970467,192.166741,199.534593,32.000000,183.871488,68.784416,83.810289,90.232473,0.000000,54.294143,59.523279,51.234613,25.900000,46.286166,59.521251,36.849315
50.099904,90.009115,140.938876,174.230832,91.290520,89.693588,29.077938,14.281160,137.414815,3.406870,89.200500,50.852872,172.692058,141.762269,169.836090,138.100023,90.145037,136.981411,-0.000777,-1.883242,32.000000,-235.727291,138.128331,-0.022923,24.279829,0.687531,424388.425656,0.957917,49.622584,8.971746,2.811210,1.224785,1.303801,193.087410,32.000000,199.975514,204.980290,192.172777,199.546895,32.000000,183.881256,68.783106,83.813739,90.239313,0.000000,54.364217,59.523279,51.203016,25.900000,46.282951,59.508721,36.792309
50.097076,90.007724,140.959843,174.239809,91.320013,89.693367,29.105136,14.281210,137.438939,3.407688,89.202174,50.845687,172.701220,141.778612,169.842266,138.124552,90.170389,137.007173,-0.000777,-1.886782,32.000000,-235.727143,138.151554,-0.022903,24.279829,0.687738,424364.876713,0.959452,49.632103,8.963118,2.812592,0.540672,1.296697,193.103753,32.000000,199.990065,204.994881,192.188358,199.560036,32.000000,183.898739,68.781892,83.817180,90.248098,0.000000,54.441590,59.523279,51.157941,25.900000,46.280867,59.526955,36.825765
50.095031,90.006801,140.974391,174.246924,91.314613,89.693339,29.110553,14.281139,137.452140,3.407845,89.204938,50.838741,172.709203,141.790141,169.846805,138.141794,90.191028,137.025876,-0.000777,-1.889737,32.000000,-235.727267,138.167730,-0.022899,24.275583,0.688000,424354.063045,0.958190,49.644137,8.954575,2.813728,1.263550,1.369844,193.112264,32.000000,200.004703,205.006919,192.197807,199.569921,32.000000,183.910795,68.777270,83.819221,90.255596,0.000000,54.504264,59.523279,51.118714,25.900000,46.279547,59.525057,36.738604
50.080973,90.005398,140.981088,174.256002,91.321285,89.693234,29.076815,14.281205,137.464261,3.408061,89.207391,50.826712,172.718151,141.797779,169.851059,138.156958,90.211967,137.040219,-0.000777,-1.893241,32.000000,-235.727112,138.179807,-0.022931,24.270841,0.688282,424309.928864,0.959824,49.648476,8.939465,2.814453,1.854584,0.723347,193.120479,32.000000,200.023099,205.017796,192.209152,199.579817,32.000000,183.925145,68.768607,83.818781,90.263175,0.000000,54.573811,59.523279,51.081192,25.900000,46.277782,59.528646,36.812852
50.066261,90.004504,140.981577,174.264179,91.303429,89.668952,29.129636,14.281192,137.473161,3.408269,89.208691,50.817867,172.726754,141.798531,169.855448,138.165105,90.228475,137.049731,-0.000777,-1.896177,32.000000,-235.727088,138.187076,-0.023170,24.268860,0.688490,424281.099417,0.960314,49.651927,8.929238,2.814827,0.510965,0.513526,193.131397,32.000000,200.039941,205.022950,192.221038,199.589635,32.000000,183.938727,68.761166,83.818121,90.269285,0.000000,54.628923,59.523279,51.055777,25.900000,46.276284,59.528106,36.800159
50.048355,90.004230,140.979305,174.275575,91.204755,89.640578,29.058004,14.281289,137.476216,3.408075,89.210787,50.801366,172.736572,141.801075,169.860024,138.170106,90.244981,137.056226,-0.000778,-1.899713,32.000000,-235.726935,138.190709,-0.023038,24.269857,0.688719,424192.498345,0.960802,49.664704,8.914300,2.815654,0.098554,0.755818,193.144950,32.000000,200.056202,205.031242,192.237561,199.600329,32.000000,183.956449,68.752329,83.816829,90.275940,0.000000,54.692123,59.523279,51.027936,25.900000,46.275821,59.518054,36.835669
50.017828,90.004161,140.974697,174.285696,91.224819,89.630308,29.111177,14.281260,137.475659,3.408173,89.213434,50.783189,172.746865,141.796598,169.863656,138.173438,90.256876,137.057578,-0.000780,-1.902639,32.000000,-235.727004,138.194130,-0.023054,24.271403,0.688751,424039.116783,0.960441,49.680920,8.902781,2.816526,1.287573,0.715345,193.153596,32.000000,200.069219,205.041924,192.246896,199.608448,32.000000,183.967741,68.746687,83.817451,90.281955,0.000000,54.743439,59.523279,51.029470,25.900000,46.275783,59.531823,36.804268
49.995192,90.004277,140.970933,174.298849,91.164888,89.605921,29.113037,14.281303,137.476510,3.408224,89.216578,50.768528,172.759858,141.790370,169.870145,138.170825,90.271307,137.053732,-0.000780,-1.904999,32.000000,-235.727135,138.196391,-0.023026,24.275017,0.688942,423923.122079,0.961056,49.711821,8.889397,2.818155,1.429954,1.242079,193.163047,32.000000,200.086513,205.048764,192.255862,199.618202,32.000000,183.986415,68.739910,83.820967,90.289446,0.000000,54.805377,59.523279,51.018210,25.900000,46.275916,59.523739,36.817767
49.967301,90.004625,140.969615,174.310459,91.127878,89.573650,29.061988,14.281516,137.473882,3.408545,89.220680,50.753052,172.771133,141.784650,169.877524,138.164367,90.282387,137.052758,-0.000780,-1.907303,32.000000,-235.726841,138.192076,-0.023037,24.278551,0.689093,423873.165101,0.960213,49.730803,8.876310,2.819108,0.116013,0.738175,193.176329,32.000000,200.098500,205.056340,192.265962,199.632361,32.000000,183.999924,68.736418,83.825158,90.296953,0.000000,54.859178,59.523279,51.016999,25.900000,46.276391,59.518320,36.853351
49.937403,90.006368,140.960234,174.324916,91.137118,89.524829,29.071983,14.281460,137.466068,3.408871,89.227578,50.734829,172.785435,141.773427,169.885294,138.149610,90.294674,137.045709,-0.000782,-1.909059,32.000000,-235.727049,138.183713,-0.023130,24.281609,0.689113,423711.202000,0.960910,49.758999,8.861890,2.820633,0.463841,2.737703,193.191937,32.000000,200.110648,205.071216,192.278096,199.639003,32.000000,184.013349,68.734446,83.832961,90.305962,0.000000,54.917634,59.523279,51.025906,25.900000,46.278479,59.530161,36.757533
49.922593,90.008878,140.950984,174.336371,91.120091,89.484082,29.059228,14.281496,137.457979,3.409134,89.235803,50.720684,172.798295,141.762277,169.892440,138.142369,90.304076,137.044764,-0.000783,-1.909648,32.000000,-235.727165,138.178973,-0.023001,24.284036,0.689160,423515.919262,0.961052,49.791822,8.848665,2.822259,0.974437,4.620653,193.203640,32.000000,200.121720,205.084011,192.282214,199.645304,32.000000,184.034610,68.733296,83.841258,90.314114,0.000000,54.966908,59.523279,51.025914,25.900000,46.281843,59.522736,36.733615
49.901104,90.012866,140.940763,174.349099,91.089257,89.435403,29.049680,14.281767,137.448607,3.409095,89.244156,50.703412,172.812393,141.751374,169.900773,138.137467,90.312501,137.037435,-0.000780,-1.911014,32.000000,-235.727203,138.172969,-0.023056,24.284543,0.688940,423278.591147,0.961846,49.814921,8.834366,2.823219,1.290151,0.945700,193.211446,32.000000,200.142582,205.095536,192.284785,199.652842,32.000000,184.050711,68.731570,83.850328,90.322549,0.000000,55.024234,59.523279,51.029706,25.900000,46.287608,59.521870,36.842786
49.892529,90.016911,140.931180,174.359471,91.101222,89.394699,29.109404,14.281897,137.445923,3.408949,89.250918,50.694231,172.824573,141.747047,169.909947,138.134778,90.317953,137.035167,-0.000780,-1.912398,32.000000,-235.727058,138.172479,-0.022992,24.282553,0.688814,423084.135750,0.960698,49.835277,8.824471,2.823953,0.908507,0.751359,193.223309,32.000000,200.157330,205.099859,192.293139,199.662359,32.000000,184.060210,68.730752,83.859351,90.330339,0.000000,55.071811,59.523279,51.027135,25.900000,46.293430,59.508052,36.818208
49.875416,90.021559,140.925448,174.372768,91.105235,89.353991,29.061084,14.281847,137.446816,3.409015,89.257352,50.680890,172.840130,141.745633,169.921428,138.134819,90.322568,137.036165,-0.000780,-1.912416,32.000000,-235.727142,138.170931,-0.022842,24.281397,0.688666,422852.461188,0.961458,49.856052,8.814540,2.824619,0.664950,0.927675,193.235626,32.000000,200.179684,205.109590,192.301296,199.669656,32.000000,184.081974,68.727633,83.870580,90.339141,0.000000,55.130818,59.523279,51.031276,25.900000,46.300287,59.522057,36.791208
49.869850,90.025480,140.921646,174.384332,91.125961,89.345714,29.055525,14.281925,137.448452,3.409458,89.261723,50.670105,172.851382,141.746824,169.931452,138.136397,90.325445,137.039343,-0.000778,-1.912411,32.000000,-235.727015,138.171554,-0.022896,24.281257,0.688512,422664.727470,0.959872,49.871544,8.809996,2.825119,1.067540,1.243599,193.243803,32.000000,200.195909,205.117719,192.308049,199.676018,32.000000,184.095979,68.726904,83.881192,90.347561,0.000000,55.179829,59.523279,51.026150,25.900000,46.306135,59.528096,36.828186
49.850034,90.029368,140.920423,174.397072,91.120426,89.330454,29.068795,14.281770,137.455661,3.410214,89.265739,50.660353,172.864741,141.749967,169.944664,138.139863,90.327498,137.040738,-0.000778,-1.911014,32.000000,-235.727055,138.174378,-0.022881,24.281819,0.688575,422590.163973,0.961613,49.889067,8.806792,2.825668,0.469048,1.325869,193.254505,32.000000,200.217108,205.125644,192.312315,199.684639,32.000000,184.110172,68.727929,83.894627,90.358752,0.000000,55.242064,59.523279,51.038620,25.900000,46.312435,59.522224,36.874334
