OSU 80 Ton Compressor Load Stand
49.847359,90.031625,140.923100,174.406626,91.166446,89.330286,29.119006,14.281835,137.462648,3.410342,89.269299,50.656364,172.874340,141.752628,169.956542,138.146985,90.330300,137.050412,-0.000777,-1.909233,32.000000,-235.726996,138.179986,-0.022898,24.282806,0.688644,422505.504834,0.959268,49.907492,8.807002,2.826450,0.893791,1.576843,193.265976,32.000000,200.237694,205.134963,192.323710,199.693399,32.000000,184.124479,68.730609,83.904118,90.368813,0.000000,55.295417,59.523279,51.033666,25.900000,46.316091,59.529001,36.752397
49.861141,90.034524,140.932768,174.417377,91.098343,89.330412,29.054493,14.281721,137.475493,3.410959,89.270101,50.652769,172.886702,141.757905,169.969761,138.160072,90.333214,137.063026,-0.000778,-1.905697,32.000000,-235.727179,138.193135,-0.022917,24.283460,0.688738,422491.168868,0.962059,49.920736,8.806949,2.827058,0.504363,1.703177,193.276940,32.000000,200.263989,205.150566,192.331122,199.703066,32.000000,184.144248,68.734343,83.914209,90.380160,0.000000,55.363350,59.523279,51.008979,25.900000,46.320525,59.524181,36.860761
49.857244,90.037062,140.945935,174.425964,91.109091,89.312242,29.111717,14.281671,137.490319,3.411419,89.272054,50.647607,172.896677,141.768635,169.979776,138.174032,90.335988,137.077571,-0.000776,-1.903934,32.000000,-235.727269,138.211395,-0.022912,24.284330,0.688666,422488.206047,0.961413,49.918546,8.809742,2.826872,0.789011,0.983883,193.283359,32.000000,200.283779,205.159662,192.339480,199.713034,32.000000,184.152624,68.738981,83.922669,90.389385,0.000000,55.425321,59.523279,51.007731,25.900000,46.324466,59.517484,36.788641
49.873599,90.040205,140.971942,174.436904,91.115653,89.312666,29.076884,14.281884,137.511841,3.412029,89.273009,50.649177,172.908542,141.793124,169.993061,138.193225,90.340011,137.102466,-0.000774,-1.901366,32.000000,-235.727102,138.234682,-0.023151,24.287038,0.688706,422475.481303,0.960244,49.918738,8.813613,2.827063,1.069027,0.888469,193.293544,32.000000,200.305546,205.170192,192.348147,199.726359,32.000000,184.161964,68.744585,83.933702,90.400233,0.000000,55.503982,59.523279,50.984716,25.900000,46.329434,59.520670,36.947848
49.871621,90.042558,140.995670,174.446110,91.151431,89.304588,29.096297,14.282032,137.535689,3.412666,89.273444,50.651348,172.918596,141.817097,170.004025,138.214337,90.343715,137.123579,-0.000775,-1.898433,32.000000,-235.726993,138.259005,-0.023184,24.291178,0.688462,422394.745245,0.960146,49.911882,8.819043,2.826893,0.766921,1.633372,193.304955,32.000000,200.323899,205.184174,192.357937,199.734097,32.000000,184.173345,68.752827,83.943588,90.409419,0.000000,55.571525,59.523279,50.963921,25.900000,46.333201,59.516481,36.893189
49.876601,90.046120,141.029500,174.456649,91.120440,89.304885,29.049981,14.281925,137.567572,3.413888,89.274778,50.657245,172.928928,141.849884,170.018943,138.242730,90.351129,137.152018,-0.000775,-1.894914,32.000000,-235.727124,138.288316,-0.023183,24.296119,0.688313,422350.308737,0.960789,49.907136,8.827160,2.827010,0.562029,1.289575,193.315885,32.000000,200.348235,205.204043,192.362913,199.746334,32.000000,184.193524,68.766503,83.958443,90.421811,0.000000,55.656707,59.523279,50.958671,25.900000,46.338647,59.511131,37.033247
49.887832,90.049185,141.063550,174.464782,91.186993,89.304871,29.115248,14.281921,137.595933,3.414736,89.275018,50.664646,172.937197,141.883406,170.030736,138.269611,90.356941,137.179442,-0.000773,-1.891992,32.000000,-235.727091,138.316285,-0.023203,24.299307,0.688181,422341.464549,0.959597,49.901375,8.832360,2.827040,0.727162,0.749387,193.327282,32.000000,200.368492,205.218536,192.366113,199.758254,32.000000,184.205201,68.779609,83.971781,90.432907,0.000000,55.733271,59.523279,50.934872,25.900000,46.343588,59.520602,36.745867
49.896267,90.052626,141.102493,174.473002,91.279635,89.329232,29.060723,14.281934,137.633053,3.415739,89.276299,50.674441,172.947152,141.921737,170.045765,138.306105,90.366539,137.219984,-0.000773,-1.889501,32.000000,-235.727104,138.355498,-0.023170,24.300298,0.688295,422335.326435,0.960685,49.907182,8.840014,2.827967,2.100183,1.343273,193.340724,32.000000,200.388916,205.236337,192.374684,199.775834,32.000000,184.213333,68.796545,83.986810,90.446003,0.000000,55.824529,59.523279,50.907946,25.900000,46.349268,59.514062,36.967364
49.908983,90.054703,141.138546,174.479486,91.256243,89.343718,29.054701,14.281737,137.667652,3.416371,89.278452,50.682064,172.954358,141.955958,170.058931,138.335546,90.376361,137.254118,-0.000773,-1.886589,32.000000,-235.727378,138.388690,-0.023159,24.301834,0.688316,422379.919424,0.960782,49.898280,8.848655,2.827951,1.457949,0.533525,193.352965,32.000000,200.403550,205.253376,192.383515,199.785983,32.000000,184.226153,68.809093,83.996607,90.456682,0.000000,55.904363,59.523279,50.880629,25.900000,46.352976,59.524722,36.917841
49.922789,90.057246,141.182219,174.487563,91.274177,89.351898,29.070291,14.281688,137.709376,3.416993,89.281051,50.691895,172.961806,141.999421,170.071610,138.378597,90.386826,137.300171,-0.000773,-1.884874,32.000000,-235.727342,138.427436,-0.023228,24.304418,0.688547,422472.356095,0.960752,49.891986,8.857785,2.828286,0.558958,0.959646,193.362556,32.000000,200.429171,205.272317,192.390461,199.800684,32.000000,184.238376,68.822503,84.007070,90.468048,0.000000,56.000453,59.523279,50.851437,25.900000,46.357105,59.523650,36.946894
49.939584,90.059607,141.219840,174.494836,91.291847,89.368375,29.057370,14.281491,137.744291,3.417738,89.283199,50.699800,172.969518,142.039552,170.081363,138.417635,90.396963,137.338074,-0.000773,-1.882901,32.000000,-235.727557,138.464601,-0.023236,24.306475,0.688450,422482.560920,0.958420,49.874634,8.867640,2.828049,2.293075,0.558893,193.369704,32.000000,200.446051,205.288408,192.398529,199.813094,32.000000,184.244562,68.834499,84.016650,90.477932,0.000000,56.081635,59.523279,50.814304,25.900000,46.361105,59.524545,37.032514
49.952801,90.062275,141.272284,174.504457,91.235703,89.400939,29.057926,14.281474,137.791948,3.419071,89.286425,50.707369,172.979038,142.090218,170.094100,138.469168,90.409140,137.384287,-0.000775,-1.879385,32.000000,-235.727354,138.510921,-0.023206,24.313482,0.688518,422521.581928,0.958138,49.866669,8.876574,2.828206,0.759378,0.747900,193.379666,32.000000,200.465203,205.305434,192.412757,199.831961,32.000000,184.256585,68.847515,84.027800,90.489867,0.000000,56.185527,59.523279,50.767445,25.900000,46.365673,59.530997,36.880056
49.960266,90.065164,141.326067,174.516294,91.218797,89.425410,29.051373,14.281610,137.839994,3.419571,89.290059,50.716633,172.989612,142.142806,170.106009,138.517526,90.423777,137.429235,-0.000777,-1.878203,32.000000,-235.727038,138.555840,-0.023283,24.319641,0.688385,422608.082112,0.957945,49.840471,8.886616,2.827627,1.608554,2.038588,193.388055,32.000000,200.488243,205.327647,192.427500,199.848289,32.000000,184.271036,68.860253,84.039138,90.502274,0.000000,56.292483,59.523279,50.734766,25.900000,46.370504,59.518674,36.958486
49.970265,90.067928,141.363218,174.528243,91.252878,89.445789,29.121224,14.281725,137.881701,3.420662,89.293775,50.724468,172.999689,142.183518,170.115605,138.554959,90.438597,137.469131,-0.000778,-1.878575,32.000000,-235.726687,138.591849,-0.023292,24.327739,0.688639,422725.772519,0.960760,49.840760,8.893318,2.828411,0.543534,1.492257,193.394636,32.000000,200.511769,205.342911,192.439950,199.867282,32.000000,184.278674,68.872136,84.049206,90.513539,0.000000,56.379014,59.523279,50.700917,25.900000,46.374955,59.523306,36.935962
49.982811,90.071209,141.410900,174.543177,91.264851,89.470401,29.057237,14.281753,137.928324,3.421685,89.299143,50.731311,173.011756,142.230071,170.127439,138.600074,90.457310,137.513652,-0.000777,-1.875056,32.000000,-235.726622,138.639267,-0.023261,24.338533,0.688657,422812.289874,0.958847,49.830981,8.899782,2.828708,1.018992,1.758982,193.401997,32.000000,200.527974,205.366201,192.453812,199.891330,32.000000,184.291323,68.886794,84.060878,90.526134,0.000000,56.484147,59.523279,50.659751,25.900000,46.380297,59.531764,36.981744
49.999528,90.074851,141.448084,174.555129,91.272150,89.490754,29.054653,14.281730,137.966415,3.422489,89.304068,50.742175,173.021277,142.269789,170.137200,138.640111,90.472868,137.548419,-0.000777,-1.873270,32.000000,-235.726571,138.680212,-0.023295,24.347180,0.688598,422882.395855,0.960374,49.823572,8.902785,2.828926,0.572823,0.694360,193.413048,32.000000,200.541495,205.387311,192.470086,199.904853,32.000000,184.303564,68.898741,84.070283,90.536865,0.000000,56.573702,59.523279,50.616367,25.900000,46.386229,59.509321,37.013732
49.997328,90.079397,141.495330,174.568861,91.324920,89.482534,29.045500,14.281694,138.009723,3.423681,89.311894,50.749894,173.034042,142.313341,170.148210,138.684468,90.492141,137.592358,-0.000777,-1.869761,32.000000,-235.726793,138.728321,-0.023277,24.356261,0.688557,422963.766804,0.960396,49.814932,8.903611,2.829175,0.743609,0.456890,193.421584,32.000000,200.565184,205.413514,192.482955,199.922975,32.000000,184.314115,68.912405,84.082697,90.549691,0.000000,56.682945,59.523279,50.580102,25.900000,46.393600,59.514071,36.969931
50.014121,90.083553,141.537144,174.580148,91.345250,89.497710,29.056833,14.281645,138.040855,3.424296,89.318164,50.756814,173.045883,142.349089,170.157992,138.718239,90.509853,137.632612,-0.000777,-1.868222,32.000000,-235.726973,138.763712,-0.023318,24.361009,0.688489,422978.691309,0.958434,49.812965,8.905794,2.829685,1.699831,0.846897,193.428671,32.000000,200.583463,205.433761,192.496251,199.943364,32.000000,184.316346,68.922302,84.094855,90.559764,0.000000,56.774948,59.523279,50.535575,25.900000,46.400192,59.521634,37.004194
50.021119,90.088706,141.576706,174.593925,91.316386,89.497568,29.090549,14.281567,138.076394,3.425152,89.323049,50.761086,173.059240,142.388924,170.166652,138.756757,90.529486,137.668028,-0.000778,-1.869414,32.000000,-235.726937,138.801534,-0.023326,24.367815,0.688386,422960.742723,0.959168,49.807422,8.907372,2.830050,0.734803,0.689635,193.443052,32.000000,200.597509,205.458197,192.512679,199.961901,32.000000,184.329630,68.931297,84.111402,90.570839,0.000000,56.882257,59.523279,50.490225,25.900000,46.408675,59.515733,37.011677
50.005361,90.091603,141.606206,174.605095,91.369387,89.497468,29.114686,14.281517,138.103241,3.425675,89.327710,50.761045,173.069459,142.418697,170.173693,138.786472,90.546102,137.695097,-0.000776,-1.870019,32.000000,-235.726905,138.830034,-0.023563,24.374112,0.688242,422947.886986,0.957338,49.797920,8.907195,2.829991,1.441684,0.516979,193.453886,32.000000,200.611147,205.478296,192.526348,199.976339,32.000000,184.337949,68.937830,84.126542,90.581008,0.000000,56.970774,59.523279,50.470323,25.900000,46.414169,59.525932,37.022829
50.024766,90.094083,141.633431,174.618451,91.365180,89.507598,29.079093,14.281855,138.129713,3.426687,89.334918,50.763109,173.082242,142.447181,170.184174,138.815178,90.566907,137.723209,-0.000778,-1.872363,32.000000,-235.726465,138.853801,-0.023439,24.380217,0.688336,422921.898228,0.959441,49.807652,8.901894,2.831081,0.582523,0.741386,193.464757,32.000000,200.632407,205.504849,192.538144,199.991240,32.000000,184.358070,68.944019,84.142626,90.594889,0.000000,57.071907,59.523279,50.424056,25.900000,46.418855,59.531233,36.963402
50.019957,90.096894,141.650421,174.630131,91.356575,89.495082,29.059384,14.281734,138.145901,3.426948,89.341477,50.763012,173.093466,142.466844,170.192285,138.836516,90.584088,137.737512,-0.000780,-1.874323,32.000000,-235.726568,138.869843,-0.023493,24.385323,0.688298,422901.610910,0.959496,49.811886,8.898189,2.831648,0.593869,0.742517,193.478702,32.000000,200.646802,205.522977,192.551282,200.011359,32.000000,184.368395,68.948352,84.155098,90.606668,0.000000,57.153869,59.523279,50.385832,25.900000,46.423664,59.512842,37.025250
50.016210,90.100050,141.665725,174.644527,91.324682,89.482904,29.058773,14.281444,138.159759,3.426948,89.349960,50.756834,173.105939,142.485395,170.202109,138.853391,90.604692,137.752889,-0.000779,-1.877796,32.000000,-235.726879,138.884361,-0.023564,24.391776,0.688217,422889.352820,0.958804,49.808686,8.887679,2.831792,0.730340,0.628443,193.495737,32.000000,200.662913,205.546615,192.569074,200.027720,32.000000,184.388020,68.953671,84.167184,90.620089,0.000000,57.249760,59.523279,50.362773,25.900000,46.429565,59.518517,36.979542
50.010692,90.102489,141.676156,174.657062,91.359714,89.482817,29.120026,14.281548,138.168612,3.427327,89.357019,50.747068,173.118162,142.495760,170.209136,138.863963,90.620798,137.764728,-0.000779,-1.880718,32.000000,-235.726739,138.895929,-0.023436,24.398071,0.688057,422807.473609,0.957966,49.813597,8.878002,2.832166,0.881172,0.616348,193.504601,32.000000,200.676485,205.563508,192.580446,200.043305,32.000000,184.401653,68.958058,84.174881,90.630725,0.000000,57.328730,59.523279,50.339635,25.900000,46.433965,59.521398,37.016813
49.996707,90.106018,141.676764,174.673065,91.326594,89.466519,29.065011,14.281655,138.177106,3.426872,89.365232,50.738329,173.131228,142.498288,170.216950,138.873125,90.639822,137.771959,-0.000781,-1.884197,32.000000,-235.726576,138.899762,-0.023517,24.405300,0.688086,422744.555421,0.959313,49.830092,8.863816,2.833249,0.932086,0.948825,193.515144,32.000000,200.696620,205.584246,192.592723,200.061435,32.000000,184.416169,68.959454,84.182921,90.644607,0.000000,57.416808,59.523279,50.312666,25.900000,46.440127,59.521900,36.743080
49.988661,90.108219,141.675111,174.687190,91.330258,89.446007,29.077701,14.281578,138.176966,3.427101,89.371276,50.729360,173.142270,142.497057,170.224688,138.874246,90.655109,137.774868,-0.000781,-1.886574,32.000000,-235.726732,138.899062,-0.023544,24.409293,0.687922,422684.251561,0.960437,49.836586,8.854053,2.833543,2.200715,2.361824,193.527838,32.000000,200.711921,205.599668,192.605522,200.080209,32.000000,184.433067,68.959599,84.190385,90.656287,0.000000,57.487624,59.523279,50.288745,25.900000,46.444653,59.519618,37.000746
49.976985,90.111508,141.671345,174.704651,91.376162,89.421468,29.064111,14.281703,138.170270,3.427097,89.378401,50.719218,173.155302,142.494873,170.233268,138.874993,90.670860,137.770392,-0.000781,-1.889593,32.000000,-235.726757,138.895305,-0.023603,24.411229,0.687684,422562.124888,0.957533,49.846125,8.836524,2.833844,0.727547,1.432292,193.540555,32.000000,200.732738,205.619226,192.624608,200.093895,32.000000,184.444224,68.957682,84.199897,90.669521,0.000000,57.571657,59.523279,50.282976,25.900000,46.450243,59.524437,36.929139
49.972343,90.114723,141.663033,174.719101,91.342855,89.409274,29.066752,14.281820,138.166484,3.426907,89.384505,50.708816,173.167882,142.489532,170.241760,138.869557,90.683956,137.764878,-0.000781,-1.892481,32.000000,-235.726760,138.889501,-0.023614,24.409881,0.687452,422444.572366,0.959781,49.849458,8.821615,2.833850,2.193008,0.888543,193.551960,32.000000,200.749761,205.638193,192.637472,200.108026,32.000000,184.463969,68.959564,84.207864,90.683149,0.000000,57.640540,59.523279,50.262846,25.900000,46.456062,59.518222,37.026351
49.958766,90.118064,141.650113,174.735760,91.331645,89.401165,29.061031,14.282021,138.160909,3.426831,89.387644,50.694885,173.182430,142.474634,170.251978,138.860202,90.697206,137.754587,-0.000781,-1.894455,32.000000,-235.726486,138.876587,-0.023594,24.406592,0.687658,422319.543372,0.958089,49.881826,8.801942,2.835335,2.274519,1.671728,193.566262,32.000000,200.772314,205.656272,192.651636,200.126153,32.000000,184.481911,68.960080,84.213493,90.697231,0.000000,57.719177,59.523279,50.246106,25.900000,46.462505,59.535226,36.776021
49.946252,90.119862,141.633240,174.748685,91.313115,89.376702,29.044260,14.282069,138.151421,3.426523,89.388236,50.683035,173.195222,142.461166,170.261626,138.847585,90.704941,137.742637,-0.000777,-1.897367,32.000000,-235.726484,138.865879,-0.023610,24.400969,0.687750,422306.896858,0.960366,49.889431,8.787396,2.835403,1.042860,1.047089,193.581254,32.000000,200.791479,205.674429,192.668084,200.140250,32.000000,184.500700,68.961265,84.217331,90.710230,0.000000,57.780974,59.523279,50.233987,25.900000,46.466449,59.526561,36.999058
49.933175,90.121660,141.608202,174.762899,91.310684,89.352097,29.098385,14.281791,138.134735,3.426528,89.388931,50.664901,173.209142,142.443158,170.273099,138.831690,90.712882,137.727698,-0.000776,-1.900869,32.000000,-235.726888,138.850541,-0.023265,24.394783,0.687783,422198.346233,0.959582,49.901307,8.771243,2.835537,1.158887,0.810884,193.602796,32.000000,200.811609,205.693525,192.689525,200.153155,32.000000,184.520234,68.961872,84.220192,90.722951,0.000000,57.851725,59.523279,50.226020,25.900000,46.470344,59.523729,36.874627
49.921788,90.123869,141.589873,174.773273,91.300602,89.343778,29.060040,14.281484,138.119735,3.426093,89.393224,50.650704,173.219714,142.425029,170.283042,138.814911,90.717227,137.713632,-0.000776,-1.902635,32.000000,-235.727282,138.836521,-0.023230,24.390730,0.687762,422056.712164,0.960263,49.911090,8.757286,2.835573,0.523534,0.540564,193.620016,32.000000,200.828836,205.711721,192.707146,200.161383,32.000000,184.542706,68.959781,84.221497,90.733713,0.000000,57.909319,59.523279,50.221772,25.900000,46.474525,59.522175,36.892382
49.916112,90.127536,141.564593,174.784729,91.245534,89.311093,29.078757,14.281232,138.104182,3.425856,89.396760,50.633240,173.231693,142.404484,170.293193,138.795730,90.721450,137.695119,-0.000777,-1.906127,32.000000,-235.727656,138.817253,-0.023260,24.386980,0.688048,422019.100663,0.958187,49.936992,8.742975,2.836411,1.309343,1.203300,193.639357,32.000000,200.854812,205.728329,192.728451,200.176637,32.000000,184.565318,68.955961,84.224200,90.746922,0.000000,57.978496,59.523279,50.209063,25.900000,46.481084,59.525735,36.906689
49.902349,90.129320,141.545383,174.794671,91.198418,89.290727,29.112287,14.281357,138.087263,3.425143,89.398583,50.618460,173.241532,142.386373,170.301623,138.778577,90.723963,137.682022,-0.000776,-1.908486,32.000000,-235.727514,138.797100,-0.023250,24.383642,0.687970,421920.752431,0.959842,49.943622,8.731984,2.836240,0.916001,1.081613,193.659996,32.000000,200.869652,205.741269,192.749640,200.188188,32.000000,184.579126,68.951501,84.228235,90.756608,0.000000,58.035287,59.523279,50.202248,25.900000,46.485382,59.511209,37.004047
49.898153,90.131441,141.521577,174.807396,91.157106,89.270691,28.810712,14.281253,138.065006,3.424314,89.399239,50.601869,173.253394,142.363668,170.313103,138.757276,90.727479,137.663201,-0.000775,-1.909644,32.000000,-235.727536,138.775477,-0.023207,24.376806,0.687911,421770.726610,0.960586,49.960667,8.721397,2.836497,1.478662,1.470085,193.677385,32.000000,200.890443,205.756795,192.768932,200.202410,32.000000,184.606901,68.947134,84.234066,90.769092,0.000000,58.102960,59.523279,50.192280,25.900000,46.489890,59.525421,36.959073
49.885459,90.133037,141.505049,174.817924,91.131820,89.246630,29.113866,14.281260,138.049792,3.424510,89.398827,50.587779,173.260748,142.345728,170.322369,138.740822,90.728720,137.646603,-0.000776,-1.911964,32.000000,-235.727585,138.761697,-0.023203,24.374061,0.687870,421674.366751,0.959761,49.966515,8.711223,2.836327,1.909477,1.097364,193.688709,32.000000,200.909542,205.766781,192.781701,200.212930,32.000000,184.626826,68.942303,84.237617,90.778503,0.000000,58.160379,59.523279,50.186074,25.900000,46.493597,59.505338,37.005001
49.881921,90.134799,141.484322,174.829812,91.082459,89.222364,29.138498,14.281349,138.031465,3.424166,89.399289,50.571559,173.269620,142.322783,170.333883,138.719528,90.729538,137.630779,-0.000776,-1.913093,32.000000,-235.727312,138.744435,-0.023185,24.373360,0.687791,421597.461049,0.960215,49.967889,8.698990,2.835838,0.742736,0.800401,193.705459,32.000000,200.930033,205.775615,192.798724,200.232354,32.000000,184.639340,68.935835,84.240164,90.789605,0.000000,58.228817,59.523279,50.184902,25.900000,46.497548,59.517848,36.937210
49.872303,90.137415,141.468527,174.839087,91.050734,89.201987,29.076649,14.281473,138.018216,3.424014,89.401634,50.566974,173.278443,142.311134,170.344354,138.704239,90.729842,137.619213,-0.000778,-1.914862,32.000000,-235.727182,138.731122,-0.023218,24.374077,0.687731,421470.715780,0.957421,49.983731,8.690977,2.836294,2.229149,4.643855,193.725008,32.000000,200.944162,205.788352,192.817769,200.243595,32.000000,184.657947,68.931176,84.241990,90.799379,0.000000,58.286080,59.523279,50.180052,25.900000,46.502387,59.520680,36.835669
49.847745,90.141361,141.453787,174.849452,90.998202,89.177690,29.043984,14.281357,138.004240,3.423565,89.403073,50.558561,173.287197,142.298646,170.356476,138.688057,90.729078,137.601742,-0.000777,-1.915439,32.000000,-235.727492,138.714729,-0.023327,24.371063,0.687597,421362.121762,0.959947,49.996839,8.684198,2.836498,0.664559,1.853366,193.738901,32.000000,200.963859,205.802616,192.830998,200.258924,32.000000,184.678455,68.926005,84.245057,90.808943,0.000000,58.356716,59.523279,50.191837,25.900000,46.509652,59.521723,36.908156
49.827496,90.144327,141.439753,174.856727,90.995985,89.165654,29.135071,14.281404,137.991553,3.423862,89.401879,50.546846,173.293916,142.288233,170.365262,138.677532,90.728274,137.593521,-0.000776,-1.913140,32.000000,-235.727473,138.707522,-0.023278,24.366432,0.687598,421275.456333,0.959966,50.012639,8.677715,2.836977,1.343037,1.748114,193.749896,32.000000,200.981669,205.811708,192.838195,200.269846,32.000000,184.687908,68.922857,84.248143,90.816588,0.000000,58.415433,59.523279,50.205681,25.900000,46.515426,59.525126,37.016886
49.828262,90.147917,141.428232,174.864690,91.007568,89.165696,29.132689,14.281450,137.980103,3.423826,89.403191,50.538332,173.301612,142.277310,170.376202,138.663506,90.724681,137.581960,-0.000777,-1.913143,32.000000,-235.727473,138.699123,-0.023191,24.359837,0.687805,421177.821527,0.960337,50.038953,8.672081,2.837863,1.948137,1.845217,193.768570,32.000000,200.998928,205.823489,192.853571,200.285711,32.000000,184.695945,68.916664,84.251569,90.825231,0.000000,58.488048,59.523279,50.210495,25.900000,46.522193,59.526001,37.016520
49.819493,90.151938,141.416798,174.871522,90.929429,89.137272,29.056192,14.281380,137.971665,3.424064,89.403990,50.536223,173.308574,142.265454,170.383630,138.653657,90.722034,137.572922,-0.000778,-1.910801,32.000000,-235.727556,138.689639,-0.023225,24.353694,0.688113,421190.290512,0.960256,50.055687,8.668926,2.838430,1.061848,2.219505,193.780688,32.000000,201.018027,205.839234,192.865652,200.294478,32.000000,184.709456,68.911793,84.257321,90.832234,0.000000,58.546747,59.523279,50.208531,25.900000,46.529207,59.527889,36.941612
49.801482,90.156552,141.407092,174.879639,90.894263,89.125475,29.105761,14.281350,137.961227,3.424058,89.405336,50.527058,173.316719,142.256079,170.393657,138.647582,90.720662,137.563589,-0.000778,-1.910780,32.000000,-235.727749,138.682647,-0.023182,24.348254,0.688237,421130.198228,0.958103,50.067974,8.667511,2.838605,0.643098,2.415922,193.793759,32.000000,201.040171,205.856779,192.879129,200.306849,32.000000,184.716211,68.909688,84.264949,90.838363,0.000000,58.618076,59.523279,50.234938,25.900000,46.537692,59.521251,36.751517
49.789576,90.160234,141.409121,174.885942,90.850976,89.125819,29.045677,14.281170,137.956268,3.423795,89.406263,50.522159,173.322737,142.252108,170.400958,138.643730,90.718828,137.553815,-0.000778,-1.910815,32.000000,-235.727874,138.677375,-0.023186,24.346668,0.688345,421065.453967,0.959563,50.082020,8.664097,2.838916,1.060357,1.446445,193.804790,32.000000,201.056867,205.869704,192.889164,200.317280,32.000000,184.725922,68.908790,84.270465,90.842905,0.000000,58.682219,59.523279,50.239769,25.900000,46.544565,59.528961,36.939044
49.785097,90.164232,141.400763,174.892873,90.772219,89.125924,29.068425,14.281252,137.955003,3.423591,89.408718,50.514557,173.331336,142.246888,170.407909,138.637700,90.717429,137.548255,-0.000781,-1.910790,32.000000,-235.727600,138.670493,-0.023082,24.347393,0.688584,421044.347957,0.958309,50.100244,8.661721,2.839573,1.283899,0.757858,193.822566,32.000000,201.071920,205.884890,192.903416,200.333879,32.000000,184.740561,68.909278,84.276837,90.848232,0.000000,58.756988,59.523279,50.250568,25.900000,46.552423,59.519126,36.920775
49.783500,90.167303,141.399571,174.898993,90.761749,89.117982,29.058214,14.281153,137.950206,3.423958,89.410394,50.508902,173.337407,142.244652,170.414901,138.635796,90.716830,137.546031,-0.000780,-1.909017,32.000000,-235.727597,138.666545,-0.023082,24.349025,0.688743,421056.506877,0.960455,50.114220,8.660145,2.840112,2.242623,2.177107,193.832113,32.000000,201.087752,205.899141,192.911764,200.341410,32.000000,184.750286,68.908999,84.280375,90.851436,0.000000,58.820173,59.523279,50.251864,25.900000,46.558407,59.509420,36.857826
49.773088,90.171421,141.396860,174.907088,90.757904,89.073011,29.105695,14.281008,137.945298,3.424153,89.412392,50.509508,173.343962,142.248378,170.423434,138.633980,90.717426,137.541870,-0.000781,-1.906075,32.000000,-235.727785,138.666290,-0.022846,24.351732,0.688727,421064.681231,0.960803,50.121677,8.659789,2.840241,0.231257,1.285551,193.848481,32.000000,201.108061,205.913014,192.923837,200.354187,32.000000,184.755345,68.908149,84.286844,90.856155,0.000000,58.896887,59.523279,50.264691,25.900000,46.566162,59.517081,36.943813
49.764035,90.174771,141.395601,174.913710,90.741338,89.068925,29.062270,14.280998,137.942475,3.423939,89.412821,50.509790,173.349760,142.248043,170.428692,138.633245,90.720461,137.540149,-0.000784,-1.906113,32.000000,-235.727798,138.663745,-0.022832,24.355375,0.688613,420920.043843,0.959145,50.136328,8.658238,2.840855,0.579415,0.707841,193.859391,32.000000,201.121229,205.925464,192.932596,200.366445,32.000000,184.757822,68.908329,84.290266,90.857786,0.000000,58.961558,59.523279,50.282806,25.900000,46.572916,59.520346,36.850269
49.764875,90.177599,141.397606,174.920787,90.736476,89.069082,29.088279,14.280902,137.941314,3.423711,89.414108,50.506901,173.355458,142.252159,170.436044,138.630753,90.723050,137.536749,-0.000784,-1.905035,32.000000,-235.727776,138.658650,-0.022857,24.358480,0.688426,420809.069778,0.959548,50.147912,8.654788,2.841215,1.149237,1.834078,193.873008,32.000000,201.135054,205.940768,192.945157,200.378800,32.000000,184.763758,68.908755,84.292434,90.860926,0.000000,59.041097,59.523279,50.289405,25.900000,46.579271,59.528892,36.908376
49.774687,90.179601,141.402416,174.926478,90.753747,89.053039,29.112656,14.280999,137.938668,3.423794,89.413069,50.506808,173.361067,142.253250,170.442390,138.630180,90.725109,137.533183,-0.000783,-1.905024,32.000000,-235.727734,138.660181,-0.022803,24.357709,0.688361,420807.964728,0.959431,50.152478,8.651365,2.841364,0.556247,0.779137,193.882862,32.000000,201.146688,205.953038,192.950399,200.389653,32.000000,184.767360,68.909172,84.294485,90.863393,0.000000,59.107757,59.523279,50.283287,25.900000,46.584178,59.527791,36.911898
49.776763,90.180462,141.409958,174.933443,90.783437,89.057101,29.085147,14.280765,137.940122,3.424182,89.409853,50.510836,173.366685,142.257316,170.450187,138.631739,90.728553,137.531302,-0.000784,-1.902085,32.000000,-235.727772,138.657061,-0.022820,24.354854,0.688112,420746.368648,0.958720,50.145544,8.646040,2.840898,0.756395,0.543589,193.892854,32.000000,201.161718,205.962583,192.953513,200.397437,32.000000,184.768547,68.911178,84.294162,90.864626,0.000000,59.189635,59.523279,50.286708,25.900000,46.587814,59.524122,36.992822
49.776744,90.181001,141.411242,174.939123,90.863382,89.061209,29.104944,14.280675,137.940410,3.424881,89.406451,50.508692,173.372057,142.263658,170.457384,138.633603,90.731025,137.529862,-0.000785,-1.901380,32.000000,-235.727855,138.658185,-0.022742,24.353495,0.688095,420722.609434,0.958831,50.141490,8.643228,2.840707,0.610455,1.139970,193.902382,32.000000,201.174228,205.970685,192.955807,200.409134,32.000000,184.769469,68.913446,84.291366,90.864527,0.000000,59.257772,59.523279,50.286782,25.900000,46.590277,59.521221,36.938237
49.767326,90.180647,141.412621,174.945112,90.856500,89.061214,29.113405,14.280689,137.944190,3.425091,89.402234,50.513225,173.376759,142.269414,170.463855,138.637353,90.733957,137.526909,-0.000786,-1.902552,32.000000,-235.727821,138.659338,-0.022804,24.352506,0.688247,420755.556040,0.960167,50.142226,8.637678,2.840857,1.335951,1.063602,193.918472,32.000000,201.189034,205.983591,192.963581,200.414784,32.000000,184.775009,68.915375,84.286082,90.862570,0.000000,59.336486,59.523279,50.299951,25.900000,46.592221,59.522244,36.762889
49.765622,90.179924,141.411874,174.949912,90.817418,89.065140,29.057443,14.280791,137.944862,3.424558,89.399193,50.516036,173.381872,142.270400,170.468870,138.637273,90.737829,137.522456,-0.000787,-1.903454,32.000000,-235.727705,138.658743,-0.023096,24.352963,0.688353,420754.599246,0.960829,50.146845,8.634932,2.841077,0.782189,0.741162,193.930175,32.000000,201.204006,205.993433,192.967000,200.421397,32.000000,184.778514,68.918574,84.282492,90.861036,0.000000,59.402061,59.523279,50.316847,25.900000,46.593106,59.522991,36.816960
49.759889,90.178554,141.411651,174.955598,90.803900,89.069001,29.121781,14.280832,137.945979,3.424413,89.394165,50.520602,173.387336,142.275296,170.474232,138.637088,90.742100,137.516049,-0.000789,-1.900900,32.000000,-235.727891,138.655899,-0.022978,24.351206,0.688471,420751.524116,0.960911,50.154911,8.629775,2.841566,0.539459,0.904882,193.945114,32.000000,201.218569,206.008737,192.974753,200.430463,32.000000,184.780337,68.921011,84.277768,90.859605,0.000000,59.479446,59.523279,50.314224,25.900000,46.593466,59.519677,36.722683
49.755635,90.177135,141.410388,174.960521,90.842909,89.069004,29.071623,14.280691,137.944711,3.423936,89.388276,50.521368,173.390421,142.274114,170.478504,138.637400,90.744341,137.512770,-0.000789,-1.900863,32.000000,-235.728141,138.653061,-0.022925,24.348172,0.688620,420782.427149,0.961049,50.159092,8.622358,2.841807,2.107457,0.817439,193.958805,32.000000,201.230569,206.019041,192.982948,200.435536,32.000000,184.779835,68.922439,84.273698,90.857909,0.000000,59.543717,59.523279,50.327832,25.900000,46.593084,59.503597,37.003020
49.761052,90.175268,141.414199,174.965916,90.909202,89.069025,29.075755,14.280816,137.941359,3.423873,89.379494,50.522068,173.394454,142.273743,170.481131,138.636606,90.746984,137.511949,-0.000790,-1.899683,32.000000,-235.727950,138.652319,-0.022906,24.348620,0.688658,420774.968246,0.960622,50.156649,8.616380,2.841759,0.144593,0.933141,193.975288,32.000000,201.246405,206.035748,192.990846,200.437327,32.000000,184.781421,68.920492,84.267647,90.854611,0.000000,59.623376,59.523279,50.331844,25.900000,46.592664,59.526158,37.010650
49.757207,90.172688,141.415088,174.970065,90.930072,89.069109,29.131021,14.280624,137.943717,3.423513,89.372752,50.524158,173.398112,142.275787,170.484641,138.638192,90.749261,137.513139,-0.000789,-1.901403,32.000000,-235.728293,138.647383,-0.022892,24.350089,0.688729,420769.379575,0.961131,50.155616,8.613918,2.841784,0.667112,0.846501,193.982516,32.000000,201.262017,206.046956,192.997105,200.443156,32.000000,184.783602,68.918107,84.261359,90.853365,0.000000,59.690333,59.523279,50.342666,25.900000,46.591218,59.521703,36.992895
49.757700,90.167834,141.414521,174.974465,90.930521,89.069253,29.123528,14.280781,137.945275,3.423798,89.361643,50.527663,173.402767,142.273983,170.489776,138.639051,90.752603,137.518138,-0.000790,-1.900249,32.000000,-235.728069,138.645009,-0.022926,24.350029,0.688741,420764.264149,0.960427,50.156335,8.611962,2.842030,0.699232,2.052963,193.996345,32.000000,201.272828,206.058140,193.007087,200.451648,32.000000,184.785897,68.914557,84.252138,90.851146,0.000000,59.767611,59.523279,50.342523,25.900000,46.586568,59.524339,36.781891
49.752024,90.162443,141.417923,174.977759,90.996006,89.077376,29.131658,14.280781,137.941960,3.423323,89.353380,50.527425,173.407618,142.277225,170.494636,138.643716,90.756230,137.521143,-0.000791,-1.902006,32.000000,-235.728028,138.645049,-0.022932,24.349735,0.688764,420758.101382,0.959233,50.156191,8.610632,2.842210,0.553582,1.525441,194.011719,32.000000,201.283270,206.069101,193.018163,200.455508,32.000000,184.786941,68.912448,84.240264,90.849642,0.000000,59.835898,59.523279,50.353454,25.900000,46.580794,59.504591,36.840952
49.769948,90.155539,141.422692,174.981763,90.968808,89.077229,29.103816,14.280657,137.944912,3.423002,89.344787,50.523354,173.413003,142.279616,170.499446,138.640616,90.758574,137.520993,-0.000791,-1.902025,32.000000,-235.728080,138.643489,-0.022951,24.347557,0.688627,420739.400254,0.958641,50.140183,8.609375,2.841725,0.923598,2.738289,194.022895,32.000000,201.295641,206.078170,193.023860,200.460279,32.000000,184.797326,68.906046,84.224313,90.847207,0.000000,59.916056,59.523279,50.351439,25.900000,46.572853,59.525411,36.821069
49.760778,90.149980,141.418733,174.985677,90.972351,89.076843,29.120758,14.280776,137.944228,3.422865,89.338347,50.522192,173.417961,142.282548,170.502870,138.641154,90.761312,137.524031,-0.000792,-1.902044,32.000000,-235.727977,138.644369,-0.022895,24.344257,0.688742,420768.036962,0.960324,50.135964,8.606678,2.841810,1.242316,1.588397,194.033920,32.000000,201.304073,206.082316,193.028672,200.465246,32.000000,184.796877,68.900633,84.209654,90.844993,0.000000,59.982057,59.523279,50.363816,25.900000,46.566290,59.516097,36.998838
49.756635,90.144537,141.419251,174.991708,90.978444,89.068794,29.139718,14.280826,137.946571,3.422986,89.329279,50.525579,173.424349,142.287635,170.508013,138.642912,90.764535,137.526474,-0.000791,-1.902062,32.000000,-235.727953,138.647008,-0.022768,24.340293,0.688888,420755.877641,0.960336,50.132992,8.605391,2.842086,0.635635,1.699162,194.047732,32.000000,201.313830,206.088337,193.033592,200.470920,32.000000,184.797015,68.891651,84.192768,90.841675,0.000000,59.999925,59.523279,50.376947,25.900000,46.559932,59.523070,36.984972
49.748296,90.140135,141.426022,174.996404,90.971851,89.068736,29.095903,14.280792,137.950487,3.423075,89.322090,50.529571,173.429686,142.290443,170.513014,138.643805,90.765503,137.528304,-0.000793,-1.903221,32.000000,-235.728007,138.650921,-0.022771,24.338181,0.688865,420705.490825,0.960497,50.126193,8.603251,2.841886,0.605293,1.525367,194.058921,32.000000,201.318142,206.097035,193.039594,200.474132,32.000000,184.794707,68.880896,84.179351,90.838070,0.000000,59.999925,59.523279,50.387139,25.900000,46.555106,59.532030,36.979542
49.760384,90.134728,141.423492,175.001255,90.962508,89.093291,29.098174,14.280999,137.957189,3.422406,89.315713,50.528969,173.435782,142.290565,170.518388,138.643227,90.766515,137.538071,-0.000791,-1.905580,32.000000,-235.727754,138.650948,-0.022784,24.336212,0.689114,420701.637778,0.959808,50.130237,8.602106,2.842524,2.205429,1.062683,194.063479,32.000000,201.326419,206.105601,193.039473,200.479865,32.000000,184.802257,68.865175,84.163547,90.833299,0.000000,59.999925,59.523279,50.390424,25.900000,46.548980,59.528351,36.841318
49.764063,90.130892,141.425639,175.005788,91.014340,89.101579,29.131680,14.280903,137.961071,3.422565,89.311790,50.531195,173.440325,142.294451,170.523899,138.645828,90.766374,137.541352,-0.000790,-1.905583,32.000000,-235.727925,138.655148,-0.022815,24.334697,0.689222,420750.889761,0.961271,50.125519,8.603389,2.842498,1.625746,0.780306,194.073912,32.000000,201.329255,206.107759,193.043373,200.484948,32.000000,184.806313,68.851208,84.151379,90.829983,0.000000,59.999925,59.523279,50.386028,25.900000,46.544359,59.527624,36.801847
49.767253,90.127296,141.431478,175.011491,91.038784,89.101532,29.110778,14.281119,137.969227,3.423142,89.306201,50.535809,173.446905,142.298742,170.529573,138.649597,90.765861,137.551689,-0.000791,-1.903216,32.000000,-235.727767,138.665418,-0.022880,24.333367,0.689348,420837.646119,0.961206,50.113306,8.606192,2.842157,0.768008,1.110336,194.084482,32.000000,201.335172,206.113026,193.048441,200.492057,32.000000,184.805533,68.834243,84.138813,90.825922,0.000000,59.999925,59.523279,50.390412,25.900000,46.540776,59.525608,36.952250
49.770589,90.123858,141.441224,175.015767,91.007038,89.101505,29.128280,14.281049,137.977123,3.423200,89.302352,50.539870,173.452065,142.306503,170.534974,138.657440,90.766819,137.560305,-0.000791,-1.903117,32.000000,-235.727773,138.672714,-0.022893,24.333918,0.689324,420834.162528,0.961037,50.104673,8.610488,2.841926,1.361742,1.185357,194.093467,32.000000,201.337738,206.119495,193.051814,200.498682,32.000000,184.810074,68.821387,84.128716,90.822526,0.000000,59.999925,59.523279,50.395341,25.900000,46.537235,59.522254,37.010283
49.769157,90.120207,141.446149,175.020976,91.006681,89.101600,29.075411,14.281274,137.980650,3.422633,89.298509,50.540891,173.459645,142.315707,170.541446,138.663089,90.767613,137.568484,-0.000791,-1.904304,32.000000,-235.727718,138.683053,-0.023186,24.336264,0.689423,420829.953792,0.961106,50.104553,8.615230,2.842302,1.309192,1.585861,194.102338,32.000000,201.345860,206.129705,193.056923,200.508366,32.000000,184.817898,68.808736,84.116910,90.819112,0.000000,59.999925,59.523279,50.397095,25.900000,46.533192,59.519412,36.919381
49.764203,90.117689,141.454174,175.025011,90.927635,89.101765,29.127950,14.281306,137.984834,3.422418,89.297575,50.545710,173.464742,142.317846,170.545423,138.667451,90.768829,137.577890,-0.000791,-1.905607,32.000000,-235.727693,138.690674,-0.023220,24.338893,0.689322,420822.427582,0.960952,50.095958,8.617428,2.842120,1.666316,1.436753,194.109350,32.000000,201.345545,206.137305,193.065679,200.516380,32.000000,184.821608,68.797724,84.108175,90.816946,0.000000,59.999925,59.523279,50.404356,25.900000,46.530720,59.523267,36.984825
49.769255,90.116156,141.463104,175.029783,90.953195,89.101600,29.090872,14.281242,137.992007,3.422882,89.298520,50.548748,173.471978,142.325051,170.550024,138.669460,90.770580,137.588417,-0.000791,-1.902707,32.000000,-235.727759,138.698035,-0.023174,24.344046,0.689303,420819.361801,0.960161,50.094786,8.622008,2.842371,1.046691,1.679790,194.121340,32.000000,201.343906,206.148894,193.075845,200.522274,32.000000,184.822846,68.787494,84.098401,90.815648,0.000000,59.999925,59.523279,50.410480,25.900000,46.529482,59.518192,37.021509
49.774718,90.115496,141.465759,175.033779,90.974814,89.101516,29.068614,14.281186,137.998448,3.423565,89.298876,50.551368,173.477129,142.330848,170.553716,138.675442,90.771420,137.595372,-0.000790,-1.902144,32.000000,-235.727875,138.706818,-0.023206,24.349664,0.689181,420810.668863,0.961093,50.088579,8.623878,2.842370,1.466805,0.716263,194.128103,32.000000,201.344259,206.158892,193.082805,200.526227,32.000000,184.831034,68.777489,84.089145,90.814017,0.000000,59.999925,59.523279,50.411294,25.900000,46.529473,59.532226,37.011090
49.776045,90.115286,141.480816,175.038321,91.010694,89.101768,29.081199,14.281192,138.005122,3.423430,89.300494,50.548356,173.484484,142.335069,170.559740,138.684539,90.774399,137.607761,-0.000788,-1.902645,32.000000,-235.727909,138.719165,-0.023165,24.355044,0.689101,420808.283596,0.960889,50.090147,8.627872,2.842639,0.100762,0.560138,194.134775,32.000000,201.347903,206.165569,193.088033,200.534766,32.000000,184.838095,68.766628,84.082440,90.811991,0.000000,59.999925,59.523279,50.409190,25.900000,46.530525,59.525942,36.999132
49.783413,90.114259,141.487297,175.042002,91.008260,89.101815,29.122177,14.281058,138.011453,3.423767,89.303118,50.549742,173.490129,142.338141,170.564914,138.691537,90.777915,137.617213,-0.000789,-1.900777,32.000000,-235.728058,138.730070,-0.023159,24.359170,0.688798,420800.507639,0.958288,50.078370,8.630377,2.842221,1.704687,0.741062,194.138087,32.000000,201.349090,206.173904,193.091493,200.545245,32.000000,184.840553,68.756635,84.078621,90.809870,0.000000,59.999925,59.523279,50.410692,25.900000,46.530496,59.528332,37.033614
49.793445,90.113265,141.491526,175.046578,90.974812,89.105857,29.107337,14.280945,138.023512,3.424172,89.307790,50.551546,173.497371,142.342142,170.572411,138.699817,90.783467,137.629155,-0.000789,-1.900762,32.000000,-235.728165,138.741290,-0.023162,24.362362,0.688607,420791.501948,0.960975,50.070861,8.632709,2.841952,0.778513,0.950946,194.148053,32.000000,201.349232,206.182829,193.102461,200.554299,32.000000,184.849047,68.745363,84.077166,90.808800,0.000000,59.999925,59.523279,50.399301,25.900000,46.530201,59.528637,36.927158
49.807871,90.113010,141.501143,175.052340,90.968853,89.122223,29.113166,14.281078,138.032919,3.424118,89.312775,50.554768,173.503906,142.345997,170.579507,138.705607,90.789113,137.642839,-0.000790,-1.901350,32.000000,-235.727902,138.754810,-0.023187,24.368016,0.688469,420779.793284,0.960191,50.064799,8.632357,2.841813,0.771165,0.899561,194.155161,32.000000,201.351450,206.196721,193.110523,200.556997,32.000000,184.856656,68.734742,84.078031,90.806027,0.000000,59.999925,59.523279,50.381832,25.900000,46.530944,59.521585,36.764943
49.812432,90.113508,141.507150,175.057700,90.931019,89.134364,29.110843,14.281050,138.040038,3.423698,89.315722,50.556992,173.510419,142.356917,170.583375,138.711788,90.793704,137.651235,-0.000789,-1.901347,32.000000,-235.727984,138.764790,-0.023164,24.372625,0.688370,420843.860224,0.958713,50.055513,8.632851,2.841428,0.783099,0.985753,194.157134,32.000000,201.355869,206.205463,193.116229,200.563509,32.000000,184.857464,68.727234,84.080869,90.803527,0.000000,59.999925,59.523279,50.374700,25.900000,46.532698,59.522716,36.961494
49.814253,90.114612,141.513158,175.064205,90.893282,89.134469,29.121373,14.281206,138.052252,3.423965,89.320303,50.560826,173.517017,142.367037,170.589745,138.718035,90.798592,137.660813,-0.000790,-1.902534,32.000000,-235.727996,138.776180,-0.022976,24.378753,0.688159,420904.217820,0.958039,50.040505,8.632126,2.840797,0.637716,0.757809,194.163316,32.000000,201.355819,206.220232,193.120379,200.565342,32.000000,184.864493,68.718325,84.088983,90.802418,0.000000,59.999925,59.523279,50.374542,25.900000,46.535525,59.512311,37.010137
49.805386,90.116501,141.522414,175.069563,90.929807,89.134608,29.109371,14.281237,138.056271,3.424116,89.323389,50.566882,173.521214,142.372626,170.595088,138.728629,90.802152,137.670913,-0.000789,-1.902242,32.000000,-235.727863,138.785641,-0.023030,24.384829,0.688079,420898.063387,0.960467,50.042333,8.631938,2.840967,2.011461,0.574282,194.168344,32.000000,201.358408,206.232056,193.123535,200.567553,32.000000,184.868025,68.709974,84.098812,90.800580,0.000000,59.999925,59.523279,50.376704,25.900000,46.539042,59.526886,36.910944
49.807444,90.119326,141.532069,175.075207,90.994097,89.134922,29.071673,14.281223,138.066509,3.424066,89.327193,50.572845,173.525795,142.383662,170.603203,138.737075,90.806761,137.681341,-0.000788,-1.901941,32.000000,-235.727958,138.794781,-0.022973,24.390314,0.688022,420896.847160,0.958455,50.048360,8.633312,2.841450,1.945033,1.275400,194.169620,32.000000,201.367047,206.246406,193.123710,200.572403,32.000000,184.872325,68.698282,84.112822,90.799540,0.000000,59.999925,59.523279,50.373547,25.900000,46.544406,59.515822,37.024150
49.816420,90.121770,141.543758,175.078314,91.013973,89.143229,29.040222,14.281202,138.078548,3.424209,89.331805,50.575288,173.530501,142.391727,170.610431,138.745568,90.810012,137.690890,-0.000788,-1.901913,32.000000,-235.727958,138.804011,-0.022947,24.393752,0.687925,420893.423973,0.959442,50.052070,8.634506,2.841671,0.924320,1.478632,194.174245,32.000000,201.370744,206.259736,193.127716,200.578228,32.000000,184.871500,68.689952,84.125513,90.799397,0.000000,59.999925,59.523279,50.365032,25.900000,46.549120,59.525273,36.984825
49.819721,90.123858,141.552498,175.081561,91.040342,89.143428,29.100144,14.281227,138.089396,3.424394,89.336504,50.578169,173.534329,142.400688,170.615695,138.757185,90.815004,137.706228,-0.000787,-1.901939,32.000000,-235.727716,138.814971,-0.023030,24.398526,0.687758,420925.436093,0.957882,50.044250,8.634988,2.841253,1.278989,0.578591,194.181875,32.000000,201.378868,206.275460,193.134203,200.580851,32.000000,184.881702,68.683377,84.141698,90.800154,0.000000,59.999925,59.523279,50.357678,25.900000,46.553823,59.514396,37.016666
49.827044,90.125230,141.567280,175.084656,91.028949,89.143284,29.049752,14.281262,138.094471,3.424717,89.339956,50.579521,173.536962,142.408471,170.618773,138.768880,90.819762,137.710219,-0.000788,-1.900761,32.000000,-235.727783,138.825978,-0.022997,24.401174,0.687646,420920.054603,0.960363,50.043361,8.637357,2.841267,0.092599,0.529840,194.186443,32.000000,201.385729,206.290046,193.137196,200.581640,32.000000,184.878524,68.680515,84.155131,90.801377,0.000000,59.999925,59.523279,50.346134,25.900000,46.557106,59.518113,36.942125
49.833970,90.127396,141.580335,175.088214,90.983907,89.143176,29.057906,14.281337,138.102604,3.424731,89.346452,50.580751,173.541661,142.415116,170.623855,138.780913,90.826236,137.723966,-0.000788,-1.898323,32.000000,-235.727650,138.836483,-0.022993,24.403379,0.687490,420909.576108,0.958359,50.037695,8.635993,2.841142,1.024740,1.408184,194.187779,32.000000,201.398874,206.306702,193.139487,200.587182,32.000000,184.879918,68.677417,84.173054,90.803283,0.000000,59.999925,59.523279,50.338818,25.900000,46.561398,59.513658,37.039850
49.838957,90.130088,141.590527,175.091890,90.944532,89.143255,29.052093,14.281098,138.112530,3.424600,89.352714,50.584053,173.546369,142.422235,170.630456,138.794282,90.831178,137.733415,-0.000790,-1.900035,32.000000,-235.727878,138.844726,-0.023210,24.404794,0.687423,420900.660981,0.957965,50.034906,8.635497,2.841118,0.966883,0.537746,194.193215,32.000000,201.404932,206.319791,193.144482,200.591912,32.000000,184.882089,68.673441,84.188448,90.805558,0.000000,59.999925,59.523279,50.326964,25.900000,46.566271,59.521044,37.006322
49.836186,90.134021,141.595502,175.097851,90.928837,89.143376,29.063043,14.281126,138.124284,3.424930,89.358902,50.588328,173.552845,142.433216,170.635840,138.808956,90.836143,137.747596,-0.000790,-1.897739,32.000000,-235.727801,138.854684,-0.023191,24.405138,0.687398,420890.750277,0.960014,50.033209,8.633930,2.841206,0.875245,1.302724,194.195875,32.000000,201.416518,206.335085,193.150622,200.592433,32.000000,184.879396,68.666810,84.206195,90.807559,0.000000,59.999925,59.523279,50.316879,25.900000,46.573453,59.521123,36.907863
49.836233,90.137122,141.607167,175.102982,90.905638,89.143473,29.092034,14.281098,138.136732,3.425664,89.365136,50.591337,173.558678,142.441844,170.641122,138.820502,90.840783,137.761440,-0.000790,-1.897757,32.000000,-235.727665,138.866059,-0.023123,24.404196,0.687339,420887.355954,0.958248,50.031461,8.636294,2.841057,1.242858,1.469307,194.196257,32.000000,201.422531,206.345637,193.154189,200.596476,32.000000,184.878923,68.659458,84.222565,90.809959,0.000000,59.999925,59.523279,50.317532,25.900000,46.579237,59.531469,37.031707
49.839882,90.141248,141.623215,175.109173,90.965341,89.147546,29.090929,14.280976,138.155792,3.426304,89.371128,50.595041,173.564461,142.455382,170.648070,138.840623,90.845782,137.779840,-0.000790,-1.894777,32.000000,-235.727831,138.880467,-0.023132,24.403298,0.687393,420881.820951,0.957596,50.034518,8.637113,2.841205,1.733068,1.305872,194.200265,32.000000,201.435953,206.355249,193.155092,200.603543,32.000000,184.873566,68.652237,84.240565,90.811752,0.000000,59.999925,59.523279,50.303089,25.900000,46.586720,59.521251,37.016593
49.839760,90.144581,141.638886,175.113777,90.969270,89.151653,29.119784,14.281109,138.169647,3.425792,89.375783,50.599720,173.570197,142.463879,170.654771,138.857644,90.849178,137.793450,-0.000790,-1.894190,32.000000,-235.727631,138.894729,-0.022975,24.402577,0.687507,420879.688936,0.957692,50.039926,8.640246,2.841562,0.556736,1.644319,194.204427,32.000000,201.445579,206.365246,193.161075,200.610707,32.000000,184.874660,68.643668,84.253061,90.811508,0.000000,59.999925,59.523279,50.300648,25.900000,46.592996,59.522932,36.935742
49.842386,90.148618,141.660726,175.119171,90.979404,89.176040,29.051468,14.281252,138.186166,3.425997,89.382890,50.606071,173.578984,142.481327,170.662485,138.878824,90.854873,137.812447,-0.000792,-1.893004,32.000000,-235.727410,138.912330,-0.022966,24.399880,0.687685,420916.119483,0.960145,50.044150,8.644831,2.841873,0.141502,0.942017,194.202232,32.000000,201.457157,206.377582,193.164815,200.622066,32.000000,184.875887,68.633469,84.267749,90.812316,0.000000,59.999925,59.523279,50.289319,25.900000,46.600457,59.518369,36.892969
