OSU 80 Ton Compressor Load Stand
49.819579,90.286045,142.348838,175.656503,90.966508,89.163765,29.087227,14.279879,138.934889,3.443868,89.505212,50.624113,174.106990,143.263444,171.158079,139.637791,91.225989,138.568702,-0.000777,-1.907144,32.000000,-235.728246,139.654798,-0.022968,24.526846,0.688295,420536.622709,0.958686,50.209769,8.652377,2.857654,1.112305,0.598969,194.923959,32.000000,202.136573,207.059593,193.796660,201.358309,32.000000,185.590604,68.616651,84.518792,91.072353,0.000000,59.999925,59.523279,49.285306,25.900000,47.036740,59.523709,37.002360
49.823287,90.286462,142.345134,175.659910,90.938221,89.156762,29.099902,14.279753,138.926343,3.444168,89.504930,50.619666,174.110526,143.256823,171.161857,139.631358,91.228588,138.562737,-0.000775,-1.907116,32.000000,-235.728610,139.648642,-0.022995,24.524996,0.688199,420527.320687,0.956876,50.208800,8.644377,2.857559,1.179362,4.646461,194.927494,32.000000,202.146849,207.074978,193.801344,201.365900,32.000000,185.592795,68.600797,84.518208,91.077285,0.000000,59.999925,59.523279,49.282943,25.900000,47.040018,59.533525,36.923416
49.817090,90.286931,142.337486,175.664267,90.888661,89.156652,29.113302,14.279679,138.920228,3.443303,89.505838,50.612594,174.114357,143.247624,171.166263,139.626170,91.230545,138.557906,-0.000775,-1.905910,32.000000,-235.728779,139.640834,-0.022959,24.516340,0.688205,420516.826128,0.961676,50.208248,8.635904,2.857453,0.820584,1.099105,194.931034,32.000000,202.152854,207.091028,193.811875,201.375071,32.000000,185.597500,68.582434,84.518377,91.083166,0.000000,59.999925,59.523279,49.280182,25.900000,47.043919,59.515232,36.945940
49.818889,90.288135,142.333145,175.668742,90.827888,89.156796,29.106519,14.279718,138.916665,3.443177,89.507081,50.609433,174.117963,143.243184,171.171377,139.620563,91.230688,138.556466,-0.000772,-1.905923,32.000000,-235.728642,139.635552,-0.023003,24.508266,0.688250,420479.008554,0.961227,50.206553,8.631395,2.857247,0.840049,0.726137,194.934366,32.000000,202.160461,207.102104,193.823097,201.381967,32.000000,185.595658,68.566517,84.518959,91.087780,0.000000,59.999925,59.523279,49.275698,25.900000,47.048464,59.511396,37.101773
49.813128,90.289646,142.327321,175.674897,90.782519,89.144677,29.081519,14.279712,138.905096,3.443158,89.509142,50.608314,174.123948,143.234526,171.177054,139.611582,91.230963,138.549372,-0.000773,-1.905961,32.000000,-235.728641,139.628069,-0.022882,24.501922,0.688470,420479.118304,0.961330,50.205617,8.628829,2.856978,0.776346,0.966306,194.944820,32.000000,202.168511,207.117283,193.836354,201.389234,32.000000,185.601260,68.546299,84.520126,91.091711,0.000000,59.999925,59.523279,49.280744,25.900000,47.053859,59.528597,37.036696
49.803280,90.291499,142.322496,175.680054,90.788470,89.132507,29.115500,14.279655,138.896555,3.442986,89.510654,50.603103,174.128514,143.229316,171.181159,139.603087,91.231718,138.541300,-0.000773,-1.904864,32.000000,-235.728770,139.618326,-0.022757,24.499841,0.688588,420479.684345,0.958720,50.204516,8.626726,2.856715,0.611181,1.035766,194.943581,32.000000,202.178710,207.126691,193.842072,201.396288,32.000000,185.605363,68.527921,84.521760,91.095049,0.000000,59.999925,59.523279,49.291558,25.900000,47.059459,59.519038,36.942639
49.792896,90.294106,142.308493,175.685427,90.783948,89.132428,29.053622,14.279643,138.884135,3.442600,89.514166,50.599590,174.133057,143.222196,171.186569,139.593942,91.231017,138.528363,-0.000773,-1.904858,32.000000,-235.728700,139.605788,-0.022771,24.496841,0.688823,420377.204824,0.958967,50.228747,8.622770,2.857793,1.238008,0.931125,194.949269,32.000000,202.184987,207.135549,193.852315,201.403089,32.000000,185.607061,68.503860,84.527158,91.099377,0.000000,59.999925,59.523279,49.299996,25.900000,47.066474,59.522126,36.888934
49.792538,90.296691,142.298793,175.689092,90.821098,89.128887,29.102343,14.279655,138.876721,3.442210,89.518671,50.598466,174.137627,143.215982,171.191139,139.585081,91.229952,138.517420,-0.000772,-1.905463,32.000000,-235.728651,139.601095,-0.022824,24.492866,0.688888,420381.015770,0.959113,50.235080,8.617002,2.857898,1.243760,1.625440,194.955361,32.000000,202.191207,207.143841,193.863438,201.410744,32.000000,185.613217,68.486271,84.532769,91.104834,0.000000,59.999925,59.523279,49.302937,25.900000,47.073094,59.525814,37.148434
49.785822,90.299964,142.292790,175.693340,90.834240,89.109667,29.087722,14.279592,138.867998,3.441670,89.523456,50.596569,174.143547,143.207127,171.196997,139.579018,91.229329,138.511452,-0.000772,-1.907226,32.000000,-235.728620,139.593259,-0.022859,24.485911,0.689013,420386.216537,0.959994,50.242889,8.611988,2.857912,0.760407,0.649916,194.960141,32.000000,202.199828,207.157642,193.876491,201.418036,32.000000,185.622432,68.465584,84.542476,91.111062,0.000000,59.999925,59.523279,49.312312,25.900000,47.081156,59.511347,37.034128
49.787628,90.303584,142.289071,175.696340,90.794455,89.109746,29.074178,14.279602,138.860885,3.441827,89.526245,50.591115,174.146142,143.199803,171.202135,139.575051,91.227922,138.504763,-0.000768,-1.906066,32.000000,-235.728781,139.586399,-0.022870,24.479857,0.689025,420321.254821,0.958937,50.245045,8.609562,2.857770,1.007575,0.894559,194.961770,32.000000,202.207268,207.163138,193.884453,201.428238,32.000000,185.620266,68.447980,84.552451,91.115214,0.000000,59.999925,59.523279,49.311357,25.900000,47.089116,59.516215,37.154304
49.796461,90.308456,142.285492,175.698752,90.786928,89.109935,29.047708,14.279660,138.856636,3.441958,89.531984,50.585394,174.150195,143.196765,171.208428,139.570302,91.225357,138.501416,-0.000770,-1.904876,32.000000,-235.728971,139.583047,-0.022897,24.477041,0.689211,420291.940703,0.958928,50.252817,8.606523,2.857880,2.234782,2.912718,194.969618,32.000000,202.212163,207.171907,193.898019,201.440704,32.000000,185.629252,68.429449,84.566282,91.120567,0.000000,59.999925,59.523279,49.308365,25.900000,47.099575,59.522116,36.889154
49.800948,90.313272,142.283261,175.700726,90.789776,89.109725,29.103913,14.279917,138.854385,3.441664,89.536202,50.584634,174.150937,143.194604,171.213624,139.567423,91.221913,138.498650,-0.000767,-1.906036,32.000000,-235.728885,139.582873,-0.023034,24.478036,0.689324,420302.511762,0.960835,50.258122,8.606956,2.857823,1.363484,1.416827,194.975924,32.000000,202.216665,207.177433,193.913932,201.450381,32.000000,185.634854,68.410168,84.579128,91.123500,0.000000,59.999925,59.523279,49.302713,25.900000,47.110295,59.523375,37.021582
49.804855,90.317953,142.286045,175.703118,90.720314,89.109827,29.071685,14.279879,138.854563,3.441490,89.540528,50.587525,174.152939,143.199156,171.218827,139.567241,91.220671,138.502423,-0.000768,-1.904290,32.000000,-235.729023,139.582559,-0.023007,24.480409,0.689249,420309.405160,0.960782,50.257002,8.609086,2.857489,0.458405,1.021404,194.977711,32.000000,202.223490,207.185237,193.925068,201.459062,32.000000,185.636345,68.397209,84.590100,91.128472,0.000000,59.999925,59.523279,49.296466,25.900000,47.119860,59.515212,37.105514
49.812583,90.322966,142.283018,175.705843,90.700696,89.105836,29.061261,14.279923,138.865508,3.441905,89.543725,50.592766,174.155874,143.208916,171.224872,139.576779,91.219258,138.507549,-0.000767,-1.902501,32.000000,-235.728992,139.592618,-0.023076,24.485494,0.689086,420313.759936,0.959784,50.252399,8.611581,2.856949,0.474765,0.811203,194.982759,32.000000,202.229541,207.191192,193.940869,201.472950,32.000000,185.639191,68.379881,84.602487,91.134216,0.000000,59.999925,59.523279,49.283838,25.900000,47.131202,59.520523,37.201259
49.811165,90.326219,142.294350,175.708050,90.747754,89.093584,29.120859,14.279762,138.875264,3.442183,89.546152,50.595153,174.158013,143.220973,171.230075,139.586039,91.219439,138.515458,-0.000765,-1.901319,32.000000,-235.729201,139.600554,-0.023073,24.487994,0.688895,420317.840118,0.960469,50.249378,8.613440,2.856624,0.553448,1.095874,194.991588,32.000000,202.236661,207.195624,193.953321,201.475943,32.000000,185.645601,68.367786,84.611497,91.138203,0.000000,59.999925,59.523279,49.284413,25.900000,47.139188,59.522736,37.174186
49.830113,90.330162,142.313625,175.711281,90.849329,89.109757,29.104356,14.279994,138.892288,3.442157,89.549060,50.596478,174.161023,143.236559,171.237163,139.598740,91.218330,138.529589,-0.000761,-1.900135,32.000000,-235.728850,139.616943,-0.023031,24.489546,0.688613,420246.315435,0.958509,50.250397,8.618535,2.856454,0.964868,0.719784,194.999781,32.000000,202.243424,207.200651,193.968462,201.484379,32.000000,185.651175,68.352247,84.623967,91.143940,0.000000,59.999925,59.523279,49.267620,25.900000,47.148673,59.527643,36.932954
49.843890,90.333791,142.335914,175.714250,90.911870,89.109704,29.103976,14.280340,138.907070,3.442506,89.554112,50.602369,174.164466,143.249615,171.243543,139.616600,91.219121,138.548249,-0.000761,-1.897230,32.000000,-235.728530,139.634324,-0.023020,24.490535,0.688605,420304.186447,0.960809,50.244896,8.623889,2.856277,0.892547,0.704285,195.004740,32.000000,202.252062,207.207305,193.976072,201.489502,32.000000,185.660799,68.340449,84.635543,91.150298,0.000000,59.999925,59.523279,49.248866,25.900000,47.157047,59.525971,37.067143
49.851643,90.338276,142.351207,175.718602,90.888265,89.109943,29.117861,14.280355,138.925309,3.443059,89.559672,50.608039,174.167238,143.270395,171.249950,139.638730,91.219917,138.573441,-0.000759,-1.893733,32.000000,-235.728407,139.656988,-0.022976,24.490051,0.688516,420321.272507,0.958100,50.234442,8.632716,2.855986,0.764291,1.281322,195.015130,32.000000,202.258495,207.209065,193.987413,201.492683,32.000000,185.659878,68.325458,84.647401,91.156273,0.000000,59.999925,59.523279,49.222525,25.900000,47.167623,59.510482,37.017253
49.862924,90.341878,142.364123,175.722929,90.856201,89.110108,29.062119,14.280387,138.944517,3.443465,89.563015,50.615404,174.170210,143.291511,171.254841,139.658397,91.218978,138.590825,-0.000758,-1.890829,32.000000,-235.728494,139.679502,-0.023158,24.492876,0.688540,420323.881037,0.957629,50.235790,8.640652,2.856122,0.635299,0.829087,195.020787,32.000000,202.266311,207.212145,193.994916,201.494646,32.000000,185.663502,68.313941,84.657953,91.161924,0.000000,59.999925,59.523279,49.206707,25.900000,47.175883,59.508849,37.160393
49.870163,90.346655,142.384075,175.728599,90.875243,89.118569,29.041389,14.280588,138.969201,3.443810,89.567709,50.625543,174.174500,143.315587,171.261233,139.682436,91.221838,138.611167,-0.000759,-1.889690,32.000000,-235.728237,139.703087,-0.023162,24.497310,0.688231,420318.450320,0.958244,50.215080,8.653806,2.855005,0.248354,1.326234,195.028054,32.000000,202.274914,207.217690,194.002805,201.497289,32.000000,185.671496,68.302379,84.670957,91.171493,0.000000,59.999925,59.523279,49.185377,25.900000,47.186893,59.514209,37.093482
49.876944,90.350632,142.403922,175.733425,90.871943,89.130881,29.105441,14.280571,138.992619,3.444412,89.572358,50.636011,174.179432,143.339020,171.266926,139.703459,91.225604,138.629279,-0.000758,-1.889119,32.000000,-235.728262,139.726971,-0.022942,24.501818,0.688124,420338.244414,0.959580,50.210484,8.659989,2.854822,0.517136,0.659327,195.033766,32.000000,202.287956,207.221156,194.008261,201.501128,32.000000,185.670419,68.293324,84.682057,91.179859,0.000000,59.999925,59.523279,49.173800,25.900000,47.196034,59.511445,37.166703
49.888609,90.354775,142.426734,175.739591,90.901381,89.143612,29.107072,14.280394,139.019844,3.445127,89.577145,50.640399,174.185580,143.366881,171.272421,139.726358,91.230322,138.653789,-0.000758,-1.885673,32.000000,-235.728385,139.756772,-0.022983,24.507609,0.688048,420373.867571,0.957352,50.207583,8.666277,2.854866,1.454446,0.794811,195.039323,32.000000,202.298806,207.228254,194.013976,201.505860,32.000000,185.679555,68.283300,84.692777,91.189862,0.000000,59.999925,59.523279,49.142593,25.900000,47.206430,59.526827,37.146380
49.893489,90.357967,142.453909,175.744650,90.916735,89.143491,29.071196,14.280374,139.046031,3.445882,89.579297,50.648912,174.190484,143.393305,171.277969,139.750018,91.235370,138.672971,-0.000757,-1.882818,32.000000,-235.728363,139.777584,-0.022975,24.512390,0.688195,420468.265779,0.957693,50.212814,8.672139,2.855364,0.851369,0.895202,195.042102,32.000000,202.310036,207.232012,194.019589,201.510462,32.000000,185.681202,68.274559,84.701132,91.198657,0.000000,59.999925,59.523279,49.128793,25.900000,47.214457,59.523582,37.192088
49.910038,90.361485,142.488095,175.750191,90.946331,89.159726,29.107307,14.280385,139.077589,3.446640,89.582212,50.655411,174.197447,143.423022,171.285774,139.783387,91.243354,138.704289,-0.000754,-1.880421,32.000000,-235.728335,139.812100,-0.022991,24.517630,0.688050,420460.656411,0.957491,50.206505,8.677918,2.855368,0.605176,1.110225,195.050138,32.000000,202.322435,207.245449,194.028611,201.513025,32.000000,185.688667,68.266678,84.713074,91.210286,0.000000,59.999925,59.523279,49.096146,25.900000,47.223931,59.525893,37.141318
49.920742,90.363432,142.520945,175.754913,91.007775,89.159640,29.079527,14.280491,139.107264,3.447465,89.581593,50.664503,174.202837,143.449538,171.290999,139.809249,91.250508,138.735121,-0.000754,-1.877499,32.000000,-235.728346,139.844225,-0.023050,24.523532,0.687885,420468.271807,0.957817,50.197752,8.682526,2.855259,0.747591,2.427691,195.055329,32.000000,202.334411,207.251875,194.034644,201.521500,32.000000,185.692537,68.261068,84.720916,91.219073,0.000000,59.999925,59.523279,49.067680,25.900000,47.230667,59.521870,37.086732
49.948159,90.365250,142.560012,175.760501,91.075438,89.180145,29.108522,14.280401,139.139348,3.448430,89.581162,50.671934,174.208623,143.484514,171.298572,139.843671,91.261572,138.770458,-0.000754,-1.873962,32.000000,-235.728540,139.877205,-0.023004,24.530111,0.687785,420508.176974,0.959276,50.186203,8.691556,2.855187,0.491376,0.541594,195.063055,32.000000,202.347164,207.263978,194.043183,201.527485,32.000000,185.698972,68.254089,84.729834,91.228117,0.000000,59.999925,59.523279,49.016885,25.900000,47.237696,59.523454,37.147554
49.965992,90.366180,142.590706,175.765075,91.147693,89.216431,29.044906,14.280488,139.167625,3.449090,89.578181,50.679337,174.213024,143.513748,171.305142,139.870081,91.270940,138.798673,-0.000756,-1.871043,32.000000,-235.728468,139.906766,-0.023048,24.535440,0.687626,420528.925585,0.957273,50.171487,8.697996,2.854943,0.794217,4.641500,195.066414,32.000000,202.357210,207.272245,194.047812,201.535618,32.000000,185.702557,68.248979,84.736952,91.235143,0.000000,59.999925,59.523279,48.978088,25.900000,47.242787,59.523818,37.068610
49.985794,90.365578,142.623345,175.770919,91.267203,89.240938,29.118553,14.280460,139.202115,3.449656,89.574941,50.688759,174.218244,143.547386,171.311686,139.900268,91.281153,138.828687,-0.000755,-1.868715,32.000000,-235.728300,139.940463,-0.023119,24.543445,0.687489,420650.341430,0.956626,50.146203,8.701559,2.854192,0.546776,0.677648,195.072432,32.000000,202.366391,207.283280,194.057364,201.541483,32.000000,185.714346,68.245494,84.745418,91.241700,0.000000,59.999925,59.523279,48.928770,25.900000,47.246772,59.520975,37.205147
49.986878,90.364051,142.649449,175.776908,91.233936,89.252990,29.129071,14.280395,139.228787,3.450123,89.571702,50.692621,174.223284,143.575808,171.316921,139.926696,91.290092,138.857864,-0.000753,-1.866977,32.000000,-235.728099,139.967507,-0.023080,24.551735,0.687365,420762.043146,0.957759,50.126471,8.705915,2.853678,0.127008,0.744673,195.076736,32.000000,202.374877,207.289164,194.066793,201.548446,32.000000,185.717957,68.241247,84.752357,91.246180,0.000000,59.999925,59.523279,48.888687,25.900000,47.248131,59.524772,37.113144
49.991235,90.362858,142.681816,175.785413,91.236086,89.269456,29.118667,14.280286,139.259660,3.451264,89.569419,50.696733,174.231319,143.604707,171.325202,139.954909,91.303003,138.887381,-0.000753,-1.864631,32.000000,-235.728177,139.996714,-0.023116,24.562467,0.687213,420812.138401,0.957000,50.112178,8.711105,2.853612,1.043026,0.571531,195.082563,32.000000,202.387168,207.297071,194.074843,201.557943,32.000000,185.723586,68.234738,84.762031,91.254082,0.000000,59.999925,59.523279,48.858615,25.900000,47.250830,59.526807,37.091795
49.994636,90.361855,142.705243,175.791669,91.263023,89.273519,29.059370,14.280083,139.284695,3.451457,89.567305,50.697687,174.238329,143.628497,171.332264,139.979213,91.313025,138.906627,-0.000753,-1.862899,32.000000,-235.728342,140.019100,-0.023054,24.568825,0.687186,420889.094843,0.959401,50.106780,8.713824,2.853873,1.127296,0.565715,195.087754,32.000000,202.396702,207.304873,194.077018,201.563396,32.000000,185.731827,68.228543,84.769067,91.259062,0.000000,59.999925,59.523279,48.826938,25.900000,47.252933,59.510649,37.193042
49.999834,90.360419,142.736467,175.799072,91.286145,89.281723,29.102579,14.280120,139.311147,3.451483,89.565007,50.701697,174.245124,143.652684,171.339338,140.004111,91.326338,138.929269,-0.000753,-1.866392,32.000000,-235.728377,140.041311,-0.023160,24.569909,0.687050,420903.060517,0.956731,50.101648,8.713841,2.854301,1.045885,1.874033,195.090871,32.000000,202.409372,207.311436,194.078824,201.571886,32.000000,185.743677,68.220678,84.776643,91.262700,0.000000,59.999925,59.523279,48.792238,25.900000,47.255017,59.523109,37.171618
50.012326,90.360118,142.752942,175.805026,91.294467,89.297942,29.125463,14.280348,139.327925,3.451715,89.562877,50.704867,174.250700,143.673838,171.344028,140.021001,91.334759,138.945913,-0.000752,-1.867560,32.000000,-235.728139,140.059725,-0.023219,24.566276,0.687041,420883.802633,0.958716,50.099642,8.712253,2.854672,0.547584,0.754947,195.094328,32.000000,202.417839,207.315640,194.079887,201.582165,32.000000,185.751749,68.209097,84.781101,91.265861,0.000000,59.999925,59.523279,48.748877,25.900000,47.258088,59.518763,37.104414
50.019444,90.359132,142.771674,175.811259,91.231638,89.294094,29.083929,14.280288,139.348715,3.452244,89.559929,50.706810,174.257134,143.693826,171.349928,140.044292,91.347463,138.963753,-0.000753,-1.868758,32.000000,-235.728194,140.077293,-0.023170,24.561039,0.687187,420952.898063,0.956767,50.082793,8.711262,2.854399,0.890732,1.480865,195.097036,32.000000,202.428752,207.323186,194.081368,201.591878,32.000000,185.762603,68.198115,84.783687,91.270820,0.000000,59.999925,59.523279,48.702312,25.900000,47.261297,59.520995,37.167803
50.022323,90.357591,142.788928,175.815656,91.222831,89.314366,29.101419,14.280151,139.363008,3.452508,89.556528,50.704513,174.261308,143.712155,171.354386,140.059715,91.355967,138.976556,-0.000753,-1.868768,32.000000,-235.728297,140.091758,-0.023372,24.557077,0.687266,420913.410942,0.956840,50.077026,8.707862,2.854370,1.448399,0.621893,195.101769,32.000000,202.433334,207.328423,194.082586,201.598320,32.000000,185.773020,68.187690,84.783119,91.273567,0.000000,59.999925,59.523279,48.669422,25.900000,47.262735,59.523375,37.181963
50.004479,90.355537,142.806987,175.821091,91.258501,89.314041,29.111523,14.280228,139.383972,3.453222,89.552671,50.703280,174.268245,143.732362,171.360331,140.078652,91.367899,138.990541,-0.000755,-1.871100,32.000000,-235.728400,140.107822,-0.023389,24.560962,0.687615,420968.133106,0.956520,50.073244,8.703780,2.854718,0.580316,0.960843,195.105755,32.000000,202.446628,207.334793,194.082012,201.612298,32.000000,185.777137,68.178039,84.781521,91.277665,0.000000,59.999925,59.523279,48.641298,25.900000,47.264020,59.528587,37.071692
50.001825,90.354559,142.822222,175.826180,91.264045,89.314117,29.047365,14.280206,139.400530,3.453628,89.548943,50.701724,174.273788,143.749724,171.364860,140.093528,91.377366,139.008621,-0.000757,-1.874039,32.000000,-235.728349,140.122495,-0.023375,24.565960,0.687751,420990.206319,0.957718,50.072968,8.702561,2.855078,0.547961,0.850748,195.112809,32.000000,202.452464,207.339617,194.085721,201.622054,32.000000,185.786295,68.172441,84.777633,91.280402,0.000000,59.999925,59.523279,48.618779,25.900000,47.266229,59.522677,37.172719
49.996251,90.351717,142.844952,175.832919,91.248075,89.305991,29.068566,14.280284,139.425662,3.454154,89.544080,50.697055,174.278920,143.772353,171.369250,140.115691,91.386716,139.031173,-0.000756,-1.875801,32.000000,-235.728134,140.142366,-0.023455,24.572622,0.687779,420970.408919,0.956716,50.078272,8.697254,2.855809,1.369386,0.714288,195.111730,32.000000,202.460789,207.346042,194.083436,201.636374,32.000000,185.798224,68.168293,84.771953,91.282935,0.000000,59.999925,59.523279,48.594912,25.900000,47.266561,59.520346,37.113365
49.989167,90.349141,142.865198,175.839116,91.224614,89.297664,29.064113,14.280341,139.443723,3.454445,89.538926,50.690499,174.284054,143.791028,171.374173,140.132368,91.393370,139.051477,-0.000756,-1.874637,32.000000,-235.728012,140.157215,-0.023406,24.577525,0.687816,420957.811562,0.956793,50.084825,8.698031,2.856638,1.128912,1.075774,195.116848,32.000000,202.467356,207.349496,194.085376,201.648166,32.000000,185.804376,68.165925,84.767694,91.285012,0.000000,59.999925,59.523279,48.572775,25.900000,47.266291,59.522873,37.183724
49.980050,90.346263,142.885300,175.846250,91.188913,89.280731,29.094510,14.280317,139.468417,3.454340,89.532868,50.688405,174.291631,143.813387,171.381589,140.157214,91.401373,139.075146,-0.000756,-1.874686,32.000000,-235.727892,140.176329,-0.023413,24.583644,0.687799,420904.580752,0.957574,50.090879,8.700258,2.857579,1.322006,0.527916,195.125005,32.000000,202.476527,207.352015,194.086974,201.662395,32.000000,185.811535,68.160803,84.763788,91.286204,0.000000,59.999925,59.523279,48.545341,25.900000,47.266331,59.528666,37.177194
49.986712,90.343178,142.898830,175.852144,91.157639,89.288665,29.043133,14.280324,139.487243,3.454523,89.526369,50.684999,174.298353,143.834076,171.386278,140.178736,91.406202,139.098465,-0.000756,-1.874545,32.000000,-235.728134,140.195250,-0.023471,24.585636,0.687569,420796.540328,0.956777,50.088011,8.703085,2.857867,0.237369,0.575993,195.132755,32.000000,202.481751,207.356723,194.088471,201.671303,32.000000,185.817276,68.155043,84.759053,91.285838,0.000000,59.999925,59.523279,48.513465,25.900000,47.265543,59.525696,37.165382
49.984655,90.338340,142.918171,175.860400,91.090089,89.276579,29.112531,14.280354,139.512172,3.455233,89.518926,50.681126,174.304706,143.857780,171.390370,140.203065,91.411571,139.124610,-0.000758,-1.874579,32.000000,-235.728153,140.219324,-0.023432,24.589445,0.687624,420779.281615,0.956819,50.090001,8.708914,2.858586,1.234074,0.606013,195.141398,32.000000,202.489852,207.361218,194.086711,201.682359,32.000000,185.824621,68.146619,84.752043,91.284149,0.000000,59.999925,59.523279,48.484433,25.900000,47.263007,59.526434,37.057679
49.978423,90.334244,142.932799,175.867926,91.048106,89.272475,29.068591,14.280226,139.535002,3.455793,89.514747,50.678847,174.312284,143.876951,171.395066,140.225623,91.415527,139.149290,-0.000759,-1.874595,32.000000,-235.728200,140.237047,-0.023424,24.591935,0.687593,420783.979027,0.959452,50.082805,8.713262,2.858689,1.082315,1.051848,195.147622,32.000000,202.497708,207.363558,194.088175,201.690246,32.000000,185.833284,68.141748,84.745895,91.283471,0.000000,59.999925,59.523279,48.460675,25.900000,47.260132,59.530899,37.186145
49.966458,90.330096,142.950023,175.877556,90.934728,89.256192,29.092307,14.280247,139.564812,3.455998,89.508137,50.673843,174.321136,143.900789,171.402402,140.250306,91.419228,139.177983,-0.000760,-1.874597,32.000000,-235.728227,140.261653,-0.023514,24.597137,0.687399,420692.555916,0.959037,50.074566,8.722579,2.858869,0.818324,0.905829,195.158120,32.000000,202.503774,207.369817,194.092036,201.700405,32.000000,185.841362,68.135836,84.737889,91.282814,0.000000,59.999925,59.523279,48.444873,25.900000,47.258172,59.528469,37.135595
49.961664,90.326688,142.965061,175.886047,90.878581,89.235816,29.032516,14.280226,139.590275,3.456396,89.502144,50.672283,174.328319,143.925317,171.405843,140.278832,91.421029,139.198565,-0.000760,-1.874643,32.000000,-235.728159,140.282989,-0.023522,24.601809,0.687513,420670.039212,0.959493,50.083735,8.730690,2.859864,0.897050,1.450131,195.165635,32.000000,202.511208,207.376971,194.094377,201.703273,32.000000,185.847328,68.130710,84.728546,91.281312,0.000000,59.999925,59.523279,48.425851,25.900000,47.256533,59.523041,37.067730
49.953024,90.322985,142.989004,175.895822,90.806329,89.211046,29.104930,14.280301,139.620851,3.457113,89.495778,50.674650,174.337245,143.953553,171.412404,140.313215,91.425324,139.230811,-0.000761,-1.875214,32.000000,-235.728189,140.313762,-0.023550,24.608391,0.687520,420555.194529,0.958779,50.098400,8.741316,2.861262,0.990401,0.889570,195.176915,32.000000,202.525054,207.383281,194.092060,201.712527,32.000000,185.856711,68.126106,84.718713,91.282593,0.000000,59.999925,59.523279,48.412148,25.900000,47.254880,59.508859,37.178515
49.948332,90.320497,143.016668,175.903859,90.854334,89.199010,29.100186,14.280234,139.648995,3.457766,89.488844,50.676731,174.344507,143.979446,171.418294,140.339283,91.430299,139.254853,-0.000761,-1.875764,32.000000,-235.728424,140.340136,-0.023544,24.614732,0.687402,420452.741560,0.959192,50.101909,8.749196,2.861970,2.104033,1.257272,195.186097,32.000000,202.534852,207.392323,194.090581,201.719537,32.000000,185.864385,68.122881,84.710635,91.284416,0.000000,59.999925,59.523279,48.396797,25.900000,47.254421,59.530722,37.056578
49.954502,90.316117,143.046963,175.912861,90.890072,89.182586,29.043036,14.280325,139.682712,3.457720,89.482326,50.678408,174.353280,144.017474,171.424903,140.375249,91.436416,139.287850,-0.000760,-1.875742,32.000000,-235.728326,140.373531,-0.023471,24.619188,0.687250,420366.593650,0.956508,50.102809,8.760034,2.862810,1.963700,0.552645,195.201306,32.000000,202.541807,207.406686,194.096602,201.728532,32.000000,185.875116,68.121862,84.701498,91.286219,0.000000,59.999925,59.523279,48.368545,25.900000,47.252261,59.527309,37.329945
49.957385,90.312118,143.075844,175.920331,90.879523,89.174214,29.105521,14.280264,139.713560,3.458627,89.476830,50.683221,174.360426,144.046749,171.429531,140.405368,91.441843,139.320940,-0.000761,-1.875714,32.000000,-235.728333,140.404703,-0.023531,24.623368,0.687085,420256.569275,0.958652,50.098622,8.765160,2.863342,1.068235,0.492986,195.208958,32.000000,202.552107,207.418972,194.101539,201.734021,32.000000,185.890198,68.122088,84.693408,91.286629,0.000000,59.999925,59.523279,48.344978,25.900000,47.249849,59.526680,37.350781
49.966091,90.306796,143.122378,175.929579,90.862742,89.174068,29.064603,14.280345,139.753677,3.460264,89.467362,50.690233,174.368150,144.087490,171.437388,140.447037,91.447044,139.364293,-0.000762,-1.871638,32.000000,-235.728052,140.445077,-0.023580,24.632176,0.687010,420183.862061,0.959076,50.095629,8.776899,2.864011,1.310958,1.258069,195.223318,32.000000,202.564694,207.432071,194.109447,201.739497,32.000000,185.894940,68.123918,84.682800,91.288630,0.000000,59.999925,59.523279,48.300748,25.900000,47.246316,59.530967,37.258925
49.968618,90.300944,143.158507,175.937397,90.858504,89.165790,29.052158,14.280246,139.792129,3.460693,89.459052,50.694149,174.375659,144.121394,171.445941,140.486734,91.454278,139.400851,-0.000762,-1.869836,32.000000,-235.728084,140.481551,-0.023628,24.643003,0.686888,420169.694567,0.958033,50.084476,8.789504,2.864274,0.172655,1.480951,195.234452,32.000000,202.574034,207.447114,194.118492,201.744477,32.000000,185.902227,68.127420,84.674611,91.291022,0.000000,59.999925,59.523279,48.283556,25.900000,47.241053,59.523473,37.367582
49.967713,90.293565,143.210398,175.947100,90.930935,89.165648,29.111417,14.280243,139.841258,3.461613,89.448615,50.697057,174.386238,144.167044,171.454902,140.530289,91.461337,139.451697,-0.000761,-1.868660,32.000000,-235.728084,140.532287,-0.023661,24.656678,0.686770,420146.570051,0.956790,50.076424,8.802398,2.865102,0.883553,2.369090,195.251002,32.000000,202.584021,207.467595,194.126596,201.748980,32.000000,185.920725,68.129408,84.667138,91.292761,0.000000,59.999925,59.523279,48.253150,25.900000,47.234051,59.513678,37.303900
49.974725,90.287578,143.252377,175.956808,90.906257,89.165551,29.109134,14.280201,139.885124,3.462136,89.439536,50.703442,174.397080,144.205205,171.460967,140.569203,91.469357,139.494890,-0.000762,-1.868633,32.000000,-235.728137,140.574398,-0.023682,24.668163,0.686482,420089.322173,0.957869,50.065635,8.815691,2.865674,0.805198,1.790861,195.262989,32.000000,202.597179,207.482875,194.131860,201.753625,32.000000,185.930557,68.130521,84.663148,91.295129,0.000000,59.999925,59.523279,48.220802,25.900000,47.228261,59.516687,37.095903
49.990196,90.280668,143.315128,175.968679,90.945153,89.185768,29.110667,14.280214,139.937893,3.462703,89.427308,50.715788,174.406858,144.253342,171.469102,140.621662,91.477636,139.546786,-0.000760,-1.866877,32.000000,-235.728006,140.626057,-0.023680,24.678321,0.686209,420063.284436,0.957614,50.050935,8.831541,2.866275,1.795406,1.808114,195.276216,32.000000,202.610534,207.497886,194.137805,201.756700,32.000000,185.950049,68.130636,84.661719,91.296623,0.000000,59.999925,59.523279,48.182080,25.900000,47.221688,59.521654,37.264281
50.000121,90.274521,143.357459,175.977543,90.948717,89.197862,29.042003,14.280231,139.980476,3.463311,89.417049,50.721564,174.415464,144.296698,171.477777,140.664024,91.487107,139.593679,-0.000759,-1.863963,32.000000,-235.727915,140.668014,-0.023454,24.683937,0.686046,420075.113132,0.956992,50.030892,8.843610,2.866452,0.700299,2.737449,195.289344,32.000000,202.621663,207.508618,194.143840,201.765288,32.000000,185.962617,68.129963,84.664517,91.299736,0.000000,59.999925,59.523279,48.142524,25.900000,47.215809,59.521516,37.279542
50.019637,90.266429,143.400206,175.986528,90.956586,89.221928,29.109486,14.280180,140.030453,3.464161,89.405125,50.729803,174.426858,144.344560,171.487221,140.712580,91.497742,139.644585,-0.000759,-1.860458,32.000000,-235.727953,140.720878,-0.023370,24.690025,0.686226,420165.481641,0.956673,50.023323,8.860810,2.867567,0.866169,0.721567,195.307275,32.000000,202.634349,207.522013,194.148862,201.766756,32.000000,185.980557,68.127344,84.668422,91.301992,0.000000,59.999925,59.523279,48.087030,25.900000,47.207655,59.519667,37.324076
50.033989,90.259318,143.435463,175.993496,91.015491,89.242328,29.091637,14.280223,140.071502,3.464676,89.395806,50.739409,174.434439,144.384130,171.494619,140.754495,91.509367,139.686662,-0.000760,-1.859349,32.000000,-235.727883,140.763483,-0.023419,24.697554,0.686108,420191.051794,0.956119,49.998576,8.872481,2.867357,2.283190,1.279735,195.320347,32.000000,202.643724,207.529112,194.153049,201.770747,32.000000,185.993937,68.123280,84.670636,91.303119,0.000000,59.999925,59.523279,48.036119,25.900000,47.200115,59.521182,37.324149
50.047801,90.251500,143.480037,176.002178,91.108876,89.266838,29.093506,14.280315,140.117357,3.466095,89.387267,50.749358,174.443026,144.430119,171.502191,140.800601,91.523658,139.731529,-0.000762,-1.862255,32.000000,-235.727847,140.810120,-0.023456,24.707988,0.685949,420265.924059,0.955595,49.968731,8.884809,2.866994,1.084811,0.653183,195.337143,32.000000,202.655642,207.539240,194.158691,201.777587,32.000000,186.008519,68.119665,84.674423,91.307759,0.000000,59.999925,59.523279,47.983263,25.900000,47.191403,59.513776,37.331339
50.054999,90.246192,143.515761,176.009517,91.154654,89.279415,29.046154,14.280201,140.153190,3.466700,89.381110,50.754184,174.448558,144.463292,171.507823,140.835656,91.537755,139.769277,-0.000761,-1.865198,32.000000,-235.727860,140.847791,-0.023405,24.718507,0.685802,420325.703372,0.958042,49.945623,8.891235,2.866790,2.216536,1.054706,195.351829,32.000000,202.664035,207.550174,194.166671,201.782695,32.000000,186.021938,68.117570,84.680139,91.312042,0.000000,59.999925,59.523279,47.934322,25.900000,47.186311,59.516333,37.361566
50.069276,90.240022,143.557301,176.017722,91.162470,89.303492,29.045172,14.280121,140.198679,3.467324,89.373371,50.762434,174.456564,144.504751,171.514527,140.882166,91.554027,139.810856,-0.000761,-1.865119,32.000000,-235.727776,140.888338,-0.023382,24.729655,0.685655,420402.233317,0.957618,49.924903,8.896493,2.866959,0.830368,0.521661,195.367807,32.000000,202.675167,207.564494,194.174797,201.788461,32.000000,186.041282,68.113753,84.689259,91.317891,0.000000,59.999925,59.523279,47.879629,25.900000,47.180255,59.521211,37.346159
50.072732,90.234665,143.594650,176.023740,91.140701,89.303125,29.088397,14.280103,140.230768,3.467718,89.366163,50.765516,174.461849,144.537705,171.520255,140.915502,91.568565,139.841375,-0.000761,-1.865714,32.000000,-235.727668,140.923886,-0.023438,24.736950,0.685540,420426.086636,0.957614,49.912619,8.900553,2.867298,2.283099,0.508023,195.381863,32.000000,202.684678,207.577043,194.179425,201.794857,32.000000,186.054279,68.106886,84.698672,91.323073,0.000000,59.999925,59.523279,47.835110,25.900000,47.175207,59.521841,37.250855
50.080400,90.227407,143.633157,176.031311,91.188449,89.302876,29.032383,14.280174,140.266127,3.468363,89.356604,50.768805,174.469548,144.572098,171.525886,140.954856,91.586338,139.878823,-0.000759,-1.866264,32.000000,-235.727490,140.962502,-0.023435,24.744602,0.685407,420443.619361,0.956154,49.897168,8.901832,2.867608,0.886358,0.612360,195.397344,32.000000,202.697701,207.592897,194.183225,201.803313,32.000000,186.065250,68.097601,84.710053,91.329902,0.000000,59.999925,59.523279,47.778850,25.900000,47.167608,59.526325,37.346819
50.080101,90.221343,143.661650,176.037610,91.239785,89.310893,29.038656,14.280181,140.291284,3.468771,89.349753,50.769953,174.475581,144.595764,171.532006,140.981359,91.601498,139.907629,-0.000758,-1.866235,32.000000,-235.727487,140.989886,-0.023392,24.748623,0.685297,420408.608356,0.955881,49.888867,8.901334,2.868123,1.034627,0.971679,195.411982,32.000000,202.707738,207.606778,194.192218,201.809605,32.000000,186.080388,68.090490,84.720936,91.335711,0.000000,59.999925,59.523279,47.733911,25.900000,47.161123,59.517936,37.355990
50.081338,90.213947,143.691858,176.044777,91.196493,89.310899,29.097210,14.280325,140.321948,3.469346,89.340983,50.769373,174.482930,144.624171,171.537965,141.007837,91.619842,139.939005,-0.000758,-1.866213,32.000000,-235.727457,141.019108,-0.023410,24.749675,0.685143,420401.316283,0.956008,49.866292,8.900624,2.868045,1.158017,1.050078,195.426239,32.000000,202.723391,207.623797,194.202118,201.817284,32.000000,186.097585,68.083113,84.734237,91.342891,0.000000,59.999925,59.523279,47.693497,25.900000,47.153083,59.517730,37.327010
50.077167,90.207998,143.712244,176.050647,91.161544,89.310621,29.097624,14.280311,140.342080,3.469754,89.334783,50.766283,174.489051,144.646947,171.543326,141.031127,91.635376,139.961331,-0.000760,-1.865062,32.000000,-235.727534,141.038308,-0.023352,24.745968,0.685300,420371.548694,0.955684,49.868764,8.898162,2.869018,1.344995,0.895566,195.440194,32.000000,202.737808,207.635494,194.213716,201.822251,32.000000,186.109443,68.077937,84.746049,91.348067,0.000000,59.999925,59.523279,47.658348,25.900000,47.146666,59.523611,37.310209
50.071719,90.201475,143.730347,176.057509,91.124830,89.318898,29.048254,14.280287,140.361722,3.470623,89.324556,50.763347,174.495318,144.664170,171.549192,141.055655,91.651390,139.985881,-0.000761,-1.865031,32.000000,-235.727455,141.060967,-0.023548,24.743711,0.685535,420333.880241,0.955151,49.864629,8.893286,2.869730,0.555969,0.889059,195.455391,32.000000,202.753942,207.645892,194.222979,201.829151,32.000000,186.119536,68.071401,84.759876,91.352860,0.000000,59.999925,59.523279,47.606870,25.900000,47.139592,59.518694,37.319380
50.060816,90.195582,143.747167,176.063628,91.088659,89.319061,29.058080,14.280458,140.375656,3.471208,89.314165,50.757556,174.500253,144.677878,171.553425,141.070377,91.663942,140.000065,-0.000763,-1.867389,32.000000,-235.727282,141.075733,-0.023549,24.739193,0.685862,420346.175558,0.955426,49.869622,8.889824,2.870597,1.256420,0.479402,195.468001,32.000000,202.764977,207.659205,194.231552,201.833928,32.000000,186.131150,68.066817,84.771996,91.356627,0.000000,59.999925,59.523279,47.581087,25.900000,47.133485,59.532157,37.218060
50.050375,90.186955,143.753795,176.071070,91.083262,89.319045,29.069236,14.280435,140.386982,3.471641,89.302903,50.742346,174.506923,144.690263,171.556023,141.084397,91.677702,140.011410,-0.000765,-1.869707,32.000000,-235.727511,141.091980,-0.023482,24.736727,0.685959,420310.914290,0.955303,49.856917,8.884301,2.870704,0.792516,0.584533,195.480601,32.000000,202.776088,207.671089,194.240578,201.841752,32.000000,186.143739,68.061751,84.789806,91.359639,0.000000,59.999925,59.523279,47.552859,25.900000,47.123635,59.524260,37.182623
50.028703,90.180603,143.758707,176.077472,91.112039,89.302967,29.050825,14.280414,140.391204,3.472109,89.295764,50.729261,174.512539,144.694243,171.558636,141.088834,91.688847,140.019722,-0.000765,-1.869691,32.000000,-235.727513,141.097723,-0.023486,24.736037,0.686360,420290.374772,0.955772,49.865800,8.877223,2.871847,0.871271,1.035586,195.491504,32.000000,202.785527,207.682288,194.247261,201.849663,32.000000,186.157468,68.061494,84.806164,91.362991,0.000000,59.999925,59.523279,47.535636,25.900000,47.115805,59.531695,37.228771
50.019232,90.173992,143.758401,176.086037,91.091209,89.299059,29.123757,14.280286,140.391440,3.472531,89.288915,50.712096,174.519797,144.700559,171.564456,141.092536,91.702394,140.023892,-0.000766,-1.872622,32.000000,-235.727528,141.100610,-0.023265,24.736461,0.686512,420208.404475,0.955957,49.871968,8.868359,2.872758,2.174182,0.816343,195.503167,32.000000,202.800299,207.693418,194.258946,201.863447,32.000000,186.166675,68.065120,84.827199,91.367369,0.000000,59.999925,59.523279,47.516985,25.900000,47.108437,59.511426,37.348507
50.004958,90.168673,143.756989,176.093034,91.097991,89.262592,29.054517,14.280403,140.392323,3.473108,89.281020,50.698702,174.524194,144.703231,171.567680,141.095932,91.711032,140.023200,-0.000766,-1.875549,32.000000,-235.727419,141.102935,-0.023114,24.737441,0.686632,420168.622274,0.955741,49.877081,8.860215,2.873385,0.906060,0.540779,195.510922,32.000000,202.811782,207.704287,194.271771,201.874198,32.000000,186.174561,68.070258,84.843656,91.369114,0.000000,59.999925,59.523279,47.496651,25.900000,47.102454,59.524821,37.266189
49.991126,90.161543,143.749086,176.101048,91.100824,89.230295,29.040332,14.280120,140.392894,3.473672,89.273743,50.676467,174.531120,144.705213,171.573497,141.094776,91.722387,140.021833,-0.000768,-1.876760,32.000000,-235.727938,141.106176,-0.023083,24.736319,0.686726,420038.342422,0.957594,49.893218,8.849318,2.874603,0.719440,0.736835,195.519304,32.000000,202.826339,207.716482,194.288778,201.890831,32.000000,186.182362,68.079037,84.862473,91.373198,0.000000,59.999925,59.523279,47.485693,25.900000,47.094415,59.520572,37.360906
49.970967,90.154600,143.744641,176.109725,91.119309,89.213997,29.076162,14.280160,140.393839,3.473718,89.265599,50.659211,174.537557,144.704773,171.577396,141.092994,91.730224,140.016790,-0.000769,-1.876751,32.000000,-235.727987,141.108478,-0.023034,24.732630,0.686775,419835.457263,0.958774,49.915101,8.837787,2.876064,0.483733,1.118052,195.525097,32.000000,202.836319,207.731481,194.305465,201.903535,32.000000,186.192632,68.087452,84.876569,91.376057,0.000000,59.999925,59.523279,47.468904,25.900000,47.086257,59.518772,37.317252
49.956589,90.149847,143.745492,176.117069,91.122774,89.173519,29.063128,14.280291,140.392647,3.473793,89.258281,50.646752,174.542978,144.705886,171.582358,141.094162,91.736791,140.016366,-0.000771,-1.876904,32.000000,-235.727854,141.109004,-0.023100,24.727649,0.686737,419722.924004,0.956938,49.915629,8.828567,2.876275,0.540370,1.069744,195.530799,32.000000,202.847344,207.745647,194.323916,201.917193,32.000000,186.198766,68.093641,84.888784,91.377350,0.000000,59.999925,59.523279,47.453486,25.900000,47.080698,59.525175,37.243518
49.938816,90.143642,143.752428,176.126778,91.102418,89.144905,29.070356,14.280126,140.391617,3.474258,89.250491,50.629874,174.551433,144.701877,171.589738,141.095140,91.742428,140.018577,-0.000772,-1.878783,32.000000,-235.728106,141.108443,-0.022988,24.721555,0.686791,419574.921517,0.957443,49.920834,8.818682,2.876904,2.365996,0.982267,195.538503,32.000000,202.861781,207.764011,194.346288,201.933464,32.000000,186.213601,68.105420,84.903140,91.380120,0.000000,59.999925,59.523279,47.455844,25.900000,47.073791,59.522175,37.327304
49.930431,90.137644,143.757843,176.135502,91.028304,89.116051,29.108428,14.280081,140.388809,3.474073,89.242736,50.619631,174.557184,144.704048,171.597075,141.093747,91.747144,140.021586,-0.000771,-1.877006,32.000000,-235.728278,141.109026,-0.022934,24.718571,0.686902,419412.226769,0.958307,49.928281,8.813894,2.877681,1.604009,1.477714,195.547604,32.000000,202.871584,207.776805,194.362912,201.945480,32.000000,186.222545,68.117178,84.914194,91.380589,0.000000,59.999925,59.523279,47.443859,25.900000,47.066745,59.514366,37.342271
49.917597,90.130707,143.764385,176.146708,91.012047,89.075120,29.061908,14.280220,140.393105,3.474319,89.234238,50.609899,174.565881,144.706223,171.605735,141.098109,91.749748,140.025462,-0.000773,-1.875855,32.000000,-235.728186,141.110202,-0.023100,24.719086,0.687042,419248.142911,0.957943,49.938574,8.808258,2.878830,0.883681,0.694183,195.556629,32.000000,202.886510,207.792551,194.381387,201.961082,32.000000,186.233585,68.132947,84.926077,91.380992,0.000000,59.999925,59.523279,47.435553,25.900000,47.058191,59.532000,37.281376
49.907104,90.125250,143.770256,176.155671,91.065636,89.047185,29.042274,14.280277,140.394378,3.474653,89.227039,50.601969,174.573727,144.711873,171.612810,141.102419,91.752182,140.032015,-0.000776,-1.875888,32.000000,-235.728197,141.118125,-0.023078,24.719769,0.687044,419125.194327,0.957977,49.943033,8.807457,2.879473,1.081798,1.817786,195.562496,32.000000,202.898255,207.805196,194.399689,201.973322,32.000000,186.242574,68.147881,84.935012,91.380417,0.000000,59.999925,59.523279,47.431818,25.900000,47.051692,59.519117,37.308375
49.893817,90.119127,143.777149,176.166501,91.078470,89.031212,29.053093,14.280291,140.402811,3.475019,89.218158,50.593410,174.581351,144.718692,171.621013,141.108417,91.754434,140.040586,-0.000778,-1.875271,32.000000,-235.728317,141.126778,-0.023028,24.717356,0.686833,418908.744103,0.957821,49.947890,8.807322,2.880247,0.589260,0.680403,195.565478,32.000000,202.912704,207.816867,194.416744,201.986874,32.000000,186.251806,68.166751,84.946089,91.378303,0.000000,59.999925,59.523279,47.432801,25.900000,47.044016,59.520739,37.316225
49.885781,90.114634,143.786725,176.175548,91.056126,89.010972,29.070543,14.280226,140.416260,3.475424,89.211843,50.588960,174.588627,144.730430,171.629247,141.121092,91.755929,140.053833,-0.000781,-1.874724,32.000000,-235.728462,141.133157,-0.023057,24.715310,0.686860,418809.739700,0.956230,49.952927,8.809102,2.880903,0.802761,0.751125,195.573424,32.000000,202.922510,207.822793,194.434821,201.999667,32.000000,186.260253,68.181941,84.957753,91.375888,0.000000,59.999925,59.523279,47.425481,25.900000,47.038902,59.513707,37.261053
49.879486,90.108725,143.807916,176.186114,91.018662,88.994920,29.069505,14.280297,140.438320,3.476010,89.202861,50.591215,174.596396,144.752843,171.639226,141.140111,91.758083,140.074361,-0.000784,-1.874685,32.000000,-235.728407,141.157076,-0.023102,24.717035,0.687124,418733.634476,0.955472,49.965424,8.812473,2.882102,0.907729,0.932797,195.578600,32.000000,202.936660,207.829721,194.452191,202.014656,32.000000,186.270451,68.199818,84.974649,91.374105,0.000000,59.999925,59.523279,47.423330,25.900000,47.031807,59.514740,37.363914
49.883449,90.103834,143.830820,176.195242,91.072618,88.995387,29.113882,14.280136,140.459275,3.476363,89.197377,50.589114,174.603154,144.773208,171.648748,141.163565,91.759149,140.093892,-0.000785,-1.874715,32.000000,-235.728445,141.177729,-0.023116,24.723827,0.687151,418633.660782,0.955629,49.969697,8.817588,2.882887,2.248514,1.609755,195.581400,32.000000,202.946582,207.835018,194.467133,202.026837,32.000000,186.278178,68.214015,84.988944,91.372760,0.000000,59.999925,59.523279,47.399477,25.900000,47.025661,59.530781,37.288126
49.882758,90.098921,143.862261,176.206465,91.128169,88.995440,29.043241,14.280224,140.492566,3.476706,89.191304,50.591904,174.611925,144.801946,171.661938,141.194315,91.761587,140.126939,-0.000785,-1.871826,32.000000,-235.728262,141.207042,-0.023102,24.735234,0.687018,418607.377605,0.956964,49.958391,8.827748,2.883123,0.744581,0.937102,195.586862,32.000000,202.960090,207.844063,194.483929,202.045244,32.000000,186.288150,68.231646,85.007266,91.371961,0.000000,59.999925,59.523279,47.382477,25.900000,47.019716,59.518763,37.329578
49.882260,90.094110,143.892578,176.215481,91.154150,88.987178,29.123437,14.280218,140.526106,3.477078,89.187341,50.595373,174.620754,144.833943,171.673200,141.221450,91.764286,140.156488,-0.000785,-1.871311,32.000000,-235.728312,141.237259,-0.023105,24.743192,0.686941,418599.747544,0.956236,49.958048,8.836084,2.883885,0.243401,0.887061,195.593109,32.000000,202.970281,207.852590,194.498910,202.061481,32.000000,186.296960,68.247234,85.024059,91.371893,0.000000,59.999925,59.523279,47.371288,25.900000,47.014112,59.527840,37.422755
49.902433,90.088841,143.930089,176.226245,91.224331,88.987262,29.038756,14.280159,140.572903,3.477674,89.181672,50.600612,174.631527,144.874237,171.685887,141.267119,91.768391,140.198877,-0.000785,-1.867793,32.000000,-235.728378,141.283278,-0.023078,24.755494,0.686510,418544.161322,0.955021,49.936253,8.850495,2.883693,1.251591,0.579344,195.601992,32.000000,202.985022,207.861892,194.518113,202.077002,32.000000,186.308231,68.262681,85.044071,91.372763,0.000000,59.999925,59.523279,47.344248,25.900000,47.007284,59.521329,37.345499
49.910388,90.085715,143.970703,176.235319,91.273401,88.987264,29.108510,14.280150,140.613610,3.478361,89.178488,50.610003,174.640242,144.918133,171.697998,141.306566,91.774482,140.244060,-0.000784,-1.863733,32.000000,-235.728357,141.324656,-0.022768,24.760829,0.686383,418533.511180,0.955535,49.931466,8.863020,2.884264,0.543554,1.395117,195.608322,32.000000,203.002906,207.871338,194.530688,202.092553,32.000000,186.318164,68.276165,85.060194,91.375066,0.000000,59.999925,59.523279,47.320203,25.900000,47.003370,59.529020,37.222462
49.928969,90.082614,144.024782,176.245841,91.266104,88.987298,29.058803,14.280051,140.668678,3.479157,89.173881,50.626483,174.652054,144.979691,171.711605,141.364882,91.781445,140.298900,-0.000784,-1.862578,32.000000,-235.728497,141.380549,-0.022828,24.765049,0.686127,418513.831967,0.956665,49.916450,8.879686,2.884478,1.281021,0.975381,195.620705,32.000000,203.018780,207.877715,194.552089,202.110228,32.000000,186.326685,68.290506,85.080952,91.376990,0.000000,59.999925,59.523279,47.285110,25.900000,47.000069,59.518576,37.468683
49.936370,90.079297,144.074988,176.254097,91.302102,88.987225,29.091953,14.280127,140.719759,3.480085,89.168923,50.647372,174.659737,145.031581,171.720839,141.415215,91.787760,140.350885,-0.000783,-1.859663,32.000000,-235.728462,141.430174,-0.022861,24.768414,0.686060,418496.926277,0.955197,49.903668,8.895574,2.884726,0.986001,1.074503,195.630404,32.000000,203.032190,207.883757,194.568336,202.119839,32.000000,186.334592,68.301793,85.097808,91.377732,0.000000,59.999925,59.523279,47.258533,25.900000,46.996212,59.524004,37.491867
49.951772,90.074702,144.139489,176.263627,91.313191,89.011738,29.086428,14.280144,140.782651,3.480754,89.165285,50.667440,174.669268,145.099501,171.734784,141.479123,91.798616,140.415522,-0.000784,-1.854980,32.000000,-235.728484,141.492251,-0.022868,24.772175,0.686097,418478.188124,0.956893,49.891557,8.915558,2.885438,0.975277,1.240869,195.640470,32.000000,203.046310,207.890520,194.581322,202.132572,32.000000,186.349857,68.313089,85.120212,91.380068,0.000000,59.999925,59.523279,47.219624,25.900000,46.990686,59.522805,37.358118
49.963185,90.071670,144.192124,176.271305,91.253672,89.040224,29.059228,14.280276,140.837338,3.481243,89.163647,50.685386,174.676992,145.158713,171.746008,141.536848,91.809708,140.471759,-0.000782,-1.853805,32.000000,-235.728259,141.545516,-0.022923,24.778326,0.686128,418474.816662,0.956229,49.877045,8.933537,2.885884,0.735671,0.538694,195.650315,32.000000,203.060470,207.898022,194.588396,202.143611,32.000000,186.361036,68.322151,85.140576,91.382749,0.000000,59.999925,59.523279,47.173066,25.900000,46.986741,59.519815,37.506907
49.978362,90.067809,144.263581,176.280745,91.262438,89.064768,29.040647,14.280283,140.905243,3.482563,89.160154,50.707732,174.686914,145.231370,171.759885,141.606453,91.824353,140.538060,-0.000782,-1.853795,32.000000,-235.728179,141.610270,-0.022898,24.788485,0.686260,418630.928681,0.956036,49.850177,8.952174,2.885929,1.021165,0.959780,195.667902,32.000000,203.079822,207.904419,194.601933,202.158478,32.000000,186.368143,68.332173,85.167995,91.385194,0.000000,59.999925,59.523279,47.134771,25.900000,46.982256,59.522333,37.416225
49.988643,90.064319,144.324833,176.289651,91.247385,89.097965,29.045155,14.280061,140.962719,3.483597,89.158642,50.726131,174.694874,145.290570,171.770278,141.667587,91.837124,140.593737,-0.000780,-1.853786,32.000000,-235.728590,141.666503,-0.022873,24.801618,0.686230,418695.744433,0.954786,49.829336,8.966536,2.886098,1.293824,1.152342,195.681666,32.000000,203.093596,207.911133,194.610796,202.168208,32.000000,186.377952,68.340764,85.191284,91.388654,0.000000,59.999925,59.523279,47.090801,25.900000,46.977876,59.524880,37.423782
50.014166,90.061673,144.391242,176.300807,91.250611,89.130650,29.109212,14.280061,141.033085,3.484900,89.157437,50.749733,174.705238,145.366933,171.782432,141.744480,91.856261,140.667134,-0.000780,-1.852237,32.000000,-235.728373,141.734834,-0.023137,24.818549,0.686096,418807.782581,0.955873,49.800036,8.983680,2.886173,0.807113,0.975985,195.694962,32.000000,203.110021,207.923387,194.617197,202.182545,32.000000,186.391544,68.349327,85.223936,91.394142,0.000000,59.999925,59.523279,47.035578,25.900000,46.974377,59.510305,37.526643
50.026398,90.059759,144.447545,176.309534,91.332414,89.159285,29.064559,14.279997,141.094851,3.486003,89.155768,50.766410,174.713539,145.428781,171.791802,141.808696,91.873541,140.728027,-0.000781,-1.851059,32.000000,-235.728241,141.798333,-0.023142,24.830956,0.685994,418930.934401,0.956652,49.783567,8.997029,2.886491,1.136173,0.851657,195.705287,32.000000,203.125741,207.935245,194.625749,202.197492,32.000000,186.397300,68.354185,85.252792,91.398075,0.000000,59.999925,59.523279,47.000695,25.900000,46.972261,59.516953,37.397516
50.041840,90.056769,144.519529,176.319291,91.398212,89.196010,29.103773,14.279926,141.167633,3.487113,89.151986,50.783103,174.723285,145.504083,171.804117,141.885088,91.896303,140.800503,-0.000780,-1.848687,32.000000,-235.728178,141.875372,-0.023141,24.843744,0.685967,419025.466746,0.956557,49.773360,9.011115,2.887404,1.432173,0.990207,195.718938,32.000000,203.140081,207.950309,194.639975,202.213916,32.000000,186.410646,68.360143,85.287382,91.404369,0.000000,59.999925,59.523279,46.934461,25.900000,46.968881,59.528007,37.398617
50.055805,90.054244,144.579091,176.327376,91.400515,89.220006,29.035208,14.280003,141.232544,3.488075,89.150120,50.792675,174.731420,145.563398,171.814705,141.948872,91.916352,140.859988,-0.000780,-1.848699,32.000000,-235.728001,141.934131,-0.023223,24.852957,0.686024,419106.102857,0.957220,49.764877,9.021952,2.888238,1.280766,0.600909,195.729334,32.000000,203.154891,207.960768,194.648023,202.229919,32.000000,186.423879,68.365858,85.317534,91.410674,0.000000,59.999925,59.523279,46.886483,25.900000,46.965706,59.521575,37.427450
50.069045,90.051963,144.640148,176.335374,91.410235,89.248028,29.083667,14.279976,141.291976,3.488698,89.149165,50.807969,174.742008,145.626783,171.825524,142.012466,91.937765,140.919085,-0.000778,-1.848708,32.000000,-235.727976,141.990942,-0.023202,24.863955,0.686029,419234.292620,0.957383,49.742599,9.030594,2.888339,0.601412,1.664010,195.741228,32.000000,203.169048,207.976665,194.658787,202.244466,32.000000,186.434629,68.372884,85.347308,91.419449,0.000000,59.999925,59.523279,46.841374,25.900000,46.962937,59.508525,37.490766
50.087339,90.048755,144.708707,176.345094,91.500094,89.292833,29.111090,14.279950,141.358080,3.490083,89.146062,50.822105,174.753475,145.702337,171.836668,142.080616,91.962842,140.982598,-0.000777,-1.848677,32.000000,-235.727959,142.062577,-0.023139,24.877965,0.686040,419311.726625,0.954977,49.726330,9.037623,2.889000,1.440583,4.652144,195.755951,32.000000,203.188608,207.993949,194.669801,202.261195,32.000000,186.448402,68.382232,85.379874,91.429757,0.000000,59.999925,59.523279,46.769708,25.900000,46.959112,59.520228,37.445205
50.100797,90.045239,144.776345,176.354677,91.550979,89.329505,29.031971,14.280123,141.418239,3.491300,89.144301,50.832460,174.763569,145.770884,171.846758,142.142351,91.988133,141.045685,-0.000775,-1.848711,32.000000,-235.727819,142.128088,-0.023275,24.887313,0.685862,419416.653106,0.954241,49.700922,9.044567,2.888875,1.070369,2.204830,195.770936,32.000000,203.210427,208.011627,194.678292,202.279577,32.000000,186.467121,68.391661,85.410539,91.439636,0.000000,59.999925,59.523279,46.698607,25.900000,46.954684,59.524526,37.498763
50.098585,90.043010,144.831187,176.362818,91.526225,89.337216,29.078142,14.280133,141.467181,3.492278,89.141475,50.840040,174.773021,145.827881,171.854198,142.191543,92.010115,141.097700,-0.000775,-1.848701,32.000000,-235.727884,142.178617,-0.023344,24.891284,0.686052,419593.818414,0.954633,49.682952,9.048408,2.889473,0.603294,0.753102,195.785289,32.000000,203.225975,208.024718,194.683858,202.296108,32.000000,186.478322,68.398998,85.434029,91.448806,0.000000,59.999925,59.523279,46.659096,25.900000,46.951759,59.507777,37.502285
50.098614,90.039233,144.889862,176.371854,91.490657,89.349126,29.102888,14.280036,141.520396,3.493422,89.136813,50.849961,174.784843,145.884679,171.862993,142.244870,92.037920,141.149184,-0.000775,-1.851010,32.000000,-235.728080,142.238580,-0.023229,24.892783,0.686190,419637.868446,0.956026,49.672407,9.052378,2.890339,1.635505,0.532824,195.806274,32.000000,203.244547,208.045173,194.695962,202.312185,32.000000,186.493858,68.407944,85.462704,91.461805,0.000000,59.999925,59.523279,46.609892,25.900000,46.947099,59.523660,37.387905
