OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, April 23, 2020
2:21:14 PM

1
Test Comments:
after oil separator installation
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.653312,48.111152,199.223600,163.124230,168.562256,162.846949,74.411144,14.143034,196.383479,1.168648,47.996984,49.579872,161.232644,201.539745,159.641090,196.823822,98.192956,193.093805,-0.000483,0.036854,91.837111,66.096191,196.846670,21.266288,52.644916,0.589722,659026.741859,0.851200,8.082892,24.526129,4.003498,0.071491,0.054054,32.000000,89.277954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.311035,62.921382,104.109463,100.000000,26.212318,42.784810,46.690531,42.298177,32.544304,33.145462,27.826478,148.822288,61.387395,149.339808,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.688596,48.157868,199.124218,163.145256,168.587878,162.830610,74.458808,14.142749,196.458865,1.167529,48.030211,49.663730,161.257239,201.727996,159.644276,196.862814,98.173888,192.957213,-0.000485,0.036637,91.732320,66.104237,196.919316,21.268266,52.588189,0.593982,659019.604814,0.851251,8.202447,24.534014,4.012292,0.069981,0.053047,32.000000,89.299668,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.303752,62.891028,104.095305,100.000000,26.236761,42.784810,46.690531,42.342164,32.544304,33.145462,27.773545,148.917617,61.533689,149.288156,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698961,48.157868,199.241442,163.145256,168.589194,162.829217,74.407159,14.144033,196.520458,1.165723,48.029386,49.694253,161.246094,201.759126,159.658709,196.863121,98.161058,192.795094,-0.000485,0.036395,91.709810,66.157795,196.829395,21.270761,52.627711,0.592014,659066.561677,0.850061,8.212566,24.502282,4.007443,0.070734,0.053095,32.000000,89.279808,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292679,62.892424,104.061809,100.000000,26.210338,42.784810,46.690531,42.327361,32.544304,33.145462,27.723985,148.814318,61.270667,149.376866,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726296,48.185623,199.248273,163.169366,168.673280,162.836112,74.342107,14.142749,196.456741,1.167894,48.043613,49.729517,161.268206,201.727996,159.682747,196.796319,98.232786,193.451506,-0.000484,0.036052,91.780867,66.398930,196.900880,21.273693,52.639906,0.594692,659085.078748,0.850446,8.201818,24.454783,4.008966,0.069783,0.053928,32.000000,89.247600,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266038,62.844236,103.970277,100.000000,26.230488,42.784810,46.690531,42.299643,32.544304,33.145462,27.627978,148.684215,61.466558,149.372853,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728675,48.207333,199.203105,163.190673,168.727912,162.836389,74.415890,14.139752,196.377745,1.168626,48.032180,49.664631,161.289159,201.966378,159.692825,196.813532,98.313486,193.248539,-0.000483,0.035916,91.816261,66.313602,196.830009,21.276032,52.492044,0.584677,659104.190110,0.852151,8.201977,24.683742,4.006943,0.070644,0.053360,32.000000,89.237043,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253069,62.855021,103.967875,100.000000,26.271478,42.784810,46.690531,42.312852,32.544304,33.145462,27.558952,148.831779,62.555843,149.331114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745612,48.225745,199.275411,163.206653,168.744710,162.839088,74.376818,14.137183,196.615266,1.167012,48.155052,49.701048,161.284758,201.806423,159.676368,196.957481,98.381893,192.671037,-0.000482,0.035783,91.809172,66.261210,196.953725,21.277983,52.624197,0.582198,658726.862227,0.849938,8.220483,24.470999,4.005800,0.072005,0.054100,32.000000,89.212446,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232006,62.807013,103.920537,100.000000,26.219822,42.784810,46.690531,42.315713,32.544304,33.145462,27.470095,148.753636,62.243005,149.239336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683150,48.276309,199.249719,163.240576,168.726190,162.849740,74.301571,14.144319,196.537741,1.167016,48.230311,49.616893,161.306135,201.743918,159.688377,196.979773,98.415969,193.448668,-0.000483,0.035552,91.834467,66.310981,196.956455,21.280357,52.611818,0.585144,658532.407612,0.850120,8.221345,24.187758,4.005889,0.069776,0.052617,32.000000,89.246075,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231548,62.792740,103.911310,100.000000,26.237225,42.784810,46.690531,42.308165,32.544304,33.145462,27.401115,148.603142,61.736110,149.457550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668184,48.276309,199.389452,163.240576,168.738361,162.855852,74.433218,14.159873,196.605759,1.167163,48.252450,49.697910,161.314806,201.815414,159.708359,196.901452,98.412086,193.278619,-0.000484,0.035333,91.956076,66.353816,196.883741,21.282720,52.612946,0.590681,658669.858312,0.852348,8.336655,24.442852,4.010408,0.066774,0.051370,32.000000,89.258786,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206662,62.771010,103.877518,100.000000,26.219947,42.784810,46.690531,42.346421,32.544304,33.145462,27.367001,148.866436,62.184164,149.395670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731126,48.320828,199.247957,163.263284,168.748403,162.876248,74.491746,14.140465,196.631623,1.165692,48.334329,49.638543,161.341046,201.962525,159.732394,197.049260,98.375371,193.129924,-0.000484,0.035129,92.103898,66.269720,197.034834,21.284732,52.698128,0.586899,658718.864121,0.851158,8.352176,24.383575,4.014430,0.069224,0.053011,32.000000,89.224520,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227779,62.771783,103.819865,100.000000,26.236419,42.784810,46.690531,42.359456,32.544304,33.145462,27.330121,148.983492,61.729507,149.377534,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742297,48.365347,199.506245,163.318234,168.762654,162.902045,74.239404,14.141179,196.669928,1.164944,48.333104,49.655013,161.344535,201.927684,159.733631,197.102290,98.319605,193.471158,-0.000484,0.035078,92.021093,66.063788,196.999489,21.286776,52.573555,0.590415,658932.639407,0.849505,8.331436,24.365028,4.006504,0.071721,0.053536,32.000000,89.209143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224990,62.766880,103.786379,100.000000,26.216077,42.784810,46.690531,42.327028,32.544304,33.145462,27.252574,148.478808,62.206982,149.411091,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.713562,48.415363,199.328601,163.354120,168.824070,162.924408,74.349592,14.142178,196.579565,1.158885,48.388225,49.684763,161.377807,201.927052,159.748526,196.945688,98.294434,193.188934,-0.000485,0.035050,92.041729,66.239578,196.887582,21.288836,52.591493,0.586486,659299.249466,0.852422,8.364382,24.547567,4.010797,0.071029,0.054124,32.000000,89.216573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214842,62.732378,103.739403,100.000000,26.253922,42.784810,46.690531,42.322884,32.544304,33.145462,27.221610,148.699184,61.297006,149.378085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.719517,48.415363,199.344376,163.354120,168.838437,162.944976,74.410533,14.146887,196.619250,1.159285,48.405145,49.731544,161.374464,201.943341,159.766257,196.921713,98.333380,193.168178,-0.000486,0.035066,92.308331,66.421528,196.983497,21.291439,52.619188,0.595294,659599.006985,0.851942,8.444177,24.467900,4.009542,0.067967,0.052653,32.000000,89.247816,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244373,62.722375,103.701482,100.000000,26.298312,42.784810,46.690531,42.345684,32.544304,33.145462,27.178125,148.821067,61.893410,149.399053,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697221,48.449166,199.366421,163.360288,168.860341,162.952689,74.371485,14.143605,196.624466,1.161093,48.452182,49.699348,161.404037,201.901731,159.794761,196.996824,98.403724,193.408124,-0.000487,0.035249,92.434247,66.243782,196.976789,21.293602,52.595427,0.590529,659616.574147,0.852106,8.501435,24.417904,4.017106,0.070613,0.054361,32.000000,89.274678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265437,62.738163,103.685198,100.000000,26.247825,42.784810,46.690531,42.343261,32.544304,33.145462,27.144245,148.742970,61.714760,149.355819,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.746009,48.481594,199.356765,163.367017,168.942597,162.971249,74.371908,14.140465,196.577362,1.162643,48.439974,49.622137,161.416704,202.034938,159.805572,197.046326,98.413012,193.552391,-0.000486,0.035509,92.292788,66.364466,197.107113,21.295638,52.640352,0.591681,659473.001844,0.852232,8.494919,24.440043,4.011621,0.071620,0.054303,32.000000,89.282443,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265736,62.789107,103.688046,100.000000,26.294339,42.784810,46.690531,42.359260,32.544304,33.145462,27.112341,148.743816,62.558118,149.439493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698652,48.500007,199.384229,163.365895,169.009978,162.988462,74.430251,14.143462,196.738403,1.165965,48.418847,49.747936,161.435285,201.894249,159.792194,197.202034,98.409420,193.172588,-0.000487,0.035765,92.138807,66.253767,197.069810,21.297448,52.621391,0.583299,659536.137383,0.851473,8.476781,24.484315,4.007493,0.070306,0.053397,32.000000,89.302750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265928,62.808971,103.677688,100.000000,26.258752,42.784810,46.690531,42.333737,32.544304,33.145462,27.050815,148.860502,61.707350,149.359792,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815946,48.523366,199.424283,163.385240,169.010872,162.993878,74.294943,14.140608,196.713321,1.165106,48.491230,49.635274,161.398558,201.963972,159.797929,197.197224,98.346843,193.387497,-0.000487,0.036030,92.110712,66.222162,197.197972,21.299022,52.575994,0.591999,659700.727038,0.851841,8.544277,24.346840,4.011864,0.070124,0.052243,32.000000,89.295096,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231970,62.800280,103.652593,100.000000,26.283634,42.784810,46.690531,42.363334,32.544304,33.145462,27.009167,148.589885,61.922023,149.278990,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760981,48.523366,199.555038,163.385240,169.029480,162.999268,74.449424,14.128621,196.691364,1.162423,48.568310,49.781339,161.429951,201.944156,159.833525,197.108800,98.343735,193.553932,-0.000487,0.036272,91.970054,66.386436,197.086947,21.300775,52.545440,0.588857,659835.164252,0.851243,8.446134,24.489264,4.003222,0.072531,0.054444,32.000000,89.308590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255877,62.797169,103.606388,100.000000,26.282891,42.784810,46.690531,42.298011,32.544304,33.145462,26.973918,148.898847,62.246894,149.273365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.728567,48.575032,199.437630,163.407389,169.118723,163.005938,74.380657,14.147315,196.600392,1.163691,48.620928,49.766571,161.430713,202.014715,159.829019,197.072571,98.401319,192.921949,-0.000487,0.036499,91.986716,66.377523,196.961573,21.302473,52.654383,0.586655,659934.377654,0.850548,8.503043,24.554163,4.010271,0.068411,0.052359,32.000000,89.323775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259627,62.773325,103.592186,100.000000,26.299893,42.784810,46.690531,42.329809,32.544304,33.145462,26.968899,148.761315,61.754012,149.280013,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.711447,48.629997,199.476466,163.430939,169.205483,163.004668,74.369600,14.138325,196.641741,1.166971,48.626309,49.711123,161.420301,202.016162,159.809929,197.078900,98.435332,193.086320,-0.000488,0.036729,92.150688,66.323283,196.987825,21.304466,52.620788,0.591547,659914.862669,0.852110,8.588294,24.261733,4.010524,0.070247,0.053015,32.000000,89.303377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.253931,62.755029,103.555346,100.000000,26.294651,42.784810,46.690531,42.350304,32.544304,33.145462,26.916684,148.739199,61.416962,149.343191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.754575,48.656930,199.464404,163.459256,169.236965,163.025967,74.425901,14.132902,196.754810,1.167251,48.612302,49.667040,161.428345,201.998344,159.827399,197.077552,98.478640,193.661545,-0.000489,0.036721,92.344844,66.320147,197.050928,21.307127,52.661045,0.595157,659945.864005,0.852688,8.661003,24.288855,4.012687,0.071355,0.054205,32.000000,89.330510,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261577,62.736785,103.525753,100.000000,26.293467,42.784810,46.690531,42.315320,32.544304,33.145462,26.908228,148.851802,62.100012,149.406449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772833,48.687435,199.563824,163.474676,169.261918,163.039618,74.370658,14.149456,196.709584,1.167077,48.691682,49.612609,161.467509,202.093020,159.858738,197.185863,98.496191,193.184459,-0.000489,0.036734,92.501914,66.400083,197.216773,21.309248,52.601354,0.591967,659876.087965,0.851382,8.633930,24.462526,4.008422,0.072291,0.054267,32.000000,89.325123,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.247564,62.728521,103.489309,100.000000,26.344170,42.784810,46.690531,42.339977,32.544304,33.145462,26.890567,148.741316,61.683726,149.377141,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757127,48.687435,199.546157,163.474676,169.284176,163.058490,74.330334,14.146174,196.889352,1.164108,48.670802,49.748861,161.468406,202.181560,159.853614,197.214198,98.475164,193.418365,-0.000489,0.036721,92.561250,66.482889,197.179064,21.310897,52.645283,0.592351,659953.022249,0.851828,8.654836,24.264480,4.009493,0.069811,0.052711,32.000000,89.286020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.236096,62.690595,103.431660,100.000000,26.353828,42.784810,46.690531,42.331416,32.544304,33.145462,26.878433,148.660669,61.204343,149.321516,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.768327,48.711895,199.619480,163.505797,169.312052,163.076014,74.383851,14.141179,196.753771,1.165208,48.760745,49.781064,161.501953,202.082297,159.919976,197.146457,98.443339,193.669495,-0.000490,0.036676,92.465071,66.283011,197.229543,21.312215,52.719371,0.597194,660118.701218,0.852687,8.671105,24.372405,4.010404,0.066917,0.052816,32.000000,89.309034,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251591,62.696584,103.384830,100.000000,26.415481,42.784810,46.690531,42.341900,32.544304,33.145462,26.837419,148.767702,61.389376,149.353420,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767708,48.758616,199.610501,163.521497,169.317356,163.085942,74.453631,14.142035,196.771625,1.165608,48.830408,49.777210,161.500066,202.134038,159.871789,197.125963,98.433212,192.364752,-0.000490,0.036677,92.497138,66.057294,197.102157,21.314326,52.678564,0.595541,660332.529936,0.852011,8.683965,24.497440,4.010974,0.069993,0.053277,32.000000,89.320708,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254073,62.715409,103.349599,100.000000,26.401507,42.784810,46.690531,42.336439,32.544304,33.145462,26.822812,148.907262,62.186952,149.303223,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776661,48.799016,199.587628,163.537478,169.347122,163.091122,74.353116,14.142891,196.911239,1.164443,48.823279,49.749477,161.514939,202.212038,159.895349,197.296643,98.489871,193.726383,-0.000491,0.036655,92.329557,66.325889,197.254261,21.316072,52.674918,0.588006,660471.514603,0.851388,8.731327,24.022303,4.010844,0.070183,0.052660,32.000000,89.295609,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.214864,62.717332,103.308521,100.000000,26.429156,42.784810,46.690531,42.337985,32.544304,33.145462,26.834674,148.706233,61.990841,149.399997,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770845,48.799016,199.660211,163.537478,169.372178,163.091143,74.302331,14.142321,196.930118,1.164588,48.815247,49.892826,161.535821,202.172977,159.902348,197.287923,98.552090,193.863261,-0.000491,0.036604,92.257186,66.260303,197.315038,21.318219,52.696135,0.589822,660427.946114,0.852492,8.762453,24.472012,4.009663,0.070988,0.053775,32.000000,89.287900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.239200,62.743950,103.278170,100.000000,26.411842,42.784810,46.690531,42.334056,32.544304,33.145462,26.843027,148.604662,62.047114,149.409674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815622,48.821002,199.633716,163.570842,169.469800,163.112416,74.498469,14.146316,196.781463,1.161241,48.838796,49.776780,161.562779,202.263902,159.930867,197.332011,98.536317,193.180993,-0.000491,0.036578,92.471348,66.251557,197.199112,21.319967,52.682393,0.589499,660245.685659,0.853186,8.768476,24.460546,4.011590,0.069437,0.053026,32.000000,89.294678,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.246580,62.781941,103.260879,100.000000,26.443593,42.784810,46.690531,42.323105,32.544304,33.145462,26.826173,148.996937,61.696858,149.339966,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.788299,48.842439,199.622725,163.598038,169.474531,163.135068,74.369723,14.147743,196.635142,1.163501,48.881581,49.788441,161.595525,202.234341,159.932818,197.222939,98.465749,193.024729,-0.000490,0.036545,92.445704,66.314406,197.136907,21.321120,52.567601,0.586809,660258.916301,0.851603,8.746616,24.197732,4.007598,0.068989,0.052637,32.000000,89.358052,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.232536,62.745186,103.260562,100.000000,26.454566,42.784810,46.690531,42.313238,32.544304,33.145462,26.820188,148.739446,62.006836,149.296889,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736252,48.870197,199.542682,163.611776,169.542515,163.147782,74.226544,14.140608,196.686845,1.165307,48.921841,49.754666,161.569658,202.076344,159.927221,197.072709,98.426502,193.535720,-0.000491,0.036487,92.434947,66.552304,197.184267,21.322021,52.547669,0.589860,660740.775834,0.852414,8.793825,24.235535,4.009431,0.069500,0.053186,32.000000,89.329750,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182335,62.725150,103.277431,100.000000,26.458095,42.784810,46.690531,42.328794,32.544304,33.145462,26.794621,148.453089,62.258265,149.250548,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785557,48.909774,199.526510,163.608131,169.584827,163.156919,74.324902,14.145460,196.735007,1.164225,48.956917,49.761954,161.598561,202.149532,159.935108,197.185941,98.451787,193.331297,-0.000491,0.036565,92.510913,66.285986,197.133808,21.323036,52.653098,0.587950,661045.501998,0.855185,8.875495,24.464636,4.012017,0.071117,0.053714,32.000000,89.297691,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185638,62.727642,103.282216,100.000000,26.482939,42.784810,46.690531,42.360046,32.544304,33.145462,26.799021,148.649804,61.684900,149.207432,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.834716,48.909774,199.586730,163.608131,169.609361,163.159304,74.353089,14.154165,196.763325,1.161230,49.038856,49.794375,161.590837,202.091858,159.962370,197.303842,98.454540,193.227693,-0.000491,0.036811,92.549042,66.501009,197.125381,21.323975,52.633665,0.592965,661026.896116,0.853256,8.864000,24.363446,4.007719,0.070805,0.053264,32.000000,89.317920,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.182081,62.723220,103.313709,100.000000,26.450054,42.784810,46.690531,42.332511,32.544304,33.145462,26.817631,148.706178,61.729360,149.171162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.802031,48.944678,199.499602,163.612057,169.614632,163.161778,74.229991,14.142035,196.723247,1.159122,49.069592,49.773636,161.588547,202.153773,159.964592,197.222609,98.443189,193.711978,-0.000490,0.036948,92.472960,66.493289,197.121572,21.324712,52.654541,0.592151,660968.244160,0.852010,8.813118,24.322197,4.004974,0.071973,0.054755,32.000000,89.329574,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169995,62.725272,103.340754,100.000000,26.463234,42.784810,46.690531,42.304517,32.544304,33.145462,26.834137,148.459981,61.881891,149.202200,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739451,49.002944,199.630486,163.628038,169.669498,163.163268,74.356172,14.132759,196.721653,1.155918,49.155550,49.717741,161.629748,201.987927,159.977650,197.259130,98.419260,193.263748,-0.000492,0.036910,92.580038,66.231629,197.196650,21.325825,52.641559,0.590925,661137.968603,0.854143,8.881848,24.513349,4.005853,0.067920,0.052632,32.000000,89.336631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.169454,62.726401,103.354489,100.000000,26.453958,42.784810,46.690531,42.323245,32.544304,33.145462,26.818759,148.712345,61.640879,149.203970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781162,49.002944,199.642366,163.628038,169.726420,163.166684,74.361036,14.137754,196.702622,1.153487,49.192860,49.751487,161.636220,202.052940,160.030051,197.245708,98.479594,193.462182,-0.000491,0.037127,92.676613,66.390505,197.137523,21.326784,52.562382,0.594297,661401.761627,0.854033,9.004926,24.370877,4.013524,0.071660,0.053149,32.000000,89.326606,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177443,62.709338,103.347018,100.000000,26.500030,42.784810,46.690531,42.359977,32.544304,33.145462,26.866282,148.722071,61.925691,149.221201,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826662,49.053240,199.660986,163.637570,169.815030,163.165497,74.341226,14.147030,196.802606,1.155909,49.167249,49.761088,161.627612,202.042318,159.998844,197.181155,98.582916,193.901598,-0.000491,0.037349,92.577098,66.115379,197.222668,21.326863,52.646306,0.591159,661186.600620,0.853200,8.961721,24.384246,4.010400,0.068103,0.052702,32.000000,89.317841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196997,62.739926,103.355562,100.000000,26.528687,42.784810,46.690531,42.337150,32.544304,33.145462,26.907667,148.682452,62.074260,149.235442,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846783,49.095566,199.721878,163.667851,169.827309,163.166596,74.306904,14.152595,196.770254,1.156912,49.097133,49.814410,161.666124,202.143620,160.026898,197.248489,98.684897,193.628348,-0.000492,0.037600,92.632195,66.384110,197.216323,21.327355,52.619975,0.589391,660929.179011,0.852676,8.964918,24.443932,4.007111,0.072880,0.054630,32.000000,89.343435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.231279,62.724248,103.355197,100.000000,26.516110,42.784810,46.690531,42.311354,32.544304,33.145462,26.945989,148.613808,61.858633,149.101650,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820545,49.107384,199.648680,163.683552,169.874000,163.171520,74.339694,14.145175,196.998837,1.161913,49.125185,49.726420,161.674648,202.146148,160.017752,197.349123,98.714747,193.610970,-0.000493,0.037927,92.770992,66.299912,197.241860,21.328841,52.631934,0.591445,660679.278815,0.852794,8.986427,24.240616,4.006715,0.069749,0.053600,32.000000,89.320056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.262717,62.705704,103.334182,100.000000,26.547129,42.784810,46.690531,42.305050,32.544304,33.145462,26.957506,148.679388,62.001553,149.210265,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886392,49.113705,199.638520,163.686075,169.935988,163.171578,74.261184,14.144604,196.956263,1.163547,49.166285,49.757525,161.683250,202.186840,160.033898,197.371532,98.724081,194.041191,-0.000494,0.038145,92.950700,66.269611,197.384379,21.329849,52.683442,0.590346,660666.205701,0.853128,9.044441,23.962512,4.007979,0.070145,0.052375,32.000000,89.317321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.285518,62.706501,103.338278,100.000000,26.569625,42.784810,46.690531,42.313527,32.544304,33.145462,26.958341,148.522368,62.161347,149.230957,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.852917,49.135968,199.772381,163.695047,169.989267,163.171583,74.468882,14.146174,196.873172,1.161899,49.124141,49.768353,161.724312,202.295888,160.088593,197.362020,98.697703,193.111309,-0.000493,0.038374,92.938355,66.648042,197.288217,21.330693,52.706652,0.588021,660581.435312,0.852635,8.963604,24.354491,4.001863,0.069514,0.053597,32.000000,89.342586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.336737,62.719617,103.325608,100.000000,26.565982,42.784810,46.690531,42.274525,32.544304,33.145462,26.966001,148.937763,61.763843,149.211720,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.795048,49.135968,199.720014,163.695047,170.031248,163.181519,74.424398,14.144461,196.870152,1.161242,49.169117,49.891555,161.715146,202.332014,160.101987,197.415068,98.628440,193.542511,-0.000493,0.038589,92.705875,66.483300,197.429921,21.331393,52.778852,0.592486,660724.547970,0.850945,9.020484,24.035775,4.007236,0.071687,0.053650,32.000000,89.317605,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.309576,62.699775,103.328974,100.000000,26.638321,42.784810,46.690531,42.290971,32.544304,33.145462,26.990761,148.848796,61.908817,149.390634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.823858,49.150810,199.813801,163.702057,170.061016,163.191575,74.323369,14.140751,196.849934,1.161433,49.250664,49.791519,161.699615,202.134059,160.081909,197.295806,98.563007,193.620258,-0.000493,0.038819,92.542291,66.376513,197.154551,21.332001,52.726583,0.591635,661056.824543,0.852605,9.080367,24.265218,4.010841,0.071814,0.053484,32.000000,89.324901,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.310674,62.690418,103.330165,100.000000,26.625302,42.784810,46.690531,42.323477,32.544304,33.145462,27.009482,148.646739,62.414685,149.393388,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791668,49.193136,199.591202,163.728132,170.072322,163.206873,74.429712,14.141179,196.788256,1.159356,49.286323,49.739155,161.724152,202.172814,160.071875,197.260379,98.496130,193.510662,-0.000494,0.038888,92.502254,66.391316,197.169174,21.332338,52.730150,0.586797,661299.125791,0.853304,9.065390,24.359505,4.010404,0.070174,0.054069,32.000000,89.282866,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.331578,62.654979,103.322335,100.000000,26.688670,42.784810,46.690531,42.307745,32.544304,33.145462,27.014645,148.859424,61.404636,149.394096,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.836383,49.228317,199.680396,163.751122,170.042147,163.209164,74.423470,14.146031,196.824325,1.162380,49.251442,49.737997,161.721313,202.032838,160.085588,197.241436,98.466201,193.204867,-0.000494,0.038881,92.452589,66.308610,197.148410,21.332670,52.650397,0.596449,661692.515804,0.852878,9.141036,24.385708,4.008526,0.068829,0.052824,32.000000,89.334573,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.355016,62.646792,103.380018,100.000000,26.642623,42.784810,46.690531,42.326045,32.544304,33.145462,27.065502,148.846941,61.534130,149.340320,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.820229,49.228317,199.563989,163.751122,170.012798,163.208355,74.413234,14.145317,196.928211,1.162921,49.309007,49.669710,161.739822,202.245778,160.073277,197.271851,98.422940,193.543694,-0.000494,0.038863,92.425350,66.311653,197.266150,21.333073,52.620237,0.594984,661809.218550,0.852195,9.129937,24.302055,4.006719,0.066887,0.051781,32.000000,89.343596,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.337278,62.644400,103.372526,100.000000,26.660261,42.784810,46.690531,42.300812,32.544304,33.145462,27.111695,148.826468,61.902580,149.371476,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.815925,49.249756,199.683222,163.760095,170.100650,163.211560,74.427289,14.150455,196.882683,1.159174,49.385105,49.770035,161.751571,202.256624,160.096340,197.263950,98.335465,193.478801,-0.000493,0.038672,92.467204,66.301599,197.301309,21.333391,52.705367,0.591367,661967.013503,0.852615,9.146652,24.471157,4.005682,0.068792,0.053489,32.000000,89.338775,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.343625,62.611449,103.421290,100.000000,26.721018,42.784810,46.690531,42.327684,32.544304,33.145462,27.151309,148.854578,61.719235,149.398541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757252,49.294556,199.765195,163.791217,170.122988,163.208441,74.399854,14.144889,196.828413,1.156903,49.463694,49.776815,161.759700,202.296235,160.128946,197.275824,98.235097,193.192625,-0.000494,0.038633,92.267008,66.471804,197.280570,21.333710,52.657111,0.595388,662310.890113,0.854640,9.181554,24.531313,4.008947,0.068933,0.053360,32.000000,89.362725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329359,62.592045,103.414116,100.000000,26.692000,42.784810,46.690531,42.312266,32.544304,33.145462,27.211722,148.799708,62.027525,149.451689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.750716,49.341557,199.645244,163.811124,170.166008,163.213792,74.426458,14.139895,196.853654,1.156323,49.468792,49.821526,161.774491,202.219479,160.087697,197.414739,98.197779,193.539251,-0.000494,0.038610,92.208331,66.469913,197.183716,21.334146,52.687376,0.591388,662750.424240,0.854127,9.278096,24.528609,4.014796,0.067826,0.052707,32.000000,89.353015,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.298374,62.582579,103.429715,100.000000,26.745463,42.784810,46.690531,42.346870,32.544304,33.145462,27.231210,148.852916,61.803681,149.478754,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.837999,49.382510,199.745765,163.840003,170.210566,163.228216,74.225315,14.145746,196.854439,1.155166,49.482746,49.842159,161.790727,202.207063,160.140469,197.317750,98.298980,193.599624,-0.000493,0.038601,92.213571,66.477397,197.209636,21.334652,52.730675,0.593451,663003.317202,0.854087,9.331868,24.694670,4.012912,0.068948,0.053954,32.000000,89.400900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261926,62.555466,103.420544,100.000000,26.729738,42.784810,46.690531,42.352250,32.544304,33.145462,27.301438,148.450630,61.744400,149.353892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779993,49.382510,199.623386,163.840003,170.190795,163.244938,74.535612,14.142749,196.853567,1.152826,49.347858,49.762167,161.771287,202.265879,160.136794,197.343927,98.504416,192.970272,-0.000494,0.038598,91.983423,66.463945,197.265376,21.334951,52.620788,0.593433,662738.038377,0.854909,9.282458,24.615875,4.007901,0.068056,0.052431,32.000000,89.415384,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252471,62.545516,103.420027,100.000000,26.766386,42.784810,46.690531,42.303602,32.544304,33.145462,27.368461,149.071225,62.296343,149.524584,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808208,49.375639,199.790173,163.869163,170.152465,163.250286,74.470841,14.145032,196.977611,1.151064,49.246752,49.768511,161.826259,202.269630,160.174570,197.401623,98.761173,193.590095,-0.000492,0.038582,91.864244,66.491222,197.399002,21.335352,52.746751,0.588591,662223.053469,0.852540,9.342497,24.176613,4.010113,0.068134,0.052401,32.000000,89.378348,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.244741,62.555308,103.429493,100.000000,26.753991,42.784810,46.690531,42.336659,32.544304,33.145462,27.396714,148.941682,62.617472,149.471633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771740,49.338258,199.722416,163.857387,170.167174,163.247836,74.317736,14.139609,196.981340,1.145880,49.196460,49.783231,161.837824,202.321780,160.181268,197.305747,98.838214,193.652907,-0.000491,0.038585,92.016679,66.477305,197.437143,21.335785,52.785933,0.585630,661420.824208,0.852756,9.306415,24.150147,4.011190,0.068732,0.052425,32.000000,89.384020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257948,62.551038,103.434277,100.000000,26.809014,42.784810,46.690531,42.321274,32.544304,33.145462,27.417548,148.635472,62.059513,149.499367,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850611,49.300054,199.743436,163.852059,170.212107,163.250090,74.421947,14.148457,197.063408,1.144097,49.092398,49.947206,161.872969,202.392929,160.239061,197.587746,98.771100,193.066253,-0.000491,0.038590,92.152912,66.453808,197.368490,21.336013,52.754121,0.591061,661137.482527,0.855106,9.306793,24.096413,4.012767,0.070093,0.053659,32.000000,89.359580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268577,62.555473,103.462929,100.000000,26.837465,42.784810,46.690531,42.342643,32.544304,33.145462,27.406003,148.843894,62.276387,149.482334,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925454,49.268445,199.953709,163.853742,170.229179,163.249282,74.510293,14.146031,197.244196,1.146233,49.104849,49.846993,161.857537,202.431603,160.203279,197.541968,98.659314,193.805103,-0.000490,0.038579,92.264077,66.358106,197.626302,21.336342,52.766001,0.588155,661167.309948,0.852328,9.186955,23.945626,4.006840,0.067520,0.052162,32.000000,89.317979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.223268,62.541198,103.467505,100.000000,26.856131,42.784810,46.690531,42.300099,32.544304,33.145462,27.396548,149.020586,62.282330,149.400233,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.878135,49.268445,199.881247,163.853742,170.235231,163.245512,74.347046,14.143034,197.117967,1.148574,49.216309,49.884443,161.885739,202.464324,160.224767,197.500020,98.708582,194.052844,-0.000489,0.038574,92.144957,66.319825,197.549558,21.336857,52.795112,0.587964,661411.134109,0.850932,9.161499,24.290641,4.005970,0.068016,0.051601,32.000000,89.307738,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.227051,62.570967,103.461418,100.000000,26.932271,42.784810,46.690531,42.252063,32.544304,33.145462,27.383511,148.694092,61.771326,149.375607,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898713,49.283837,200.004078,163.870284,170.296317,163.250851,74.347344,14.145746,197.097470,1.149861,49.231345,49.912657,161.887136,202.424468,160.257773,197.689341,98.737310,193.189890,-0.000489,0.038570,92.037415,66.495366,197.597464,21.337609,52.656534,0.592891,661267.190868,0.852564,9.126882,24.374309,4.007392,0.068560,0.051742,32.000000,89.339620,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.240225,62.572524,103.486007,100.000000,26.956928,42.784810,46.690531,42.276135,32.544304,33.145462,27.400396,148.694687,61.909917,149.366559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929243,49.311048,199.941302,163.890472,170.336052,163.251563,74.448158,14.147886,197.061530,1.151094,49.221466,49.847711,161.897555,202.484180,160.243380,197.594184,98.723513,193.464969,-0.000489,0.038576,92.019566,66.585229,197.636968,21.337995,52.751997,0.591656,661188.017645,0.852235,9.121001,24.025379,4.008201,0.072302,0.053471,32.000000,89.332974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.212709,62.574512,103.463097,100.000000,27.004046,42.784810,46.690531,42.262430,32.544304,33.145462,27.433898,148.896317,62.109550,149.420768,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.866491,49.318194,199.915887,163.895799,170.429494,163.257470,74.369784,14.149028,197.125595,1.149259,49.321342,49.812954,161.896729,202.435741,160.247444,197.638189,98.624530,193.967749,-0.000487,0.038592,91.993977,66.266030,197.572683,21.338481,52.689342,0.589354,661262.702861,0.850571,9.116661,24.141362,4.004493,0.071402,0.054681,32.000000,89.319739,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.191859,62.586568,103.459653,100.000000,27.028671,42.784810,46.690531,42.241635,32.544304,33.145462,27.481694,148.739567,61.893043,149.392916,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.841756,49.318194,199.949443,163.895799,170.463074,163.272414,74.305332,14.142749,197.027137,1.149831,49.357064,49.776949,161.885042,202.391298,160.287656,197.579757,98.555712,193.742728,-0.000485,0.038614,91.957597,66.402034,197.524309,21.338487,52.785172,0.592059,661691.860499,0.852706,9.188670,24.426833,4.009023,0.069587,0.053826,32.000000,89.335784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213404,62.596981,103.459474,100.000000,27.028085,42.784810,46.690531,42.274214,32.544304,33.145462,27.510302,148.610664,62.386585,149.386386,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898942,49.358323,199.874155,163.923838,170.453251,163.277960,74.396956,14.143320,197.072980,1.149657,49.300506,49.879855,161.906320,202.396762,160.269471,197.610315,98.471067,193.368661,-0.000485,0.038621,92.026428,66.326481,197.489311,21.338866,52.762172,0.587756,661987.711537,0.853994,9.214256,24.412232,4.011685,0.069355,0.053122,32.000000,89.288371,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.201637,62.575493,103.445154,100.000000,27.070336,42.784810,46.690531,42.286812,32.544304,33.145462,27.572802,148.793912,62.692160,149.471791,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.909357,49.380311,199.933702,163.922156,170.513817,163.277541,74.482420,14.143605,197.036165,1.148288,49.251995,49.837582,161.897551,202.394927,160.242624,197.546224,98.443042,193.783251,-0.000486,0.038608,92.237222,66.215521,197.522392,21.339085,52.648404,0.584233,662282.194739,0.851981,9.195249,24.358043,4.005579,0.072142,0.054542,32.000000,89.272624,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183215,62.590415,103.414882,100.000000,27.068289,42.784810,46.690531,42.251163,32.544304,33.145462,27.598644,148.964839,61.543741,149.308888,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
