OSU 80 Ton Compressor Load Stand
49.917948,49.381686,199.852403,163.924679,170.519222,163.269822,74.354983,14.141607,196.986444,1.147159,49.269814,49.833148,161.922064,202.309588,160.266812,197.471701,98.496501,193.661924,-0.000485,0.038644,92.358712,66.327872,197.570484,21.340199,52.706730,0.595190,662412.288249,0.850857,9.206474,24.539931,4.005936,0.069932,0.053181,32.000000,89.293385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216145,62.622768,103.429325,100.000000,27.112834,42.784810,46.690531,42.258357,32.544304,33.145462,27.657569,148.709967,61.293265,149.367267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.921726,49.385534,199.870320,163.914866,170.523893,163.290972,74.381742,14.136042,196.960939,1.146512,49.272916,49.861694,161.900538,202.322616,160.268568,197.455868,98.501055,193.793644,-0.000485,0.038661,92.327491,66.566850,197.400454,21.341048,52.673738,0.590642,662207.663709,0.851992,9.193614,24.442899,4.003386,0.069194,0.052502,32.000000,89.273238,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.224314,62.633094,103.411094,100.000000,27.154442,42.784810,46.690531,42.233120,32.544304,33.145462,27.687040,148.763484,62.169931,149.371358,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940693,49.385534,199.846815,163.914866,170.556772,163.313055,74.469641,14.140323,196.998234,1.148841,49.286094,49.826503,161.946414,202.444650,160.281806,197.496493,98.557329,193.698022,-0.000484,0.038672,92.044080,66.590897,197.466246,21.341929,52.704265,0.588988,662284.851425,0.851856,9.198914,24.485772,4.003674,0.071160,0.053865,32.000000,89.304961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.254293,62.652845,103.425944,100.000000,27.149423,42.784810,46.690531,42.227873,32.544304,33.145462,27.719237,148.939282,61.844253,149.415379,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.824649,49.393779,200.015275,163.887949,170.552511,163.323652,74.300447,14.144033,197.060619,1.147213,49.312348,49.969260,161.951218,202.409708,160.289629,197.515524,98.666558,193.430916,-0.000485,0.038768,91.923072,66.427005,197.319198,21.342455,52.774734,0.591921,662176.098542,0.850607,9.179319,24.394034,4.001683,0.071766,0.054490,32.000000,89.335445,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.257530,62.672851,103.460737,100.000000,27.195953,42.784810,46.690531,42.212904,32.544304,33.145462,27.756145,148.600894,61.843960,149.489297,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.876384,49.403674,199.893340,163.887107,170.512313,163.343415,74.465175,14.142463,196.931568,1.148226,49.262344,49.874451,161.943509,202.288916,160.312756,197.310068,98.743877,193.449588,-0.000484,0.039017,91.832426,66.258322,197.362660,21.342810,52.747486,0.593563,662026.408637,0.854826,9.307540,24.185672,4.014384,0.071838,0.054629,32.000000,89.338550,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251495,62.673884,103.453810,100.000000,27.246205,42.784810,46.690531,42.276140,32.544304,33.145462,27.785521,148.930350,62.164942,149.426000,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919639,49.403125,199.756793,163.892154,170.525908,163.368162,74.411059,14.141036,197.029020,1.152260,49.291600,49.919806,161.930906,202.210346,160.303514,197.478301,98.867169,193.743137,-0.000485,0.039009,91.905330,66.325668,197.302659,21.342762,52.775548,0.589786,661829.535404,0.852078,9.263921,24.115287,4.007775,0.071335,0.054586,32.000000,89.344733,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.274517,62.684949,103.514995,100.000000,27.245226,42.784810,46.690531,42.245340,32.544304,33.145462,27.825250,148.822119,61.745281,149.331154,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934357,49.403125,199.861419,163.892154,170.510820,163.394487,74.432608,14.145460,196.967089,1.150013,49.367926,49.817508,161.929453,202.347854,160.293029,197.282262,98.911168,193.535675,-0.000487,0.039019,91.914845,66.433496,197.371693,21.342679,52.801433,0.593132,661505.813308,0.852005,9.218661,24.100927,4.001567,0.070109,0.053994,32.000000,89.324307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.250899,62.690445,103.504476,100.000000,27.204719,42.784810,46.690531,42.217803,32.544304,33.145462,27.855036,148.865216,61.747775,149.462861,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.825916,49.417142,199.911152,163.915146,170.581875,163.425848,74.482166,14.141464,197.080768,1.145417,49.459365,49.869391,161.944030,202.370117,160.317417,197.518496,98.964309,193.428021,-0.000487,0.038965,92.121748,66.306003,197.394782,21.343776,52.718821,0.593273,661453.944407,0.851617,9.203455,23.979955,4.002483,0.071032,0.055044,32.000000,89.368709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.294847,62.715066,103.568535,100.000000,27.301555,42.784810,46.690531,42.232205,32.544304,33.145462,27.909647,148.964333,62.003241,149.476472,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926049,49.462769,199.840472,163.937016,170.616767,163.424312,74.393432,14.142463,197.100235,1.145147,49.479007,49.871527,161.935203,202.480388,160.284117,197.462616,98.923985,193.870260,-0.000486,0.038965,92.212425,66.594181,197.552577,21.344038,52.733927,0.588625,661547.891558,0.854399,9.330626,23.886475,4.012253,0.069871,0.051803,32.000000,89.372968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.291314,62.703552,103.594285,100.000000,27.318253,42.784810,46.690531,42.264760,32.544304,33.145462,27.987577,148.786864,61.608891,149.350823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.906912,49.500150,199.847381,163.961971,170.613190,163.425801,74.321470,14.141750,196.914020,1.145060,49.495029,49.771889,161.973945,202.364694,160.324067,197.455383,98.925963,193.629582,-0.000486,0.038962,92.200736,66.511300,197.434715,21.344375,52.709484,0.594871,661679.630194,0.852521,9.271682,24.091245,4.002730,0.068851,0.053327,32.000000,89.381865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281423,62.694839,103.615416,100.000000,27.314018,42.784810,46.690531,42.205181,32.544304,33.145462,28.023828,148.642941,62.340804,149.302908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.879114,49.500150,199.825490,163.961971,170.576990,163.445146,74.424074,14.147030,196.995626,1.144628,49.553531,49.918652,161.968351,202.221395,160.317710,197.405902,98.900083,193.487293,-0.000487,0.038955,92.137804,66.451074,197.346668,21.344387,52.804790,0.588174,661775.565842,0.853807,9.328840,24.000009,4.004403,0.071891,0.054824,32.000000,89.356915,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.297246,62.704509,103.655136,100.000000,27.376142,42.784810,46.690531,42.212588,32.544304,33.145462,28.100434,148.848149,61.881010,149.382176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988261,49.534234,199.810234,163.982159,170.579761,163.454587,74.408020,14.145175,196.945066,1.143638,49.565590,49.797080,162.006418,202.338272,160.332529,197.413989,99.028292,194.046822,-0.000486,0.038979,92.060813,66.681511,197.430798,21.343924,52.672086,0.592862,661961.967982,0.853259,9.357575,23.973079,4.006196,0.070583,0.052960,32.000000,89.309670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341012,62.742342,103.682501,100.000000,27.356215,42.784810,46.690531,42.225406,32.544304,33.145462,28.174941,148.816040,62.498690,149.459674,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929532,49.555123,199.812005,163.981037,170.608105,163.454115,74.365080,14.139324,196.920420,1.143694,49.604323,49.893728,161.988956,202.256257,160.343248,197.434214,99.102792,193.380336,-0.000486,0.038948,92.093671,66.537624,197.280062,21.343724,52.629442,0.585927,661565.604188,0.851503,9.278901,24.052367,3.997143,0.066910,0.052228,32.000000,89.309956,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.341216,62.722875,103.673601,100.000000,27.423812,42.784810,46.690531,42.159163,32.544304,33.145462,28.239477,148.730161,61.915053,149.410383,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914064,49.587558,199.807667,163.988327,170.620844,163.453058,74.334614,14.138182,196.914212,1.145666,49.637950,49.927672,162.005332,202.322473,160.340847,197.340664,99.133929,193.488076,-0.000486,0.038923,92.206114,66.678602,197.366047,21.343649,52.667811,0.592113,661427.787156,0.853156,9.360438,23.730655,4.001880,0.072519,0.055073,32.000000,89.332116,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319463,62.712670,103.715763,100.000000,27.398630,42.784810,46.690531,42.189261,32.544304,33.145462,28.284931,148.669229,61.878149,149.346575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913717,49.626314,199.832549,163.995617,170.687367,163.431667,74.451001,14.141179,196.883213,1.144520,49.693143,49.817288,161.989960,202.213913,160.344255,197.278795,98.855769,193.814290,-0.000486,0.038928,92.312136,66.283175,197.240801,21.343183,52.647486,0.592671,661416.784890,0.853872,9.408854,23.739524,4.003033,0.071626,0.053944,32.000000,89.366879,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.319902,62.703904,103.720827,100.000000,27.441405,42.784810,46.690531,42.227042,32.544304,33.145462,28.381629,148.902002,61.544328,149.348620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860368,49.657924,199.839135,164.021974,170.667200,163.437759,74.376903,14.143462,196.772398,1.146158,49.782041,49.795205,161.989325,202.131551,160.339480,197.220451,98.705488,193.047872,-0.000487,0.038926,92.291437,66.526897,197.169663,21.342537,52.652023,0.597569,661786.911192,0.852438,9.441924,23.977802,4.003208,0.072017,0.054905,32.000000,89.332604,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334149,62.682267,103.713449,100.000000,27.486849,42.784810,46.690531,42.191102,32.544304,33.145462,28.472155,148.753806,61.314394,149.428715,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809444,49.657924,199.769132,164.021974,170.634844,163.451427,74.378592,14.140465,196.656139,1.146915,49.784516,49.821772,162.023078,202.073755,160.349601,197.192681,98.733525,193.346381,-0.000488,0.039074,92.131345,66.481428,197.247103,21.341946,52.652705,0.598839,662880.098380,0.854496,9.534733,24.004403,4.007975,0.071765,0.053861,32.000000,89.323622,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334524,62.688505,103.724969,100.000000,27.482367,42.784810,46.690531,42.219188,32.544304,33.145462,28.557779,148.757183,62.242418,149.489847,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.782691,49.698605,199.755572,164.034592,170.622616,163.455171,74.438846,14.147315,196.667892,1.147911,49.784887,49.726449,162.020721,202.012757,160.357773,197.113967,98.772404,193.459337,-0.000487,0.039097,92.027540,66.301399,197.150511,21.341009,52.593329,0.590348,662914.560938,0.855518,9.587422,24.087311,4.010668,0.070797,0.054181,32.000000,89.358463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.356832,62.710154,103.745677,100.000000,27.519708,42.784810,46.690531,42.247296,32.544304,33.145462,28.613477,148.877692,62.054011,149.381114,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.850993,49.721144,199.741515,164.044125,170.616235,163.457990,74.467887,14.143462,196.610432,1.149548,49.756426,49.735266,162.027760,202.061094,160.357302,197.175143,98.734520,193.177485,-0.000487,0.039108,92.073227,66.639449,197.117942,21.340061,52.641218,0.592480,662930.110561,0.855453,9.655798,24.090380,4.012551,0.071860,0.053637,32.000000,89.408201,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348007,62.738929,103.788228,100.000000,27.490464,42.784810,46.690531,42.261320,32.544304,33.145462,28.713093,148.935774,61.924664,149.494883,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.811548,49.736812,199.673467,164.068239,170.665078,163.470237,74.279331,14.146602,196.640211,1.151504,49.798340,49.746690,162.024303,201.951373,160.385817,197.058493,98.676029,193.347783,-0.000487,0.039093,92.216489,66.344138,197.071155,21.338848,52.687323,0.593014,663020.904196,0.853887,9.607652,24.023559,4.006771,0.071841,0.055048,32.000000,89.444815,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.324667,62.738006,103.795914,100.000000,27.542191,42.784810,46.690531,42.222164,32.544304,33.145462,28.797179,148.558662,62.255771,149.505622,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.806719,49.736812,199.725088,164.068239,170.720464,163.476191,74.533446,14.142035,196.626329,1.152767,49.761129,49.640113,162.049026,201.996713,160.359050,197.092226,98.645076,193.695001,-0.000487,0.039073,92.366810,66.334671,197.097425,21.338319,52.617667,0.590206,663334.110263,0.856909,9.664132,24.145327,4.008578,0.070112,0.054053,32.000000,89.439087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.327512,62.785657,103.811831,100.000000,27.497996,42.784810,46.690531,42.243839,32.544304,33.145462,28.875571,149.066892,62.038897,149.479619,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772106,49.756603,199.704734,164.081137,170.743173,163.466103,74.430302,14.143320,196.533146,1.147973,49.771409,49.733986,162.079311,202.028007,160.413852,197.166688,98.695383,193.215704,-0.000489,0.039061,92.386648,66.383492,196.952356,21.337647,52.704318,0.592450,663467.937610,0.854110,9.669131,24.305166,4.010003,0.069794,0.052229,32.000000,89.465187,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.361841,62.775473,103.833521,100.000000,27.580599,42.784810,46.690531,42.246568,32.544304,33.145462,28.959182,148.860604,62.388346,149.525725,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772608,49.760726,199.768135,164.068519,170.668777,163.471999,74.311745,14.143034,196.560318,1.148989,49.744157,49.766188,162.078590,202.023970,160.405982,197.178626,98.738512,193.148817,-0.000489,0.039036,92.162078,66.347922,197.024350,21.336749,52.581449,0.589454,663341.625316,0.855949,9.724758,24.076900,4.012383,0.069638,0.053848,32.000000,89.464159,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.347341,62.743279,103.852864,100.000000,27.545409,42.784810,46.690531,42.268001,32.544304,33.145462,29.024714,148.623490,61.590402,149.348541,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770770,49.764025,199.665112,164.064594,170.644498,163.481200,74.498952,14.137754,196.478059,1.150442,49.739082,49.750187,162.082990,201.779431,160.399481,196.955933,98.831204,193.413537,-0.000492,0.038999,92.046253,66.299516,196.944832,21.335390,52.582734,0.597249,663238.056865,0.857346,9.728361,24.008911,4.013616,0.071026,0.054104,32.000000,89.460501,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.346394,62.747766,103.864830,100.000000,27.609943,42.784810,46.690531,42.260000,32.544304,33.145462,29.116678,148.997904,62.375873,149.413254,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.772592,49.770347,199.718818,164.059546,170.651682,163.480611,74.424267,14.142035,196.561281,1.146813,49.730658,49.696478,162.082490,201.876676,160.408761,197.010411,98.876167,193.079420,-0.000494,0.039012,92.090511,66.121819,196.929208,21.334090,52.644129,0.597789,662999.102630,0.855934,9.730016,24.015845,4.011487,0.069259,0.052371,32.000000,89.497435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372002,62.764788,103.907155,100.000000,27.590169,42.784810,46.690531,42.271098,32.544304,33.145462,29.186182,148.848534,62.170445,149.502121,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757834,49.770347,199.609528,164.059546,170.717863,163.473770,74.271975,14.135899,196.521313,1.145191,49.718120,49.710322,162.075213,201.915880,160.401846,197.003297,98.861044,192.942201,-0.000494,0.039013,92.100288,66.274628,197.054904,21.332362,52.679665,0.591626,662866.500976,0.856118,9.737998,23.845455,4.012626,0.070666,0.054021,32.000000,89.512163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351080,62.745793,103.890517,100.000000,27.606101,42.784810,46.690531,42.271585,32.544304,33.145462,29.259069,148.543950,61.898619,149.386700,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785370,49.765399,199.594862,164.071603,170.712918,163.465327,74.286064,14.142749,196.421275,1.144867,49.716380,49.819995,162.065819,201.779859,160.427795,197.066048,98.844142,193.481706,-0.000495,0.039043,92.124769,66.333261,196.924864,21.330522,52.638648,0.594120,662899.031668,0.858120,9.753284,23.809543,4.011620,0.072715,0.054793,32.000000,89.531989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.348164,62.732809,103.883684,100.000000,27.616582,42.784810,46.690531,42.281318,32.544304,33.145462,29.320957,148.572128,61.211240,149.299604,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.809938,49.766224,199.642333,164.076090,170.715512,163.460016,74.473837,14.148172,196.450232,1.145381,49.698330,49.735914,162.078440,201.869276,160.439689,197.024696,98.815353,193.404039,-0.000495,0.039035,92.114820,66.261253,196.992287,21.328810,52.602508,0.600426,662889.258915,0.857374,9.719818,24.026947,4.009107,0.070572,0.054327,32.000000,89.534528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.354234,62.745205,103.882590,100.000000,27.591707,42.784810,46.690531,42.266861,32.544304,33.145462,29.387366,148.947673,61.710358,149.269116,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814488,49.760726,199.634041,164.093194,170.658456,163.453467,74.415048,14.146887,196.584111,1.146411,49.621641,49.694670,162.097000,201.938285,160.450764,197.023901,98.768166,193.075783,-0.000497,0.039045,92.141929,66.156075,196.930634,21.326780,52.607098,0.595390,662927.772030,0.854719,9.695211,24.026896,4.008082,0.067595,0.051873,32.000000,89.503463,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.359815,62.766734,103.862400,100.000000,27.647751,42.784810,46.690531,42.253224,32.544304,33.145462,29.454637,148.830097,62.572938,149.325528,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805026,49.760726,199.543079,164.093194,170.621537,163.440854,74.288886,14.147030,196.500737,1.145210,49.591697,49.837271,162.102295,201.829644,160.489549,197.030074,98.784661,193.138284,-0.000498,0.039061,92.205103,66.643344,197.015619,21.325238,52.575233,0.587080,663022.302600,0.855260,9.685003,23.952104,4.007550,0.071205,0.054179,32.000000,89.495392,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373977,62.741665,103.840091,100.000000,27.626973,42.784810,46.690531,42.250969,32.544304,33.145462,29.515376,148.577772,61.837577,149.207314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814500,49.737912,199.582398,164.097119,170.629046,163.432118,74.390844,14.139752,196.268569,1.144535,49.514685,49.804165,162.104260,201.762673,160.427567,196.862425,98.808206,193.210668,-0.000499,0.039062,92.186876,66.515346,196.835882,21.322079,52.539146,0.593928,662931.726901,0.856827,9.694797,23.958845,4.006485,0.069578,0.052584,32.000000,89.506211,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.370337,62.723766,103.787275,100.000000,27.676155,42.784810,46.690531,42.247009,32.544304,33.145462,29.579427,148.781687,61.872427,149.204049,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814099,49.707676,199.631610,164.077492,170.619594,163.437701,74.309200,14.145317,196.388377,1.142129,49.494715,49.801284,162.127035,201.665327,160.447757,196.769226,98.823745,193.333440,-0.000501,0.039047,92.271606,66.315247,196.766721,21.319893,52.603006,0.596064,662762.089658,0.855891,9.662768,23.961993,4.006547,0.070563,0.053238,32.000000,89.549500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.380995,62.760877,103.812310,100.000000,27.627695,42.784810,46.690531,42.250608,32.544304,33.145462,29.612463,148.618401,61.606837,149.187015,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831491,49.678264,199.435616,164.059827,170.616476,163.431659,74.393128,14.144319,196.361228,1.137035,49.413716,49.799473,162.112308,201.830520,160.454442,196.856887,98.772884,193.002042,-0.000501,0.039053,92.236327,66.464372,196.842244,21.317313,52.604921,0.596136,662679.857484,0.856276,9.632355,23.992283,4.007532,0.069746,0.052318,32.000000,89.563800,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371350,62.716834,103.775693,100.000000,27.661970,42.784810,46.690531,42.250470,32.544304,33.145462,29.673120,148.786255,61.980643,149.207786,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.840510,49.678264,199.585518,164.059827,170.635641,163.403517,74.309179,14.142749,196.500869,1.133408,49.394144,49.841274,162.115775,201.635684,160.449640,196.847657,98.698107,193.207788,-0.000500,0.039031,92.334298,66.380307,196.918011,21.315173,52.524302,0.591859,662722.485995,0.854876,9.584946,23.919961,4.002200,0.071128,0.053555,32.000000,89.517428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.376015,62.735349,103.805896,100.000000,27.664640,42.784810,46.690531,42.240089,32.544304,33.145462,29.703001,148.618359,61.757093,149.187920,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.843219,49.644180,199.505492,164.048892,170.602349,163.386014,74.378517,14.140180,196.404160,1.132917,49.353513,49.861934,162.089844,201.637682,160.454502,196.848674,98.617766,193.360134,-0.000500,0.039002,92.220041,66.518388,196.847895,21.312951,52.498758,0.594125,662833.040274,0.855522,9.575615,24.071235,4.004484,0.069450,0.052772,32.000000,89.457324,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.371416,62.718576,103.799441,100.000000,27.662497,42.784810,46.690531,42.234493,32.544304,33.145462,29.726195,148.757035,61.716594,149.180721,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.814909,49.620817,199.525366,164.024778,170.640688,163.366244,74.311597,14.140751,196.348181,1.134932,49.394821,49.811662,162.090827,201.700881,160.450973,196.833925,98.517727,193.126292,-0.000499,0.038997,92.489714,66.301859,196.882403,21.311081,52.539172,0.594192,662938.999601,0.854500,9.538728,24.208179,4.002661,0.069080,0.053383,32.000000,89.437355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374995,62.704184,103.811724,100.000000,27.712691,42.784810,46.690531,42.231827,32.544304,33.145462,29.756853,148.623193,61.471987,149.183986,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.801335,49.618892,199.559207,164.019450,170.680178,163.354048,74.418393,14.142749,196.388260,1.136626,49.374921,49.652034,162.101763,201.781817,160.457793,196.842279,98.479952,192.782872,-0.000498,0.038991,92.394803,66.212378,196.929922,21.309615,52.493801,0.596783,663144.415194,0.855650,9.544658,24.221320,4.005334,0.070767,0.052521,32.000000,89.415408,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.364668,62.730609,103.840021,100.000000,27.662604,42.784810,46.690531,42.247026,32.544304,33.145462,29.808853,148.836785,61.505883,149.085993,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.679640,49.619992,199.395935,164.014123,170.647752,163.320579,74.371116,14.146316,196.391664,1.134387,49.444546,49.717653,162.105144,201.733357,160.463062,196.784730,98.590665,193.176095,-0.000498,0.039000,92.428896,66.593787,196.907710,21.307905,52.476544,0.596621,663213.954289,0.854612,9.556784,24.131341,4.007106,0.070404,0.053626,32.000000,89.438453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.329788,62.690011,103.871873,100.000000,27.705568,42.784810,46.690531,42.235020,32.544304,33.145462,29.876110,148.742233,61.760541,149.168369,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.760615,49.625764,199.601842,163.996458,170.667894,163.293835,74.281815,14.144319,196.359758,1.134253,49.457517,49.909443,162.132664,201.741471,160.473335,196.791370,98.617037,192.663480,-0.000498,0.039014,92.447270,66.431047,196.721343,21.306532,52.563956,0.595578,663193.467361,0.857877,9.689008,24.249113,4.013929,0.070687,0.052898,32.000000,89.445635,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.308737,62.719858,103.914858,100.000000,27.669798,42.784810,46.690531,42.325457,32.544304,33.145462,29.929106,148.563630,61.736330,149.192051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.790925,49.625764,199.477193,163.996458,170.661142,163.280770,74.406870,14.136470,196.454384,1.135387,49.369916,49.831909,162.111479,201.737863,160.446087,196.771297,98.538219,192.749495,-0.000497,0.039035,92.369939,66.340867,196.768968,21.304067,52.537572,0.594713,662605.538626,0.856662,9.605821,23.949799,4.011241,0.070455,0.053852,32.000000,89.444271,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269104,62.725954,103.927883,100.000000,27.711818,42.784810,46.690531,42.279268,32.544304,33.145462,29.987064,148.813740,61.405443,149.074033,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.816371,49.617793,199.564253,163.986364,170.658452,163.280040,74.356345,14.149884,196.460117,1.132084,49.363993,49.810236,162.129942,201.742307,160.480012,196.751301,98.451102,193.509736,-0.000498,0.039022,92.347820,66.409659,196.871467,21.302326,52.503741,0.597280,662763.067322,0.854576,9.574433,24.060646,4.006296,0.070578,0.053349,32.000000,89.444264,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292022,62.720171,103.968182,100.000000,27.730085,42.784810,46.690531,42.262913,32.544304,33.145462,30.031481,148.712690,61.785339,149.111248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.808024,49.599652,199.516055,163.992533,170.617498,163.270216,74.145943,14.138325,196.366512,1.130999,49.313374,49.784708,162.106465,201.838716,160.500875,196.930264,98.376103,192.924222,-0.000498,0.039036,92.320155,66.287835,196.773760,21.300559,52.581081,0.593502,663001.387627,0.854649,9.540122,24.430393,4.005997,0.071437,0.053803,32.000000,89.446369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281001,62.721621,103.960276,100.000000,27.714563,42.784810,46.690531,42.247557,32.544304,33.145462,30.083181,148.291886,61.779177,149.233593,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.821367,49.577937,199.548201,163.997580,170.640441,163.250865,74.403406,14.143177,196.338513,1.131381,49.258555,49.829519,162.129847,201.691728,160.486312,196.826246,98.342481,192.894957,-0.000497,0.039039,91.951905,66.304939,196.744349,21.298871,52.513366,0.593482,663149.836212,0.857138,9.530619,24.287793,4.005701,0.069168,0.052494,32.000000,89.467973,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265754,62.725089,103.946811,100.000000,27.771141,42.784810,46.690531,42.252157,32.544304,33.145462,30.115295,148.806812,61.936916,149.187291,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.869181,49.577937,198.657799,163.997580,170.655801,163.248256,74.486784,14.142178,196.253671,1.131947,49.187223,49.858896,162.121301,201.598581,160.485648,196.706436,98.359420,192.846781,-0.000499,0.038999,92.142209,66.364381,196.757708,21.297506,52.476492,0.591789,663112.589785,0.853765,9.495095,24.310526,4.005274,0.071417,0.053167,32.000000,89.494416,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272911,62.719327,103.968436,100.000000,27.729575,42.784810,46.690531,42.244070,32.544304,33.145462,30.142465,148.973569,61.740512,149.126079,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.846785,49.551275,199.437691,163.996739,170.631299,163.251730,74.282749,14.143320,196.330157,1.131641,49.171070,49.733499,162.096130,201.586185,160.458168,196.657869,98.360133,192.862451,-0.000499,0.039011,92.396630,66.533126,196.727849,21.296032,52.450476,0.591243,662993.409253,0.851888,9.445633,24.275660,3.983579,0.070013,0.053129,32.000000,89.493108,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277043,62.743582,103.983909,100.000000,27.721250,42.784810,46.690531,42.215603,32.544304,33.145462,30.190193,148.565498,61.291284,149.109557,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.888967,49.511420,199.469049,163.990851,170.599480,163.249761,74.293747,14.146031,196.269455,1.129361,49.062830,49.799561,162.097662,201.787871,160.463088,196.795527,98.409064,192.738978,-0.000499,0.039020,92.465724,66.254539,196.750140,21.294458,52.591755,0.597464,662975.364156,0.854608,9.442135,24.280779,4.001014,0.071837,0.054375,32.000000,89.497115,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277076,62.752823,103.993039,100.000000,27.677742,42.784810,46.690531,42.227313,32.544304,33.145462,30.209137,148.587495,62.191208,149.199446,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871507,49.461120,199.583839,163.973747,170.508373,163.252025,74.433684,14.146602,196.292743,1.125381,49.066844,49.803543,162.120081,201.546411,160.475773,196.762524,98.373533,192.701350,-0.000499,0.039035,92.384319,66.484787,196.707637,21.293060,52.617378,0.588359,662680.027539,0.853574,9.358658,24.185886,3.998260,0.071477,0.053620,32.000000,89.504213,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271146,62.731779,104.036733,100.000000,27.714323,42.784810,46.690531,42.201320,32.544304,33.145462,30.211180,148.867368,61.860321,149.214671,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.864301,49.432535,199.427168,163.957484,170.519977,163.252043,74.252406,14.145460,196.293400,1.126102,49.018611,49.847234,162.096328,201.573321,160.467770,196.685271,98.295191,193.015753,-0.000498,0.039053,92.307883,66.434966,196.715958,21.291683,52.436497,0.591857,662710.985125,0.852192,9.326411,24.207406,4.001961,0.069188,0.053484,32.000000,89.490372,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277677,62.733757,104.051449,100.000000,27.688032,42.784810,46.690531,42.210260,32.544304,33.145462,30.199648,148.504813,61.741686,149.229816,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849431,49.432535,199.504581,163.957484,170.492200,163.246826,74.279459,14.146031,196.176949,1.126086,49.063732,49.724190,162.121941,201.477504,160.468985,196.605331,98.253335,193.063337,-0.000497,0.039079,92.376936,66.352552,196.629892,21.290076,52.486746,0.592681,662907.426946,0.854341,9.305277,24.402753,3.999398,0.071113,0.053789,32.000000,89.488245,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286493,62.729248,104.089258,100.000000,27.683967,42.784810,46.690531,42.212874,32.544304,33.145462,30.205823,148.558917,61.497519,149.184026,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.838342,49.411920,199.405617,163.931969,170.459643,163.235900,74.383231,14.144319,196.174256,1.126689,49.009063,49.744569,162.115945,201.457199,160.457334,196.511047,98.262832,193.082356,-0.000498,0.039091,92.590646,66.639979,196.674843,21.288695,52.535710,0.595336,663034.160638,0.854286,9.320656,24.462306,4.002144,0.067823,0.052663,32.000000,89.525422,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292319,62.740143,104.129818,100.000000,27.677218,42.784810,46.690531,42.219891,32.544304,33.145462,30.239061,148.766461,62.074333,149.214081,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.817286,49.386633,199.308438,163.908697,170.413273,163.240477,74.318457,14.142178,196.149071,1.125362,48.995239,49.838591,162.114540,201.570855,160.467212,196.707088,98.371357,192.928402,-0.000498,0.039096,92.612869,66.592916,196.661771,21.287428,52.458711,0.589635,662929.482732,0.853198,9.311513,24.459880,4.001048,0.071508,0.053443,32.000000,89.508505,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.292841,62.747366,104.152278,100.000000,27.683952,42.784810,46.690531,42.225506,32.544304,33.145462,30.250044,148.636914,61.867804,149.126433,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.832748,49.356949,199.495266,163.908417,170.375705,163.237469,74.316059,14.144461,196.282758,1.120644,48.997497,49.862479,162.085675,201.731339,160.457096,196.705134,98.426096,193.095558,-0.000500,0.039100,92.431323,66.482647,196.736986,21.286773,52.504816,0.591592,662579.714890,0.854306,9.308014,24.294094,4.000789,0.068493,0.052905,32.000000,89.459562,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.268384,62.730669,104.161990,100.000000,27.676443,42.784810,46.690531,42.236828,32.544304,33.145462,30.253928,148.632119,62.048508,149.204954,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.847853,49.328913,199.657410,163.921314,170.344794,163.230011,74.339662,14.145175,196.120851,1.118113,48.929167,49.757608,162.096735,201.584453,160.477207,196.580680,98.427037,193.020201,-0.000501,0.039103,92.477690,66.417692,196.620062,21.285316,52.551446,0.590037,662321.933760,0.853953,9.262329,24.301527,4.003296,0.070238,0.053265,32.000000,89.454022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263592,62.730863,104.181677,100.000000,27.651533,42.784810,46.690531,42.223285,32.544304,33.145462,30.260100,148.679325,61.566705,149.160697,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826234,49.328913,199.360041,163.921314,170.327787,163.246209,74.228850,14.149028,196.196126,1.121536,48.956474,49.851289,162.102319,201.625165,160.488445,196.580295,98.381912,192.568613,-0.000501,0.039116,92.730336,66.403575,196.662910,21.283849,52.562382,0.593631,662217.228886,0.852397,9.202319,24.252989,3.995089,0.070522,0.053071,32.000000,89.385303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.260633,62.751738,104.204259,100.000000,27.777076,42.784810,46.690531,42.216332,32.544304,33.145462,30.256470,148.457700,61.811385,149.088550,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.830513,49.328913,199.427065,163.921314,170.397954,163.235141,74.387469,14.145603,196.259384,1.120027,48.993998,49.771519,162.085917,201.631036,160.466367,196.699756,98.373391,192.858858,-0.000502,0.039135,92.903832,66.315042,196.691954,21.282728,52.502246,0.592063,662429.119553,0.855058,9.241034,24.149587,4.001106,0.072058,0.054546,32.000000,89.396165,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281942,62.760238,104.204967,100.000000,27.702596,42.784810,46.690531,42.227868,32.544304,33.145462,30.279381,148.774938,61.578370,149.276354,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862885,49.320118,199.251421,163.882061,170.403623,163.219814,74.403571,14.144176,196.274627,1.115724,49.007144,49.693746,162.081327,201.574483,160.458005,196.599727,98.354964,193.192401,-0.000502,0.039137,92.820701,66.485792,196.596221,21.281996,52.485776,0.594355,662412.003416,0.853096,9.236606,24.266184,4.002107,0.068455,0.052841,32.000000,89.442048,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252360,62.778976,104.203413,100.000000,27.699027,42.784810,46.690531,42.225018,32.544304,33.145462,30.302293,148.807141,61.761568,149.179620,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.774256,49.328913,199.426916,163.882902,170.383051,163.222050,74.380175,14.142749,196.070538,1.109570,49.094041,49.845172,162.087449,201.669282,160.488215,196.667403,98.426668,191.940387,-0.000500,0.039047,92.692352,66.246356,196.590552,21.281209,52.545598,0.591805,662359.339172,0.852195,9.194324,24.408659,3.995987,0.071431,0.053509,32.000000,89.480423,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.286543,62.832256,104.183705,100.000000,27.698269,42.784810,46.690531,42.205440,32.544304,33.145462,30.316001,148.760351,61.529654,149.143074,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.792717,49.328913,199.326865,163.882902,170.348994,163.233832,74.285791,14.141179,196.194161,1.107683,49.165249,49.781714,162.088086,201.590079,160.478697,196.657847,98.421248,192.643364,-0.000498,0.038815,92.528571,66.445877,196.632219,21.280644,52.464821,0.595379,662236.647654,0.854182,9.294842,23.870483,4.006628,0.069420,0.052625,32.000000,89.487521,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261915,62.832130,104.183106,100.000000,27.700241,42.784810,46.690531,42.256109,32.544304,33.145462,30.347239,148.571581,61.105297,149.135402,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.805328,49.346229,199.377067,163.888790,170.266110,163.252959,74.378171,14.141464,196.218472,1.100361,49.125044,49.727420,162.066834,201.531977,160.461163,196.623744,98.301949,193.008656,-0.000497,0.038489,92.288919,66.274312,196.674762,21.279920,52.450948,0.599145,662297.098541,0.854977,9.275726,24.138097,4.003133,0.073008,0.055064,32.000000,89.514641,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.267060,62.928961,104.174273,100.000000,27.683163,42.784810,46.690531,42.266786,32.544304,33.145462,30.395907,148.756342,61.999425,149.190005,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778250,49.363820,199.449270,163.916268,170.188923,163.262189,74.358994,14.139038,196.162765,1.098079,49.084421,49.728406,162.057064,201.578969,160.450998,196.667115,98.286241,191.990709,-0.000498,0.038480,92.179502,66.424950,196.437551,21.279621,52.553675,0.589994,662498.671344,0.853271,9.275702,24.313037,4.002878,0.069995,0.052721,32.000000,89.510941,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272449,62.926859,104.157467,100.000000,27.685513,42.784810,46.690531,42.240248,32.544304,33.145462,30.438366,148.717989,61.580204,149.196575,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.791672,49.353101,199.332270,163.945708,170.147926,163.266010,74.288594,14.142035,196.187499,1.100633,49.051593,49.716783,162.064669,201.582944,160.458618,196.801147,98.272720,192.754897,-0.000496,0.038475,91.901729,66.103687,196.704865,21.279482,52.550423,0.595108,662903.689504,0.854643,9.325612,24.029702,4.006755,0.068592,0.052440,32.000000,89.503366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.263835,62.949981,104.147224,100.000000,27.708386,42.784810,46.690531,42.255872,32.544304,33.145462,30.464756,148.577188,61.121878,149.334537,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
