OSU 80 Ton Compressor Load Stand
49.773130,49.341831,199.366774,163.936455,170.133355,163.266764,74.519679,14.142606,196.157507,1.100949,49.020367,49.680481,162.089736,201.568999,160.469441,196.746305,98.225788,193.025305,-0.000497,0.038466,91.899364,66.180544,196.564303,21.278747,52.544444,0.599165,662941.757456,0.855191,9.300995,24.328158,4.003326,0.071938,0.053663,32.000000,89.483133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.258341,62.980850,104.142484,100.000000,27.686802,42.784810,46.690531,42.248936,32.544304,33.145462,30.479573,149.039358,62.221068,149.221437,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796192,49.341831,199.314570,163.936455,170.102517,163.270081,74.426065,14.141179,196.123556,1.100037,48.982180,49.763034,162.086975,201.486678,160.473446,196.564787,98.243317,193.062729,-0.000495,0.038483,92.161849,66.253771,196.723261,21.278886,52.551813,0.588829,663094.037711,0.852869,9.308926,24.475710,4.005510,0.071786,0.053496,32.000000,89.476908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.266500,63.020870,104.133967,100.000000,27.677358,42.784810,46.690531,42.260684,32.544304,33.145462,30.493104,148.852131,62.091648,149.407747,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784535,49.324516,199.518463,163.922156,170.065109,163.263261,74.185142,14.144176,196.034865,1.102022,49.044501,49.694071,162.087447,201.486739,160.528840,196.599075,98.279233,192.619916,-0.000494,0.038519,92.340552,66.225567,196.531936,21.278444,52.566552,0.589714,663027.280323,0.853520,9.285048,24.472099,4.002607,0.067863,0.052692,32.000000,89.501022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249579,63.059888,104.080280,100.000000,27.692306,42.784810,46.690531,42.248286,32.544304,33.145462,30.499759,148.370283,61.746161,149.164789,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759603,49.318469,199.319549,163.938698,170.060094,163.272916,74.431879,14.145175,196.056293,1.105940,49.091355,49.628633,162.095814,201.352696,160.491707,196.491857,98.323745,192.607529,-0.000494,0.038531,92.239578,66.356270,196.395555,21.278298,52.524092,0.593518,662854.669749,0.856437,9.279801,24.271376,4.007639,0.071221,0.053094,32.000000,89.467703,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.245130,63.113141,104.055884,100.000000,27.728620,42.784810,46.690531,42.255302,32.544304,33.145462,30.522233,148.863757,61.275363,149.323719,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784255,49.325065,199.236749,163.956082,170.013296,163.287201,74.508097,14.140323,196.014831,1.105928,48.989925,49.569202,162.105171,201.384214,160.486036,196.492383,98.295646,193.030041,-0.000495,0.038551,92.233955,65.996610,196.539015,21.277706,52.542424,0.597939,662771.804969,0.854109,9.299575,24.222251,4.005650,0.071812,0.053775,32.000000,89.468926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259220,63.172097,104.002819,100.000000,27.645740,42.784810,46.690531,42.270768,32.544304,33.145462,30.538178,149.016193,61.076611,149.347558,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.770143,49.325065,199.246290,163.956082,169.978167,163.281908,74.312838,14.141750,196.016095,1.106094,48.990049,49.672964,162.111948,201.413856,160.512388,196.496581,98.287331,192.944624,-0.000495,0.038565,92.382832,66.360033,196.524289,21.276807,52.474158,0.599510,662913.627429,0.852857,9.280640,24.407614,4.002003,0.068897,0.051729,32.000000,89.482025,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.255919,63.206002,103.955847,100.000000,27.627756,42.784810,46.690531,42.259371,32.544304,33.145462,30.566951,148.625676,61.567145,149.164553,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761113,49.297030,199.194817,163.945428,169.931987,163.274446,74.366692,14.145603,196.085813,1.101779,48.924742,49.714340,162.087085,201.534322,160.497255,196.599688,98.211640,192.837147,-0.000494,0.038572,92.421626,66.443603,196.625385,21.276193,52.582917,0.594885,662931.725062,0.855339,9.295253,24.384156,4.003330,0.070691,0.053214,32.000000,89.487907,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.249179,63.211345,103.881418,100.000000,27.644018,42.784810,46.690531,42.274197,32.544304,33.145462,30.568585,148.733384,61.443081,149.327652,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.766772,49.277790,199.410792,163.925240,169.933715,163.267557,74.451388,14.138182,196.135759,1.099285,48.942254,49.613031,162.097685,201.518257,160.498472,196.558693,98.152380,193.011740,-0.000495,0.038584,92.534753,66.083825,196.584190,21.275695,52.552521,0.595992,663082.365588,0.854786,9.276572,24.419854,4.003022,0.071021,0.054523,32.000000,89.533916,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.272949,63.200567,103.846467,100.000000,27.641842,42.784810,46.690531,42.275574,32.544304,33.145462,30.568826,148.902775,61.312927,149.352318,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794346,49.266796,199.266537,163.926642,169.908476,163.267464,74.284311,14.141464,196.045555,1.096776,48.908926,49.560922,162.057573,201.487942,160.480850,196.621626,98.111479,192.275378,-0.000492,0.038594,92.527982,66.266145,196.551578,21.275437,52.545519,0.597604,663193.913094,0.853624,9.251470,24.544073,4.006906,0.073014,0.054247,32.000000,89.530328,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243526,63.196448,103.803025,100.000000,27.673479,42.784810,46.690531,42.274270,32.544304,33.145462,30.586643,148.568621,61.596492,149.299171,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762046,49.266796,199.286953,163.926642,169.909273,163.283491,74.393983,14.144176,196.096317,1.097273,48.894851,49.748325,162.089022,201.443682,160.519133,196.576095,98.207339,192.716228,-0.000491,0.038573,92.472393,66.338445,196.490820,21.275116,52.499099,0.594224,663247.151467,0.854990,9.211922,24.310705,4.001790,0.070075,0.053885,32.000000,89.550895,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.265027,63.211412,103.792130,100.000000,27.662776,42.784810,46.690531,42.259422,32.544304,33.145462,30.592592,148.787965,61.592237,149.361012,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753349,49.246182,199.187372,163.933091,169.859783,163.293487,74.361136,14.146887,196.047219,1.097034,48.882570,49.626447,162.076866,201.377405,160.496419,196.558272,98.283611,192.818842,-0.000493,0.038568,92.462322,66.227461,196.383889,21.275332,52.471588,0.594713,663064.272108,0.854429,9.245372,24.379141,4.004798,0.068964,0.052819,32.000000,89.514369,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.243272,63.193683,103.758981,100.000000,27.624319,42.784810,46.690531,42.278496,32.544304,33.145462,30.588428,148.722271,61.066706,149.351413,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.741385,49.225843,199.140654,163.940942,169.812903,163.302609,74.307869,14.142463,196.015501,1.094994,48.844691,49.665881,162.085000,201.336611,160.488395,196.408471,98.413052,192.572659,-0.000494,0.038604,92.347909,66.271391,196.374244,21.274735,52.458160,0.599710,662838.523005,0.854976,9.233765,24.341070,4.003497,0.067166,0.052266,32.000000,89.549007,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.259332,63.191034,103.750756,100.000000,27.612719,42.784810,46.690531,42.285240,32.544304,33.145462,30.582489,148.615739,61.346236,149.318959,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685130,49.206604,199.191431,163.933091,169.828346,163.316366,74.422236,14.142463,196.073521,1.094734,48.855317,49.600419,162.082372,201.326825,160.465072,196.432755,98.371354,192.744225,-0.000493,0.038593,92.323842,66.199024,196.386481,21.273960,52.417614,0.596999,662440.617432,0.855816,9.225823,24.119953,4.003520,0.068730,0.053296,32.000000,89.525131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.252687,63.177229,103.726063,100.000000,27.559554,42.784810,46.690531,42.293828,32.544304,33.145462,30.595129,148.844472,62.339336,149.408927,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745068,49.206604,199.136035,163.933091,169.834722,163.314830,74.398572,14.140180,196.037897,1.094818,48.785605,49.731659,162.104041,201.483885,160.483023,196.520272,98.225242,192.772141,-0.000493,0.038570,92.410319,66.265840,196.561877,21.273234,52.577226,0.588200,662652.325739,0.855602,9.264896,24.225550,4.009075,0.070194,0.053221,32.000000,89.490289,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.289117,63.164981,103.735285,100.000000,27.582499,42.784810,46.690531,42.328892,32.544304,33.145462,30.587638,148.797143,62.043519,149.364041,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707395,49.171148,199.195118,163.909819,169.827850,163.285456,74.240467,14.138896,196.042169,1.095367,48.820199,49.622678,162.072421,201.421440,160.466009,196.483785,98.085422,193.113662,-0.000493,0.038593,92.362007,66.370900,196.490272,21.272417,52.449479,0.590251,663029.322573,0.854720,9.202767,24.382054,4.003131,0.071587,0.054447,32.000000,89.476022,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.277809,63.122632,103.702883,100.000000,27.549318,42.784810,46.690531,42.295838,32.544304,33.145462,30.583242,148.480935,61.718062,149.331704,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756394,49.171148,199.145607,163.909819,169.777787,163.271726,74.463297,14.143605,196.005365,1.094946,48.823304,49.662149,162.083703,201.471000,160.478066,196.511148,98.002020,192.991534,-0.000492,0.038589,92.434910,66.239535,196.557797,21.271381,52.429731,0.593345,663337.151032,0.856328,9.187156,24.568682,4.004036,0.070775,0.053421,32.000000,89.524837,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.281153,63.096716,103.709008,100.000000,27.545570,42.784810,46.690531,42.322068,32.544304,33.145462,30.573780,148.926594,62.291868,149.423286,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.716881,49.173347,199.197908,163.906454,169.756993,163.263250,74.463259,14.134186,196.159057,1.097532,48.852562,49.692853,162.088900,201.502845,160.480265,196.643847,98.102109,192.844666,-0.000492,0.038591,92.512574,66.371418,196.565347,21.270711,52.552416,0.587576,663459.886257,0.853451,9.155577,24.686918,4.002412,0.068052,0.051860,32.000000,89.527760,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.315558,63.097488,103.713880,100.000000,27.538428,42.784810,46.690531,42.296599,32.544304,33.145462,30.580969,148.926517,62.086439,149.365182,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730756,49.174996,199.148040,163.910660,169.757446,163.264743,74.355132,14.140751,196.094690,1.101105,48.896745,49.681387,162.071353,201.458361,160.481115,196.625150,98.245679,192.857271,-0.000494,0.038597,92.604826,66.264614,196.462758,21.269940,52.562566,0.590022,663163.614131,0.854166,9.198721,24.532184,4.006645,0.067148,0.052637,32.000000,89.540543,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.323555,63.094667,103.696523,100.000000,27.530081,42.784810,46.690531,42.322199,32.544304,33.145462,30.590533,148.710264,61.259442,149.366637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757256,49.174996,199.141510,163.910660,169.744076,163.260148,74.303941,14.143320,196.112295,1.101671,48.844478,49.683956,162.066107,201.509858,160.468335,196.591374,98.406828,192.654646,-0.000494,0.038592,92.583267,66.264569,196.611844,21.269243,52.502062,0.597736,662714.510239,0.855155,9.185990,24.393305,4.004525,0.069707,0.053529,32.000000,89.571516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.351390,63.090914,103.670321,100.000000,27.524838,42.784810,46.690531,42.316853,32.544304,33.145462,30.599722,148.607882,61.363404,149.342798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.705748,49.182417,199.153414,163.917950,169.747359,163.243302,74.413641,14.139609,196.029481,1.099880,48.810278,49.634113,162.077342,201.425905,160.471693,196.500633,98.499203,192.955543,-0.000494,0.038576,92.638371,66.303331,196.431922,21.269024,52.524276,0.596412,662163.062452,0.855214,9.158533,24.156718,4.002261,0.072217,0.054888,32.000000,89.580887,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.372952,63.083352,103.646809,100.000000,27.486727,42.784810,46.690531,42.304455,32.544304,33.145462,30.614814,148.827281,61.447409,149.171634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721344,49.164002,199.081709,163.920754,169.736635,163.238993,74.374141,14.144747,196.070901,1.098932,48.808135,49.676448,162.098779,201.441807,160.480384,196.534129,98.424105,193.105964,-0.000494,0.038566,92.761316,66.325294,196.483559,21.269300,52.592936,0.596125,661891.822083,0.854866,9.219331,24.176346,4.006648,0.071719,0.054575,32.000000,89.524479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409536,63.091762,103.650374,100.000000,27.504329,42.784810,46.690531,42.336260,32.544304,33.145462,30.623126,148.748282,61.913072,149.386307,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.739572,49.149161,199.262388,163.927763,169.752783,163.220987,74.242648,14.135471,196.191722,1.094181,48.816692,49.586604,162.074629,201.472163,160.484397,196.622803,98.264806,192.785715,-0.000495,0.038548,92.558458,66.315692,196.527963,21.269023,52.517247,0.591275,662053.182183,0.854955,9.184750,24.307387,4.003949,0.069568,0.051700,32.000000,89.524982,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401924,63.072378,103.634103,100.000000,27.444249,42.784810,46.690531,42.329939,32.544304,33.145462,30.611559,148.485297,61.988200,149.403970,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.755246,49.158780,199.120616,163.924399,169.744194,163.206906,74.492420,14.146031,196.173190,1.097044,48.912158,49.707296,162.075189,201.475057,160.492106,196.595878,98.033825,193.047503,-0.000494,0.038514,92.586122,66.335073,196.611129,21.268807,52.585645,0.590660,662411.131621,0.855990,9.151017,24.347543,4.006114,0.069174,0.052901,32.000000,89.564256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424551,63.030327,103.672756,100.000000,27.505173,42.784810,46.690531,42.312834,32.544304,33.145462,30.603680,148.984841,62.374773,149.363884,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743811,49.158780,199.307641,163.924399,169.722280,163.197690,74.409916,14.149741,196.052034,1.097281,48.919789,49.687941,162.080069,201.499807,160.484582,196.616049,98.052722,192.795088,-0.000493,0.038510,92.614679,66.331923,196.498507,21.268313,52.511084,0.591213,662787.407904,0.853064,9.149425,24.577016,4.002295,0.068344,0.052861,32.000000,89.560627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.453201,63.034511,103.650821,100.000000,27.483864,42.784810,46.690531,42.315410,32.544304,33.145462,30.619064,148.819832,61.551885,149.391185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.800463,49.170874,199.167428,163.907576,169.712147,163.187368,74.304956,14.136042,196.131821,1.100022,48.921786,49.650525,162.069654,201.498013,160.473394,196.640813,98.083536,192.503390,-0.000492,0.038517,92.482730,66.234421,196.562307,21.267803,52.570853,0.594831,662986.061943,0.853886,9.156245,24.563117,4.006682,0.070923,0.053831,32.000000,89.632709,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462027,63.014535,103.688634,100.000000,27.499697,42.784810,46.690531,42.324898,32.544304,33.145462,30.637273,148.609912,62.066263,149.376158,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.733492,49.179944,199.236175,163.929446,169.661196,163.188129,74.411522,14.144176,196.124102,1.100438,48.915795,49.708203,162.060635,201.484619,160.453071,196.577073,98.087081,193.095436,-0.000491,0.038529,92.361256,66.387615,196.630810,21.267617,52.518191,0.588989,662802.018961,0.853987,9.109667,24.423659,3.999309,0.072264,0.054221,32.000000,89.625744,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468661,62.988165,103.726088,100.000000,27.464480,42.784810,46.690531,42.293665,32.544304,33.145462,30.653625,148.823043,61.730754,149.382727,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.771578,49.189288,199.187677,163.940100,169.656439,163.185871,74.473446,14.147315,196.159765,1.102033,48.889804,49.675281,162.082970,201.340485,160.486736,196.529852,98.097731,193.004059,-0.000490,0.038545,92.396038,66.236384,196.606866,21.267398,52.559025,0.593070,662905.953556,0.854065,9.188100,24.640495,4.006077,0.072229,0.053779,32.000000,89.591479,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490040,62.999250,103.744257,100.000000,27.458487,42.784810,46.690531,42.333070,32.544304,33.145462,30.661691,148.946892,61.631341,149.432648,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729927,49.177195,199.150046,163.933651,169.666410,163.182785,74.382383,14.141036,196.004758,1.109647,48.806493,49.652433,162.065469,201.427821,160.463181,196.577519,97.994885,192.262870,-0.000491,0.038657,92.435808,66.219323,196.490781,21.266800,52.473712,0.593522,662837.866653,0.852641,9.157991,24.595865,4.002037,0.072602,0.054445,32.000000,89.531017,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.461966,62.962589,103.750216,100.000000,27.453367,42.784810,46.690531,42.313256,32.544304,33.145462,30.679536,148.764767,61.876682,149.385284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.710344,49.177195,199.077331,163.933651,169.680659,163.172502,74.432235,14.143320,196.040382,1.113502,48.744905,49.770697,162.094955,201.416079,160.457367,196.519501,97.968105,192.810378,-0.000491,0.038876,92.496639,66.151364,196.524717,21.266541,52.547302,0.591496,663145.203972,0.854433,9.189047,24.422634,4.004632,0.071075,0.054800,32.000000,89.599696,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481706,62.988759,103.794653,100.000000,27.414930,42.784810,46.690531,42.339796,32.544304,33.145462,30.675879,148.864469,62.096637,149.477574,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763613,49.152734,199.241227,163.916828,169.704158,163.157289,74.418001,14.138039,196.114370,1.114424,48.651116,49.588360,162.062545,201.367089,160.497869,196.503464,97.962156,192.748290,-0.000491,0.039130,92.563037,66.273664,196.439489,21.266029,52.479403,0.589418,663222.795443,0.854181,9.209344,24.653426,4.004747,0.069823,0.053722,32.000000,89.582332,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490703,62.968536,103.818277,100.000000,27.436836,42.784810,46.690531,42.353725,32.544304,33.145462,30.658889,148.836001,61.918501,149.500823,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.761257,49.108758,199.201814,163.908977,169.738527,163.137342,74.392154,14.143748,196.168946,1.120232,48.630039,49.716059,162.079969,201.418790,160.490124,196.510639,97.923255,192.367281,-0.000491,0.039204,92.556267,66.410874,196.569361,21.265432,52.500043,0.590800,663064.212942,0.853190,9.129684,24.636261,4.003753,0.067983,0.052742,32.000000,89.588073,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.507066,62.952389,103.810356,100.000000,27.396538,42.784810,46.690531,42.323680,32.544304,33.145462,30.621475,148.784307,62.247407,149.463058,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722655,49.067806,199.164576,163.885425,169.742290,163.135808,74.461765,14.144747,196.098359,1.120791,48.588254,49.689119,162.054730,201.389290,160.465587,196.539507,97.959482,192.770668,-0.000492,0.039220,92.672495,66.285436,196.448970,21.264502,52.608540,0.588135,663102.195174,0.855422,9.160871,24.622431,4.008016,0.071003,0.053794,32.000000,89.569087,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489118,62.917980,103.770118,100.000000,27.396175,42.784810,46.690531,42.330485,32.544304,33.145462,30.622448,148.923530,62.077195,149.486543,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720628,49.042521,199.139762,163.863275,169.712930,163.134286,74.479598,14.148457,196.107626,1.119025,48.560474,49.710372,162.072077,201.467372,160.486354,196.489598,97.986920,192.790376,-0.000492,0.039219,92.704368,66.128567,196.597728,21.264945,52.631409,0.589323,662852.878264,0.853154,9.087195,24.647265,4.005510,0.072205,0.055045,32.000000,89.613827,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.492940,62.931875,103.747889,100.000000,27.421244,42.784810,46.690531,42.354737,32.544304,33.145462,30.580570,148.959195,61.339266,149.446968,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736522,49.042521,199.143921,163.863275,169.660649,163.141925,74.333214,14.144747,196.061422,1.118977,48.559096,49.656469,162.097952,201.349496,160.514539,196.437809,97.997661,192.891140,-0.000492,0.039186,92.462304,66.212252,196.513091,21.264961,52.585042,0.596328,662711.285162,0.852919,9.064010,24.627164,4.005174,0.068814,0.052616,32.000000,89.604394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.527785,62.939377,103.741000,100.000000,27.357974,42.784810,46.690531,42.359891,32.544304,33.145462,30.551004,148.666429,62.184971,149.607511,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.693337,49.009815,199.142887,163.864677,169.592316,163.154331,74.495693,14.142606,196.103083,1.117889,48.613503,49.656277,162.052132,201.520071,160.467122,196.567192,97.995916,193.070849,-0.000492,0.039182,92.325883,66.213869,196.553698,21.265227,52.567339,0.588086,662692.543007,0.854336,9.047538,24.653926,4.003978,0.071881,0.053731,32.000000,89.618855,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498285,62.905042,103.686575,100.000000,27.386081,42.784810,46.690531,42.353493,32.544304,33.145462,30.512240,148.991386,61.336038,149.467306,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.672295,49.003768,199.045049,163.855704,169.561690,163.134745,74.469338,14.141036,196.247136,1.116292,48.630884,49.599154,162.081406,201.580151,160.483289,196.604411,98.067047,192.831764,-0.000491,0.039152,92.436078,66.264083,196.579050,21.265318,52.627475,0.596672,662733.592995,0.853282,9.059595,24.722518,4.007436,0.070416,0.052945,32.000000,89.691491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.519450,62.929721,103.680229,100.000000,27.343209,42.784810,46.690531,42.380983,32.544304,33.145462,30.503352,148.938676,62.083945,149.496535,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759441,48.992225,199.255184,163.879257,169.553291,163.113532,74.273180,14.145603,196.132883,1.117722,48.518416,49.723924,162.086104,201.454406,160.484611,196.614030,98.122490,193.050829,-0.000491,0.039140,92.478307,66.257378,196.562405,21.265195,52.637048,0.589416,662440.126465,0.853869,9.075371,24.562443,4.007164,0.069377,0.052865,32.000000,89.710572,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.506378,62.919894,103.682645,100.000000,27.393715,42.784810,46.690531,42.396944,32.544304,33.145462,30.487937,148.546360,62.086146,149.472774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.718946,48.992225,199.238505,163.879257,169.533489,163.107581,74.398715,14.141464,196.141983,1.120313,48.580619,49.641653,162.094038,201.543068,160.508735,196.609565,98.138990,192.934218,-0.000493,0.039134,92.650370,66.175156,196.503283,21.265264,52.566998,0.588826,662063.578629,0.854319,8.973499,24.588499,4.004369,0.068917,0.052367,32.000000,89.658697,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501035,62.951751,103.664715,100.000000,27.362627,42.784810,46.690531,42.350273,32.544304,33.145462,30.466369,148.797429,62.180276,149.491854,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.753461,48.962817,199.210328,163.890192,169.500549,163.121490,74.475987,14.137754,196.257092,1.126213,48.519159,49.706492,162.095039,201.738332,160.501088,196.650185,98.134842,192.558972,-0.000494,0.039141,92.713735,66.293308,196.553088,21.265896,52.633979,0.588303,662032.289421,0.853619,9.015457,24.528625,4.007295,0.071097,0.054264,32.000000,89.630986,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490933,62.941151,103.685342,100.000000,27.363669,42.784810,46.690531,42.380691,32.544304,33.145462,30.421410,148.951975,61.339266,149.353065,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729763,48.949625,199.277756,163.902809,169.444079,163.118877,74.382528,14.143462,196.193666,1.127295,48.509045,49.631468,162.099323,201.511142,160.485819,196.561529,98.053350,192.390828,-0.000494,0.039156,92.799363,66.461065,196.561244,21.265886,52.532799,0.594883,661980.504969,0.851545,8.948067,24.393861,4.003820,0.071512,0.054386,32.000000,89.672388,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476572,62.956806,103.686973,100.000000,27.346702,42.784810,46.690531,42.359387,32.544304,33.145462,30.407839,148.765055,61.902140,149.463018,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794526,48.932585,199.226283,163.901968,169.445044,163.121208,74.335995,14.147315,196.157640,1.127671,48.503059,49.710043,162.104551,201.378649,160.500086,196.588525,98.089835,192.549597,-0.000495,0.039126,92.815775,66.208940,196.564934,21.265685,52.494168,0.590880,662226.149393,0.853555,8.961646,24.411887,4.007213,0.071713,0.053783,32.000000,89.642314,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488998,62.983136,103.691701,100.000000,27.349870,42.784810,46.690531,42.377311,32.544304,33.145462,30.380026,148.671990,61.577636,149.447794,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.685526,48.931761,199.237161,163.885425,169.429550,163.122943,74.499387,14.147743,196.138456,1.129132,48.527719,49.723791,162.068724,201.569570,160.468700,196.698963,98.076706,193.123326,-0.000496,0.039148,92.944875,66.176534,196.644331,21.264634,52.598076,0.593174,662016.421581,0.852826,8.877526,24.434577,4.000968,0.070824,0.053708,32.000000,89.604316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452280,62.945295,103.671067,100.000000,27.302838,42.784810,46.690531,42.341985,32.544304,33.145462,30.346745,148.998774,62.249388,149.464434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690007,48.931761,199.231422,163.885425,169.407695,163.103309,74.428605,14.148029,196.263281,1.130363,48.595558,49.652604,162.090730,201.527451,160.496393,196.645792,98.024259,192.945353,-0.000494,0.039153,93.226228,66.126506,196.611005,21.264422,52.569280,0.587943,662201.902339,0.853038,8.989642,24.661240,4.009964,0.068357,0.052190,32.000000,89.604078,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490319,63.002042,103.698776,100.000000,27.319476,42.784810,46.690531,42.406093,32.544304,33.145462,30.329298,148.857211,61.709258,149.342365,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.781484,48.934784,199.231846,163.887949,169.360726,163.094605,74.228980,14.141322,196.127621,1.135875,48.596112,49.693003,162.082529,201.610772,160.485919,196.722041,97.941239,192.735901,-0.000493,0.039116,93.495405,66.299490,196.646067,21.264613,52.656770,0.592962,662273.410630,0.853661,8.984995,24.647500,4.009487,0.068623,0.052126,32.000000,89.602987,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.483325,63.040600,103.708880,100.000000,27.316696,42.784810,46.690531,42.407522,32.544304,33.145462,30.315696,148.457961,61.486441,149.346457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.775788,48.948251,199.309876,163.890752,169.308400,163.099828,74.431580,14.145460,196.347334,1.140073,48.656692,49.728655,162.080489,201.443988,160.480113,196.692117,97.887918,192.891853,-0.000492,0.039133,93.631609,66.400661,196.645637,21.264725,52.521679,0.594107,662390.267303,0.854170,8.893228,24.652565,4.002128,0.070962,0.053435,32.000000,89.613231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479823,63.065103,103.711378,100.000000,27.303839,42.784810,46.690531,42.356680,32.544304,33.145462,30.299331,148.863159,61.778076,149.278125,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720969,48.966115,199.286338,163.900566,169.354740,163.108280,74.426173,14.144176,196.258774,1.138830,48.668815,49.654598,162.096237,201.472713,160.504921,196.563546,97.836768,193.210684,-0.000493,0.039142,93.605383,66.178520,196.670621,21.264652,52.580740,0.591572,662614.686480,0.852013,8.912594,24.763934,4.004153,0.071180,0.053752,32.000000,89.581868,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.467761,63.065918,103.738390,100.000000,27.300398,42.784810,46.690531,42.360925,32.544304,33.145462,30.297058,148.852346,62.072719,149.396614,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707810,48.966115,199.257121,163.900566,169.356449,163.124496,74.380790,14.143605,196.285661,1.135083,48.570462,49.748079,162.062201,201.536401,160.468183,196.668259,97.943386,192.620814,-0.000493,0.039176,93.426882,66.291808,196.704314,21.264967,52.694955,0.589357,662915.628572,0.853206,8.987250,24.933650,4.008094,0.070087,0.053309,32.000000,89.603938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495719,63.066896,103.744144,100.000000,27.308649,42.784810,46.690531,42.394756,32.544304,33.145462,30.296313,148.761579,62.106468,149.402397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.780026,48.967489,199.298435,163.882061,169.385998,163.125844,74.355662,14.142749,196.274508,1.134046,48.452574,49.778086,162.087152,201.531957,160.484156,196.630570,98.015387,192.849964,-0.000493,0.039190,93.484404,66.545950,196.710963,21.265761,52.563720,0.588866,662901.554077,0.854376,8.968497,24.825802,4.006348,0.068975,0.052812,32.000000,89.637299,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.509613,63.084662,103.785759,100.000000,27.292047,42.784810,46.690531,42.405565,32.544304,33.145462,30.284463,148.711324,61.432883,149.353341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757155,48.931761,199.116067,163.860191,169.406557,163.124011,74.390426,14.138039,196.091488,1.133111,48.413362,49.685335,162.056359,201.608794,160.489790,196.556758,98.021931,193.079668,-0.000493,0.039199,93.440755,66.416600,196.666116,21.266607,52.588530,0.594961,662363.006059,0.852985,8.927442,24.620877,4.003582,0.068338,0.052632,32.000000,89.603350,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504621,63.073356,103.764720,100.000000,27.307525,42.784810,46.690531,42.366605,32.544304,33.145462,30.235160,148.780853,61.745648,149.393703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.720767,48.889985,199.226777,163.843368,169.430681,163.127846,74.277313,14.142891,196.199796,1.131651,48.409351,49.767832,162.069847,201.497687,160.470201,196.617511,98.028163,192.691273,-0.000491,0.039175,93.323707,66.186384,196.684674,21.267613,52.628472,0.591729,662290.781990,0.852926,8.915401,24.699783,4.001757,0.067816,0.052497,32.000000,89.659122,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.529086,63.087132,103.778897,100.000000,27.233991,42.784810,46.690531,42.380222,32.544304,33.145462,30.218494,148.554626,62.424002,149.502436,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.748591,48.856456,199.294194,163.835237,169.407583,163.134654,74.463398,14.138753,196.171959,1.131668,48.445478,49.678252,162.054060,201.597928,160.487486,196.704315,98.000616,192.510345,-0.000491,0.039169,93.108998,66.344294,196.616414,21.268057,52.538726,0.585847,662231.435504,0.854840,8.911331,24.549023,4.006913,0.069252,0.052127,32.000000,89.672673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.530725,63.109702,103.807401,100.000000,27.283355,42.784810,46.690531,42.403164,32.544304,33.145462,30.158116,148.926796,61.967657,149.455032,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764265,48.856456,199.266124,163.835237,169.400162,163.139910,74.433082,14.142035,196.259902,1.133070,48.495182,49.786144,162.064284,201.528960,160.456728,196.631649,97.956239,192.858718,-0.000491,0.039165,93.066224,66.094375,196.559490,21.268388,52.518060,0.589975,662235.217478,0.852129,8.848968,24.509171,4.006027,0.070058,0.052795,32.000000,89.666394,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513801,63.113147,103.821178,100.000000,27.284037,42.784810,46.690531,42.390015,32.544304,33.145462,30.102203,148.866164,62.059807,149.470178,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749145,48.856730,199.211757,163.845891,169.418590,163.140244,74.294545,14.142749,196.149969,1.132169,48.548929,49.682248,162.036127,201.671728,160.449580,196.607590,97.921728,193.021693,-0.000490,0.039133,93.118479,66.314149,196.598220,21.268428,52.542005,0.588895,662384.447813,0.852205,8.832731,24.683283,4.004201,0.071564,0.055056,32.000000,89.677784,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465223,63.108545,103.807242,100.000000,27.271802,42.784810,46.690531,42.382797,32.544304,33.145462,30.078033,148.589090,61.695244,149.441932,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724849,48.867999,199.246769,163.819816,169.440896,163.146304,74.441485,14.144319,196.210049,1.137093,48.532166,49.775432,162.064756,201.585064,160.473753,196.622687,97.945975,192.907689,-0.000490,0.039140,93.439509,66.280270,196.744185,21.268762,52.543237,0.592417,662514.666200,0.854085,8.848669,24.778427,4.004325,0.072218,0.053762,32.000000,89.716051,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.491903,63.186046,103.850093,100.000000,27.242490,42.784810,46.690531,42.392930,32.544304,33.145462,30.054160,148.882970,62.372425,149.504285,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743389,48.873770,199.168034,163.814769,169.475337,163.142821,74.479013,14.145746,196.331766,1.133615,48.558444,49.654219,162.038344,201.645368,160.473244,196.702181,97.932373,193.044279,-0.000489,0.039160,93.463655,66.196099,196.657833,21.268794,52.609038,0.586357,662512.937759,0.852920,8.885112,24.711771,4.006986,0.072499,0.055040,32.000000,89.702724,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.446499,63.200539,103.862520,100.000000,27.259798,42.784810,46.690531,42.409109,32.544304,33.145462,30.042182,148.958026,61.927745,149.442798,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.764094,48.880916,199.313402,163.835237,169.427575,163.134470,74.349789,14.145175,196.149289,1.134722,48.509211,49.772227,162.038844,201.533730,160.482396,196.616861,97.974784,193.099373,-0.000488,0.039195,93.043797,66.454937,196.648452,21.268760,52.610559,0.590203,662535.264525,0.852133,8.871672,24.776181,4.003910,0.071264,0.053907,32.000000,89.730133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.432519,63.196076,103.903861,100.000000,27.255677,42.784810,46.690531,42.404093,32.544304,33.145462,30.017719,148.699579,61.800013,149.438510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756060,48.880916,199.210681,163.835237,169.429004,163.135610,74.500090,14.144747,196.210314,1.134073,48.468820,49.734439,162.051128,201.550101,160.477777,196.718132,98.060535,193.205215,-0.000487,0.039183,92.992577,66.310429,196.618818,21.269290,52.546620,0.592014,662407.820544,0.854381,8.905206,24.736943,4.009141,0.068914,0.052144,32.000000,89.680454,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436970,63.185920,103.914437,100.000000,27.253358,42.784810,46.690531,42.391940,32.544304,33.145462,30.002751,149.000179,61.784166,149.461917,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.779376,48.863326,199.274548,163.848975,169.433795,163.137875,74.467512,14.141607,196.238227,1.133117,48.452390,49.797899,162.071845,201.671891,160.465432,196.722163,98.168628,192.673828,-0.000487,0.039184,93.041248,66.244724,196.595936,21.269883,52.603321,0.591519,662115.557993,0.851630,8.865690,24.707849,4.003747,0.068142,0.053616,32.000000,89.690250,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458222,63.202311,103.925673,100.000000,27.254484,42.784810,46.690531,42.398224,32.544304,33.145462,29.963198,148.935024,61.575289,149.451295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.734719,48.848211,199.225525,163.835517,169.428002,163.150830,74.300187,14.147173,196.325838,1.131927,48.535081,49.708276,162.085503,201.594279,160.471595,196.759672,98.243928,192.972248,-0.000487,0.039190,93.127419,66.294396,196.595302,21.269946,52.619345,0.593391,661713.859343,0.851529,8.823952,24.402062,4.003155,0.067251,0.052916,32.000000,89.717631,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451737,63.194523,103.969777,100.000000,27.232899,42.784810,46.690531,42.387146,32.544304,33.145462,29.939713,148.600375,62.285778,149.523915,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762694,48.855631,199.183194,163.849536,169.445693,163.157704,74.280128,14.142463,196.189562,1.130985,48.568243,49.766917,162.054777,201.681065,160.472781,196.649190,98.228032,192.805930,-0.000487,0.039194,93.245268,66.346861,196.739556,21.270891,52.647669,0.587007,661561.560639,0.854330,8.855096,24.437835,4.005764,0.067182,0.053223,32.000000,89.733614,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.444328,63.167396,103.934824,100.000000,27.237352,42.784810,46.690531,42.414378,32.544304,33.145462,29.899909,148.560256,62.307422,149.492208,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.729558,48.855631,199.284617,163.849536,169.399804,163.160009,74.465332,14.144176,196.306007,1.128284,48.621409,49.694558,162.040251,201.526534,160.481550,196.687410,98.149615,192.996512,-0.000488,0.039215,93.423460,66.216419,196.652674,21.271435,52.578878,0.586459,661617.347862,0.854081,8.833535,24.391843,4.002661,0.067374,0.051650,32.000000,89.736340,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442380,63.167107,103.917553,100.000000,27.187396,42.784810,46.690531,42.399790,32.544304,33.145462,29.882681,148.930663,61.913659,149.482176,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
