OSU 80 Ton Compressor Load Stand
49.796542,48.880366,199.191146,163.872808,169.365930,163.164536,74.313208,14.134186,196.291115,1.126559,48.607673,49.737848,162.048290,201.563842,160.454996,196.666990,98.039781,192.799612,-0.000487,0.039227,93.626021,66.088650,196.656716,21.272905,52.595479,0.590760,661911.170508,0.852599,8.867865,24.541175,4.007368,0.068648,0.052015,32.000000,89.774262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440475,63.145944,103.863482,100.000000,27.205107,42.784810,46.690531,42.425077,32.544304,33.145462,29.876226,148.626416,61.976535,149.378124,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.752664,48.891634,199.241161,163.892715,169.388467,163.166873,74.313217,14.142891,196.235262,1.121830,48.702720,49.721375,162.057965,201.642351,160.447010,196.748057,97.999928,193.301304,-0.000487,0.039243,93.731104,66.119081,196.772453,21.273374,52.488189,0.591125,662227.836370,0.851854,8.818787,24.579336,3.999842,0.070170,0.053810,32.000000,89.826885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452421,63.161327,103.862595,100.000000,27.200868,42.784810,46.690531,42.384787,32.544304,33.145462,29.854439,148.626435,61.424959,149.319981,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.749118,48.920767,199.203296,163.908697,169.417709,163.157014,74.358472,14.146459,196.276911,1.121485,48.714515,49.735826,162.053932,201.575951,160.485477,196.690508,98.013543,193.174606,-0.000486,0.039227,93.704570,66.376013,196.575662,21.274178,52.560546,0.595211,662458.259534,0.854026,8.879928,24.804163,4.004633,0.071676,0.054231,32.000000,89.831303,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.450452,63.187371,103.831023,100.000000,27.185962,42.784810,46.690531,42.412282,32.544304,33.145462,29.844816,148.716944,61.598326,149.309989,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.776219,48.945777,199.285653,163.936736,169.474493,163.151612,74.429480,14.141893,196.280516,1.122859,48.751066,49.738569,162.051795,201.750299,160.498759,196.770038,98.004484,192.926647,-0.000485,0.039224,93.570266,66.455575,196.698849,21.274437,52.587140,0.593513,662439.842204,0.853592,8.912734,24.743465,4.004157,0.067747,0.052439,32.000000,89.788503,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475908,63.202978,103.815237,100.000000,27.203529,42.784810,46.690531,42.416357,32.544304,33.145462,29.855602,148.858960,61.980790,149.306016,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.763957,48.945777,199.312879,163.936736,169.535169,163.138644,74.325984,14.151168,196.424301,1.123254,48.826583,49.650220,162.063858,201.697925,160.527021,196.802783,98.024414,193.073045,-0.000485,0.039245,93.341645,66.088480,196.699803,21.274970,52.473948,0.589766,662460.907605,0.852294,8.909672,24.660315,4.003632,0.069199,0.053285,32.000000,89.755909,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465997,63.239007,103.802712,100.000000,27.189709,42.784810,46.690531,42.402943,32.544304,33.145462,29.864011,148.651968,61.154527,149.348817,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.759759,48.978758,199.286551,163.968139,169.641081,163.121218,74.450530,14.138610,196.212513,1.118869,48.731871,49.778171,162.090532,201.570223,160.527416,196.656420,98.021997,193.050366,-0.000485,0.039239,93.193041,66.384827,196.568792,21.275098,52.570827,0.597876,662365.146280,0.853646,8.922373,24.694837,4.005165,0.071622,0.054002,32.000000,89.751847,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457299,63.246140,103.773169,100.000000,27.198599,42.784810,46.690531,42.411234,32.544304,33.145462,29.882155,148.901060,61.871399,149.382530,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.724454,48.968039,199.257193,163.972906,169.687176,163.143034,74.345128,14.141464,196.200821,1.114820,48.633117,49.654324,162.098148,201.618254,160.526396,196.750216,97.984020,193.105784,-0.000484,0.039282,93.282783,66.207010,196.715552,21.275362,52.646096,0.590935,662376.276383,0.852286,8.959702,24.688821,4.004974,0.071219,0.055183,32.000000,89.765004,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.464062,63.233292,103.772948,100.000000,27.143679,42.784810,46.690531,42.414182,32.544304,33.145462,29.855319,148.690256,61.633983,149.377613,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.725590,48.952099,199.266550,163.960008,169.696450,163.167393,74.364639,14.138896,196.244995,1.112627,48.676728,49.766436,162.101027,201.561375,160.524014,196.658335,97.934268,193.098808,-0.000483,0.039168,93.352313,66.237929,196.580498,21.275961,52.598128,0.593583,662600.563784,0.854256,8.985563,24.747405,4.007227,0.069288,0.052281,32.000000,89.759789,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469737,63.210984,103.780986,100.000000,27.162834,42.784810,46.690531,42.437820,32.544304,33.145462,29.842269,148.729278,61.918721,149.384576,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.767173,48.952648,199.144110,163.947951,169.755666,163.161779,74.445312,14.139895,196.149729,1.109735,48.668067,49.685566,162.103453,201.714377,160.526821,196.618263,97.857349,193.025369,-0.000482,0.039174,93.470977,66.353930,196.693587,21.276694,52.576571,0.590920,662817.260632,0.854100,8.968445,24.794563,4.007324,0.067444,0.052948,32.000000,89.759998,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459549,63.193608,103.777201,100.000000,27.176768,42.784810,46.690531,42.439790,32.544304,33.145462,29.812538,148.890624,62.048728,149.396338,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671251,48.952648,199.472725,163.947951,169.804951,163.151250,74.339596,14.132617,196.202106,1.103634,48.632387,49.725720,162.075231,201.462622,160.515846,196.642766,97.784482,192.554977,-0.000481,0.039176,93.688823,66.225442,196.671299,21.276317,52.602403,0.588967,662983.679961,0.852354,8.925912,24.844172,4.001515,0.070937,0.053587,32.000000,89.784580,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466119,63.179730,103.768268,100.000000,27.112734,42.784810,46.690531,42.417608,32.544304,33.145462,29.798474,148.679192,61.466118,149.356449,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742513,48.955397,199.202486,163.936455,169.824538,163.152314,74.305798,14.140608,196.224153,1.100120,48.589699,49.775133,162.071747,201.595217,160.521760,196.670967,97.695310,193.091215,-0.000481,0.039153,94.370992,66.329324,196.469468,21.276460,52.522860,0.596237,663263.503969,0.855343,9.025333,24.741935,4.015859,0.071126,0.053324,32.000000,89.767975,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457284,63.139452,103.763099,100.000000,27.167355,42.784810,46.690531,42.475031,32.544304,33.145462,29.786675,148.611596,61.824444,149.371909,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712567,48.938082,199.050933,163.931969,169.812925,163.151673,74.426772,14.144461,196.289132,1.101698,48.608451,49.751859,162.080459,201.530734,160.531241,196.651351,97.727591,193.003327,-0.000481,0.039148,94.720025,66.270448,196.663075,21.276829,52.659025,0.591457,663480.188386,0.854382,8.954206,25.030697,4.004673,0.072234,0.054474,32.000000,89.787984,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.501795,63.141630,103.790778,100.000000,27.125353,42.784810,46.690531,42.437120,32.544304,33.145462,29.772364,148.853545,61.389376,149.347637,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708506,48.938082,199.227244,163.931969,169.821656,163.143669,74.430378,14.135613,196.111290,1.097645,48.666113,49.659193,162.102108,201.439850,160.524722,196.570467,97.774341,192.833034,-0.000480,0.039066,94.658823,66.184823,196.610664,21.277973,52.566447,0.595609,663373.602444,0.853519,8.967927,24.965733,4.004036,0.072573,0.053894,32.000000,89.803540,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.497506,63.123921,103.786133,100.000000,27.138181,42.784810,46.690531,42.456805,32.544304,33.145462,29.739361,148.860755,61.115202,149.343191,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.794701,48.940555,199.586941,163.902529,169.883096,163.155402,74.336605,14.145032,196.161568,1.096194,48.661636,49.657404,162.106055,201.467861,160.521154,196.669686,97.849231,192.995083,-0.000481,0.038740,94.625707,66.357924,196.575377,21.278049,52.559733,0.598672,663197.480966,0.853514,8.972137,24.855623,4.007911,0.070431,0.053355,32.000000,89.808979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.508514,63.112841,103.794280,100.000000,27.159552,42.784810,46.690531,42.461812,32.544304,33.145462,29.711653,148.673210,61.861862,149.465497,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.742074,48.940555,198.915291,163.902529,169.938659,163.137866,74.462370,14.142463,196.144290,1.090666,48.674285,49.712013,162.099925,201.435772,160.519901,196.683904,97.839956,192.431293,-0.000482,0.038489,94.353356,66.332976,196.571666,21.277806,52.600121,0.591862,663029.861664,0.855372,8.973933,24.865515,4.011227,0.070698,0.054271,32.000000,89.804888,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.513359,63.077141,103.774688,100.000000,27.243321,42.784810,46.690531,42.416217,32.544304,33.145462,29.703929,148.924740,61.403829,149.451492,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.712103,48.936433,199.547923,163.910379,169.945268,163.123134,74.451395,14.145603,196.237974,1.092129,48.733393,49.798158,162.074899,201.486209,160.488430,196.548023,97.826214,193.083477,-0.000481,0.038267,94.060811,66.184848,196.694564,21.278435,52.667968,0.594813,662928.164100,0.852483,8.939820,24.640367,3.998934,0.071302,0.054581,32.000000,89.763038,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.520142,63.081884,103.757441,100.000000,27.123398,42.784810,46.690531,42.447562,32.544304,33.145462,29.683963,148.902790,61.899499,149.380445,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.661461,48.956221,198.960053,163.928044,169.893506,163.107117,74.236291,14.132759,196.228562,1.091923,48.645793,49.761924,162.065494,201.504516,160.489915,196.508777,97.809272,193.171843,-0.000480,0.038015,93.902233,66.175272,196.660673,21.279338,52.591205,0.591658,662952.316742,0.853093,8.966758,24.896916,4.014071,0.071731,0.054107,32.000000,89.695652,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500192,63.063454,103.726637,100.000000,27.214590,42.784810,46.690531,42.468151,32.544304,33.145462,29.667763,148.472582,61.273089,149.358494,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.756381,48.946602,199.209206,163.949634,169.877513,163.099406,74.481386,14.152738,196.181695,1.093842,48.631700,49.513231,162.069875,201.583046,160.519508,196.685541,97.858954,192.767722,-0.000479,0.037755,93.953871,66.085802,196.707736,21.279491,52.577646,0.596959,663042.241997,0.856497,9.039063,24.946710,4.006327,0.071521,0.053191,32.000000,89.701602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.502546,63.057876,103.693774,100.000000,27.111830,42.784810,46.690531,42.500904,32.544304,33.145462,29.672268,148.962772,62.259586,149.499958,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.744567,48.946602,199.216482,163.949634,169.865563,163.092061,74.426435,14.140465,196.227443,1.091588,48.644466,49.666807,162.101335,201.401808,160.490468,196.654526,97.895987,192.933545,-0.000479,0.037480,94.069513,66.119269,196.572116,21.278926,52.625587,0.586987,662718.115525,0.851806,8.931045,24.746697,4.003692,0.068858,0.052971,32.000000,89.689918,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.489592,63.059048,103.669099,100.000000,27.076966,42.784810,46.690531,42.449348,32.544304,33.145462,29.647975,148.852869,61.878516,149.456763,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.643082,48.948800,199.212319,163.956643,169.862454,163.097014,74.395182,14.145032,196.133130,1.092640,48.706332,49.582033,162.109690,201.456281,160.511630,196.697393,97.955963,192.795603,-0.000478,0.037462,94.163524,66.342242,196.577172,21.278939,52.573082,0.590715,662592.138381,0.852622,8.943283,24.771377,4.004789,0.072055,0.053683,32.000000,89.737896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.504646,63.056227,103.640082,100.000000,27.093879,42.784810,46.690531,42.458018,32.544304,33.145462,29.635015,148.790364,61.789521,149.519430,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.683213,48.954022,199.225137,163.957765,169.878026,163.093229,74.458380,14.139038,196.155901,1.093874,48.644925,49.589034,162.099612,201.458932,160.489494,196.605346,97.991621,192.505244,-0.000479,0.037464,94.184296,66.222553,196.601036,21.278716,52.635133,0.592654,662544.495171,0.854949,9.050712,24.660067,4.012892,0.072438,0.054932,32.000000,89.764163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481459,63.047924,103.580907,100.000000,27.066214,42.784810,46.690531,42.519185,32.544304,33.145462,29.620048,148.916760,61.740879,149.458376,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.732727,48.951549,199.172961,163.962812,169.904198,163.078799,74.508910,14.144033,196.174951,1.094643,48.646770,49.683207,162.086936,201.562435,160.509896,196.681400,97.949592,192.915075,-0.000480,0.037463,94.102193,66.379632,196.714205,21.278247,52.611635,0.592719,662377.404504,0.853449,9.014302,24.516263,4.009908,0.069912,0.052916,32.000000,89.791478,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.493597,63.043420,103.560291,100.000000,27.092040,42.784810,46.690531,42.500953,32.544304,33.145462,29.610544,149.017820,62.010577,149.462821,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.690441,48.951549,199.198751,163.962812,169.934387,163.074017,74.391134,14.137611,196.133717,1.095087,48.700113,49.642024,162.111647,201.481969,160.518105,196.548507,97.891007,192.847602,-0.000480,0.037482,94.043272,66.203320,196.564856,21.278680,52.550213,0.589450,662396.671715,0.851846,8.960499,24.710902,4.004867,0.067224,0.052118,32.000000,89.781809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.479822,63.069704,103.515238,100.000000,27.072777,42.784810,46.690531,42.475822,32.544304,33.145462,29.588610,148.782269,62.000599,149.478636,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.654754,48.959244,199.181708,163.953839,169.920923,163.078763,74.375749,14.140608,196.142434,1.094412,48.673650,49.666300,162.119406,201.438810,160.535660,196.632504,97.826497,192.352225,-0.000481,0.037483,93.988865,66.108630,196.444505,21.278939,52.522650,0.590018,662591.026738,0.853086,8.987748,24.838931,4.009010,0.071237,0.054319,32.000000,89.780355,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457679,63.092576,103.535366,100.000000,27.040007,42.784810,46.690531,42.503949,32.544304,33.145462,29.581713,148.751498,61.682478,149.451020,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.714781,48.957046,199.187791,163.949914,169.857990,163.078830,74.425037,14.141036,196.218698,1.089441,48.723784,49.614423,162.115191,201.524536,160.516014,196.590232,97.776106,193.066994,-0.000482,0.037490,93.979864,66.316520,196.672866,21.279375,52.503636,0.593447,662867.604449,0.854878,9.049044,24.624347,4.011332,0.072488,0.055020,32.000000,89.763149,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424782,63.101267,103.518026,100.000000,27.058851,42.784810,46.690531,42.528644,32.544304,33.145462,29.565558,148.850074,61.584313,149.420532,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682315,48.967764,199.384341,163.928885,169.817597,163.088056,74.493497,14.133616,196.084123,1.089525,48.654475,49.581337,162.105635,201.312269,160.481987,196.557060,97.774533,192.958038,-0.000483,0.037477,93.898835,66.155872,196.627592,21.279749,52.485881,0.593762,662966.968012,0.853161,8.984595,24.940896,4.006611,0.072337,0.054018,32.000000,89.775754,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443693,63.102331,103.484122,100.000000,27.021126,42.784810,46.690531,42.499054,32.544304,33.145462,29.551412,148.986994,61.400968,149.361366,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722400,48.964191,199.011407,163.942343,169.833226,163.097272,74.359088,14.144033,196.237875,1.085437,48.693012,49.684994,162.112673,201.308987,160.516876,196.595347,97.888278,192.868062,-0.000484,0.037431,93.575363,66.197980,196.555125,21.279701,52.598968,0.596355,663066.827745,0.853070,9.028976,24.901945,4.013185,0.071945,0.054339,32.000000,89.822441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.434454,63.094695,103.501345,100.000000,27.049229,42.784810,46.690531,42.514332,32.544304,33.145462,29.544478,148.718176,61.891209,149.391893,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.671705,48.969688,199.282059,163.972906,169.839645,163.091961,74.376249,14.143462,196.209520,1.082626,48.710777,49.633580,162.071648,201.561701,160.488182,196.580434,97.878242,192.798277,-0.000484,0.037420,93.540441,66.208681,196.611986,21.279512,52.612002,0.590444,662698.292910,0.853886,8.983843,24.754722,4.002450,0.071757,0.053926,32.000000,89.809472,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424372,63.050230,103.505744,100.000000,27.030972,42.784810,46.690531,42.502522,32.544304,33.145462,29.527543,148.752498,62.205514,149.510068,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.682234,48.969688,199.269639,163.972906,169.874866,163.076505,74.343724,14.139895,196.133059,1.085765,48.703006,49.616855,162.096282,201.437770,160.494057,196.590720,97.843541,192.358694,-0.000485,0.037432,93.626604,66.218345,196.547397,21.278893,52.545991,0.588555,662775.773944,0.854643,9.041903,24.738784,4.011983,0.070335,0.053068,32.000000,89.828782,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421307,63.070989,103.502797,100.000000,26.992771,42.784810,46.690531,42.533950,32.544304,33.145462,29.515565,148.687449,61.756139,149.472184,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.721313,48.982331,199.378720,163.990851,169.872315,163.060503,74.372034,14.142749,196.201778,1.081692,48.713482,49.662105,162.117942,201.514506,160.496200,196.643608,97.826579,192.863350,-0.000485,0.037403,93.591587,66.504458,196.649289,21.278452,52.543762,0.592467,662829.221826,0.854038,9.030792,24.873762,4.009108,0.069914,0.053217,32.000000,89.850586,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.398344,63.070863,103.505902,100.000000,27.016492,42.784810,46.690531,42.534184,32.544304,33.145462,29.515488,148.744068,61.896124,149.377810,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697863,48.981781,199.346826,163.983561,169.774589,163.035558,74.421575,14.140608,196.215981,1.080975,48.716857,49.577934,162.128415,201.475506,160.523245,196.500817,97.847060,193.153573,-0.000484,0.037400,93.396447,66.100299,196.744391,21.278408,52.573450,0.591087,662778.818559,0.853609,9.003111,24.814668,4.009925,0.068259,0.053183,32.000000,89.888286,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.400792,63.050319,103.513081,100.000000,26.996651,42.784810,46.690531,42.515335,32.544304,33.145462,29.503304,148.843149,62.379395,149.510579,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.684945,48.985904,199.078585,163.969541,169.730878,163.018164,74.400139,14.142606,196.061733,1.082856,48.732092,49.636622,162.117012,201.569978,160.511443,196.485865,97.853902,192.569210,-0.000484,0.037388,93.252291,66.141993,196.604767,21.278326,52.542188,0.586596,662647.174279,0.853356,9.026868,24.902131,4.011175,0.067334,0.051994,32.000000,89.857485,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.375307,63.049325,103.526271,100.000000,27.039541,42.784810,46.690531,42.532222,32.544304,33.145462,29.491623,148.800279,61.352179,149.422656,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.677392,48.992775,199.219740,163.967298,169.681467,163.012548,74.450373,14.144461,196.210192,1.084577,48.774161,49.684123,162.128227,201.518502,160.510268,196.605065,97.849282,192.936562,-0.000484,0.037386,93.085000,66.189260,196.614617,21.277754,52.706153,0.595924,662563.897879,0.853768,9.044386,24.677818,4.006819,0.070617,0.053950,32.000000,89.875528,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378992,63.036302,103.567193,100.000000,27.070204,42.784810,46.690531,42.543273,32.544304,33.145462,29.484392,148.900746,61.268320,149.415615,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.745975,48.992775,199.176063,163.967298,169.679504,163.013191,74.460636,14.142463,196.104247,1.083967,48.686544,49.647525,162.129902,201.435120,160.529626,196.522882,97.880124,192.722024,-0.000484,0.037369,92.993720,66.229245,196.609193,21.278008,52.633061,0.597114,662587.647926,0.853323,9.059091,24.819205,4.010270,0.070546,0.053287,32.000000,89.875031,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.391226,63.018923,103.614213,100.000000,26.980286,42.784810,46.690531,42.551886,32.544304,33.145462,29.480312,148.921273,61.751077,149.489611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.730123,48.996348,199.192430,163.992533,169.646455,163.028451,74.346528,14.143462,196.075011,1.081160,48.706023,49.606615,162.131310,201.453081,160.511100,196.485581,97.813064,193.094886,-0.000484,0.037375,92.870405,66.431008,196.546560,21.277726,52.500803,0.591628,662411.261914,0.851902,8.987998,24.708514,4.003863,0.072033,0.053336,32.000000,89.856813,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.384063,63.004174,103.647374,100.000000,26.963035,42.784810,46.690531,42.515922,32.544304,33.145462,29.473346,148.693055,61.404049,149.337330,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.707152,48.981231,199.020387,164.012441,169.639391,163.037644,74.315248,14.143177,195.978460,1.077313,48.666283,49.621924,162.097120,201.529775,160.521228,196.498334,97.751200,192.030434,-0.000483,0.037383,92.982505,66.098131,196.403837,21.277151,52.475784,0.595244,662714.840334,0.853600,9.007996,24.914309,4.005468,0.071154,0.053883,32.000000,89.790321,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.381126,63.017114,103.649377,100.000000,26.953553,42.784810,46.690531,42.528044,32.544304,33.145462,29.463116,148.630497,61.433910,149.307314,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.743834,48.978208,199.184799,164.002627,169.627925,163.036921,74.404923,14.145175,196.080482,1.078202,48.685413,49.664856,162.127241,201.475180,160.500252,196.596000,97.681387,192.790195,-0.000484,0.037148,93.456932,66.109930,196.530814,21.276723,52.538359,0.594829,662910.950788,0.854410,9.016689,24.579577,4.003858,0.072047,0.053907,32.000000,89.756762,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379147,62.978299,103.666239,100.000000,27.021342,42.784810,46.690531,42.544045,32.544304,33.145462,29.437070,148.809845,61.577563,149.353774,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.697582,48.978208,199.185721,164.002627,169.623208,163.025531,74.403025,14.141179,196.111952,1.084018,48.779954,49.635520,162.138668,201.378220,160.525620,196.547022,97.641448,193.023225,-0.000484,0.036903,93.816065,66.075387,196.563040,21.276599,52.606311,0.593399,663092.831125,0.852670,8.975649,24.932631,4.004211,0.071259,0.054413,32.000000,89.724971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404660,62.990199,103.716777,100.000000,26.932465,42.784810,46.690531,42.526663,32.544304,33.145462,29.422170,148.806050,61.903388,149.471830,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.668382,48.986179,199.161395,163.995617,169.581155,163.012108,74.308648,14.145746,195.956677,1.088666,48.728802,49.614584,162.153637,201.389474,160.507141,196.513941,97.620158,192.607936,-0.000486,0.036646,93.780349,66.121282,196.506911,21.276145,52.557425,0.593399,663092.831125,0.852670,8.975649,24.932631,4.004211,0.070665,0.053896,32.000000,89.716056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395057,63.003536,103.733549,100.000000,26.933498,42.784810,46.690531,42.555884,32.544304,33.145462,29.418208,148.617296,61.901553,149.459635,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.621900,48.996073,199.170800,163.977112,169.621901,162.991950,74.469138,14.141750,196.062348,1.088505,48.754090,49.601817,162.146391,201.378139,160.507780,196.482238,97.679148,192.888959,-0.000486,0.036557,93.775055,66.204682,196.644374,21.275233,52.512238,0.590967,663279.585106,0.855104,9.061841,24.925989,4.009822,0.068436,0.052634,32.000000,89.701785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.392856,63.014707,103.751834,100.000000,26.903299,42.784810,46.690531,42.577379,32.544304,33.145462,29.406965,148.938275,61.976828,149.486779,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.698261,48.995798,199.150073,163.987206,169.581668,162.987059,74.457519,14.143890,196.034906,1.091342,48.684566,49.550840,162.121587,201.407679,160.538597,196.473297,97.743261,192.725247,-0.000487,0.036247,93.678144,66.074668,196.482377,21.274175,52.585828,0.590707,663096.946154,0.854068,9.119968,24.971627,4.013768,0.069418,0.052659,32.000000,89.693500,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.373724,63.040617,103.776808,100.000000,26.950047,42.784810,46.690531,42.581449,32.544304,33.145462,29.402985,148.915039,61.503169,149.451138,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.641283,48.991950,199.269363,163.988047,169.549997,162.990986,74.308223,14.145888,196.175989,1.096536,48.658779,49.608717,162.118490,201.416527,160.518943,196.664675,97.807950,193.055032,-0.000488,0.036013,93.654466,66.217805,196.582759,21.273551,52.606835,0.595372,662792.783986,0.853073,9.045504,24.844771,4.007478,0.071542,0.054446,32.000000,89.718244,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.390645,63.055156,103.819124,100.000000,26.887888,42.784810,46.690531,42.571465,32.544304,33.145462,29.392431,148.616445,61.891722,149.464316,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.658013,48.991950,199.177450,163.988047,169.513186,162.982580,74.440310,14.143605,196.144614,1.097800,48.636134,49.594900,162.137646,201.571466,160.532119,196.617899,97.871602,192.784381,-0.000487,0.035788,93.436238,66.320559,196.562366,21.272897,52.604396,0.591511,662670.282500,0.855531,9.095728,24.904604,4.014186,0.071257,0.053527,32.000000,89.766682,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378615,63.075251,103.849635,100.000000,26.916168,42.784810,46.690531,42.608450,32.544304,33.145462,29.378121,148.880620,62.118134,149.491539,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.731439,48.971612,199.225376,163.974588,169.543101,162.973389,74.479255,14.144319,196.271992,1.097521,48.659005,49.598050,162.150180,201.517217,160.552202,196.638822,97.838696,192.882876,-0.000488,0.035572,93.187285,66.190261,196.618716,21.272902,52.685146,0.588951,662414.036430,0.853649,9.078369,24.740252,4.010983,0.071640,0.054451,32.000000,89.780098,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377115,63.086710,103.874015,100.000000,26.893017,42.784810,46.690531,42.604083,32.544304,33.145462,29.346847,148.958510,62.232440,149.406842,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.708882,48.974086,199.262078,163.960008,169.545133,162.952373,74.287034,14.143890,196.279082,1.100956,48.650161,49.586739,162.128024,201.594096,160.548432,196.715646,97.798557,193.178240,-0.000487,0.035485,93.026644,66.141153,196.670988,21.272907,52.619607,0.587133,662353.053976,0.851707,8.981898,24.809817,4.006025,0.070538,0.052521,32.000000,89.788243,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.388733,63.120170,103.843717,100.000000,26.884363,42.784810,46.690531,42.566297,32.544304,33.145462,29.334153,148.574067,61.732075,149.445670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.762110,48.977933,199.304721,163.973467,169.549476,162.939699,74.144808,14.143748,196.179406,1.098374,48.652719,49.625906,162.153351,201.585798,160.567792,196.686819,97.785319,192.617855,-0.000487,0.035648,92.800867,66.288030,196.633319,21.272699,52.624879,0.592134,662429.343790,0.854237,9.007750,24.959803,4.008581,0.071870,0.054444,32.000000,89.800428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.382284,63.080621,103.763910,100.000000,26.899284,42.784810,46.690531,42.582004,32.544304,33.145462,29.324129,148.289616,61.831194,149.462703,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.736138,48.977933,199.274272,163.973467,169.544543,162.945236,74.451528,14.139609,196.145195,1.097249,48.640209,49.610722,162.146180,201.565350,160.567754,196.653507,97.834498,192.538789,-0.000486,0.035877,92.663196,66.121027,196.639460,21.273008,52.591205,0.588125,662329.645245,0.853197,8.951269,24.761813,4.004849,0.070317,0.053451,32.000000,89.824519,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.405910,63.104844,103.758487,100.000000,26.868986,42.784810,46.690531,42.553989,32.544304,33.145462,29.315835,148.903057,61.800233,149.403341,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.757099,48.974910,199.150542,163.996178,169.503355,162.952447,74.346898,14.140180,196.235983,1.097717,48.701885,49.780553,162.149589,201.559887,160.568160,196.643321,97.862562,192.902734,-0.000486,0.036065,92.552211,66.087946,196.667278,21.272329,52.594063,0.591201,662251.324987,0.851802,8.983349,24.685888,4.006629,0.072411,0.054814,32.000000,89.822841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.414664,63.055091,103.740869,100.000000,26.886569,42.784810,46.690531,42.571414,32.544304,33.145462,29.300707,148.693795,61.401188,149.345434,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.726301,48.978208,199.256754,164.001225,169.490169,162.965457,74.364090,14.139181,196.223543,1.102176,48.712230,49.700447,162.116248,201.569000,160.550550,196.712566,97.812533,193.257436,-0.000485,0.036316,92.543556,66.437345,196.720937,21.271794,52.572951,0.594575,662172.059282,0.852632,8.958608,24.793340,4.002455,0.068687,0.052874,32.000000,89.817758,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.394393,63.053494,103.702734,100.000000,26.879401,42.784810,46.690531,42.561377,32.544304,33.145462,29.288341,148.728181,61.957239,149.298856,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.722304,48.990026,199.237510,164.023096,169.500288,162.963454,74.395752,14.139609,196.196351,1.105729,48.636154,49.660428,162.132544,201.566329,160.566879,196.786986,97.741457,192.082368,-0.000486,0.036533,92.383199,66.232598,196.697381,21.271655,52.474577,0.589840,662430.491013,0.853098,8.993817,24.975258,4.007070,0.070871,0.053747,32.000000,89.834418,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397471,63.020194,103.673628,100.000000,26.866027,42.784810,46.690531,42.580764,32.544304,33.145462,29.279536,148.791503,61.741759,149.211563,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.785852,48.990026,199.291065,164.023096,169.550670,162.960342,74.290356,14.145460,196.392279,1.107170,48.574764,49.864453,162.154905,201.585390,160.575367,196.867644,97.671477,193.172954,-0.000486,0.036803,92.333680,66.394780,196.834085,21.272222,52.563326,0.591917,662640.899589,0.852829,9.009778,24.608707,4.007005,0.071191,0.053619,32.000000,89.827049,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425111,63.005369,103.636433,100.000000,26.890917,42.784810,46.690531,42.585772,32.544304,33.145462,29.280257,148.580713,61.482259,149.339769,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.831489,48.980957,199.283012,164.022254,169.558308,162.951981,74.396198,14.141464,196.247564,1.103170,48.513078,49.753898,162.177795,201.522681,160.585515,196.654384,97.636173,193.281431,-0.000485,0.036826,92.433034,66.347496,196.781468,21.272381,52.492464,0.593844,662799.132916,0.852811,8.943947,25.084917,4.002966,0.067625,0.051621,32.000000,89.800748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415137,62.999083,103.606148,100.000000,26.869356,42.784810,46.690531,42.552616,32.544304,33.145462,29.260209,148.792395,61.726719,149.350508,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.812099,48.948251,199.115254,163.999823,169.545919,162.961641,74.370788,14.152595,196.313283,1.100886,48.566802,49.702490,162.158786,201.655154,160.589035,196.789216,97.652259,192.740971,-0.000485,0.036822,92.508620,66.051845,196.667620,21.272537,52.557766,0.590941,662804.402233,0.850666,8.887640,25.160534,3.999138,0.072120,0.054567,32.000000,89.805223,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.418193,62.988773,103.600173,100.000000,26.894340,42.784810,46.690531,42.526489,32.544304,33.145462,29.215310,148.741576,62.089447,149.210107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.826155,48.931211,199.254170,163.971504,169.494522,162.978309,74.324230,14.143605,196.402682,1.099208,48.538416,49.757988,162.148998,201.627244,160.572834,196.763439,97.775960,192.934563,-0.000484,0.036835,92.515806,66.338855,196.804656,21.273261,52.602718,0.587313,662733.503618,0.851297,8.875001,24.943433,3.997327,0.069965,0.053739,32.000000,89.811256,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415256,62.962381,103.564194,100.000000,26.792150,42.784810,46.690531,42.537527,32.544304,33.145462,29.200287,148.648460,61.919015,149.351689,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.796722,48.920217,199.267815,163.943745,169.502802,162.977817,74.285731,14.140037,196.400095,1.097397,48.588245,49.734603,162.164496,201.738332,160.582721,196.817891,97.921716,193.122476,-0.000484,0.036842,92.592507,66.502726,196.829968,21.273581,52.596581,0.589108,662373.456427,0.851610,8.843413,24.891784,3.998987,0.069110,0.052656,32.000000,89.869979,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415790,62.941161,103.591273,100.000000,26.877319,42.784810,46.690531,42.529264,32.544304,33.145462,29.166869,148.571462,61.394805,149.166992,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.778792,48.920217,199.279800,163.943745,169.484205,162.965215,74.462704,14.140465,196.448574,1.099378,48.576666,49.717650,162.174968,201.835474,160.576288,196.908936,97.960928,192.851762,-0.000484,0.036871,92.618881,66.468523,196.870696,21.273669,52.643893,0.594459,661937.518642,0.852582,8.862885,24.815915,4.001625,0.071736,0.054475,32.000000,89.929020,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.401214,62.938607,103.591121,100.000000,26.840736,42.784810,46.690531,42.546488,32.544304,33.145462,29.138645,148.925408,61.541686,149.259163,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.784936,48.928737,199.301026,163.951035,169.513651,162.952157,74.398683,14.141036,196.515010,1.104428,48.490428,49.764353,162.140838,201.802937,160.586474,196.893209,97.892675,193.450283,-0.000483,0.036851,92.652274,66.283849,197.005057,21.274346,52.570853,0.593209,661779.800949,0.850830,8.881448,24.676006,4.003307,0.070975,0.054018,32.000000,89.907567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402908,62.913952,103.578779,100.000000,26.871538,42.784810,46.690531,42.509287,32.544304,33.145462,29.123805,148.797365,61.989961,149.352397,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.853411,48.914721,199.180603,163.970382,169.530050,162.963044,74.338219,14.144176,196.607386,1.104732,48.457322,49.899554,162.145161,201.877675,160.597199,197.110665,97.883727,193.109311,-0.000483,0.036862,92.746603,66.425841,196.976218,21.274334,52.577724,0.584824,661966.046473,0.851935,8.880504,24.967860,4.003059,0.066834,0.052152,32.000000,89.912725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.399385,62.927558,103.618592,100.000000,26.884850,42.784810,46.690531,42.553102,32.544304,33.145462,29.092637,148.676438,61.614394,149.327967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898304,48.889985,199.498133,163.981037,169.555782,162.966151,74.456057,14.144747,196.602890,1.102854,48.517598,49.968349,162.158686,202.043949,160.610375,197.096893,97.928121,193.332543,-0.000483,0.036882,92.829588,66.314513,197.025246,21.275060,52.667234,0.591486,661917.445926,0.850813,8.798726,24.849008,3.995325,0.070033,0.053015,32.000000,89.874823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.404795,62.944308,103.619597,100.000000,26.797896,42.784810,46.690531,42.513189,32.544304,33.145462,29.074273,148.912114,61.923123,149.397243,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894549,48.903727,199.250844,163.982439,169.542556,162.961824,74.307461,14.140894,196.651991,1.105996,48.671556,49.801733,162.164568,201.901466,160.614388,196.959561,98.021737,193.628236,-0.000483,0.036898,92.958187,66.198925,197.092857,21.276027,52.722282,0.588709,661695.429729,0.848574,8.727572,24.887574,3.998094,0.070507,0.053525,32.000000,89.870796,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410886,62.973879,103.671920,100.000000,26.891303,42.784810,46.690531,42.485404,32.544304,33.145462,29.029206,148.614922,61.712779,149.380052,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.860903,48.903727,199.394919,163.982439,169.515502,162.970367,74.347729,14.140751,196.626189,1.102288,48.680261,49.744088,162.150593,201.976673,160.598881,197.061932,98.027194,193.342259,-0.000481,0.036885,92.920255,66.215771,197.079825,21.277174,52.635081,0.590234,661430.244863,0.850352,8.745195,24.903735,3.993439,0.071011,0.054240,32.000000,89.893334,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.377572,62.971691,103.654589,100.000000,26.826264,42.784810,46.690531,42.485411,32.544304,33.145462,29.022756,148.695458,61.320997,149.365300,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
