OSU 80 Ton Compressor Load Stand
49.891003,48.936433,199.477471,163.987486,169.488578,162.981079,74.425563,14.142035,196.550657,1.100421,48.737487,49.817332,162.169219,201.876350,160.606636,197.026709,98.027734,193.307304,-0.000483,0.036870,92.796237,66.525634,196.953029,21.278358,52.669358,0.594706,661479.037547,0.850574,8.779983,24.792111,3.999023,0.072473,0.055321,32.000000,89.913745,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416861,62.990360,103.700234,100.000000,26.877868,42.784810,46.690531,42.502266,32.544304,33.145462,29.036431,148.851126,61.990988,149.409281,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.849911,48.963367,199.341599,163.980196,169.531036,162.992499,74.457110,14.141036,196.645923,1.101690,48.783703,49.763053,162.188498,201.916614,160.588341,197.082590,97.963593,193.310386,-0.000484,0.036855,92.833329,66.247421,196.899493,21.279383,52.700305,0.588232,661555.082103,0.849248,8.781565,24.778585,3.998265,0.071165,0.053583,32.000000,89.952792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.415765,62.966661,103.723111,100.000000,26.907032,42.784810,46.690531,42.483237,32.544304,33.145462,29.020231,148.914221,61.861275,149.351099,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.898182,48.994973,199.463578,163.994496,169.621643,163.013918,74.257277,14.142035,196.687945,1.096975,48.822270,49.819606,162.172638,202.002258,160.609686,197.132319,97.917891,193.486542,-0.000484,0.036858,92.820962,66.577417,197.062835,21.279890,52.647250,0.589704,661902.916251,0.849790,8.850992,24.843871,3.998836,0.068332,0.053098,32.000000,89.956937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410263,62.971577,103.765910,100.000000,26.895811,42.784810,46.690531,42.504527,32.544304,33.145462,29.033108,148.514555,61.741539,149.359714,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.900868,48.994973,199.398693,163.994496,169.729409,163.039855,74.469467,14.144033,196.800099,1.094059,48.830434,49.783269,162.165525,201.992840,160.586761,197.133502,97.882666,193.531799,-0.000485,0.036870,92.718618,66.544131,197.139070,21.281284,52.565556,0.590734,662147.497949,0.851349,8.832684,24.954992,3.997412,0.068866,0.052414,32.000000,89.925440,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.427309,62.925988,103.778408,100.000000,26.903986,42.784810,46.690531,42.474390,32.544304,33.145462,29.052663,148.938935,62.509769,149.443152,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870882,49.010090,199.434407,164.026460,169.762846,163.048582,74.418142,14.136470,196.726344,1.092966,48.861222,49.758487,162.150502,202.030290,160.575845,197.198627,97.837203,193.674091,-0.000484,0.036858,92.769584,66.325675,197.186818,21.282268,52.647643,0.583400,662359.462276,0.849007,8.829909,25.007018,3.995896,0.070314,0.053489,32.000000,89.885636,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395327,62.915518,103.779536,100.000000,26.925484,42.784810,46.690531,42.469862,32.544304,33.145462,29.042297,148.836285,62.101626,149.387290,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.929096,49.043620,199.414366,164.054219,169.775642,163.065686,74.390922,14.144461,196.757544,1.091832,48.809222,49.826905,162.201785,201.988701,160.607296,197.156258,97.914733,193.718158,-0.000484,0.036848,92.899369,66.563508,197.129546,21.282949,52.707045,0.587686,662604.941255,0.850242,8.876026,25.105282,3.999015,0.071197,0.053255,32.000000,89.888880,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407625,62.963897,103.845792,100.000000,26.900890,42.784810,46.690531,42.486197,32.544304,33.145462,29.048249,148.781845,62.262301,149.434773,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.903379,49.038948,199.370827,164.058425,169.761588,163.068740,74.228250,14.143462,196.829928,1.093121,48.774897,49.867165,162.187714,202.164659,160.610499,197.253698,97.994590,193.255515,-0.000485,0.036633,92.959557,66.303591,197.168521,21.284195,52.691834,0.585637,662440.852710,0.849620,8.849387,25.044098,3.993951,0.071550,0.053415,32.000000,89.856366,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.378772,62.969971,103.844918,100.000000,27.011433,42.784810,46.690531,42.450014,32.544304,33.145462,29.075588,148.456500,62.013512,149.364395,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.877352,49.029054,199.664732,164.039639,169.771370,163.082350,74.430023,14.143890,196.822184,1.101067,48.723424,49.872629,162.182875,202.069351,160.610916,197.228050,98.075423,193.925066,-0.000484,0.036538,93.031572,66.672222,197.307144,21.286349,52.620552,0.588166,662214.868767,0.851975,8.871288,24.792487,3.995137,0.069165,0.054118,32.000000,89.859715,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.374250,62.977549,103.862582,100.000000,26.956483,42.784810,46.690531,42.461235,32.544304,33.145462,29.063186,148.860046,61.709184,149.366441,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914803,49.029054,199.571682,164.039639,169.774172,163.107177,74.448957,14.139609,196.798454,1.100793,48.776355,49.910419,162.196543,202.191141,160.601292,197.241207,98.173489,193.633318,-0.000483,0.036756,93.046512,66.563230,197.187999,21.288027,52.744312,0.591456,661997.452326,0.848994,8.867994,24.820509,3.998577,0.067535,0.052541,32.000000,89.856548,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.383556,62.989018,103.875429,100.000000,27.002586,42.784810,46.690531,42.473140,32.544304,33.145462,29.046848,148.897914,61.532956,149.365457,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.916515,49.030428,199.629672,164.028423,169.831272,163.129373,74.229969,14.143748,196.859469,1.100995,48.769517,49.811085,162.178006,202.131510,160.614313,197.336777,98.215182,192.895201,-0.000483,0.036996,92.949624,66.347165,197.202254,21.289459,-40.004013,0.593196,661795.123130,0.849409,8.849587,24.753869,3.998246,0.069230,0.053231,32.000000,89.838232,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.397100,63.002666,103.910480,100.000000,26.975769,42.784810,46.690531,42.449012,32.544304,33.145462,29.041270,148.459939,61.599353,149.371870,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910732,49.041696,199.557332,164.049733,169.860243,163.151042,74.430691,14.140751,196.826726,1.101667,48.839515,49.850484,162.173551,202.250997,160.610977,197.370287,98.200553,193.453752,-0.000482,0.037208,92.899631,66.430420,197.246084,21.291997,-40.015500,0.592740,661739.013091,0.852002,8.849192,24.437915,3.999271,0.070657,0.053768,32.000000,89.870900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.395494,63.027407,103.930661,100.000000,27.014030,42.784810,46.690531,42.443853,32.544304,33.145462,29.034437,148.861382,62.088273,149.467149,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.880742,49.066707,199.323229,164.072725,169.884822,163.174706,74.475180,14.146887,196.916052,1.102671,48.855725,49.743727,162.163013,202.118340,160.609445,197.292327,98.162542,193.743601,-0.000481,0.037459,92.907403,66.438027,197.344241,21.293206,52.714546,0.588082,661917.065117,0.849954,8.866437,24.660157,3.998285,0.071787,0.053983,32.000000,89.832926,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.413319,63.042439,103.967513,100.000000,27.093089,42.784810,46.690531,42.443655,32.544304,33.145462,29.039769,148.950359,62.571617,149.507629,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.862742,49.066707,199.649539,164.072725,169.900462,163.192036,74.369614,14.141607,196.871711,1.103191,48.888290,49.873919,162.191600,202.235544,160.595962,197.291447,98.104325,193.780111,-0.000481,0.037678,92.963263,66.597245,197.301924,21.294704,-40.011015,0.583487,662224.490028,0.850197,8.922449,24.805727,3.995996,0.070331,0.054404,32.000000,89.815504,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428746,63.085597,104.001845,100.000000,26.924571,42.784810,46.690531,42.457850,32.544304,33.145462,29.060228,148.739228,62.414831,149.498266,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.908058,49.083473,199.689637,164.108055,169.964710,163.207237,74.404275,14.146174,196.937076,1.104794,48.844945,49.929816,162.185787,202.112897,160.588257,197.403090,98.031818,193.610663,-0.000482,0.037911,92.894747,66.557216,197.304043,21.296652,-39.999239,0.585890,662496.532604,0.851835,8.941061,24.877484,4.003982,0.067668,0.051466,32.000000,89.849752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.416088,63.136434,103.999238,100.000000,27.064190,42.784810,46.690531,42.466029,32.544304,33.145462,29.073996,148.808549,62.082624,149.463766,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894451,49.085122,199.710815,164.111139,170.008912,163.228597,74.405440,14.148172,196.913087,1.107824,48.861002,49.939124,162.232815,202.274238,160.623721,197.359780,98.011327,193.837280,-0.000483,0.038145,92.957014,66.437187,197.393331,21.298384,-40.002544,0.588721,662761.464708,0.850699,8.910978,24.887134,4.001150,0.072226,0.053896,32.000000,89.875695,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431155,63.162491,104.028760,100.000000,27.078050,42.784810,46.690531,42.435764,32.544304,33.145462,29.072448,148.810881,61.892456,149.459871,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.913883,49.090893,199.679505,164.106092,169.992300,163.257369,74.363602,14.144033,196.903065,1.105922,48.861060,49.888853,162.242699,202.193445,160.649797,197.324187,98.072431,193.456545,-0.000483,0.038377,93.140653,66.388126,197.334371,21.299517,-40.010831,0.590800,662936.255635,0.851059,8.926690,24.991678,4.002666,0.069431,0.052761,32.000000,89.869669,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458281,63.220776,104.063530,100.000000,27.207667,42.784810,46.690531,42.440555,32.544304,33.145462,29.072681,148.727203,62.471985,149.609950,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.911181,49.090893,199.434916,164.106092,170.016132,163.291672,74.490642,14.141036,196.903664,1.106482,48.977233,49.855318,162.225598,202.263514,160.628901,197.458581,98.140634,193.343687,-0.000482,0.038644,93.225332,66.512383,197.314569,21.300897,-40.002596,0.585163,662844.422036,0.851333,8.912377,24.789316,4.000480,0.073026,0.054454,32.000000,89.891088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458464,63.241039,104.091791,100.000000,27.111423,42.784810,46.690531,42.424931,32.544304,33.145462,29.077338,148.981283,61.926425,149.548305,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881008,49.123600,199.723854,164.098802,170.009958,163.319756,74.413853,14.142891,196.895386,1.110179,49.064316,49.838493,162.218756,202.180398,160.646116,197.274478,98.262321,193.475972,-0.000482,0.038645,93.243419,66.306777,197.253445,21.302770,-40.000551,0.589952,662774.084809,0.850111,8.915171,24.679201,3.995796,0.071235,0.054316,32.000000,89.909346,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462937,63.281936,104.114149,100.000000,27.219710,42.784810,46.690531,42.423199,32.544304,33.145462,29.109666,148.827707,61.799719,149.468880,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.875680,49.167026,199.696116,164.127963,170.031837,163.350839,74.441460,14.141464,196.822700,1.109558,49.091626,49.788659,162.236486,202.298192,160.638683,197.304668,98.297102,193.556981,-0.000482,0.038691,93.299893,66.558551,197.392824,21.304286,-40.003173,0.592255,662619.446375,0.851785,8.979066,24.606638,4.004006,0.071112,0.054284,32.000000,89.924599,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.475906,63.294582,104.154694,100.000000,27.159585,42.784810,46.690531,42.437898,32.544304,33.145462,29.112117,148.882919,61.920702,149.457157,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923423,49.201657,199.627843,164.149834,170.120648,163.359229,74.321782,14.136755,196.852640,1.107632,49.096916,49.833818,162.217881,202.252220,160.621920,197.374114,98.312567,193.015536,-0.000484,0.038693,93.216565,66.494217,197.330846,21.305880,-40.001416,0.591288,662738.862879,0.851836,9.028002,24.601928,4.003878,0.072747,0.055688,32.000000,89.934539,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.469443,63.298110,104.165673,100.000000,27.042574,42.784810,46.690531,42.438680,32.544304,33.145462,29.160008,148.643564,62.564061,149.434458,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.882570,49.224194,199.767760,164.144506,170.143825,163.360804,74.461368,14.140323,196.933513,1.103811,49.183804,49.797264,162.237402,202.341575,160.640353,197.430324,98.291127,193.884117,-0.000483,0.038696,93.275042,66.436036,197.439814,21.307751,-40.000026,0.584661,662730.890865,0.852428,9.013284,24.385298,3.998681,0.072956,0.054516,32.000000,89.917755,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.466124,63.267579,104.173893,100.000000,27.191610,42.784810,46.690531,42.402717,32.544304,33.145462,29.206433,148.922735,62.167363,149.427967,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.925758,49.224194,200.007275,164.144506,170.137423,163.372228,74.434737,14.145746,197.003494,1.106557,49.103059,49.938322,162.231350,202.480735,160.647076,197.399892,98.291100,193.796982,-0.000482,0.038705,93.423196,66.429044,197.462532,21.309737,-40.002596,0.589165,662919.898744,0.851666,9.078046,24.729240,4.004761,0.071568,0.054414,32.000000,89.871101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.460259,63.224442,104.165886,100.000000,27.217707,42.784810,46.690531,42.428185,32.544304,33.145462,29.240245,148.869474,61.766411,149.344175,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.901433,49.254703,199.715808,164.147030,170.135143,163.403277,74.329688,14.133616,196.936939,1.106716,49.199002,49.910436,162.237645,202.135078,160.665043,197.392325,98.371414,193.386055,-0.000483,0.038684,93.421202,66.474905,197.384812,21.311391,-39.998715,0.593082,662914.277319,0.851211,9.033408,24.696964,4.006094,0.071380,0.053774,32.000000,89.863411,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.474697,63.225183,104.183454,100.000000,27.271193,42.784810,46.690531,42.400427,32.544304,33.145462,29.252721,148.659376,62.097884,149.361602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.930425,49.278065,199.681147,164.151236,170.185971,163.424138,74.439569,14.143462,196.939268,1.107945,49.196000,49.877236,162.258646,202.320251,160.656374,197.341544,98.430791,193.734626,-0.000483,0.038696,93.320367,66.572800,197.462533,21.312527,-40.002596,0.589721,662874.692227,0.853111,9.089055,24.464157,4.002206,0.071219,0.053558,32.000000,89.867424,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488792,63.203410,104.230091,100.000000,27.246520,42.784810,46.690531,42.409888,32.544304,33.145462,29.298133,148.879137,62.568243,149.423876,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.944305,49.301703,199.731758,164.188809,170.272743,163.429613,74.345041,14.144033,196.971218,1.105574,49.211780,49.887066,162.271476,202.230141,160.668854,197.431427,98.515633,193.635947,-0.000483,0.038716,93.251831,66.540047,197.418072,21.314221,-39.999659,0.585034,662801.413377,0.851467,9.082458,24.534148,3.999188,0.073490,0.054739,32.000000,89.913785,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.500494,63.188846,104.266930,100.000000,27.275273,42.784810,46.690531,42.389738,32.544304,33.145462,29.338871,148.690082,61.700747,149.377180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.988076,49.301703,199.751919,164.188809,170.300638,163.447226,74.273931,14.140465,196.936925,1.104409,49.241374,49.789772,162.249129,202.461429,160.652480,197.274170,98.526485,193.575408,-0.000483,0.038699,93.186379,66.504625,197.307798,21.315580,-40.003698,0.593279,662593.594132,0.852371,9.091757,24.412701,3.999090,0.069487,0.053140,32.000000,89.903257,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.484909,63.140931,104.277316,100.000000,27.281404,42.784810,46.690531,42.378316,32.544304,33.145462,29.381448,148.547863,62.026058,149.208180,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.938971,49.322042,199.622205,164.205352,170.365469,163.495260,74.450122,14.141322,196.843477,1.104932,49.256607,49.841796,162.272575,202.327080,160.658672,197.243246,98.503624,193.510478,-0.000482,0.038696,93.339816,66.537172,197.246654,21.316843,-39.999974,0.589818,662579.537684,0.852449,9.046561,24.379383,3.995991,0.068747,0.052793,32.000000,89.928010,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.495896,63.155348,104.329594,100.000000,27.319406,42.784810,46.690531,42.348223,32.544304,33.145462,29.422255,148.900244,61.577783,149.394135,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979153,49.345405,199.632695,164.211241,170.378061,163.538768,74.426590,14.141607,196.805355,1.104164,49.258355,49.862386,162.289967,202.307794,160.659175,197.135313,98.393281,193.308671,-0.000482,0.038718,93.492860,66.496618,197.342224,21.317373,0.080948,0.594564,662943.138275,0.851660,9.117606,24.378145,3.997323,0.067450,0.051708,32.000000,89.926444,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.498943,63.144613,104.357572,100.000000,27.275656,42.784810,46.690531,42.370733,32.544304,33.145462,29.444482,148.853181,62.079322,149.390398,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.978770,49.355849,199.711030,164.207035,170.383112,163.555505,74.427452,14.146174,196.873499,1.101979,49.221630,49.930466,162.268015,202.330138,160.652975,197.362509,98.329880,193.568873,-0.000482,0.038727,93.414998,66.719101,197.332433,21.317852,0.074811,0.589562,663459.082356,0.851450,9.099473,24.413546,3.994319,0.066975,0.050854,32.000000,89.904180,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468847,63.120982,104.339257,100.000000,27.340109,42.784810,46.690531,42.342938,32.544304,33.145462,29.491930,148.854904,62.194583,149.415811,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000240,49.355849,199.711250,164.207035,170.412653,163.546093,74.346469,14.143320,196.809682,1.103941,49.290926,49.955226,162.300835,202.308528,160.656525,197.348898,98.339114,193.651067,-0.000481,0.038716,93.491690,66.535576,197.299721,21.318827,-0.050864,0.588716,663752.234052,0.851560,9.110314,24.573564,3.995917,0.067356,0.051770,32.000000,89.889989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454498,63.088953,104.347235,100.000000,27.335373,42.784810,46.690531,42.338179,32.544304,33.145462,29.527414,148.692938,62.396269,149.403813,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894310,49.370142,199.619939,164.184883,170.412215,163.562273,74.435548,14.143605,196.828436,1.104369,49.332944,49.923999,162.307111,202.332952,160.660558,197.205110,98.354149,193.776395,-0.000481,0.038571,93.715482,66.618356,197.357438,21.319378,0.074103,0.586559,663662.430179,0.852032,9.088152,24.594828,3.994206,0.067924,0.051738,32.000000,89.913281,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457289,63.077121,104.376532,100.000000,27.389662,42.784810,46.690531,42.320165,32.544304,33.145462,29.567490,148.871095,62.528551,149.526118,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917952,49.399002,199.783269,164.173387,170.464271,163.581486,74.426822,14.144889,196.800465,1.099712,49.408786,49.850887,162.279905,202.329180,160.686702,197.363343,98.319426,193.191645,-0.000481,0.038407,93.888278,66.544823,197.198337,21.320267,0.074890,0.586316,663837.025387,0.853139,9.211856,24.626280,4.000856,0.066829,0.051032,32.000000,89.911058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457087,63.048468,104.394289,100.000000,27.336860,42.784810,46.690531,42.377017,32.544304,33.145462,29.594510,148.853644,62.102873,149.402987,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950607,49.436657,199.694931,164.166377,170.499214,163.591421,74.254760,14.140894,196.913818,1.101757,49.484643,49.913328,162.303659,202.188348,160.719906,197.307520,98.304799,193.559185,-0.000481,0.038161,93.894125,66.457516,197.278695,21.320490,0.077381,0.590552,664041.797924,0.852959,9.216281,24.443916,4.002233,0.067701,0.052050,32.000000,89.882097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454300,63.045241,104.381752,100.000000,27.413923,42.784810,46.690531,42.360385,32.544304,33.145462,29.652686,148.509520,62.061054,149.446378,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927991,49.483109,199.630502,164.176471,170.560072,163.617361,74.479520,14.141750,196.726721,1.106420,49.520074,49.854894,162.286520,202.183823,160.687689,197.113454,98.381437,193.559062,-0.000479,0.037948,93.570950,66.438607,197.112313,21.321201,0.069094,0.590523,664179.861851,0.854457,9.220203,24.595050,3.997848,0.069588,0.053142,32.000000,89.905563,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.458177,63.044546,104.391277,100.000000,27.424147,42.784810,46.690531,42.334066,32.544304,33.145462,29.733200,148.959039,62.032808,149.464710,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.881691,49.483109,199.617204,164.176471,170.555241,163.648904,74.435943,14.141607,196.687353,1.109877,49.586272,49.838183,162.292691,202.262780,160.672811,197.153404,98.421072,193.404984,-0.000480,0.037943,93.280927,66.390274,197.185103,21.321847,0.072083,0.591144,664024.624759,0.851603,9.236199,24.603761,4.000361,0.070415,0.054671,32.000000,89.918425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.452547,63.001216,104.357262,100.000000,27.397279,42.784810,46.690531,42.345338,32.544304,33.145462,29.815453,148.871886,61.792529,149.455858,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.919987,49.523789,199.643782,164.200025,170.566421,163.661360,74.231412,14.145317,196.785367,1.113604,49.597290,49.839132,162.296974,202.151346,160.695908,197.163797,98.420705,193.370659,-0.000479,0.037939,93.253652,66.475499,197.280345,21.321720,0.077538,0.593946,664227.224526,0.854097,9.337870,24.421528,4.001813,0.071580,0.054043,32.000000,89.946029,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457285,63.009338,104.344132,100.000000,27.413173,42.784810,46.690531,42.368504,32.544304,33.145462,29.894944,148.462824,62.221435,149.484851,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884714,49.556498,199.850615,164.223298,170.581789,163.670100,74.485648,14.138468,196.734062,1.117589,49.607353,49.771043,162.307975,202.060993,160.694896,197.076435,98.342346,193.376052,-0.000479,0.037933,93.300972,66.560781,197.095652,21.321528,0.074627,0.589628,664321.597695,0.855883,9.338967,24.409148,3.999276,0.072594,0.054606,32.000000,89.967447,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.449940,63.008631,104.302578,100.000000,27.424964,42.784810,46.690531,42.345075,32.544304,33.145462,29.937276,148.971296,62.021216,149.462900,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.894605,49.586183,199.442804,164.240402,170.583793,163.668196,74.502814,14.141179,196.729255,1.118012,49.610484,49.788861,162.295611,202.045927,160.679498,197.161777,98.286702,193.319180,-0.000479,0.037953,93.344108,66.459272,197.131974,21.321567,0.074496,0.592435,664709.844838,0.853755,9.408132,24.489509,4.006250,0.072545,0.054612,32.000000,89.993155,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.437923,63.004471,104.264047,100.000000,27.443142,42.784810,46.690531,42.362120,32.544304,33.145462,30.014919,149.005628,62.593187,149.492640,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.871995,49.586183,199.772847,164.240402,170.603795,163.680257,74.420379,14.143320,196.661935,1.120647,49.608103,49.867348,162.339833,201.949885,160.707639,197.167829,98.197303,193.308588,-0.000479,0.038119,93.320159,66.444260,197.189099,21.321568,0.077696,0.586103,664923.874513,0.853432,9.427593,24.524028,3.997282,0.071847,0.054136,32.000000,89.956409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445739,63.029083,104.257410,100.000000,27.380218,42.784810,46.690531,42.353560,32.544304,33.145462,30.091571,148.840757,61.786733,149.441382,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.927272,49.612570,199.672978,164.274892,170.635745,163.683943,74.281275,14.142178,196.571393,1.111265,49.510861,49.856947,162.339554,202.055407,160.711120,196.994908,98.177938,193.017041,-0.000480,0.038374,93.240149,66.581317,197.059062,21.321384,0.079663,0.594744,665275.324757,0.854870,9.450968,24.609493,4.005712,0.071706,0.054537,32.000000,89.949426,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455395,63.025007,104.247746,100.000000,27.395857,42.784810,46.690531,42.364045,32.544304,33.145462,30.166854,148.562551,62.590399,149.528085,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890314,49.598827,199.819578,164.270405,170.643862,163.684762,74.495212,14.137183,196.585357,1.107226,49.447046,49.810043,162.347447,201.943259,160.700225,197.092101,98.258221,193.314532,-0.000480,0.038471,93.336907,66.463281,197.009199,21.320601,0.071769,0.586379,665335.790125,0.855501,9.420221,24.520487,3.999277,0.071561,0.053627,32.000000,89.936425,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431325,63.040082,104.220191,100.000000,27.482209,42.784810,46.690531,42.331280,32.544304,33.145462,30.218033,148.990423,61.391283,149.349250,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910397,49.574364,199.578881,164.248534,170.595430,163.681310,74.464427,14.146316,196.520617,1.108465,49.389104,49.760861,162.362269,201.946521,160.721847,197.058534,98.355326,193.194052,-0.000480,0.038482,93.470963,66.499694,197.051780,21.319645,0.078850,0.598522,665112.090990,0.853717,9.444672,24.550783,4.005178,0.072743,0.055540,32.000000,89.955417,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.448554,63.052839,104.231300,100.000000,27.452064,42.784810,46.690531,42.349076,32.544304,33.145462,30.254375,148.928854,61.276757,149.345827,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.886112,49.574364,199.611552,164.248534,170.565634,163.682954,74.333572,14.140751,196.567351,1.105972,49.347803,49.793469,162.340559,201.969497,160.731307,196.990873,98.406411,192.955868,-0.000479,0.038508,93.558586,66.639515,197.011135,21.318759,0.072346,0.598843,664718.245669,0.853612,9.399452,24.408911,3.998744,0.071050,0.054286,32.000000,89.974163,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.420798,63.007298,104.195490,100.000000,27.474343,42.784810,46.690531,42.334716,32.544304,33.145462,30.278587,148.667143,61.463624,149.342287,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.897835,49.547977,199.568040,164.232271,170.582145,163.703885,74.400162,14.142606,196.545344,1.102183,49.319474,49.804096,162.350703,201.942811,160.709882,196.954754,98.377885,193.356031,-0.000481,0.038496,93.712319,66.523754,197.046927,21.317683,0.074286,0.597361,664588.820705,0.855585,9.424553,24.269259,4.001345,0.067794,0.052435,32.000000,89.912113,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.428284,63.014842,104.189485,100.000000,27.476672,42.784810,46.690531,42.331162,32.544304,33.145462,30.314138,148.800323,62.113218,149.199092,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907948,49.530935,199.620488,164.227504,170.619710,163.711370,74.464921,14.148457,196.562146,1.100174,49.364564,49.883043,162.324048,202.129533,160.745601,196.990430,98.331201,193.444645,-0.000480,0.038494,93.803725,66.624188,196.956025,21.317277,0.070877,0.600810,664670.474993,0.855198,9.387817,24.445898,3.999636,0.070524,0.053594,32.000000,89.957409,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.462323,63.017343,104.177805,100.000000,27.474345,42.784810,46.690531,42.334989,32.544304,33.145462,30.341615,148.929841,61.580058,149.224230,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918048,49.533959,199.654639,164.231710,170.609425,163.703921,74.311764,14.142035,196.586450,1.097811,49.365511,49.859403,162.340890,202.038465,160.730887,197.045940,98.279101,192.763549,-0.000479,0.038490,93.770507,66.631651,197.087635,21.317183,0.073919,0.596041,664832.569406,0.853705,9.358554,24.526126,3.999774,0.072564,0.054482,32.000000,89.956290,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.436528,63.036537,104.139600,100.000000,27.516435,42.784810,46.690531,42.326505,32.544304,33.145462,30.384658,148.623527,61.921949,149.361051,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941947,49.527912,199.633213,164.231990,170.596841,163.692456,74.397016,14.144461,196.634148,1.092443,49.308649,49.862641,162.341034,202.006315,160.732535,197.079006,98.282479,193.448811,-0.000478,0.038502,93.630178,66.478236,197.040624,21.316119,0.079112,0.592694,664940.102529,0.855241,9.351139,24.324997,3.999648,0.069285,0.052365,32.000000,89.961323,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430043,63.018706,104.123007,100.000000,27.515329,42.784810,46.690531,42.317379,32.544304,33.145462,30.430966,148.794031,61.610285,149.204482,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968761,49.527912,199.648891,164.231990,170.585876,163.685815,74.444781,14.144033,196.584689,1.091126,49.244957,49.959351,162.355894,202.067374,160.750811,197.077763,98.364089,193.466666,-0.000477,0.038483,93.700532,66.560956,197.124223,21.315504,0.074496,0.595343,664860.205979,0.853733,9.320401,24.576396,3.997305,0.070237,0.053009,32.000000,89.950481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439425,63.026487,104.102761,100.000000,27.544166,42.784810,46.690531,42.300465,32.544304,33.145462,30.467983,148.889561,61.278738,149.321988,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.962746,49.497952,199.710596,164.226943,170.567964,163.677114,74.332829,14.143034,196.660015,1.089929,49.203051,49.938859,162.357685,202.121827,160.719887,197.140000,98.388510,193.064258,-0.000476,0.038478,93.862218,66.373079,197.084066,21.315351,0.078247,0.598286,664550.495527,0.852641,9.292710,24.501416,3.995474,0.071500,0.053636,32.000000,89.936627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.456354,63.043964,104.097506,100.000000,27.558246,42.784810,46.690531,42.280515,32.544304,33.145462,30.480372,148.665658,61.665897,149.380800,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.937012,49.497952,199.556476,164.226943,170.562583,163.672121,74.368638,14.147886,196.675327,1.085355,49.196836,49.941762,162.348322,202.051982,160.722915,197.060918,98.402278,193.181746,-0.000476,0.038476,93.917318,66.558112,197.010928,21.314843,0.069880,0.594637,664372.679055,0.853923,9.268960,24.327474,3.997190,0.071254,0.053974,32.000000,89.939989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.419006,63.041475,104.076874,100.000000,27.599726,42.784810,46.690531,42.279503,32.544304,33.145462,30.520129,148.737276,62.575066,149.422263,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.968813,49.497952,199.641624,164.226943,170.593145,163.673933,74.376653,14.138610,196.654447,1.087250,49.175860,49.826090,162.353905,201.918754,160.749945,197.056369,98.477897,193.448021,-0.000476,0.038457,93.671824,66.499012,197.079316,21.313744,0.076332,0.585926,664342.168676,0.853974,9.295539,24.357385,3.996164,0.073020,0.054576,32.000000,89.944190,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.439300,63.075731,104.096969,100.000000,27.577670,42.784810,46.690531,42.289624,32.544304,33.145462,30.559885,148.753306,62.263328,149.494450,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910474,49.455073,199.635490,164.230588,170.560085,163.675254,74.373028,14.144033,196.644834,1.084384,49.289599,49.869523,162.370727,202.042257,160.752511,197.000349,98.375192,193.295100,-0.000477,0.038448,93.689154,66.364930,197.111497,21.313630,0.070877,0.588709,664085.650268,0.853288,9.262696,24.380685,3.995325,0.071378,0.054795,32.000000,89.996963,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442963,63.062687,104.099432,100.000000,27.582404,42.784810,46.690531,42.266806,32.544304,33.145462,30.568028,148.746056,61.906983,149.380996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932457,49.449301,199.615436,164.226102,170.559230,163.693550,74.404582,14.138610,196.588745,1.080452,49.307570,49.830151,162.362915,201.980404,160.754461,197.131665,98.273825,193.340608,-0.000477,0.038464,93.705425,66.486434,196.999368,21.312792,0.074654,0.592160,664091.085858,0.853364,9.244710,24.366927,3.996217,0.069603,0.052175,32.000000,89.998396,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.445946,63.069040,104.117201,100.000000,27.610143,42.784810,46.690531,42.294555,32.544304,33.145462,30.597664,148.809165,61.400161,149.320611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.940136,49.461120,199.579953,164.230869,170.598578,163.723221,74.338750,14.145175,196.539251,1.077548,49.323859,49.817060,162.353783,201.913250,160.721242,196.914949,98.197351,192.821864,-0.000477,0.038465,93.632988,66.562424,196.963022,21.310451,0.070117,0.597297,664732.561199,0.853643,9.251593,24.544865,3.997709,0.071750,0.054252,32.000000,89.949565,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425878,63.037940,104.140163,100.000000,27.596568,42.784810,46.690531,42.278266,32.544304,33.145462,30.644547,148.677500,61.782625,149.188589,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.896078,49.478711,199.547800,164.232832,170.591159,163.725702,74.325103,14.145603,196.497676,1.075189,49.374310,49.860047,162.336817,201.935369,160.729814,196.984480,98.154549,192.920073,-0.000478,0.038452,93.535196,66.415996,196.887581,21.308326,0.063167,0.593572,665093.266046,0.854437,9.255480,24.428455,3.996384,0.071109,0.054201,32.000000,89.961896,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.454858,63.062539,104.170651,100.000000,27.610734,42.784810,46.690531,42.270592,32.544304,33.145462,30.680633,148.650206,61.610285,149.310855,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.931559,49.478711,199.643569,164.232832,170.599041,163.704393,74.234509,14.142891,196.542198,1.072213,49.343417,49.931245,162.316050,201.855841,160.721416,196.968404,98.094260,193.203523,-0.000478,0.038473,93.394615,66.483364,197.037097,21.307085,0.065684,0.595675,665326.264593,0.855487,9.318598,24.507805,3.999268,0.070056,0.053899,32.000000,89.949279,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.422749,63.020143,104.189753,100.000000,27.631609,42.784810,46.690531,42.292103,32.544304,33.145462,30.735710,148.469018,61.937650,149.152908,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.861745,49.495753,199.549012,164.234514,170.619139,163.687556,74.420317,14.141036,196.593296,1.074505,49.320020,49.907460,162.350599,201.884810,160.721811,196.965734,98.146718,193.417962,-0.000477,0.038488,93.445057,66.425151,197.060857,21.305906,0.056925,0.592280,665392.248752,0.855743,9.281932,24.673495,3.998344,0.071387,0.054715,32.000000,89.964531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.421940,63.043176,104.208752,100.000000,27.652909,42.784810,46.690531,42.268161,32.544304,33.145462,30.790815,148.840633,61.911164,149.188510,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922655,49.515268,199.538897,164.250777,170.584198,163.677319,74.373593,14.143462,196.485565,1.074821,49.292411,49.994679,162.366536,201.864566,160.756585,197.054865,98.167461,192.828966,-0.000475,0.038499,93.554128,66.606125,196.972893,21.304636,0.068727,0.593037,665283.344864,0.854888,9.371138,24.700703,4.002046,0.069128,0.051850,32.000000,89.948985,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.425454,63.047136,104.275636,100.000000,27.655474,42.784810,46.690531,42.305064,32.544304,33.145462,30.830352,148.747185,62.139484,149.229029,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950611,49.500700,199.593486,164.238159,170.538475,163.659819,74.328403,14.151454,196.600935,1.075068,49.218554,49.839258,162.350099,201.883811,160.719430,197.010866,98.153891,192.978651,-0.000477,0.038535,93.722416,66.489639,196.972401,21.303457,0.056951,0.590195,665134.867831,0.854259,9.327689,24.460989,3.996961,0.071080,0.053580,32.000000,89.872441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.402702,63.030486,104.284893,100.000000,27.633481,42.784810,46.690531,42.266736,32.544304,33.145462,30.890958,148.656806,61.920629,149.367818,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914892,49.500700,199.532067,164.238159,170.577446,163.640728,74.446568,14.144747,196.422128,1.075320,49.154228,49.903536,162.353554,201.912496,160.725525,196.964555,98.211225,193.514066,-0.000478,0.038560,93.670543,66.542067,196.988862,21.302669,0.065396,0.592014,665046.282599,0.854120,9.284240,24.530255,3.995817,0.070293,0.053125,32.000000,89.887757,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.410677,63.038940,104.308340,100.000000,27.667071,42.784810,46.690531,42.246753,32.544304,33.145462,30.916713,148.893136,61.771033,149.335796,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920924,49.478161,199.712374,164.204511,170.639075,163.623393,74.410976,14.139895,196.548517,1.077443,49.125710,49.924512,162.344075,201.959834,160.747241,196.952858,98.319446,192.686971,-0.000478,0.038546,93.591264,66.455701,196.885952,21.302254,0.069854,0.593621,664845.746701,0.853343,9.321142,24.671876,3.997446,0.069842,0.053753,32.000000,89.910266,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.407248,63.037159,104.322508,100.000000,27.652271,42.784810,46.690531,42.264764,32.544304,33.145462,30.933909,148.821953,62.394655,149.398187,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
