OSU 80 Ton Compressor Load Stand
49.917071,49.442155,199.568508,164.154040,170.637601,163.611538,74.330500,14.143320,196.603751,1.077519,49.066390,49.814555,162.334827,201.897369,160.747376,197.026527,98.366677,193.556061,-0.000478,0.038534,93.521663,66.543254,197.015009,21.301224,0.070379,0.587904,664364.313376,0.853492,9.292372,24.256139,4.000575,0.071396,0.052925,32.000000,89.895524,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.409059,63.020992,104.338719,100.000000,27.674215,42.784810,46.690531,42.244874,32.544304,33.145462,30.946612,148.661001,62.232293,149.390162,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934868,49.414944,199.506333,164.139179,170.693367,163.605129,74.421855,14.140037,196.437685,1.074615,49.080817,49.839537,162.341188,201.925074,160.786092,197.040194,98.352680,192.792240,-0.000478,0.038710,93.502446,66.463848,196.948584,21.300277,0.066471,0.596054,664129.525513,0.854357,9.257987,24.532858,3.997864,0.068835,0.053474,32.000000,89.951935,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.443501,63.055697,104.373876,100.000000,27.720371,42.784810,46.690531,42.254670,32.544304,33.145462,30.953240,148.843709,61.820629,149.340634,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932839,49.394329,199.613228,164.116466,170.644879,163.617034,74.468005,14.145746,196.521026,1.077160,49.097409,49.925490,162.329189,201.884464,160.737590,196.972073,98.261640,192.744079,-0.000481,0.038868,93.440716,66.559238,196.911708,21.298814,0.061646,0.592595,664039.871487,0.852856,9.214747,24.262099,3.995331,0.068472,0.053374,32.000000,89.936228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.430641,63.049434,104.387142,100.000000,27.675320,42.784810,46.690531,42.240753,32.544304,33.145462,30.984725,148.936010,61.998985,149.380878,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934073,49.394329,199.550381,164.116466,170.582555,163.622796,74.283782,14.145603,196.533305,1.077911,49.117352,49.912027,162.321876,201.876166,160.743801,196.996866,98.223570,193.219130,-0.000480,0.039118,93.464482,66.679325,197.026919,21.297685,0.073998,0.591142,664326.503021,0.852379,9.196227,24.335209,3.997634,0.070000,0.053182,32.000000,89.982522,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.440820,63.058854,104.404768,100.000000,27.718083,42.784810,46.690531,42.237800,32.544304,33.145462,30.993955,148.567563,62.400892,149.394253,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943912,49.391031,199.640744,164.113662,170.566255,163.612172,74.367540,14.146459,196.574530,1.075689,49.030931,49.910772,162.292051,201.925951,160.718053,197.050038,98.218959,193.203173,-0.000479,0.039359,93.552619,66.481378,197.025001,21.296260,0.060308,0.587213,664478.482987,0.854499,9.194953,24.549988,3.996277,0.070284,0.053217,32.000000,89.975435,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.438552,63.063681,104.369873,100.000000,27.709591,42.784810,46.690531,42.232868,32.544304,33.145462,31.020043,148.735081,61.648436,149.360422,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943152,49.373715,199.576108,164.157404,170.606475,163.589633,74.376890,14.147601,196.588583,1.075306,49.102509,49.853436,162.317979,201.889418,160.735383,197.073345,98.254842,192.992918,-0.000480,0.039356,93.723779,66.654859,196.962184,21.295613,0.067258,0.594423,664431.053716,0.853287,9.181492,24.548668,3.997299,0.071175,0.053942,32.000000,90.022202,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.451042,63.080031,104.360045,100.000000,27.724368,42.784810,46.690531,42.223048,32.544304,33.145462,31.031602,148.753779,61.347116,149.163805,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932984,49.373165,199.637224,164.182360,170.542784,163.565197,74.384196,14.141464,196.513150,1.072722,49.126037,49.847787,162.331328,201.890131,160.750263,197.022064,98.217366,193.065463,-0.000480,0.039381,93.929945,66.540092,196.932716,21.294645,0.063534,0.597100,664186.397218,0.853035,9.164961,24.434611,3.996066,0.068392,0.052767,32.000000,90.040311,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.459581,63.104952,104.362707,100.000000,27.757691,42.784810,46.690531,42.220536,32.544304,33.145462,31.067546,148.768391,61.784386,149.166244,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.959082,49.375089,199.603073,164.199464,170.517721,163.562218,74.414162,14.139895,196.515829,1.070787,49.156078,49.954238,162.342924,201.898184,160.730669,197.003055,98.140700,192.950278,-0.000481,0.039397,94.069624,66.524473,196.971447,21.294069,0.059180,0.592871,664227.719429,0.852912,9.159990,24.543942,3.996749,0.072041,0.053830,32.000000,90.080883,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.481959,63.137122,104.381888,100.000000,27.777746,42.784810,46.690531,42.220387,32.544304,33.145462,31.094867,148.828325,61.611532,149.239415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967870,49.373165,199.608174,164.201707,170.483329,163.573676,74.474705,14.140323,196.399073,1.069186,49.071191,49.838686,162.323024,201.844954,160.705462,196.873753,98.125897,193.379050,-0.000483,0.039393,94.151931,66.668164,196.908569,21.293359,0.066681,0.594324,664412.134062,0.852166,9.149881,24.532890,3.995331,0.072348,0.055194,32.000000,90.085803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.476553,63.125399,104.376757,100.000000,27.751448,42.784810,46.690531,42.200993,32.544304,33.145462,31.124202,148.949409,62.258779,149.383278,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926678,49.373165,199.588025,164.201707,170.497577,163.566651,74.364711,14.141322,196.536869,1.067053,49.002474,49.903360,162.341039,201.835352,160.738182,196.942062,98.257375,192.881022,-0.000482,0.039384,94.102345,66.687949,197.021006,21.293025,0.057685,0.588102,664500.688228,0.851362,9.138883,24.707073,3.994730,0.070211,0.053004,32.000000,90.128938,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.488593,63.165979,104.404046,100.000000,27.785307,42.784810,46.690531,42.191808,32.544304,33.145462,31.149702,148.729421,62.078442,149.309438,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.891099,49.347878,199.548779,164.185164,170.495197,163.562092,74.259882,14.146459,196.569137,1.070193,49.042269,49.857654,162.344602,201.922689,160.748521,197.049223,98.353801,193.361027,-0.000482,0.039346,93.932269,66.567303,197.157160,21.292370,0.066025,0.590181,664100.313009,0.853366,9.181430,24.390447,3.997623,0.068428,0.053343,32.000000,90.115219,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.505405,63.208854,104.410090,100.000000,27.771985,42.784810,46.690531,42.210717,32.544304,33.145462,31.151404,148.519763,61.829287,149.329934,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.983700,49.340457,199.581342,164.166938,170.510883,163.554861,74.480555,14.141893,196.563590,1.066447,49.022040,50.026084,162.326269,201.854516,160.728271,196.866684,98.331774,193.445916,-0.000484,0.039359,94.013385,66.728052,196.944729,21.292160,0.068648,0.592787,663783.191813,0.855164,9.192912,24.472474,3.999687,0.070447,0.052623,32.000000,90.047175,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.490523,63.201807,104.387809,100.000000,27.780906,42.784810,46.690531,42.228129,32.544304,33.145462,31.184473,148.961111,61.921142,149.192011,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.922025,49.337709,199.479063,164.164975,170.521950,163.550596,74.415241,14.139324,196.437953,1.062810,49.082697,49.960327,162.318994,201.899570,160.748436,196.987816,98.312710,192.788262,-0.000484,0.039332,93.981089,66.531253,196.916544,21.292179,0.058367,0.591241,663638.694788,0.851213,9.124210,24.471158,3.994935,0.069371,0.053451,32.000000,89.983333,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.468774,63.205830,104.365678,100.000000,27.803470,42.784810,46.690531,42.168298,32.544304,33.145462,31.201262,148.830482,61.790622,149.182767,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.941750,49.338808,199.631861,164.158245,170.516158,163.538255,74.154884,14.144461,196.478719,1.061307,49.120638,49.799128,162.347944,201.814354,160.777067,196.942104,98.333498,193.195298,-0.000486,0.039307,94.012700,66.829777,196.955619,21.292191,0.067022,0.592619,663791.688487,0.852707,9.150781,24.300588,3.995813,0.072103,0.054130,32.000000,90.007566,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.465922,63.211742,104.380746,100.000000,27.811017,42.784810,46.690531,42.198739,32.544304,33.145462,31.222357,148.309769,61.463037,149.181941,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.923874,49.338808,199.555550,164.158245,170.499409,163.509428,74.410101,14.144747,196.494368,1.063718,49.100862,49.877546,162.345866,201.839429,160.758814,196.828305,98.395410,193.039852,-0.000485,0.039311,93.968241,66.534389,196.951499,21.292858,0.057843,0.595852,663667.413519,0.855263,9.131501,24.431201,3.997294,0.069302,0.051930,32.000000,90.029135,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.457810,63.186000,104.356895,100.000000,27.836614,42.784810,46.690531,42.183035,32.544304,33.145462,31.247295,148.820202,61.806763,149.212586,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004967,49.345954,199.614086,164.161891,170.458335,163.510068,74.372846,14.142178,196.411061,1.063123,49.072474,49.887323,162.336003,201.944992,160.731255,196.918471,98.430269,193.265983,-0.000485,0.039316,94.028765,66.476443,196.950562,21.292704,0.065711,0.592461,663375.526305,0.852518,9.149969,24.311498,3.997197,0.070283,0.053578,32.000000,90.047307,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.424892,63.161202,104.338876,100.000000,27.807889,42.784810,46.690531,42.189238,32.544304,33.145462,31.278433,148.745693,62.081450,149.182570,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991358,49.344305,199.543362,164.164134,170.427941,163.519757,74.306189,14.143748,196.522297,1.062474,49.137025,49.931614,162.323841,201.835006,160.750283,197.056617,98.359104,193.241924,-0.000486,0.039301,94.041501,66.367421,197.050353,21.292333,0.065632,0.589127,663198.259569,0.851429,9.073381,24.360698,3.991885,0.071258,0.053669,32.000000,90.037068,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.455866,63.163543,104.292500,100.000000,27.850041,42.784810,46.690531,42.138321,32.544304,33.145462,31.303043,148.612379,61.373675,149.108691,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954514,49.354475,199.615282,164.155722,170.435787,163.527805,74.277452,14.144604,196.527566,1.061273,49.122700,49.922886,162.341105,201.856901,160.758180,197.028137,98.324215,193.372394,-0.000487,0.039212,94.089692,66.569695,196.882340,21.291953,0.071847,0.595946,663469.765074,0.852497,9.085776,24.422924,3.991557,0.069857,0.052426,32.000000,90.079268,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.433859,63.150574,104.269005,100.000000,27.831774,42.784810,46.690531,42.139787,32.544304,33.145462,31.325872,148.554903,61.779984,149.189454,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.920979,49.354475,199.491263,164.155722,170.473980,163.533720,74.415387,14.137754,196.427721,1.060639,49.059058,49.961031,162.350441,201.879571,160.752116,196.820172,98.253311,193.272986,-0.000488,0.038994,93.963460,66.592085,196.745452,21.291156,0.059967,0.592616,663676.477148,0.853592,9.133985,24.506282,3.995941,0.072003,0.054612,32.000000,90.089570,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.442112,63.142992,104.225686,100.000000,27.867055,42.784810,46.690531,42.156174,32.544304,33.145462,31.360959,148.830775,61.997885,149.206685,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.004857,49.357498,199.514233,164.171985,170.519291,163.552408,74.355213,14.142035,196.523200,1.059931,49.021042,50.008683,162.326595,201.932128,160.727845,196.912787,98.220004,193.229928,-0.000490,0.038860,93.979532,66.421740,196.928229,21.290255,0.064373,0.590644,663956.759082,0.852677,9.168627,24.540258,3.996141,0.069213,0.052865,32.000000,90.099725,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.423204,63.108462,104.157484,100.000000,27.858857,42.784810,46.690531,42.171203,32.544304,33.145462,31.389481,148.710427,61.969198,149.166677,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.017629,49.337709,199.579586,164.163293,170.487681,163.553844,74.296017,14.148742,196.516669,1.062210,49.131458,49.985827,162.340636,201.925298,160.715589,196.885758,98.238980,192.976429,-0.000489,0.038863,94.071526,66.539855,196.931510,21.289422,0.062537,0.590157,664044.551402,0.851881,9.085038,24.557566,3.989897,0.071095,0.054064,32.000000,90.097803,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.431264,63.140429,104.146415,100.000000,27.845810,42.784810,46.690531,42.118568,32.544304,33.145462,31.415241,148.592033,61.832955,149.168487,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956504,49.353375,199.616372,164.169461,170.470151,163.532332,74.375081,14.140037,196.428043,1.055831,49.200354,49.833527,162.361386,201.769156,160.745784,196.798334,98.239797,193.353299,-0.000488,0.038869,94.054687,66.444572,196.891152,21.288599,0.064976,0.591427,663927.966445,0.852278,9.052069,24.444337,3.990185,0.070273,0.053295,32.000000,90.127407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.406054,63.144314,104.122091,100.000000,27.895413,42.784810,46.690531,42.129655,32.544304,33.145462,31.428223,148.750162,62.418426,149.262428,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.999104,49.379487,199.616813,164.176191,170.474339,163.531044,74.362720,14.145888,196.555981,1.050818,49.192864,49.903541,162.325251,201.813661,160.732516,196.891378,98.228665,193.066786,-0.000487,0.038867,93.958091,66.563138,197.003056,21.287639,0.074968,0.591351,663930.144070,0.853300,9.111921,24.584774,3.995615,0.070239,0.053603,32.000000,90.128330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.379778,63.144616,104.099059,100.000000,27.888709,42.784810,46.690531,42.132533,32.544304,33.145462,31.468404,148.725440,61.679177,149.080642,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918029,49.379487,199.514771,164.176191,170.503468,163.527983,74.294228,14.145032,196.573593,1.049600,49.237648,49.871009,162.362476,201.855046,160.776962,196.961092,98.210186,193.407919,-0.000488,0.038841,94.011856,66.374913,196.926984,21.287676,0.063298,0.593173,663979.657032,0.851845,9.112963,24.488259,3.992408,0.071540,0.054419,32.000000,90.177367,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.408506,63.170630,104.084688,100.000000,27.916240,42.784810,46.690531,42.102859,32.544304,33.145462,31.521075,148.588456,61.913512,149.245906,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.993483,49.395429,199.624273,164.166657,170.495487,163.509763,74.347349,14.137611,196.504884,1.052457,49.150329,49.905497,162.339717,201.938142,160.759422,197.030108,98.185435,193.203466,-0.000490,0.038838,93.858301,66.636212,197.010606,21.288619,0.063350,0.591555,664125.908501,0.854154,9.196687,24.633504,3.996848,0.067778,0.052356,32.000000,90.145088,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.363810,63.160322,104.072862,100.000000,27.928144,42.784810,46.690531,42.144183,32.544304,33.145462,31.565177,148.694698,62.081817,149.103892,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.934366,49.390756,199.596583,164.162451,170.508408,163.498947,74.382581,14.142749,196.463605,1.058583,49.083382,49.874899,162.322464,201.844282,160.747023,196.956364,98.225826,192.752999,-0.000489,0.038839,94.077240,66.440259,196.902022,21.289205,0.059941,0.589357,664070.619363,0.852055,9.134707,24.582301,3.993006,0.071157,0.054904,32.000000,90.074390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.321465,63.163681,104.020425,100.000000,27.939966,42.784810,46.690531,42.096463,32.544304,33.145462,31.594717,148.765162,61.912192,149.189415,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.015062,49.365194,199.652140,164.154600,170.479591,163.512597,74.283893,14.141750,196.466528,1.061028,48.965606,49.973961,162.345667,201.787994,160.768016,196.762887,98.334377,193.268004,-0.000489,0.038824,94.464492,66.588894,196.758096,21.289220,0.071533,0.591489,663948.850915,0.852704,9.191077,24.374344,3.997179,0.068175,0.051812,32.000000,90.083042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.334265,63.207113,103.990235,100.000000,27.962672,42.784810,46.690531,42.124953,32.544304,33.145462,31.619213,148.567785,62.162154,149.211248,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.027025,49.365194,199.543240,164.154600,170.408138,163.529315,74.430549,14.143748,196.451202,1.060116,48.892470,49.951269,162.329010,201.807606,160.752454,196.916944,98.272536,192.907771,-0.000490,0.038798,94.367422,66.579947,196.735293,21.288788,0.064819,0.588381,663534.064682,0.852316,9.082203,24.457340,3.991840,0.071346,0.053426,32.000000,90.082225,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.271813,63.172232,103.956308,100.000000,27.969801,42.784810,46.690531,42.073941,32.544304,33.145462,31.621541,148.861098,61.742053,149.119785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.958766,49.311323,199.577028,164.141702,170.418998,163.558822,74.341701,14.140037,196.422159,1.057175,48.899722,49.909873,162.350701,201.909254,160.755761,196.837286,98.197911,193.203934,-0.000490,0.038783,94.316542,66.509751,196.802394,21.288736,0.062878,0.592088,663770.795389,0.850498,9.069860,24.385239,3.988709,0.067892,0.052756,32.000000,90.131740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.261345,63.200174,103.961158,100.000000,27.958570,42.784810,46.690531,42.060268,32.544304,33.145462,31.593488,148.683402,61.945720,149.195670,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943715,49.278890,199.514452,164.134131,170.411466,163.559237,74.260691,14.139181,196.501224,1.057248,48.861654,49.916001,162.293210,201.950802,160.735387,197.011794,98.074601,192.671402,-0.000489,0.038769,94.357034,66.516082,196.967796,21.288810,0.068805,0.590938,664091.892366,0.852832,9.086442,24.569998,3.994835,0.071244,0.053584,32.000000,90.065647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.216003,63.162033,103.877330,100.000000,27.962870,42.784810,46.690531,42.092716,32.544304,33.145462,31.614647,148.521382,61.786807,149.216559,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.991487,49.278890,199.549574,164.134131,170.345570,163.544577,74.332065,14.143320,196.503074,1.055333,48.848563,49.936708,162.309708,201.808809,160.747405,196.803409,97.983041,193.143389,-0.000488,0.038756,94.070204,66.575108,196.970467,21.288935,0.062668,0.592426,664409.396891,0.853973,9.069554,24.495185,3.994786,0.068803,0.052508,32.000000,90.060391,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.207678,63.169544,103.825859,100.000000,27.982329,42.784810,46.690531,42.096623,32.544304,33.145462,31.600792,148.664130,61.818355,149.089336,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.033160,49.253054,199.599914,164.127963,170.288812,163.552949,74.407865,14.144604,196.474122,1.054110,48.848913,49.905505,162.294993,201.741430,160.721001,196.803553,97.846396,193.380719,-0.000490,0.038758,94.344945,66.842335,196.912687,21.288691,0.075021,0.591642,664590.014526,0.852170,9.020227,24.762364,3.991671,0.071583,0.054003,32.000000,90.061132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.183087,63.157745,103.743566,100.000000,27.970427,42.784810,46.690531,42.064841,32.544304,33.145462,31.592543,148.815730,61.839631,149.170611,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.956576,49.237112,199.595525,164.118710,170.295413,163.573127,74.304764,14.141322,196.493231,1.051036,48.909473,49.936822,162.300816,201.871559,160.754666,196.991607,97.865381,192.836294,-0.000491,0.038762,94.590099,66.493229,196.853605,21.288350,0.060623,0.591086,664949.711078,0.850496,8.951393,24.987193,3.989353,0.070041,0.052880,32.000000,90.096908,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.204899,63.165908,103.750854,100.000000,27.993023,42.784810,46.690531,42.034620,32.544304,33.145462,31.591744,148.609527,62.020555,149.264317,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.914415,49.236288,199.572697,164.113382,170.274279,163.586119,74.185819,14.133616,196.479151,1.056891,48.838315,49.920994,162.281693,201.839878,160.732121,196.919035,97.970091,193.054839,-0.000491,0.038761,94.709460,66.728106,196.929436,21.288235,0.075991,0.590203,665014.208745,0.853195,9.014495,24.765796,3.995380,0.071350,0.053914,32.000000,90.083399,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.206997,63.138738,103.684860,100.000000,28.008790,42.784810,46.690531,42.072821,32.544304,33.145462,31.605507,148.371639,61.736550,149.091185,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.967955,49.203031,199.540350,164.083380,170.243175,163.548980,74.433511,14.139752,196.427921,1.058086,48.754182,49.750236,162.292098,201.817147,160.723742,196.834719,98.086567,193.245111,-0.000489,0.038759,94.468855,66.691607,196.947809,21.288504,0.060754,0.593362,664795.193269,0.855431,9.057223,24.742391,3.998298,0.071020,0.052707,32.000000,90.114611,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.179884,63.130254,103.636956,100.000000,28.043485,42.784810,46.690531,42.069167,32.544304,33.145462,31.622941,148.867023,62.078809,149.187212,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.979483,49.161804,199.630295,164.059266,170.285796,163.538162,74.290510,14.142035,196.453085,1.058391,48.665718,49.940622,162.291819,201.873251,160.733241,196.932344,98.167197,192.578597,-0.000490,0.038751,94.206029,66.755638,196.847466,21.288359,0.064058,0.592379,664258.835163,0.851604,8.997204,24.698341,3.993093,0.068251,0.052400,32.000000,90.129112,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.166284,63.142912,103.620100,100.000000,28.022166,42.784810,46.690531,42.055677,32.544304,33.145462,31.601823,148.581019,62.085779,149.186189,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.985677,49.161804,199.519091,164.059266,170.265214,163.542205,74.208282,14.141607,196.560853,1.057912,48.619385,49.884315,162.268289,201.874780,160.714553,196.861673,98.110345,193.112456,-0.000491,0.038769,93.897638,66.610314,196.980828,21.288259,0.061567,0.589153,663745.219012,0.852561,8.915532,24.368020,3.994245,0.071045,0.054013,32.000000,90.117937,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.141076,63.128399,103.536832,100.000000,28.050982,42.784810,46.690531,42.042951,32.544304,33.145462,31.569052,148.416563,62.081230,149.122657,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
50.000730,49.120577,199.639446,164.035994,170.254877,163.543562,74.389712,14.147743,196.495403,1.058570,48.646886,49.853253,162.275440,201.902934,160.743530,196.919473,98.030837,193.474620,-0.000489,0.038775,93.806145,66.596848,197.032649,21.287605,0.064189,0.588910,663944.171171,0.853409,8.909138,24.623560,3.991525,0.071645,0.054380,32.000000,90.113492,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.151896,63.123400,103.518480,100.000000,28.044074,42.784810,46.690531,42.033752,32.544304,33.145462,31.533542,148.779425,61.491870,149.154128,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.975888,49.104086,199.500326,164.023376,170.345061,163.545172,74.459260,14.144604,196.416919,1.058307,48.643481,49.914277,162.275172,201.980363,160.747775,196.829466,98.074193,193.210459,-0.000490,0.038774,93.714207,66.682900,196.933409,21.287818,0.062170,0.594579,664098.580090,0.850951,8.852374,24.837619,3.992731,0.068827,0.052850,32.000000,90.073342,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.162815,63.159916,103.519258,100.000000,28.071986,42.784810,46.690531,42.019529,32.544304,33.145462,31.535692,148.918521,61.687394,149.182098,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.981434,49.104086,199.544585,164.023376,170.388344,163.555100,74.161296,14.141036,196.497522,1.053789,48.673146,49.912658,162.272707,201.830989,160.730263,196.849856,98.146544,192.986680,-0.000489,0.038781,93.700621,66.516304,196.817425,21.287783,0.061829,0.592634,663958.030021,0.850595,8.861526,24.696141,3.991932,0.071753,0.053444,32.000000,90.076242,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177532,63.199421,103.550462,100.000000,28.067506,42.784810,46.690531,42.027975,32.544304,33.145462,31.520587,148.322593,61.889448,149.170493,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.926998,49.088969,199.479807,164.008796,170.464490,163.554342,74.417321,14.142035,196.463382,1.053889,48.646398,49.850469,162.240438,201.741961,160.701315,196.812229,98.193826,192.935115,-0.000488,0.038774,93.704130,66.832252,196.851871,21.287451,0.064845,0.590770,663762.477968,0.853959,8.855800,24.540588,3.992374,0.068961,0.053182,32.000000,90.122752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.139332,63.226623,103.541575,100.000000,28.056685,42.784810,46.690531,42.019322,32.544304,33.145462,31.505779,148.834641,61.874407,149.208022,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.972251,49.079350,199.564474,164.013001,170.465395,163.562849,74.398682,14.142606,196.414594,1.053075,48.723835,49.830248,162.236147,201.668650,160.677458,196.820623,98.229620,193.160305,-0.000490,0.038771,93.810553,66.651662,196.860600,21.286276,0.063770,0.591323,663642.312123,0.852012,8.896903,24.474124,3.995430,0.072670,0.054073,32.000000,90.171042,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177364,63.252376,103.580756,100.000000,28.087072,42.784810,46.690531,42.045585,32.544304,33.145462,31.495033,148.797363,61.842052,149.201295,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.918316,49.090893,199.508116,164.027301,170.461967,163.568095,74.410266,14.136042,196.342165,1.054470,48.789347,49.887684,162.217495,201.739392,160.691866,196.884954,98.203900,193.006824,-0.000490,0.038762,93.868327,66.617490,196.875735,21.285738,0.063114,0.591350,663500.034379,0.851389,8.840545,24.522073,3.993506,0.069863,0.052264,32.000000,90.168590,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.147172,63.279694,103.608681,100.000000,28.079202,42.784810,46.690531,42.015429,32.544304,33.145462,31.493075,148.820533,61.902434,149.360107,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.954209,49.126074,199.439450,164.050294,170.404417,163.577222,74.280033,14.140037,196.434907,1.056330,48.849729,49.927741,162.224453,201.821510,160.673263,197.040846,98.175721,193.102235,-0.000490,0.038739,93.691250,66.442612,197.011400,21.285513,0.061855,0.591262,663682.938789,0.852334,8.907796,24.490724,3.996692,0.067442,0.052689,32.000000,90.192838,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.122057,63.268625,103.619790,100.000000,28.130175,42.784810,46.690531,42.041685,32.544304,33.145462,31.503579,148.560065,61.573014,149.337173,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.917809,49.126074,199.633253,164.050294,170.371243,163.581825,74.518868,14.144747,196.454816,1.058380,48.865699,49.846845,162.255301,201.918041,160.692513,196.819341,98.125432,193.152325,-0.000488,0.038743,93.534593,66.481135,196.837940,21.285198,0.070589,0.593990,663843.796311,0.853279,8.905898,24.554385,3.992445,0.069321,0.052278,32.000000,90.210176,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.142071,63.337715,103.651637,100.000000,28.052411,42.784810,46.690531,42.017713,32.544304,33.145462,31.539582,149.037736,61.643447,149.346024,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.951633,49.132395,199.499380,164.058425,170.396025,163.599747,74.413634,14.133330,196.362661,1.063726,48.899182,49.806028,162.264204,201.785609,160.700306,196.859752,98.075314,192.707994,-0.000488,0.038764,93.639057,66.498960,196.966840,21.284525,0.062196,0.594134,664061.263625,0.851257,8.943500,24.623294,3.999239,0.072000,0.053848,32.000000,90.211475,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.140294,63.347218,103.686849,100.000000,28.130555,42.784810,46.690531,42.034334,32.544304,33.145462,31.542280,148.827269,61.481672,149.340123,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.950274,49.149161,199.541863,164.060388,170.393233,163.609512,74.225446,14.144461,196.437696,1.066410,48.941803,49.873850,162.278150,201.749606,160.717288,196.899893,98.116209,192.918115,-0.000488,0.038774,93.691174,66.556974,196.810734,21.283751,0.064452,0.595124,664251.444743,0.851928,8.914880,24.508100,3.993851,0.070637,0.053766,32.000000,90.153851,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.156972,63.356484,103.680792,100.000000,28.097250,42.784810,46.690531,42.010831,32.544304,33.145462,31.551802,148.450892,61.637284,149.345630,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.902531,49.173897,199.440624,164.084221,170.351947,163.616459,74.362081,14.146745,196.447008,1.069517,48.953216,49.885554,162.267469,201.735579,160.718621,196.782550,98.239894,193.369147,-0.000488,0.038628,93.694385,66.632930,196.912870,21.283124,0.069356,0.593794,664207.766775,0.854205,8.933050,24.545415,3.994810,0.069370,0.053079,32.000000,90.112507,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.168828,63.365494,103.658438,100.000000,28.147061,42.784810,46.690531,42.006838,32.544304,33.145462,31.573230,148.724162,62.043813,149.216284,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907737,49.173897,199.666055,164.084221,170.357601,163.608560,74.422931,14.145460,196.339652,1.072310,48.919903,49.788269,162.260906,201.760553,160.693240,196.909367,98.398566,192.572065,-0.000489,0.038626,93.590086,66.597995,196.813527,21.282175,0.059626,0.590264,663972.390151,0.853638,9.007113,24.589397,3.996603,0.070142,0.053299,32.000000,90.074481,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.148275,63.365710,103.598232,100.000000,28.130725,42.784810,46.690531,42.031564,32.544304,33.145462,31.606600,148.845862,61.764797,149.161996,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.932642,49.183242,199.461675,164.089268,170.385822,163.612743,74.286530,14.133616,196.474575,1.071232,48.903788,49.752384,162.262822,201.805465,160.707947,196.853844,98.373225,193.006030,-0.000489,0.038650,93.612921,66.711607,196.870699,21.281837,0.064137,0.592990,663485.287588,0.852707,8.992346,24.195272,3.997849,0.070285,0.053871,32.000000,90.092673,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.164516,63.338149,103.579420,100.000000,28.177011,42.784810,46.690531,42.023578,32.544304,33.145462,31.623531,148.573059,61.749096,149.196063,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.928643,49.187914,199.576409,164.075529,170.357345,163.611927,74.439740,14.140894,196.474498,1.070232,48.926877,49.866059,162.277154,201.736905,160.715161,196.860144,98.294378,193.323466,-0.000488,0.038906,93.631236,66.601596,196.875040,21.281957,0.062249,0.592806,663520.958775,0.853936,8.985343,24.321104,3.994615,0.070445,0.053561,32.000000,90.110354,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.185360,63.339899,103.559307,100.000000,28.171415,42.784810,46.690531,42.005699,32.544304,33.145462,31.636660,148.879480,62.406174,149.267267,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.870259,49.188739,199.374981,164.074407,170.257039,163.604366,74.413771,14.148600,196.365346,1.070046,48.868432,49.803592,162.265336,201.725529,160.717988,196.878444,98.305516,192.575204,-0.000487,0.039126,93.526750,66.376030,196.814546,21.282507,0.065684,0.586856,663784.000853,0.852261,8.994149,24.517946,3.997233,0.070538,0.052680,32.000000,90.137407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.177682,63.322129,103.539241,100.000000,28.163559,42.784810,46.690531,42.003998,32.544304,33.145462,31.645520,148.827542,61.441393,149.152633,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.997018,49.175821,199.464902,164.075529,170.251644,163.610998,74.330183,14.143605,196.370975,1.068150,48.808109,49.810780,162.245404,201.738801,160.695007,196.833682,98.357837,193.006878,-0.000490,0.039165,93.431715,66.476400,196.927025,21.282131,0.063062,0.596238,663769.624064,0.853631,9.055318,24.228437,3.997873,0.070530,0.053205,32.000000,90.191441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.180962,63.295318,103.517805,100.000000,28.209581,42.784810,46.690531,42.034377,32.544304,33.145462,31.655271,148.660366,62.178368,149.419745,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.905157,49.175821,199.614534,164.075529,170.259412,163.625452,74.360055,14.142749,196.363745,1.069860,48.753278,49.870350,162.256502,201.670587,160.692588,196.787518,98.350333,193.230968,-0.000488,0.039163,93.348717,66.579765,196.871185,21.281725,0.067651,0.588029,663471.939744,0.852186,8.911450,24.336809,3.989536,0.072209,0.054457,32.000000,90.191567,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.187843,63.272549,103.505951,100.000000,28.136828,42.784810,46.690531,41.957236,32.544304,33.145462,31.650697,148.720110,62.033541,149.388785,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.936357,49.160979,199.547747,164.084501,170.237260,163.618627,74.375747,14.147886,196.524965,1.073303,48.828526,49.890919,162.265838,201.886278,160.714354,196.946507,98.376423,192.661335,-0.000489,0.039189,93.353931,66.669357,196.948275,21.281948,0.070798,0.590735,663664.468871,0.853662,9.006323,24.427624,3.999878,0.069289,0.052359,32.000000,90.191965,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.199421,63.288392,103.529900,100.000000,28.150652,42.784810,46.690531,42.004964,32.544304,33.145462,31.658352,148.751494,61.732148,149.314080,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.890357,49.146137,199.721483,164.086184,170.238758,163.607074,74.453903,14.141750,196.537460,1.080128,48.930361,49.856194,162.280651,201.732379,160.687074,196.921954,98.346671,193.112925,-0.000489,0.039247,93.461504,66.617317,196.844570,21.281108,0.065186,0.593098,663474.343523,0.852819,8.959243,24.189614,3.996041,0.067723,0.051811,32.000000,90.237316,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.196290,63.284403,103.537045,100.000000,28.178425,42.784810,46.690531,41.983480,32.544304,33.145462,31.649985,148.907806,61.864136,149.350666,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.884174,49.170049,199.513690,164.096558,170.251018,163.615414,74.317452,14.139895,196.274759,1.083798,48.983300,49.793587,162.278217,201.824955,160.721492,196.651837,98.249600,192.015562,-0.000489,0.039253,93.537888,66.461255,196.772883,21.281214,0.067468,0.592621,663553.086479,0.852701,8.991938,24.387409,4.003208,0.070454,0.052894,32.000000,90.246736,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.230561,63.290892,103.545925,100.000000,28.230772,42.784810,46.690531,42.006376,32.544304,33.145462,31.640139,148.634905,62.218647,149.393467,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.910526,49.170049,199.548856,164.096558,170.225824,163.635943,74.394678,14.143462,196.270155,1.082882,48.993626,49.815673,162.276475,201.601496,160.697557,196.735916,98.150185,192.938991,-0.000488,0.039249,93.542477,66.507785,196.691934,21.280603,0.062380,0.588943,663916.677946,0.854485,9.022241,24.075624,3.999539,0.071698,0.054692,32.000000,90.296353,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.213682,63.311956,103.563265,100.000000,28.195706,42.784810,46.690531,42.006706,32.544304,33.145462,31.669856,148.789357,61.373015,149.152554,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.907309,49.193961,199.415126,164.115625,170.226804,163.644948,74.334238,14.140180,196.318682,1.081631,48.980633,49.714928,162.236746,201.705856,160.672041,196.723018,98.174384,193.098949,-0.000487,0.039253,93.511666,66.415801,196.690447,21.280075,0.066445,0.596927,664301.091327,0.853204,8.995003,24.519206,3.998132,0.069986,0.053738,32.000000,90.279032,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251125,63.298636,103.526637,100.000000,28.176807,42.784810,46.690531,41.988754,32.544304,33.145462,31.701162,148.668476,61.799279,149.316126,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.883301,49.214300,199.545488,164.123476,170.239374,163.627881,74.303249,14.144889,196.416061,1.080969,49.043209,49.909689,162.276080,201.556931,160.693025,196.762767,98.299688,193.302975,-0.000487,0.039221,93.562676,66.721574,196.857336,21.279833,0.058761,0.592630,664320.874120,0.854063,9.022240,24.554499,3.995710,0.070065,0.052903,32.000000,90.247441,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.251455,63.304406,103.532647,100.000000,28.170893,42.784810,46.690531,41.987747,32.544304,33.145462,31.710625,148.606499,61.616448,149.161602,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
49.943609,49.231340,199.526723,164.128523,170.235072,163.607709,74.525611,14.139895,196.315128,1.078140,48.991914,49.827049,162.266987,201.666102,160.690306,196.722406,98.301550,192.527648,-0.000488,0.039217,93.819037,66.622487,196.741882,21.279490,0.063927,0.594904,663940.784480,0.854836,9.067395,24.505024,4.000246,0.071265,0.054366,32.000000,90.243647,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.269634,63.293017,103.508946,100.000000,28.204183,42.784810,46.690531,41.998605,32.544304,33.145462,31.742046,149.051223,61.705956,149.166952,0.377000,0.879000,0.000000,0.377000,0.879000,0.000000,0.091203,0.879000,0.000000,-0.153000,0.400000,0.000000,-0.153000,0.250000,0.000000,-0.287000,0.500000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
